name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,12881.480802330556,,,,
HQ to LQ heat conversion substation,11195.228861364365,,,,
Heat transmission main_DN505,12881.480802330556,69.33570375591154,0.1229735637453991,502.53358789632716,505.0
Heat transmission main_DN505,12876.918513023416,154.82801488885883,0.12293000967086794,502.4445877770921,505.0
Heat transmission main_DN505,12866.73082964373,237.0817192109121,0.12283275255029813,502.2457917993689,505.0
Heat transmission main_DN505,12851.130852519651,481.7624435399594,0.1226838267543642,501.9412311749034,505.0
Heat transmission main_DN505,12819.430883734722,172.14734518840646,0.12238120175403075,501.32177807279754,505.0
Heat transmission main_DN505,12808.103588421325,163.60029736688804,0.12227306528325847,501.100244260356,505.0
Heat transmission main_DN505,12797.338688854585,36.50527946716264,0.12217029774562849,500.88961871049077,505.0
Heat transmission main_DN505,12794.936641465645,94.31119024231013,0.12214736650563862,500.8426082697528,505.0
Heat transmission main_DN505,12788.7309651477,38.41377995191949,0.12208812377229308,500.7211366223021,505.0
Heat transmission main_DN505,12786.203338426865,29.431914093287112,0.12206399368426601,500.67165170191174,505.0
Heat transmission main_DN505,12784.266718479526,76.23875212890633,0.12204550566567567,500.63373397920753,505.0
Heat transmission main_DN505,12779.250208589445,17.305208010490652,0.12199761535646247,500.53550071517407,505.0
LQ heat distribution main_DN100,508.2125132544182,4.395721089931398,0.004851670770925233,99.81708338156754,100.0
LQ heat distribution main_DN100,507.98393575774173,4.391958345197195,0.0048494886468519495,99.79463361449753,100.0
LQ heat distribution main_DN100,507.75555392379147,4.39571877943056,0.004847308390680587,99.77219801952302,100.0
LQ heat distribution main_DN100,507.5269765472611,4.391956030801626,0.004845126267754282,99.74973816231977,100.0
LQ heat distribution main_DN100,506.29571420926743,4.848342209075649,0.004833371973358162,99.62866807020119,100.0
LQ heat distribution main_DN100,506.0436004143955,4.848341919749232,0.004830965159087308,99.60385955557821,100.0
LQ heat distribution main_DN100,505.7914866345685,4.835788875530336,0.0048285583449600815,99.57904486179476,100.0
LQ heat distribution main_DN100,505.54002561304094,4.848341341773725,0.0048261577624156655,99.55428825551215,100.0
LQ heat distribution main_DN100,505.28791186326873,4.835788301031787,0.004823750948575358,99.52946120556868,100.0
LQ heat distribution main_DN100,505.0364508716151,4.8483407634447655,0.004821350366316135,99.50469226589644,100.0
LQ heat distribution main_DN100,504.78433715191596,4.846515714002044,0.0048189435527629205,99.47985284131421,100.0
LQ heat distribution main_DN100,504.5323183347879,4.837616246437574,0.004816537645200839,99.45501656670076,100.0
LQ heat distribution main_DN100,497.67583930162107,4.955089492568525,0.004751081998106168,98.77691940369508,100.0
LQ heat distribution main_DN100,497.4181746480075,4.965596982366358,0.004748622192343747,98.75134591405408,100.0
LQ heat distribution main_DN100,497.1599636049244,4.961467391375535,0.00474615717045274,98.7257115491457,100.0
LQ heat distribution main_DN100,462.2057566486358,4.437573205190703,0.004412465457266214,95.19187338221128,100.0
LQ heat distribution main_DN100,461.97500284196593,4.437574208774973,0.004410262556963875,95.16810839323817,100.0
LQ heat distribution main_DN100,461.7442489831096,4.434519214548356,0.004408059656163338,95.14433746291056,100.0
LQ heat distribution main_DN100,461.51365398395313,4.437576208190287,0.0044058582719231805,95.12057696309529,100.0
LQ heat distribution main_DN100,461.28290002112726,4.437577212659105,0.0044036553701300935,95.09679414082734,100.0
LQ heat distribution main_DN100,461.052146006069,4.4345222196755305,0.004401452467838367,95.07300536382368,100.0
LQ heat distribution main_DN100,460.82155085064585,4.437579211721438,0.004399251082106404,95.04922701622557,100.0
LQ heat distribution main_DN100,460.5907967316363,4.532256045061808,0.004397048178822304,95.02542632048953,100.0
LQ heat distribution main_DN100,460.3551194172931,4.529128324460373,0.004394798276060078,95.00111167612394,100.0
LQ heat distribution main_DN105,541.8213912634538,4.906311455169097,0.005172519248338461,103.06477803983536,105.0
LQ heat distribution main_DN105,541.566263067785,4.910462171014046,0.005170083656971695,103.04051005469259,105.0
LQ heat distribution main_DN105,541.3109190348923,4.9063145499350505,0.005167646005106371,103.01621581477822,105.0
LQ heat distribution main_DN105,541.0557906782957,4.912693278492924,0.0051652104122033,102.99193637160467,105.0
LQ heat distribution main_DN105,540.8003306278141,4.906317634828219,0.005162771652771495,102.96761962639722,105.0
LQ heat distribution main_DN105,540.5452021108031,4.906319176567808,0.0051603360583370225,102.94332870641603,105.0
LQ heat distribution main_DN105,540.2900735136216,1.7886295234329035,0.005157900463137199,102.91903204566334,105.0
LQ heat distribution main_DN105,540.197064778403,4.483077375171899,0.0051570125515838,102.9101731183331,105.0
LQ heat distribution main_DN105,539.9639447548941,4.48079518515913,0.005154787062099228,102.88796547195375,105.0
LQ heat distribution main_DN105,539.7309434052659,4.483079936896042,0.005152562705539531,102.86576434003162,105.0
LQ heat distribution main_DN105,539.4978232485473,4.476692823084974,0.005150337214783268,102.84354709149243,105.0
LQ heat distribution main_DN105,539.2650352217469,4.487181563540793,0.005148114894718347,102.82135670584906,105.0
LQ heat distribution main_DN105,539.0317017804427,4.483083776310329,0.005145887367832389,102.79910952197899,105.0
LQ heat distribution main_DN105,538.7985814240747,4.476696655797423,0.005143661875170164,102.77687784564593,105.0
LQ heat distribution main_DN105,538.5657931979732,4.487185398701348,0.005141439553202608,102.75467304343378,105.0
LQ heat distribution main_DN105,538.3324595572408,4.4830876157247666,0.0051392120244128,102.73241139987707,105.0
LQ heat distribution main_DN105,521.1779355446253,4.9590928768837,0.004975445685390217,101.08232192305478,105.0
LQ heat distribution main_DN105,520.9200627150273,4.952558268276629,0.004972983892267563,101.05731164563014,105.0
LQ heat distribution main_DN105,520.6625296850768,4.955995668592533,0.004970525343055626,101.03232814531434,105.0
LQ heat distribution main_DN105,514.7569481485926,4.556081398610336,0.004914147476358879,100.45771775904454,105.0
LQ heat distribution main_DN105,514.5200319158649,4.56393014922173,0.004911885746213508,100.43459732983692,105.0
LQ heat distribution main_DN105,514.2827075481053,4.556082388719612,0.004909620119790982,100.41143173371718,105.0
LQ heat distribution main_DN105,514.0457912638919,4.566437727142189,0.004907358389154099,100.38830063934843,105.0
LQ heat distribution main_DN105,513.8083365020806,4.553571069996924,0.004905091517919623,100.36511162203574,105.0
LQ heat distribution main_DN105,513.5715508064408,4.5664387136724685,0.0049028310339517015,100.34198260707979,105.0
LQ heat distribution main_DN105,513.3340959933298,4.553572049864879,0.004900564162227492,100.31878287818921,105.0
LQ heat distribution main_DN105,513.0973102467368,4.566439698432525,0.004898303677773144,100.29564317445772,105.0
LQ heat distribution main_DN105,512.9072669331815,4.170585609616803,0.004896489421796483,100.27706747620279,105.0
LQ heat distribution main_DN105,512.8598553824183,3.667872981352667,0.00489603680556008,100.27243271914767,105.0
LQ heat distribution main_DN105,512.6903964814815,4.1705845856878305,0.0048944190594890835,100.25586536656276,105.0
LQ heat distribution main_DN105,512.669125987388,3.665298581152335,0.0048942159998796,100.25378563781673,105.0
LQ heat distribution main_DN105,512.4785304611681,3.6678746264970075,0.004892396472182989,100.23514817913848,105.0
LQ heat distribution main_DN105,512.4735260830257,4.177066107754103,0.004892348697689983,100.23465877735927,105.0
LQ heat distribution main_DN105,512.2878009805903,2.70919023107482,0.004890575665685826,100.21649415198085,105.0
LQ heat distribution main_DN105,512.2563186454225,4.17058253500088,0.0048902751183333894,100.2134147328276,105.0
LQ heat distribution main_DN105,512.1469230885745,4.7931267121153445,0.0048892307693419994,100.2027135591466,105.0
LQ heat distribution main_DN105,512.0394483536024,4.820433298777078,0.00488820475755229,100.19219916899505,105.0
LQ heat distribution main_DN105,511.89768049954444,4.806009447922333,0.004886851365150782,100.17832815142455,105.0
LQ heat distribution main_DN115,667.8467200998195,4.923171607241953,0.006375625012886106,114.42491473006486,115.0
LQ heat distribution main_DN115,667.590715176243,4.923172841444928,0.006373181051801842,114.40298144174209,115.0
LQ heat distribution main_DN115,667.3347101884879,4.923174078300527,0.006370737090104896,114.38104394207261,115.0
LQ heat distribution main_DN115,661.8651610804336,4.952555534138379,0.006318521824156884,113.9113396801377,115.0
LQ heat distribution main_DN120,694.1632278525991,4.9126824545620895,0.0066268565904782735,116.65759013431054,120.0
LQ heat distribution main_DN120,693.9077683649618,4.906306827829874,0.006624417836419683,116.6361225390018,120.0
LQ heat distribution main_DN120,693.6526404099147,4.906308370983778,0.006621982247350022,116.61467885982914,120.0
LQ heat distribution main_DN120,693.3975123746236,4.912687088603333,0.0066195466575143065,116.59323123001585,120.0
LQ heat distribution main_DN120,690.1946189950892,4.407967233360035,0.006588970109738321,116.3236398934429,120.0
LQ heat distribution main_DN125,785.2652366720995,4.8124973993705,0.007496565505222907,124.07674297260247,125.0
LQ heat distribution main_DN125,785.0149868073322,4.8124985537227065,0.007494176485034198,124.05697088740283,125.0
LQ heat distribution main_DN125,784.7647368825386,4.805883264561956,0.007491787464272445,124.03719564570038,125.0
LQ heat distribution main_DN125,784.5148309527814,4.81250085977575,0.007489401727472853,124.01744444039416,125.0
LQ heat distribution main_DN125,784.2645809080731,4.812502013774419,0.00748701270556633,123.99766288550435,125.0
LQ heat distribution main_DN125,784.0143308033568,4.808886935134785,0.007484623683086938,123.97787816958177,125.0
LQ heat distribution main_DN125,783.7642686827297,4.812504331291892,0.007482236455205057,123.95810516139485,125.0
LQ heat distribution main_DN125,783.5140184575025,4.812505484583885,0.007479847431575203,123.93831412120024,125.0
LQ heat distribution main_DN125,783.2637681723041,4.812506638759423,0.007477458407372832,123.91851991543254,125.0
LQ heat distribution main_DN125,783.0135178270887,4.8058913365461375,0.007475069382597505,123.89872254257091,125.0
LQ heat distribution main_DN125,782.7636114775883,4.81250894516587,0.007472683641790818,123.87894922596192,125.0
LQ heat distribution main_DN125,782.5133610124396,4.815506187849484,0.007470294615870545,123.85914551871691,125.0
LQ heat distribution main_DN125,782.2629546906714,4.81251126215315,0.007467904102058916,123.83932630781364,125.0
LQ heat distribution main_DN125,782.0127041050395,4.805895953945801,0.007465515074988443,123.81951625373652,125.0
LQ heat distribution main_DN125,781.7627975154343,4.8125135696201085,0.007463129331889588,123.7997302672731,125.0
LQ heat distribution main_DN125,781.512546809814,4.812514723266025,0.007460740303673642,123.77991386664235,125.0
LQ heat distribution main_DN125,781.2622960442042,4.805899408530309,0.007458351274885004,123.7600942882686,125.0
LQ heat distribution main_DN125,781.0123892749606,4.815513114455343,0.007455965530071222,123.74029878604463,125.0
LQ heat distribution main_DN125,780.761982593009,4.812518193544781,0.0074535750128210876,123.72046050813377,125.0
LQ heat distribution main_DN125,780.5117316469447,4.812519346836141,0.007451185982309734,123.70063138971697,125.0
LQ heat distribution main_DN125,780.2614806409092,4.805904025222822,0.007448796951225863,123.68079908744464,125.0
LQ heat distribution main_DN125,780.0115736315976,4.8125216543032545,0.007446411204120263,123.66099087271137,125.0
LQ heat distribution main_DN125,779.7613225055738,2.727467916868311,0.00744402217189092,123.64115220250362,125.0
LQ heat distribution main_DN125,779.6194941738967,4.707306843124771,0.007442668202137438,123.62990734122774,125.0
LQ heat distribution main_DN125,779.3747142180542,4.7169289368447025,0.007440331400649682,123.61049755271164,125.0
LQ heat distribution main_DN125,779.1294339133383,4.2209824786902495,0.007437989822561702,123.59104503147857,125.0
LQ heat distribution main_DN125,778.9099428244464,4.224047324120204,0.007435894442238152,123.57363518745407,125.0
LQ heat distribution main_DN125,778.6902923635921,4.224048236905147,0.007433797540463886,123.55621024635431,125.0
LQ heat distribution main_DN125,778.470641855273,4.230650105845215,0.007431700638236497,123.53878284372924,125.0
LQ heat distribution main_DN125,778.2506480497691,4.971767024314382,0.007429600458709013,123.52132573881936,125.0
LQ heat distribution main_DN125,777.9921161645048,4.978353906341769,0.007427132373885487,123.50080737893165,125.0
LQ heat distribution main_DN125,777.733241761375,4.974943530546042,0.007424661019201671,123.48025841888878,125.0
LQ heat distribution main_DN125,769.7736860637731,4.844423499472544,0.0073486748072913895,122.84676637887497,125.0
LQ heat distribution main_DN125,769.5217760418005,4.844424889212319,0.0073462699383465445,122.8266638056089,125.0
LQ heat distribution main_DN125,769.2698659475615,4.837949958932312,0.007343865068711804,122.80655793592412,125.0
LQ heat distribution main_DN130,844.1460723657029,4.407964493825682,0.008058673721868286,128.64443408343186,130.0
LQ heat distribution main_DN130,843.916858212024,4.397771939563132,0.008056485519923856,128.62696724445186,130.0
LQ heat distribution main_DN130,843.6881740711667,4.405218916778232,0.008054302377767702,128.6095384301138,130.0
LQ heat distribution main_DN130,843.4591026874942,4.397773039516027,0.008052115538782762,128.59207773442327,130.0
LQ heat distribution main_DN130,843.2304184894394,4.397773586321113,0.008049932396080567,128.57464418631002,130.0
LQ heat distribution main_DN135,913.5698359363384,4.844417939626822,0.008721430414666715,133.829875700516,135.0
LQ heat distribution main_DN135,913.3179262034779,4.844419328837012,0.008719025548481888,133.81142315794182,135.0
LQ heat distribution main_DN135,913.0660163983783,4.837944409497352,0.00871662068160743,133.79296806512562,135.0
LQ heat distribution main_DN135,912.8144432890845,4.844422108847995,0.008714219029012739,133.7745350979839,135.0
LQ heat distribution main_DN140,933.2528206311928,4.635550620917151,0.008909334803161745,135.26388419982578,140.0
LQ heat distribution main_DN140,933.011771998905,4.63555191033434,0.008907033622901241,135.24641450714321,140.0
LQ heat distribution main_DN140,932.7707232995676,4.635553197453037,0.008904732442000646,135.22894255275992,140.0
LQ heat distribution main_DN140,932.5296745333001,4.635554485101608,0.008902431260461098,135.21146833580764,140.0
LQ heat distribution main_DN145,1071.9254760022754,4.581599648297148,0.010233178768518142,144.96544569600456,145.0
LQ heat distribution main_DN145,1071.687232820564,4.588468613245298,0.010230904370602043,144.9493349919335,145.0
LQ heat distribution main_DN145,1071.4486324526754,4.588468613245298,0.010228626562794036,144.93319833899602,145.0
LQ heat distribution main_DN145,1071.2100320847867,4.581599648236141,0.01022634875498603,144.91705988922683,145.0
LQ heat distribution main_DN145,1070.9717889030785,4.844413770582944,0.010224074357069962,144.90094380541603,145.0
LQ heat distribution main_DN145,1070.7198793870082,4.844415160146098,0.010221669492954732,144.88390130545454,145.0
LQ heat distribution main_DN145,1070.4679697986805,4.837940246271633,0.010219264628149694,144.8668567956813,145.0
LQ heat distribution main_DN145,1059.7733316083695,4.821096411869868,0.010117167843516654,144.1413854468231,145.0
LQ heat distribution main_DN145,1059.5226345949523,4.821095349512918,0.01011477455460575,144.1243355970755,145.0
LQ heat distribution main_DN145,1059.2719376367775,4.827758271109417,0.01011238126622222,144.10728373385666,145.0
LQ heat distribution main_DN145,1059.0208942066797,4.821093228334296,0.010109984670230833,144.0902062822396,145.0
LQ heat distribution main_DN145,1058.7701973588064,4.82109216721471,0.010107591382900299,144.07315038713017,145.0
LQ heat distribution main_DN145,1058.5195005661112,4.827755083342313,0.010105198096096528,144.05609247639848,145.0
LQ heat distribution main_DN145,1058.2684573017775,4.8210900451514025,0.010102801501687613,144.03900896676058,145.0
LQ heat distribution main_DN145,1058.0177606194297,4.821088984208276,0.010100408215937277,144.02194701984115,145.0
LQ heat distribution main_DN145,1057.767063992251,3.355321671519237,0.010098014930713613,144.00488305514816,145.0
LQ heat distribution main_DN15,11.094209304809016,4.781127380873756,0.00010591130601249658,14.7479065244626,15.0
LQ heat distribution main_DN15,10.84559068100358,4.7850760453342716,0.00010353785852986712,14.581721648065015,15.0
LQ heat distribution main_DN15,10.596766726646198,4.78113021945603,0.00010116245085103769,14.413481193182982,15.0
LQ heat distribution main_DN15,10.348147955234484,4.785078881080965,9.878900195927909e-05,14.243394840409225,15.0
LQ heat distribution main_DN15,10.099323853418275,4.908162810886248,9.641359287272817e-05,14.07110967811259,15.0
LQ heat distribution main_DN15,9.84409938725219,4.905754319974115,9.397708245586815e-05,13.892173340830837,15.0
LQ heat distribution main_DN15,9.595166809095817,4.590300273171844,9.160063779566412e-05,13.71539953696985,15.0
LQ heat distribution main_DN15,9.589000162613535,4.916179036336483,9.154176766218173e-05,13.710991504490364,15.0
LQ heat distribution main_DN15,9.487312156888807,4.246297744106635,9.057099911111033e-05,13.638097591911947,15.0
LQ heat distribution main_DN15,9.333358852724038,4.908164391866898,8.910127783030107e-05,13.526990368123744,15.0
LQ heat distribution main_DN15,9.290893230210681,4.528923222677707,8.86958780927034e-05,13.496182222573237,15.0
LQ heat distribution main_DN15,9.266504674195263,4.256184034095748,8.846305178229367e-05,13.478456871637714,15.0
LQ heat distribution main_DN15,9.045183104422284,4.246295772452286,8.635019670092872e-05,13.31652412359645,15.0
LQ heat distribution main_DN15,8.824375724254764,4.256182059801723,8.424225035088081e-05,13.152981048356343,15.0
LQ heat distribution main_DN15,8.795324517470533,4.168121129690291,8.396491186129387e-05,13.131312377721175,15.0
LQ heat distribution main_DN15,8.603054257145075,4.246293800798264,8.212939624959498e-05,12.986990704734172,15.0
LQ heat distribution main_DN15,8.578582218726638,4.165726045209718,8.189577297113735e-05,12.968506311725585,15.0
LQ heat distribution main_DN15,8.415145952556268,4.765952686567275,8.033552222010757e-05,12.844376435949433,15.0
LQ heat distribution main_DN15,8.382246979503565,4.256180086569653,8.002145087831565e-05,12.819244334162516,15.0
LQ heat distribution main_DN15,8.371536187137291,4.333869937576303,7.991919987720564e-05,12.811051533687358,15.0
LQ heat distribution main_DN15,8.167316412854769,4.765952945135414,7.796960775995006e-05,12.653826903445125,15.0
LQ heat distribution main_DN15,8.146174950383324,4.3338702279028505,7.776777995592672e-05,12.637438793837198,15.0
LQ heat distribution main_DN15,7.989108955274482,4.848932713549868,7.626834324844374e-05,12.515014894076533,15.0
LQ heat distribution main_DN15,7.889218558019385,4.786424536199107,7.531473563741656e-05,12.436529162293231,15.0
LQ heat distribution main_DN15,7.319742431450508,4.704147450225727,6.987820936945592e-05,11.979262961634618,15.0
LQ heat distribution main_DN15,7.0566463120960305,4.796503070270558,6.736655190545137e-05,11.762005389036908,15.0
LQ heat distribution main_DN150,1090.7504004672262,4.0403715319028,0.010412891651238437,146.23283150068835,150.0
LQ heat distribution main_DN150,1090.5403011475673,4.047227234254101,0.010410885929809712,146.21874720696798,150.0
LQ heat distribution main_DN150,1090.3298453313862,4.040371944652502,0.0104088768050729,146.2046376547844,150.0
LQ heat distribution main_DN150,1090.1197459902642,4.040372150762181,0.010406871083439276,146.19055064337266,150.0
LQ heat distribution main_DN150,1089.9096466384244,4.047227853641055,0.010404865361703335,146.1764622736783,150.0
LQ heat distribution main_DN150,1089.6991907900351,4.635542885855116,0.010402856236659047,146.16234863742525,150.0
LQ heat distribution main_DN150,1089.4581425599706,4.635544172797537,0.010400555060238383,146.1461817335914,150.0
LQ heat distribution main_DN150,1089.217094262985,4.635545461330677,0.010398253883178854,146.13001303666408,150.0
LQ heat distribution main_DN150,1088.9760458989958,4.6420112292169105,0.010395952705479675,146.11384254604258,150.0
LQ heat distribution main_DN150,1088.7346613150767,4.639325611176128,0.01039364831804369,146.0976477068993,150.0
LQ heat distribution main_DN150,1088.4934163832954,4.635549333976056,0.010391345263802343,146.08146044338935,150.0
LQ heat distribution main_DN155,1168.65997953038,4.434516208713396,0.01115665851580315,151.3652856259453,155.0
LQ heat distribution main_DN180,1585.5412220688088,3.5540385527332936,0.015136431714260705,176.30757318546665,180.0
LQ heat distribution main_DN180,1585.3564120640667,3.547175703989627,0.015134667418272713,176.29729771847934,180.0
LQ heat distribution main_DN180,1585.1719589274592,3.554038758315623,0.015132906529140422,176.2870414962142,180.0
LQ heat distribution main_DN180,1584.9871489120267,4.739860242953533,0.015131142233050374,176.27676483180596,180.0
LQ heat distribution main_DN180,1584.7406761793932,4.746619636255824,0.015128789271402321,176.26305837836344,180.0
LQ heat distribution main_DN180,1584.493851958308,4.400625745786685,0.015126432954255923,176.24933131030218,180.0
LQ heat distribution main_DN180,1584.265019419527,4.403981479170274,0.015124248395413147,176.2366038900699,180.0
LQ heat distribution main_DN180,1584.0360123826104,4.397405357392163,0.015122062170717043,176.22386584417413,180.0
LQ heat distribution main_DN180,1583.807347304026,4.400628822762581,0.015119879210539628,176.21114590025468,180.0
LQ heat distribution main_DN180,1583.5785146052424,4.403984562681499,0.015117694650169378,176.19841571285693,180.0
LQ heat distribution main_DN180,1583.3495074079829,4.400630876606051,0.015115508423942558,176.18567489707362,180.0
LQ heat distribution main_DN180,1583.1206746023993,4.397409467561336,0.015113323862552737,176.17294286320876,180.0
LQ heat distribution main_DN180,1582.892009310086,4.4072052767235155,0.01511114090033495,176.16021923041723,180.0
LQ heat distribution main_DN195,1937.231901307436,4.97128537813311,0.018493860633006547,194.8825729674022,195.0
LQ heat distribution main_DN195,1936.973394467773,4.984152305278811,0.018491392787281843,194.86956983681048,195.0
LQ heat distribution main_DN195,1936.7142185478986,4.973796479999348,0.01848891855415655,194.85653217977756,195.0
LQ heat distribution main_DN195,1936.4555811309385,4.9737970668765135,0.018486449461870533,194.84352074206603,195.0
LQ heat distribution main_DN195,1936.1969436834609,4.973797653752456,0.018483980369293183,194.83050843387147,195.0
LQ heat distribution main_DN195,1935.9383062054658,4.012194884136616,0.018481511276424493,194.8174952550194,195.0
LQ heat distribution main_DN195,1935.7296720714908,3.9993347594546003,0.0184795195424486,194.80699732891873,195.0
LQ heat distribution main_DN195,1935.521706663999,4.0121956343683145,0.01847753419249641,194.79653248835814,195.0
LQ heat distribution main_DN195,1935.313072491012,4.012196008944635,0.018475542458148086,194.7860334305131,195.0
LQ heat distribution main_DN195,1935.104438298547,3.999335877261855,0.018473550723613813,194.7755338057532,195.0
LQ heat distribution main_DN20,18.284977342166325,4.842787156149336,0.00017455825624979786,18.93343495569099,20.0
LQ heat distribution main_DN20,18.14867271190306,4.785073208528053,0.00017325701872938484,18.86273368350399,20.0
LQ heat distribution main_DN20,18.033152410046558,4.8510440828757,0.00017215419961858289,18.802605119204284,20.0
LQ heat distribution main_DN20,17.900846077806527,4.85306224443674,0.00017089113200769953,18.733502295428867,20.0
LQ heat distribution main_DN20,17.78089811773702,4.842786257693816,0.0001697460440834083,18.67063313755112,20.0
LQ heat distribution main_DN20,17.648486841095817,4.85306170617679,0.0001684819746166665,18.600984740538635,20.0
LQ heat distribution main_DN20,17.52907323233694,4.8510431908222476,0.0001673419878982047,18.537948719324426,20.0
LQ heat distribution main_DN20,17.418519539205295,4.16812150537711,0.00016628658271317705,18.47939798232561,20.0
LQ heat distribution main_DN20,17.396127632374625,4.8530611661489695,0.00016607281749283652,18.46751631734476,20.0
LQ heat distribution main_DN20,17.276818986414185,2.911541641817142,0.00016493383280586333,18.40407906193637,20.0
LQ heat distribution main_DN20,17.163716584226638,4.579946158338408,0.00016385409626946672,18.343739150664586,20.0
LQ heat distribution main_DN20,17.14376845173488,4.853060627181979,0.00016366366063708714,18.333076258379897,20.0
LQ heat distribution main_DN20,17.125418821039695,2.9178880913157546,0.00016348848516505675,18.323262335471632,20.0
LQ heat distribution main_DN20,16.973688640291275,2.674559459968723,0.0001620399870194871,18.241910239777585,20.0
LQ heat distribution main_DN20,16.891409299121417,3.988245103849111,0.00016125450404889182,18.197643028953017,20.0
LQ heat distribution main_DN20,16.8346115483729,2.6745589632942424,0.0001607122820847055,18.16702227073247,20.0
LQ heat distribution main_DN20,16.6955344822816,3.130589416730261,0.00015938457739648307,18.091824332576678,20.0
LQ heat distribution main_DN20,16.684020553721265,4.730590489355295,0.00015927465922406934,18.085584822846023,20.0
LQ heat distribution main_DN20,16.53274383261163,3.1305888293155846,0.00015783049004879836,18.003405649821694,20.0
LQ heat distribution main_DN20,16.483496070140813,4.539340478972989,0.0001573603443450197,17.976571365351703,20.0
LQ heat distribution main_DN20,16.43802984827479,4.59028855957056,0.00015692629926753978,17.951761969249894,20.0
LQ heat distribution main_DN20,16.369953213487218,4.786419232198871,0.00015627640299271806,17.91455059168642,20.0
LQ heat distribution main_DN20,16.248032542573675,4.765952429765722,0.00015511248250666993,17.847713624671353,20.0
LQ heat distribution main_DN20,16.199334843177123,4.586363927363554,0.0001546475880016909,17.82094746683203,20.0
LQ heat distribution main_DN20,16.08184596879032,4.498297537884315,0.00015352597583570709,17.75620489357749,20.0
LQ heat distribution main_DN20,15.960843918954218,4.583867193724211,0.00015237082500194957,17.689278685507613,20.0
LQ heat distribution main_DN20,15.847934496820333,4.511082170103226,0.0001512929307572347,17.62659932249526,20.0
LQ heat distribution main_DN20,15.72248282488056,4.590292464339875,0.00015009530143084067,17.556694948572837,20.0
LQ heat distribution main_DN20,15.655222859300926,4.714622624962753,0.00014945320152077256,17.519101384724607,20.0
LQ heat distribution main_DN20,15.613358223974965,4.4982983408325214,0.0001490535391310259,17.49566122732185,20.0
LQ heat distribution main_DN20,15.410062482802863,4.704147005791348,0.0001471127683322469,17.381385769027197,20.0
LQ heat distribution main_DN20,15.389841382305429,4.855392211568131,0.00014691972680005183,17.369978088993573,20.0
LQ heat distribution main_DN20,15.373128010684095,4.7900069118053805,0.00014676017193970497,17.360543626548598,20.0
LQ heat distribution main_DN200,2037.6989830571265,4.973793545997285,0.019452973585270896,199.87211730639436,200.0
LQ heat distribution main_DN200,2037.4403457927347,4.973794132167012,0.01945050449444138,199.85943240579712,200.0
LQ heat distribution main_DN200,2037.181708497862,4.973794719043582,0.01944803540332088,199.8467466985543,200.0
LQ heat distribution main_DN205,2131.3684390585563,4.98414820547587,0.020347192735642543,204.4143894285147,205.0
LQ heat distribution main_DN205,2131.1092633518715,4.973792371183913,0.020344718504552474,204.40196059323196,205.0
LQ heat distribution main_DN205,2130.85062614857,4.973792959120102,0.02034224941430616,204.38955682857463,205.0
LQ heat distribution main_DN210,2217.369865328362,4.973789437533932,0.02116820873821825,208.4977003691079,210.0
LQ heat distribution main_DN210,2217.11122827761,4.973790023703375,0.021165739649428257,208.48554028618148,210.0
LQ heat distribution main_DN210,2216.852591196377,4.971280719518612,0.021163270560347273,208.47337949253406,210.0
LQ heat distribution main_DN210,2216.594084598962,4.973791198163532,0.021160802716935198,208.4612241251981,210.0
LQ heat distribution main_DN215,2310.8038439810566,4.973787675518271,0.022060179894807224,212.84514060863572,215.0
LQ heat distribution main_DN215,2310.54520702193,4.9841446904006075,0.022057710806891933,212.83322891813887,215.0
LQ heat distribution main_DN215,2310.286031498029,4.973788850304624,0.022055236577546815,212.82129175491124,215.0
LQ heat distribution main_DN220,2431.3572364644024,4.841094193575565,0.023211047603478783,218.3265668947866,220.0
LQ heat distribution main_DN220,2431.105499566336,4.841093917313627,0.023208644387268128,218.31526409760946,220.0
LQ heat distribution main_DN220,2430.853762682636,4.83215516181582,0.023206241171194616,218.30396071586938,220.0
LQ heat distribution main_DN220,2430.6024906142216,3.5015879298688772,0.023203842392498536,218.2926776213875,220.0
LQ heat distribution main_DN220,2430.4204080418685,3.5081771010616816,0.02320210413405125,218.284501040305,220.0
LQ heat distribution main_DN220,2430.2379828326134,3.5015892060224196,0.023200362604607287,218.27630876564743,220.0
LQ heat distribution main_DN220,2430.0559001939,4.929767931656782,0.02319862434552649,218.2681315683881,220.0
LQ heat distribution main_DN220,2429.7995522614538,4.92316666477223,0.023196177109894547,218.25661865217555,220.0
LQ heat distribution main_DN220,2429.5435475948857,4.923167899682654,0.023193733151263825,218.2451205463636,220.0
LQ heat distribution main_DN220,2429.2875428641023,4.923169135477064,0.02319128919202007,218.23362183186495,220.0
LQ heat distribution main_DN220,2429.0315380690577,4.923170371801295,0.02318884523216284,218.2221225085813,220.0
LQ heat distribution main_DN220,2405.9797126000813,4.973785915239319,0.022968780072554474,217.18417590243888,220.0
LQ heat distribution main_DN220,2405.7210757324888,4.971276641422905,0.02296631098551302,217.1725022078694,220.0
LQ heat distribution main_DN220,2405.462569347135,4.97378708828746,0.022963843144125393,217.16083377561992,220.0
LQ heat distribution main_DN225,2503.7728642886873,4.259834723786434,0.02390236624619272,221.55403446867683,225.0
LQ heat distribution main_DN225,2503.55135288305,4.249461526666214,0.0239002515788358,221.54423369325195,225.0
LQ heat distribution main_DN225,2503.3303808836636,4.251953968977944,0.023898142060941895,221.53445635185682,225.0
LQ heat distribution main_DN225,2503.1092792772765,4.249462365524439,0.023896031305749656,221.52467284382644,225.0
LQ heat distribution main_DN225,2502.888307234269,4.249462784067728,0.023893921787439324,221.51489463711388,225.0
LQ heat distribution main_DN225,2502.6673351694976,4.249463203321497,0.023891812268921217,221.50511599778525,225.0
LQ heat distribution main_DN225,2502.446363082925,4.973785327654312,0.023889702750194988,221.49533692578166,225.0
LQ heat distribution main_DN230,2607.2602086940205,4.5439700665136,0.02489031225483552,226.08637317392666,230.0
LQ heat distribution main_DN230,2607.023922250562,4.543970455044346,0.024888056536998205,226.0761282518339,230.0
LQ heat distribution main_DN230,2606.7876357868995,4.546218363210806,0.024885800818968015,226.06588286458262,230.0
LQ heat distribution main_DN230,2606.5512324320125,4.55448954360561,0.024883543985031144,226.05563194423445,230.0
LQ heat distribution main_DN230,2606.314398975745,4.54621915154886,0.02488128304511451,226.0453619076958,230.0
LQ heat distribution main_DN230,2606.0779955798644,4.543972015147223,0.024879026210786293,226.03511005492373,230.0
LQ heat distribution main_DN230,2605.8417090350767,4.543972405798715,0.02487677049198164,226.02486280485732,230.0
LQ heat distribution main_DN230,2605.605422469975,4.556733449264901,0.024874514772983056,226.01461508931098,230.0
LQ heat distribution main_DN230,2605.3684723306133,4.484660390229798,0.024872252719146667,226.0043381280196,230.0
LQ heat distribution main_DN230,2605.1352699903214,4.495180150494859,0.024870026443821684,225.99422325932457,230.0
LQ heat distribution main_DN230,2604.901520622496,4.486906859943042,0.02486779494627681,225.98408420964597,230.0
LQ heat distribution main_DN230,2604.6682014657786,4.4846615258049605,0.02486556755575922,225.97396336702263,230.0
LQ heat distribution main_DN25,31.726354674054956,4.647080241596638,0.0003028768942630545,24.9397609400257,25.0
LQ heat distribution main_DN25,31.07124399120145,4.790010882953311,0.00029662285433127876,24.680929950809738,25.0
LQ heat distribution main_DN25,30.956608353746187,4.845161008442471,0.0002955284807040209,24.635358415060395,25.0
LQ heat distribution main_DN25,30.822163425287876,4.786428512127573,0.00029424499690012293,24.581804373971018,25.0
LQ heat distribution main_DN25,29.674174386298017,4.806129277353907,0.00028328567433220063,24.11967885548005,25.0
LQ heat distribution main_DN25,27.4135660649746,4.995844084235119,0.00026170468797111787,23.182750740214363,25.0
LQ heat distribution main_DN25,27.153782172594372,5.006674430176464,0.00025922465081235676,23.07264391859513,25.0
LQ heat distribution main_DN25,26.893435102225197,4.995844526466291,0.0002567392372527465,22.961768700678338,25.0
LQ heat distribution main_DN25,26.731934926627936,4.8532960395671205,0.00025519746946661514,22.892719995146738,25.0
LQ heat distribution main_DN25,26.63365118684895,5.00667487199957,0.000254259199874453,22.85059708025137,25.0
LQ heat distribution main_DN25,26.373304093504974,5.0066750932493695,0.00025177378609551285,22.73863916206817,25.0
LQ heat distribution main_DN25,26.112956988656006,4.995845191034555,0.0002492883722067399,22.626127258899928,25.0
LQ heat distribution main_DN25,25.853173038722208,4.765951656202443,0.0002468083344985414,22.51329827277599,25.0
LQ heat distribution main_DN25,25.60534355259968,4.764194525967885,0.0002444424205498776,22.405131765811305,25.0
LQ heat distribution main_DN25,25.381642370834662,4.853062784112053,0.00024230684840892278,22.307045804119355,25.0
LQ heat distribution main_DN25,25.35760543724935,4.776707404695309,0.0002420773788758888,22.29648068825307,25.0
LQ heat distribution main_DN25,25.03565106068569,4.785071787309257,0.0002390038287416295,22.154484221577306,25.0
LQ heat distribution main_DN25,24.675732263178386,4.943460228859139,0.00023556784976781276,21.994658508176666,25.0
LQ heat distribution main_DN25,24.53480017821997,4.168122256753869,0.00023422243606892573,21.93175882019114,25.0
LQ heat distribution main_DN25,24.418672331277712,4.934902937521686,0.00023311381700503783,21.879793676968863,25.0
LQ heat distribution main_DN25,24.31805782086877,4.165727161328269,0.00023215329661927227,21.834670480545732,25.0
LQ heat distribution main_DN25,24.295196892496822,4.38014735042442,0.0002319350538663181,21.82440489499698,25.0
LQ heat distribution main_DN25,24.227861010413672,4.941802704223333,0.00023129222921635965,21.79413995773008,25.0
LQ heat distribution main_DN25,24.162057378526583,4.94345946344654,0.00023066403225323708,21.76452304943012,25.0
LQ heat distribution main_DN25,24.06742923027475,4.333869647601817,0.00022976066090954416,21.721862010074243,25.0
LQ heat distribution main_DN25,23.97088726979406,4.528924124151014,0.00022883901928204351,21.678251652822027,25.0
LQ heat distribution main_DN25,23.342390852630555,4.778593645211312,0.00022283905348573322,21.392171277143145,25.0
LQ heat distribution main_DN25,23.17928606367687,4.848929887035097,0.0002212819671950059,21.317301437938156,25.0
LQ heat distribution main_DN25,23.093903983079567,4.77464245780744,0.00022046686380028225,21.278003532887702,25.0
LQ heat distribution main_DN25,23.007483886452835,4.7965097090200635,0.00021964185094465715,21.23815382526805,25.0
LQ heat distribution main_DN25,22.84562257527358,4.778596475665865,0.00021809663556347095,21.163315071021593,25.0
LQ heat distribution main_DN25,22.597135558538955,4.7746452900373235,0.0002157244444729256,21.047905936333997,25.0
LQ heat distribution main_DN25,22.433422594519055,4.704146111649433,0.00021416155221497905,20.971522828471997,25.0
LQ heat distribution main_DN25,22.348854003457014,4.7785993075320405,0.00021335421483013856,20.93195671377101,25.0
LQ heat distribution main_DN25,22.100366839465348,4.768224783218166,0.00021098202233379808,20.815264795088716,25.0
LQ heat distribution main_DN25,21.852419150738005,4.778602139046743,0.0002086149799593127,20.698170485940278,25.0
LQ heat distribution main_DN25,21.603931839507574,4.778603558150761,0.00020624278605735154,20.580152944060583,25.0
LQ heat distribution main_DN250,3116.7022610282584,4.7251836325439855,0.02975372086900485,247.1894076360593,250.0
LQ heat distribution main_DN250,3116.456551479366,4.735770398935241,0.02975137519312044,247.17966368397967,250.0
LQ heat distribution main_DN250,3116.2102914186216,4.72307199684056,0.02974902426175295,247.16989751517215,250.0
LQ heat distribution main_DN250,3115.964691674786,4.7251847565638485,0.029746679634126836,247.16015714883358,250.0
LQ heat distribution main_DN250,3115.718982067445,4.735771519344077,0.029744333957684436,247.1504120412297,250.0
LQ heat distribution main_DN290,4289.505995590414,4.9014348814842785,0.04094993790539775,289.99188057488396,290.0
LQ heat distribution main_DN290,4289.251120976577,4.903653649869546,0.040947504734859926,289.98326505288577,290.0
LQ heat distribution main_DN290,4190.5687552046475,4.890904197343006,0.04000542964395845,286.6280466737568,290.0
LQ heat distribution main_DN290,4190.314428186386,4.901436205869856,0.04000300170106335,286.61934876581245,290.0
LQ heat distribution main_DN290,4190.059553503681,4.592456800006429,0.04000056852986807,286.6106318630953,290.0
LQ heat distribution main_DN290,4189.82074575008,4.590119334667333,0.039998288742244203,286.60246422066194,290.0
LQ heat distribution main_DN290,4189.582059544678,4.57965625381418,0.03999601011498499,286.5943005027975,290.0
LQ heat distribution main_DN290,4189.343917419479,4.592458104467376,0.03999373668180887,286.58615516219913,290.0
LQ heat distribution main_DN290,4189.1051095980465,4.5901206260623075,0.03999145689353744,286.57798681984514,290.0
LQ heat distribution main_DN290,4188.866423325491,4.590121056869346,0.03998917826563715,286.5698224023786,290.0
LQ heat distribution main_DN295,4392.049075890156,4.89312417741996,0.041928869459571895,293.4376195233956,295.0
LQ heat distribution main_DN295,4391.79463343293,4.901433116470719,0.04192644041463418,293.4291196103654,295.0
LQ heat distribution main_DN295,4391.539758910873,4.901433556743234,0.04192400724497254,293.42060501690725,295.0
LQ heat distribution main_DN295,4290.0153124599765,4.903652313122494,0.040954800118949655,290.0090962371282,295.0
LQ heat distribution main_DN295,4289.760322539694,4.8909028707611455,0.040952365847634314,290.0004773290558,295.0
LQ heat distribution main_DN30,45.20412551329864,4.806128079245253,0.0004315429643274333,29.769479050832274,30.0
LQ heat distribution main_DN30,42.475258198547216,4.842788957659487,0.0004054917250457968,28.85693575128042,30.0
LQ heat distribution main_DN30,42.223433172748926,4.853296938682008,0.00040308766752027614,28.771265859609212,30.0
LQ heat distribution main_DN30,40.4149935503036,4.853063864169993,0.00038582332744919903,28.14838326273544,30.0
LQ heat distribution main_DN30,40.39890403292792,4.9434609974564685,0.0003856697282379754,28.142779661869547,30.0
LQ heat distribution main_DN30,40.14184406106019,4.934903713586239,0.0003832156950936534,28.053099913706625,30.0
LQ heat distribution main_DN30,39.97203970793429,4.655458570863522,0.0003815946511497307,27.993703206235516,30.0
LQ heat distribution main_DN30,39.77399781223327,4.367432775377484,0.00037970403639363504,27.924269546917934,30.0
LQ heat distribution main_DN30,39.687354959345626,4.778649591132491,0.00037887689698659307,27.893838139941003,30.0
LQ heat distribution main_DN30,39.54689130791364,4.380146689444539,0.0003775359552068128,27.84443268986544,30.0
LQ heat distribution main_DN30,38.90958934602762,4.941803766007776,0.0003714519269310513,27.619163588299394,30.0
LQ heat distribution main_DN30,38.82064500645244,4.790012211197773,0.0003706028162907154,27.587577881602495,30.0
LQ heat distribution main_DN30,38.65261555019522,4.949829691371755,0.00036899871646964413,27.527808747896312,30.0
LQ heat distribution main_DN30,37.40585231874755,4.806128680775331,0.00035709644218374746,27.080206778186245,30.0
LQ heat distribution main_DN30,34.683934638488985,4.84053210101271,0.00033111154786147004,26.07632458688907,30.0
LQ heat distribution main_DN30,32.78989143288888,4.8530633237857135,0.00031302998981278164,25.354332890431895,30.0
LQ heat distribution main_DN30,32.542835951462116,4.781123118240451,0.0003106714649304259,25.258636165076535,30.0
LQ heat distribution main_DN30,32.133991069895146,4.3780082532787645,0.00030676841116845005,25.0994689628713,30.0
LQ heat distribution main_DN300,4493.115719971136,4.893122839535044,0.04289370615724235,296.79460395182576,300.0
LQ heat distribution main_DN300,4492.86127758348,4.901431790317195,0.042891277112968786,296.7862001846482,300.0
LQ heat distribution main_DN300,4492.606403130383,4.901432232711834,0.04288884394396547,296.7777819085651,300.0
LQ heat distribution main_DN305,4693.850535768977,4.653295406039152,0.04481002898108809,303.3519751139995,305.0
LQ heat distribution main_DN305,4693.608564407863,4.6532957837804405,0.0448077189919605,303.34415600730154,305.0
LQ heat distribution main_DN305,4596.042117792361,4.6554603840603725,0.043876297067230174,300.1747783954372,305.0
LQ heat distribution main_DN305,4595.80003385239,4.642735417725438,0.043873986003364104,300.16687284887274,305.0
LQ heat distribution main_DN305,4595.558611610668,4.6532969184539414,0.043871681256426424,300.1589887035099,305.0
LQ heat distribution main_DN305,4595.316640170909,4.901430908326857,0.04386937126654805,300.15108641514104,305.0
LQ heat distribution main_DN310,4797.168768777364,4.79603604115084,0.045796360561120415,306.6724039442034,310.0
LQ heat distribution main_DN310,4796.919374903224,3.144425886655344,0.04579397971267994,306.66443224082394,310.0
LQ heat distribution main_DN310,4796.755864757118,3.1444260731763447,0.0457924187566312,306.65920563917535,310.0
LQ heat distribution main_DN310,4796.592354601313,4.6554577136695565,0.04579085780048986,306.65397894813475,310.0
LQ heat distribution main_DN310,4796.3502708002015,4.642732763398894,0.045788546737949416,306.6462404442077,310.0
LQ heat distribution main_DN310,4796.1088486965045,4.653294268891361,0.0457862419923294,306.6385228977522,310.0
LQ heat distribution main_DN310,4795.866877394522,4.653294650524266,0.04578393200376632,306.6307876001561,310.0
LQ heat distribution main_DN310,4795.624906072695,4.642733900971588,0.0457816220150138,306.62305210678437,310.0
LQ heat distribution main_DN315,4908.20238730324,4.72530304250997,0.0468563473728233,310.2011688506872,315.0
LQ heat distribution main_DN315,4907.95667154503,4.727474529412188,0.04685400163766139,310.19340406601003,315.0
LQ heat distribution main_DN315,4907.710842869501,4.716922402129303,0.04685165482452984,310.18563551856136,315.0
LQ heat distribution main_DN315,4907.46556290459,4.727475319982876,0.046849313249685824,310.17788411725894,315.0
LQ heat distribution main_DN315,4907.219734187951,4.725304613388987,0.046846966436161826,310.1701151797971,315.0
LQ heat distribution main_DN315,4906.974018348054,4.716923593878541,0.04684462070022009,310.16234961512265,315.0
LQ heat distribution main_DN315,4906.728738321172,4.727476509537312,0.04684227912478446,310.15459762989894,315.0
LQ heat distribution main_DN315,4906.482909542677,4.727476906046717,0.04683993231066994,310.1468281071736,315.0
LQ heat distribution main_DN315,4906.237080743562,4.716924784922948,0.04683758549635859,310.1390583891566,315.0
LQ heat distribution main_DN315,4905.991800654746,4.687692893913789,0.046835243920331705,310.1313058197921,315.0
LQ heat distribution main_DN315,4905.748040624262,4.678899094054642,0.04683291685560155,310.1236011029178,315.0
LQ heat distribution main_DN315,4905.504737871372,4.678899387394918,0.04683059415628994,310.11591064869697,315.0
LQ heat distribution main_DN315,4905.261435103227,4.689590562274525,0.046828271456832715,310.1082200032764,315.0
LQ heat distribution main_DN315,4905.017576393989,4.678899977586516,0.04682594345006195,310.1005115935263,315.0
LQ heat distribution main_DN330,5422.363742568105,4.822561032192706,0.05176480899826354,326.04423270631725,330.0
LQ heat distribution main_DN330,5422.112969394431,4.824698513043971,0.05176241498228574,326.0366931814678,330.0
LQ heat distribution main_DN330,5421.862085071753,4.822561823927757,0.051760019905219605,326.0291501404407,330.0
LQ heat distribution main_DN330,5421.611311856909,4.822562219263629,0.051757625888848774,326.02161026555626,330.0
LQ heat distribution main_DN330,5421.360538621508,4.824699713184441,0.0517552318722817,326.0140702156757,330.0
LQ heat distribution main_DN35,62.1940411376921,4.949831796831838,0.0005937378628896621,34.91858101904093,35.0
LQ heat distribution main_DN35,61.64511506417344,4.806126884292057,0.0005884975185123956,34.76414338655275,35.0
LQ heat distribution main_DN35,61.27872367808084,4.657633441216344,0.0005849997487167622,34.66067804853764,35.0
LQ heat distribution main_DN35,56.1977107870243,4.486306673388714,0.0005364936590646711,33.19261825779562,35.0
LQ heat distribution main_DN35,55.96442284000808,4.378007274498236,0.0005342665664917239,33.123652008777874,35.0
LQ heat distribution main_DN35,55.83480006370145,4.932844231951532,0.0005330291175532358,33.085269867421495,35.0
LQ heat distribution main_DN35,54.90886243391955,4.842684382632666,0.0005241896175075852,32.809787828316175,35.0
LQ heat distribution main_DN35,54.78772824590404,4.884368399614106,0.0005230332052114944,32.77357708544452,35.0
LQ heat distribution main_DN35,54.657042846022655,4.855538800294846,0.0005217856118952043,32.734466272712744,35.0
LQ heat distribution main_DN35,54.533741089124106,4.8883604053767025,0.0005206085068174139,32.69752230441186,35.0
LQ heat distribution main_DN35,54.47620677780404,4.64708178836876,0.0005200592532487259,32.68026944556954,35.0
LQ heat distribution main_DN35,54.43921208800544,4.941804829912906,0.0005197060819857321,32.66917100618911,35.0
LQ heat distribution main_DN35,53.22927631269399,4.795851303318626,0.0005081553824600858,32.30408762256152,35.0
LQ heat distribution main_DN35,47.95297608077973,4.934904490357005,0.0004577849745181836,30.66125885254535,35.0
LQ heat distribution main_DN35,47.568035078658,4.890787054333132,0.0004541101200826539,30.537944734951452,35.0
LQ heat distribution main_DN35,47.4331719683893,4.853064402075751,0.00045282264408963533,30.494623989622884,35.0
LQ heat distribution main_DN35,47.3971264164554,4.790013538911398,0.0004524785338086434,30.483035006507894,35.0
LQ heat distribution main_DN35,47.314828505940056,4.6554593358893115,0.0004516928735650602,30.456558928597307,35.0
LQ heat distribution main_DN35,47.07274462047381,4.657632285712009,0.0004493818102193204,30.378544302865247,35.0
LQ heat distribution main_DN35,46.784338412714725,4.9498307439268485,0.00044662852899966327,30.285339392913833,35.0
LQ heat distribution main_DN375,7010.7003255650725,4.766190259437528,0.06692792673570475,370.73441273443126,375.0
LQ heat distribution main_DN375,7010.452483671582,4.753360056241742,0.06692556070330866,370.72785958519887,375.0
LQ heat distribution main_DN375,7010.205308948657,4.766191252555726,0.06692320104008265,370.7213239611493,375.0
LQ heat distribution main_DN375,7009.9574670035245,4.75336104588431,0.06692083500719355,370.7147705791803,375.0
