name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution secondary_DN15,7.852962071501082,18.799148094121797,7.496861166110819e-05,12.407918971159727,15.0
LQ heat distribution secondary_DN15,7.845704407051203,19.691792948027373,7.48993260816344e-05,12.402183980482102,15.0
LQ heat distribution secondary_DN15,7.844239102649656,17.196688381139573,7.48853374954621e-05,12.40102577833533,15.0
LQ heat distribution secondary_DN15,7.840689566945692,15.558888202475618,7.485145171308537e-05,12.398219714938708,15.0
LQ heat distribution secondary_DN15,7.832006713902293,14.107199579638257,7.476856051458036e-05,12.391352861005453,15.0
LQ heat distribution secondary_DN15,7.776214209033499,17.994964341694132,7.423593516977088e-05,12.347138123321047,15.0
LQ heat distribution secondary_DN15,7.775766531622777,17.32124652658055,7.423166139974011e-05,12.346782705232387,15.0
LQ heat distribution secondary_DN15,7.767080869427795,8.41246676386819,7.41487433835589e-05,12.339884996351161,15.0
LQ heat distribution secondary_DN15,7.756353971182207,16.029301025971158,7.404633862703778e-05,12.33136091715041,15.0
LQ heat distribution secondary_DN15,7.753137221052504,16.683808743935305,7.401562979525063e-05,12.328803593146134,15.0
LQ heat distribution secondary_DN15,7.742231719311495,13.96575535577858,7.391151999342716e-05,12.3201297429225,15.0
LQ heat distribution secondary_DN15,7.736964454169889,18.560081865796665,7.386123583933068e-05,12.31593815881222,15.0
LQ heat distribution secondary_DN15,7.721838840344105,17.95130961012536,7.371683857130411e-05,12.303893560369726,15.0
LQ heat distribution secondary_DN15,7.710255430768494,12.013941045069787,7.360625709564195e-05,12.2946616578428,15.0
LQ heat distribution secondary_DN15,7.70327742299746,17.625928435331893,7.353964126966549e-05,12.289096883415047,15.0
LQ heat distribution secondary_DN15,7.70029204260839,15.412537575900197,7.351114121821852e-05,12.286715352668297,15.0
LQ heat distribution secondary_DN15,7.696327494270116,13.48742771281832,7.347329350138535e-05,12.283551995479163,15.0
LQ heat distribution secondary_DN15,7.69491728094458,15.559813048224044,7.345983084433966e-05,12.282426574146697,15.0
LQ heat distribution secondary_DN15,7.694317612428667,20.588798574637273,7.345410608523786e-05,12.281947977187876,15.0
LQ heat distribution secondary_DN15,7.68536581953485,16.706237800834664,7.336864744186014e-05,12.274801310178868,15.0
LQ heat distribution secondary_DN15,7.667384966223372,17.11018614998185,7.319699251764555e-05,12.260433702081889,15.0
LQ heat distribution secondary_DN15,7.6567609389428215,13.950418857967893,7.309556982284317e-05,12.251936650297118,15.0
LQ heat distribution secondary_DN15,7.640324482137031,12.87540051501651,7.293865854068765e-05,12.23877921871365,15.0
LQ heat distribution secondary_DN15,7.62635919248705,18.55233757401897,7.280533835309832e-05,12.227588838557665,15.0
LQ heat distribution secondary_DN15,7.626127501412767,16.34876758311328,7.280312650513382e-05,12.227403098243071,15.0
LQ heat distribution secondary_DN15,7.625316082860243,21.51180750971622,7.279538026596891e-05,12.226752584227414,15.0
LQ heat distribution secondary_DN15,7.617357868002907,20.447136115078923,7.271940685444303e-05,12.220370650413484,15.0
LQ heat distribution secondary_DN15,7.611137748227827,16.99103407993698,7.266002623606517e-05,12.215380226296196,15.0
LQ heat distribution secondary_DN15,7.608692393982392,17.91390435907947,7.263668156546436e-05,12.213417751528956,15.0
LQ heat distribution secondary_DN15,7.596332819376203,16.942639986622442,7.251869039977282e-05,12.203493970157584,15.0
LQ heat distribution secondary_DN15,7.585057063669589,23.98851138892277,7.24110459538863e-05,12.194433366732646,15.0
LQ heat distribution secondary_DN15,7.565785256204408,15.803181666528834,7.222706688500628e-05,12.178931951571226,15.0
LQ heat distribution secondary_DN15,7.555606155974254,18.987744285330965,7.21298917038115e-05,12.170736351855757,15.0
LQ heat distribution secondary_DN15,7.548354534430338,16.72205086234611,7.206066381317745e-05,12.164894414163564,15.0
LQ heat distribution secondary_DN15,7.547042598741467,18.77295094003225,7.20481393674603e-05,12.163837213380244,15.0
LQ heat distribution secondary_DN15,7.5373003272456165,15.7335692884591,7.195513438897964e-05,12.155983695202757,15.0
LQ heat distribution secondary_DN15,7.525373917630309,16.045682695779792,7.184127844993134e-05,12.14636256893812,15.0
LQ heat distribution secondary_DN15,7.500320380268705,15.88581127596649,7.160210386891366e-05,12.12612682706333,15.0
LQ heat distribution secondary_DN15,7.497437796251402,18.439181215089402,7.157458516707783e-05,12.123796397377424,15.0
LQ heat distribution secondary_DN15,7.497255047162193,17.02626059238411,7.157284054570113e-05,12.123648638482246,15.0
LQ heat distribution secondary_DN15,7.496178330118369,13.019066130893863,7.156256162404171e-05,12.122778039326183,15.0
LQ heat distribution secondary_DN15,7.481759241049216,18.7035878058391,7.14249092224269e-05,12.11111319176445,15.0
LQ heat distribution secondary_DN15,7.432852789937691,13.41687219996031,7.095802186098035e-05,12.071464582922227,15.0
LQ heat distribution secondary_DN15,7.401656460777086,18.83201697850677,7.066020487615356e-05,12.04610545332358,15.0
LQ heat distribution secondary_DN15,7.397899824135243,20.517721802288037,7.062434199651784e-05,12.043048125228072,15.0
LQ heat distribution secondary_DN15,7.3922067229647945,16.627894328307615,7.056999258200282e-05,12.038413330980841,15.0
LQ heat distribution secondary_DN15,7.384937370899696,16.08498198183039,7.050059542625007e-05,12.03249270450618,15.0
LQ heat distribution secondary_DN15,7.382598294194037,19.887536486070108,7.04782653383679e-05,12.030586990824112,15.0
LQ heat distribution secondary_DN15,7.372742796477878,19.14360705529502,7.038417944131625e-05,12.02255411302759,15.0
LQ heat distribution secondary_DN15,7.368944780833862,17.047828823033676,7.03479215354068e-05,12.019457047798836,15.0
LQ heat distribution secondary_DN15,7.363520966605166,21.752145623809486,7.02961428792856e-05,12.01503285245529,15.0
LQ heat distribution secondary_DN15,7.3454970762737295,20.314457847518504,7.01240771004652e-05,12.000319081938544,15.0
LQ heat distribution secondary_DN15,7.330392574897225,15.437199423961724,6.997988138326706e-05,11.987974640813725,15.0
LQ heat distribution secondary_DN15,7.297457014353244,21.479496996125913,6.966546075754886e-05,11.961013249957388,15.0
LQ heat distribution secondary_DN15,7.287127093448473,13.373406537628053,6.956684576084461e-05,11.952544541158826,15.0
LQ heat distribution secondary_DN15,7.277596890029427,17.224647866845906,6.947586529861028e-05,11.944726134324156,15.0
LQ heat distribution secondary_DN15,7.277351548639864,17.959997761561056,6.94735231373734e-05,11.94452479310872,15.0
LQ heat distribution secondary_DN15,7.272422020380503,12.926039402688595,6.942646320172318e-05,11.940478620083393,15.0
LQ heat distribution secondary_DN15,7.258566488627922,16.147524284536484,6.92941908222236e-05,11.92909860419115,15.0
LQ heat distribution secondary_DN15,7.252960056690053,16.74062653718419,6.924066879895039e-05,11.92449076607533,15.0
LQ heat distribution secondary_DN15,7.251887145197393,23.646782980988377,6.923042620713501e-05,11.923608754023354,15.0
LQ heat distribution secondary_DN15,7.234829093250831,13.269532578125624,6.906758084249003e-05,11.909577007456392,15.0
LQ heat distribution secondary_DN15,7.23184775965868,20.51295544038075,6.903911942394922e-05,11.907122901065296,15.0
LQ heat distribution secondary_DN15,7.22843702825431,22.468995805297162,6.900655874228457e-05,11.904314712278843,15.0
LQ heat distribution secondary_DN15,7.225985355304373,19.94778870916428,6.898315374992242e-05,11.90229574459692,15.0
LQ heat distribution secondary_DN15,7.214066892415276,13.829178749815334,6.886937367460884e-05,11.892475934161247,15.0
LQ heat distribution secondary_DN15,7.213118906895374,19.63697988754379,6.886032369351192e-05,11.891694525730774,15.0
LQ heat distribution secondary_DN15,7.198948723017212,15.893447158482829,6.872504747510465e-05,11.880008156773613,15.0
LQ heat distribution secondary_DN15,7.193998943344229,15.864441766182097,6.867779420853679e-05,11.875923287128552,15.0
LQ heat distribution secondary_DN15,7.188331690844552,13.850952726070787,6.862369155937519e-05,11.871244587787446,15.0
LQ heat distribution secondary_DN15,7.18513261016738,16.957593054004374,6.859315140971246e-05,11.86860271641462,15.0
LQ heat distribution secondary_DN15,7.184462636928986,16.21819237335165,6.858675548380893e-05,11.868049363261742,15.0
LQ heat distribution secondary_DN15,7.180990157784834,21.09296995591544,6.855360532491487e-05,11.865180913880357,15.0
LQ heat distribution secondary_DN15,7.174330103004807,15.978541352367204,6.849002484968789e-05,11.859677418946875,15.0
LQ heat distribution secondary_DN15,7.161206395246755,19.47781232635589,6.836473885677093e-05,11.848825243112836,15.0
LQ heat distribution secondary_DN15,7.158795746375039,16.19630111577109,6.834172550238701e-05,11.846830763424336,15.0
LQ heat distribution secondary_DN15,7.155889769217359,21.517145683469607,6.831398347701537e-05,11.844426021396027,15.0
LQ heat distribution secondary_DN15,7.148252032029404,16.004237728071477,6.824106951818046e-05,11.838103343997943,15.0
LQ heat distribution secondary_DN15,7.136575188165358,17.001689268883602,6.812959606840436e-05,11.828430477041438,15.0
LQ heat distribution secondary_DN15,7.1120064106249785,19.8753534777485,6.789504926610958e-05,11.808052311148824,15.0
LQ heat distribution secondary_DN15,7.09997267615749,16.31322706919591,6.778016874613355e-05,11.798058287236575,15.0
LQ heat distribution secondary_DN15,7.09668002691848,18.333912343765707,6.774873534051054e-05,11.795322264556122,15.0
LQ heat distribution secondary_DN15,7.094895691370554,17.089967062110908,6.773170111093608e-05,11.793839308028192,15.0
LQ heat distribution secondary_DN15,7.090006894942251,16.72338364492506,6.768503002331504e-05,11.78977528666748,15.0
LQ heat distribution secondary_DN15,7.084003825956537,14.754010470019486,6.762772148884523e-05,11.784783061488431,15.0
LQ heat distribution secondary_DN15,7.07512676403877,22.228753859371515,6.754297626767323e-05,11.777396910560812,15.0
LQ heat distribution secondary_DN15,7.073783662112571,15.707525807163762,6.753015429224411e-05,11.776278980395992,15.0
LQ heat distribution secondary_DN15,7.03411276584123,16.38403076128364,6.715143451877069e-05,11.743210936055686,15.0
LQ heat distribution secondary_DN15,7.031616096133939,18.840117699543374,6.71275999630925e-05,11.741126698708099,15.0
LQ heat distribution secondary_DN15,7.022482176872288,14.16457860796163,6.70404026431722e-05,11.733498484161913,15.0
LQ heat distribution secondary_DN15,7.010253142607571,17.02978742328346,6.692365768599113e-05,11.723277605392699,15.0
LQ heat distribution secondary_DN15,7.006395720488776,19.54877915305812,6.68868326538308e-05,11.720051769464856,15.0
LQ heat distribution secondary_DN15,7.000825083411052,18.249994463326825,6.683365234759954e-05,11.715391660329267,15.0
LQ heat distribution secondary_DN15,6.9921581426513955,16.650691872436955,6.67509130563379e-05,11.708137654619936,15.0
LQ heat distribution secondary_DN15,6.990833069356556,17.62074551854908,6.673826319194804e-05,11.707028206341816,15.0
LQ heat distribution secondary_DN15,6.990492635565513,14.640702084552286,6.673501322735572e-05,11.706743153296202,15.0
LQ heat distribution secondary_DN15,6.971382860018016,19.31570633844191,6.655258100255863e-05,11.690730953212448,15.0
LQ heat distribution secondary_DN15,6.956557135023537,23.69742923321776,6.641104663506957e-05,11.678293262330874,15.0
LQ heat distribution secondary_DN15,6.94990632327196,18.892766697238912,6.634755439877765e-05,11.672709415209527,15.0
LQ heat distribution secondary_DN15,6.94338379563934,15.97300299277431,6.628528683187914e-05,11.667230676506264,15.0
LQ heat distribution secondary_DN15,6.919730018868806,17.79325763347767,6.605947512046592e-05,11.647340553979017,15.0
LQ heat distribution secondary_DN15,6.898065654694318,20.013507019480784,6.58526554147429e-05,11.629093452024428,15.0
LQ heat distribution secondary_DN15,6.89602922914462,19.771129621391374,6.583321459803934e-05,11.627376772865023,15.0
LQ heat distribution secondary_DN15,6.871255784824918,18.059440930834658,6.559671393627606e-05,11.606472762265227,15.0
LQ heat distribution secondary_DN15,6.858508033682499,17.697129753050742,6.547501702799522e-05,11.595701433265612,15.0
LQ heat distribution secondary_DN15,6.824306383197345,16.04182333234294,6.514850962479566e-05,11.566752878530023,15.0
LQ heat distribution secondary_DN15,6.8072281524419616,12.967624224810548,6.498547162235762e-05,11.552270570202992,15.0
LQ heat distribution secondary_DN15,6.8056396002505855,15.867581065577792,6.49703064463063e-05,11.55092255783473,15.0
LQ heat distribution secondary_DN15,6.803842429225052,20.261031678090127,6.49531496823394e-05,11.549397326173924,15.0
LQ heat distribution secondary_DN15,6.79490114515689,20.361945646594013,6.486779136187962e-05,11.541805998725588,15.0
LQ heat distribution secondary_DN15,6.774321787728057,15.070236654882525,6.467132971578097e-05,11.524314716505367,15.0
LQ heat distribution secondary_DN15,6.765819069177768,19.331618635886446,6.459015817830805e-05,11.517080134649461,15.0
LQ heat distribution secondary_DN15,6.7325829774207815,15.373895074651056,6.427286851953014e-05,11.488757327213243,15.0
LQ heat distribution secondary_DN15,6.71151126938652,18.532029494314926,6.407170662898826e-05,11.470764421661475,15.0
LQ heat distribution secondary_DN15,6.699082311612468,17.925062175227858,6.395305309415244e-05,11.460138222300357,15.0
LQ heat distribution secondary_DN15,6.6829204692744035,20.456944717090956,6.379876342982724e-05,11.446305820745469,15.0
LQ heat distribution secondary_DN15,6.6477244986611925,19.558466309071733,6.346276371036938e-05,11.416124729057433,15.0
LQ heat distribution secondary_DN15,6.6381546158425495,15.75066823065736,6.337140444718424e-05,11.407904598776033,15.0
LQ heat distribution secondary_DN15,6.59370718783965,15.546604392912252,6.294708532543818e-05,11.369648210162396,15.0
LQ heat distribution secondary_DN15,6.560319961333545,17.139394332881633,6.26283528528262e-05,11.34082658091819,15.0
LQ heat distribution secondary_DN15,6.556747488922001,13.742092767183282,6.259424810426732e-05,11.337738293495836,15.0
LQ heat distribution secondary_DN15,6.535662796269273,15.123740603689381,6.239296225555392e-05,11.319494093971297,15.0
LQ heat distribution secondary_DN15,6.533584137412361,17.85827119448877,6.237311825691992e-05,11.31769387580244,15.0
LQ heat distribution secondary_DN15,6.464023666009607,18.685098529643653,6.170905647741868e-05,11.257285166285545,15.0
LQ heat distribution secondary_DN15,6.369223185841168,16.41084762522382,6.0804039960297545e-05,11.174431367297045,15.0
LQ heat distribution secondary_DN15,6.065519844411145,20.462231646162042,5.790472405165771e-05,10.904762535281716,15.0
LQ heat distribution secondary_DN190,1760.9288131099042,29.316112889079662,0.016810776258805768,185.8031611523445,190.0
LQ heat distribution secondary_DN25,30.144532154824095,15.471459547832819,0.0002877759632918768,24.310084741544692,25.0
LQ heat distribution secondary_DN45,101.94604579253999,21.18559943549318,0.0009732319407402386,44.70616240176804,45.0
LQ heat distribution secondary_DN45,101.53294814086668,21.412821354871742,0.0009692882877409707,44.61549308148386,45.0
LQ heat distribution secondary_DN45,101.34734400065012,15.475462304125552,0.0009675164105073997,44.57469544770022,45.0
LQ heat distribution secondary_DN45,101.26957190594648,21.24955954319328,0.0009667739561426871,44.557589263075926,45.0
LQ heat distribution secondary_DN45,101.0275101446577,13.397625202040524,0.0009644631040062788,44.504305037479895,45.0
LQ heat distribution secondary_DN45,100.7700033249719,11.513719769272997,0.0009620048050116649,44.44755082272652,45.0
LQ heat distribution secondary_DN45,100.4657050334405,14.889302275840643,0.0009590998093884534,44.380390261649886,45.0
LQ heat distribution secondary_DN45,100.46101712007193,15.05897522251624,0.0009590550560388729,44.379354814519886,45.0
LQ heat distribution secondary_DN45,100.30245276412653,21.324232373421967,0.000957541315170659,44.34431752869224,45.0
LQ heat distribution secondary_DN45,99.98188436490341,11.14698259879679,0.0009544809963236602,44.27339820999159,45.0
LQ heat distribution secondary_DN45,99.84353047541244,11.501184226938156,0.0009531601954693311,44.24275507191326,45.0
LQ heat distribution secondary_DN45,99.6911698650358,17.82396965453924,0.0009517056789024897,44.20898509841335,45.0
LQ heat distribution secondary_DN45,99.64682066244114,18.802471731395386,0.0009512822974934715,44.199150469416,45.0
LQ heat distribution secondary_DN45,98.86681310721835,10.768251735767945,0.0009438359246512492,44.02582129086198,45.0
LQ heat distribution secondary_DN45,98.74565810723739,12.500821502687828,0.0009426793136729106,43.998837597771654,45.0
LQ heat distribution secondary_DN45,98.42737578213658,20.092035055611984,0.000939640818922545,43.92787065361251,45.0
LQ heat distribution secondary_DN45,98.00948956124961,13.432747691369556,0.0009356514516587075,43.83452072284095,45.0
LQ heat distribution secondary_DN45,97.32447523474589,21.237518941989133,0.0009291119354152352,43.68106657196774,45.0
LQ heat distribution secondary_DN45,96.87376571403377,13.916290244995762,0.0009248092192270527,43.57980571940614,45.0
LQ heat distribution secondary_DN45,96.70765417879343,11.260945287060228,0.0009232234289144958,43.54242607225681,45.0
LQ heat distribution secondary_DN45,96.20801364580578,20.377684785882707,0.0009184535908907473,43.4297993415646,45.0
LQ heat distribution secondary_DN45,95.37337069254575,13.931899094556075,0.0009104856390696491,43.24100355018751,45.0
LQ heat distribution secondary_DN45,95.09681061764357,12.78318807865321,0.0009078454474238049,43.17826372534127,45.0
LQ heat distribution secondary_DN45,94.40008843748748,17.942762284406648,0.0009011941616943913,43.0198012201612,45.0
LQ heat distribution secondary_DN45,94.04011132251476,15.345656980329618,0.0008977576259905943,42.93769888433602,45.0
LQ heat distribution secondary_DN45,92.89300585756921,18.416563619528304,0.0008868067384970807,42.675017395013136,45.0
LQ heat distribution secondary_DN45,92.65752914945142,20.804942426777334,0.0008845587508300852,42.620894111176646,45.0
LQ heat distribution secondary_DN45,84.96700839810154,18.327331671613013,0.0008111408916286543,40.81383105962309,45.0
LQ heat distribution secondary_DN50,109.32059665275864,10.617702580786025,0.0010436333809332567,46.294904805860384,50.0
LQ heat distribution secondary_DN50,108.46478627847843,12.68275944018303,0.0010354633534938274,46.11334018712579,50.0
LQ heat distribution secondary_DN50,108.11870211997042,16.041823306490567,0.0010321594474460183,46.03971330871659,50.0
LQ heat distribution secondary_DN50,106.53625757305471,13.411052384511557,0.001017052578263052,45.70154867354363,50.0
LQ heat distribution secondary_DN50,106.4847122137316,16.557572209752845,0.001016560498460445,45.690491462552245,50.0
LQ heat distribution secondary_DN50,104.9704214675092,14.108439725606836,0.0010021042622196583,45.36445202389848,50.0
LQ heat distribution secondary_DN55,152.80711526786158,27.093471605288048,0.001458779143368607,54.73359663497065,55.0
LQ heat distribution secondary_DN55,151.32066138256246,32.140278862992574,0.0014445886528168255,54.46673146535855,55.0
LQ heat distribution secondary_DN55,142.86946722493295,31.322449045605786,0.0013639089949874267,52.9239086747767,55.0
LQ heat distribution secondary_DN55,142.78884727565125,29.68151401226714,0.0013631393534668378,52.90897432594693,55.0
LQ heat distribution secondary_DN55,140.42969264803327,29.548767126332955,0.0013406175909120121,52.47007336163559,55.0
LQ heat distribution secondary_DN55,139.76112469282353,29.83883080257416,0.0013342350805997474,52.34502266433598,55.0
LQ heat distribution secondary_DN60,156.64656096953604,30.296293211100668,0.001495432562954998,55.41695145977533,60.0
LQ heat distribution secondary_DN60,154.99954718673595,30.808436685376517,0.001479709281018959,55.12484907893867,60.0
LQ heat distribution secondary_DN65,196.06697572863584,20.234632618471963,0.0018717611048079794,61.998962750671794,65.0
LQ heat distribution secondary_DN70,238.8368567997014,27.54630567240248,0.0022800654587083664,68.42784646585905,70.0
LQ heat distribution secondary_DN75,278.00220063201596,30.356616196543563,0.0026539589559142333,73.82548616636448,75.0
