name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN40,76.3456627295338,0.5492283650290003,0.0007288368756996066,38.68783112426884,40.0
LQ heat distribution main_DN40,76.31710285455229,4.661828874362369,0.0007285642277284228,38.68059415144096,40.0
LQ heat distribution main_DN40,76.07468775308544,0.11865518752318806,0.0007262500024160901,38.61911240105657,40.0
LQ heat distribution main_DN40,75.91336266520393,4.674748196976293,0.0007247099061117321,38.57814254384847,40.0
LQ heat distribution main_DN40,75.67027575896117,1.3042042725305558,0.0007223892673886508,38.516326281358744,40.0
LQ heat distribution main_DN40,75.087259258423,2.0397022832877525,0.0007168234774073795,38.36766107253414,40.0
LQ heat distribution main_DN40,74.98119473969204,0.7504318420532438,0.0007158109283025493,38.34055337385645,40.0
LQ heat distribution main_DN40,74.94217228390528,2.8519278366234992,0.0007154383988916972,38.330575290257855,40.0
LQ heat distribution main_DN40,74.81933635469656,4.004336458226651,0.0007142657408562917,38.299149041076966,40.0
LQ heat distribution main_DN40,74.61111085886877,0.7786585050509081,0.000712277907960561,38.24581780333844,40.0
LQ heat distribution main_DN40,74.57062061660612,1.374323587465132,0.0007118913662683162,38.23543870185312,40.0
LQ heat distribution main_DN40,72.42918103786292,2.546788520366847,0.000691448029001078,37.68243737522395,40.0
LQ heat distribution main_DN40,72.29674803480384,0.5017467744952043,0.0006901837521222324,37.64797142150402,40.0
LQ heat distribution main_DN40,72.27065720253009,0.7261433257144244,0.0006899346749644877,37.641177509108786,40.0
LQ heat distribution main_DN40,72.23289774959294,1.1727304261944975,0.0006895742028600757,37.631342978587114,40.0
LQ heat distribution main_DN40,72.17191576743082,0.8404716282420024,0.0006889920359659267,37.615454661001856,40.0
LQ heat distribution main_DN40,72.12821124276223,2.0114606603212355,0.0006885748090001167,37.60406370300548,40.0
LQ heat distribution main_DN40,72.02361528842553,0.3175990584681488,0.0006875762796031077,37.57678824565724,40.0
LQ heat distribution main_DN40,72.0071001373852,0.8003756230046748,0.0006874186170633431,37.57247978439432,40.0
LQ heat distribution main_DN40,69.30426012047009,2.738289366187177,0.0006616158484054424,36.86057999327776,40.0
LQ heat distribution main_DN40,69.16525871787373,4.7829732326954755,0.0006602888660417539,36.823596379370734,40.0
LQ heat distribution main_DN40,69.16186907342836,2.7278025267608994,0.0006602565066675739,36.822694044654185,40.0
LQ heat distribution main_DN40,68.91654410977357,0.5749686882695565,0.0006579145022412752,36.75732890073327,40.0
LQ heat distribution main_DN40,68.88664573798356,1.3021374519345947,0.0006576290762575996,36.74935473778114,40.0
LQ heat distribution main_DN40,68.81893459048295,0.430593444625829,0.0006569826691215557,36.73128916989731,40.0
LQ heat distribution main_DN40,68.64206089737465,4.367695458627982,0.0006552941374451041,36.68405668521728,40.0
LQ heat distribution main_DN40,68.51612686834987,1.3846878452074358,0.0006540919032778031,36.650390068433985,40.0
LQ heat distribution main_DN40,68.44412310039908,0.7890032839421325,0.0006534045164715903,36.63112701321604,40.0
LQ heat distribution main_DN40,68.414940733526,1.642885882794956,0.00065312592585705,36.62331701501376,40.0
LQ heat distribution main_DN40,68.4030949296341,3.372976117973795,0.0006530128394237145,36.62014627915293,40.0
LQ heat distribution main_DN40,66.47272478866473,3.1535110293217596,0.0006345844848559879,36.09972881218031,40.0
LQ heat distribution main_DN40,66.30874221514,0.9333757296244686,0.0006330190187602864,36.05517383245829,40.0
LQ heat distribution main_DN40,66.26020667719953,3.4912026522508235,0.0006325556723360338,36.04197589247169,40.0
LQ heat distribution main_DN40,63.926850528490995,2.6151065863425655,0.0006102801959760477,35.401678447666605,40.0
LQ heat distribution main_DN40,63.60116432674444,3.1874039651975115,0.0006071710198257225,35.311383361946255,40.0
LQ heat distribution main_DN40,63.43541932055417,3.1838862807945425,0.0006055887285971759,35.26534251092145,40.0
LQ heat distribution main_DN40,62.6361206351476,2.4649594978618796,0.0005979581922209795,35.04246309914589,40.0
LQ heat distribution main_DN40,62.50794274125878,2.549836787942368,0.0005967345369093918,35.00658947421974,40.0
LQ heat distribution main_DN400,8133.2411278998925,3.5772286782230216,0.0776443067102615,399.31352732927326,400.0
LQ heat distribution main_DN400,8133.055112008625,3.58036008069712,0.0776425309022303,399.308960940227,400.0
LQ heat distribution main_DN400,8132.868933284429,0.5447463799287712,0.07764075353970815,399.3043905016067,400.0
LQ heat distribution main_DN400,8132.840606472672,0.6020149552308379,0.07764048311668423,399.30369511168686,400.0
LQ heat distribution main_DN425,9193.132269459544,3.3069997837011704,0.08776259923111736,424.53544228691413,425.0
LQ heat distribution main_DN45,101.94594774953617,4.568958402252326,0.0009732310047688418,44.70614090447763,45.0
LQ heat distribution main_DN45,101.70836191261905,3.576266533145396,0.000970962882220707,44.654016510338,45.0
LQ heat distribution main_DN45,101.58818145027973,0.9805362108873399,0.0009698155747043411,44.627626710687046,45.0
LQ heat distribution main_DN45,101.5371935673136,2.892774971446708,0.0009693288168717288,44.6164258319742,45.0
LQ heat distribution main_DN45,101.52239605289549,3.5866199917884223,0.000969187551817618,44.613174627971595,45.0
LQ heat distribution main_DN45,101.38676926879836,0.5399700618394022,0.0009678927853823232,44.5833646361336,45.0
LQ heat distribution main_DN45,101.35869082558271,1.1415497753956534,0.0009676247334184507,44.57719066410011,45.0
LQ heat distribution main_DN45,101.33589181332249,3.83675465527438,0.0009674070817500954,44.57217692001158,45.0
LQ heat distribution main_DN45,101.13638057124822,3.828920354061079,0.0009655024398209854,44.52827820100102,45.0
LQ heat distribution main_DN45,99.31273404420162,0.5038577691886165,0.0009480929264362923,44.124994855567145,45.0
LQ heat distribution main_DN45,99.28653344020381,3.1504864358309597,0.0009478428013384613,44.11917396165943,45.0
LQ heat distribution main_DN45,99.1227081455406,3.150486618081642,0.0009462788367116048,44.082760057302245,45.0
LQ heat distribution main_DN45,98.95888284140035,4.371441802156243,0.0009447148719942754,44.04631604679785,45.0
LQ heat distribution main_DN45,98.73156786768823,4.373756723091875,0.0009425448006461884,43.995698339343676,45.0
LQ heat distribution main_DN45,98.50413251808745,4.373757108151412,0.0009403735801249398,43.944995477103724,45.0
LQ heat distribution main_DN45,98.27669714846357,4.373757496038793,0.00093820235941254,43.89423404282452,45.0
LQ heat distribution main_DN45,98.04926175866956,4.371443332155303,0.0009360311385075853,43.84341383303095,45.0
LQ heat distribution main_DN45,97.82194670539748,1.037232952121067,0.0009338610663999759,43.792561583524346,45.0
LQ heat distribution main_DN45,97.76801059188719,0.4424993666790533,0.0009333461631683741,43.78048696056881,45.0
LQ heat distribution main_DN45,97.74500062481988,1.0702982701567036,0.0009331264976116456,43.77533472909308,45.0
LQ heat distribution main_DN45,94.38986010801759,1.0313256834868738,0.0009010965165443207,43.0174705410925,45.0
LQ heat distribution main_DN45,94.33623117247627,1.198918175157961,0.0009005845457992962,43.00524831228909,45.0
LQ heat distribution main_DN45,94.27388742736807,3.5168092751359317,0.0008999893787815567,42.991035579193365,45.0
LQ heat distribution main_DN45,94.091013345061,1.6088628470925472,0.000898243564153327,42.94931796904633,45.0
LQ heat distribution main_DN45,94.00735247701219,1.1396127748997653,0.000897444892381978,42.930219565448574,45.0
LQ heat distribution main_DN45,93.9480926127174,0.5027816988952778,0.0008968791657538654,42.91668636847265,45.0
LQ heat distribution main_DN45,93.92194796437485,1.2607916130368106,0.0008966295748389007,42.91071434862883,45.0
LQ heat distribution main_DN45,93.85638680049694,4.9194098929234595,0.000896003692606176,42.89573506236,45.0
LQ heat distribution main_DN45,93.60057748606492,4.919409292666373,0.0008935615989123142,42.83723816042305,45.0
LQ heat distribution main_DN45,93.47781247718325,3.331028321817786,0.0008923896179206038,42.80913662743593,45.0
LQ heat distribution main_DN45,93.34476820284627,0.32487164749725916,0.0008911195055164321,42.778661275189094,45.0
LQ heat distribution main_DN45,93.32787487717641,0.8998291872540679,0.0008909582327176746,42.77479010720354,45.0
LQ heat distribution main_DN45,93.30459900444872,0.7434095296372065,0.000890736028682088,42.76945578101097,45.0
LQ heat distribution main_DN45,93.2810837594392,4.499145628737664,0.0008905115394695866,42.764065920177266,45.0
LQ heat distribution main_DN45,93.26594170890759,1.3722819645360258,0.0008903669852879006,42.76059489528516,45.0
LQ heat distribution main_DN45,93.19458304675172,1.7111403705082446,0.000889685757009563,42.744233495484224,45.0
LQ heat distribution main_DN45,93.10560374748529,1.4031187057060646,0.0008888363126251579,42.72382318791044,45.0
LQ heat distribution main_DN45,93.09002385082162,4.281205078912137,0.00088868757852813,42.72024842671497,45.0
LQ heat distribution main_DN45,93.06199679658489,1.0159115671156678,0.0008884200171511684,42.71381694885835,45.0
LQ heat distribution main_DN45,93.04712818674484,4.4991451284434865,0.0008882780733818123,42.71040459757465,45.0
LQ heat distribution main_DN45,93.03264157478857,1.0592824837884598,0.0008881397763702966,42.70707965270806,45.0
LQ heat distribution main_DN45,93.00916939509487,0.7761381335144732,0.0008879156982825287,42.70169180459857,45.0
LQ heat distribution main_DN45,92.97755888563157,0.7586006168973106,0.0008876139273091319,42.69443479461608,45.0
LQ heat distribution main_DN45,92.96881021215212,3.862473547761247,0.0008875304077532422,42.692426092404325,45.0
LQ heat distribution main_DN45,92.93811165355291,0.6874055943155495,0.0008872373427546817,42.68537693177928,45.0
LQ heat distribution main_DN45,92.9023665626485,0.6883059854251339,0.0008868961008367399,42.677167493319445,45.0
LQ heat distribution main_DN45,92.8674011867182,4.281204738420111,0.000886562302498503,42.669135600847014,45.0
LQ heat distribution main_DN45,92.8665746514064,0.9897611284331161,0.0008865544119466004,42.66894571922376,45.0
LQ heat distribution main_DN45,92.81510707272787,1.0887914203781257,0.0008860630746799796,42.65712030365251,45.0
LQ heat distribution main_DN45,92.81317264006579,4.499144628499313,0.0008860446075423941,42.65667577603549,45.0
LQ heat distribution main_DN45,92.76796158766854,3.8496041899749325,0.0008856129984502963,42.64628507359182,45.0
LQ heat distribution main_DN45,92.75848991886821,1.0677864437248499,0.0008855225767911046,42.64410791139158,45.0
LQ heat distribution main_DN45,92.70296502379452,0.9911351817942254,0.0008849925061937424,42.63134269676802,45.0
LQ heat distribution main_DN45,92.65142599434122,1.2420482928252936,0.0008845004868194866,42.61949041406943,45.0
LQ heat distribution main_DN45,92.64477854032035,4.2812043972198195,0.0008844370266379031,42.61796147815864,45.0
LQ heat distribution main_DN45,92.5868394831143,1.5985549105456707,0.0008838839091466759,42.60463298448871,45.0
LQ heat distribution main_DN45,92.57921711938383,4.50171817818411,0.0008838111419511583,42.60287920017578,45.0
LQ heat distribution main_DN45,92.56778216978984,3.8624728395261627,0.0008837019777545569,42.60024806526621,45.0
LQ heat distribution main_DN45,92.50371462776593,2.7769055665757474,0.0008830903544416796,42.585503380189046,45.0
LQ heat distribution main_DN45,92.42215591166492,0.5293309385453651,0.0008823117509466818,42.56672583758347,45.0
LQ heat distribution main_DN45,92.39463070286055,2.866701398098903,0.0008820489804569027,42.56038674467785,45.0
LQ heat distribution main_DN45,92.36693358213448,3.8599612041593976,0.0008817845688031931,42.55400710705028,45.0
LQ heat distribution main_DN45,92.35931553830399,2.7743812214548065,0.0008817118428477708,42.55225223134298,45.0
LQ heat distribution main_DN45,92.34512777411825,4.401724799851907,0.0008815763987982649,42.548983776484725,45.0
LQ heat distribution main_DN45,92.11623808452596,4.401724355066894,0.0008793912943630164,42.496219400706174,45.0
LQ heat distribution main_DN45,88.88763140635653,0.4085916581441901,0.0008485692735690361,41.7448462253665,45.0
LQ heat distribution main_DN45,88.86638464013303,0.548325039688365,0.000848366440478597,41.739856802302384,45.0
LQ heat distribution main_DN45,88.83787173806924,2.77552827547077,0.0008480942409362219,41.73316011979096,45.0
LQ heat distribution main_DN45,88.69354426774476,2.7775928472725226,0.0008467164130572291,41.69924615008194,45.0
LQ heat distribution main_DN45,88.54910943968659,4.9326620329163715,0.0008453375602834042,41.66527931803214,45.0
LQ heat distribution main_DN45,88.29261101397493,4.934770353901952,0.0008428888879615746,41.60489006561381,45.0
LQ heat distribution main_DN45,88.03600295557203,1.477058068741451,0.0008404391690269407,41.54438716309574,45.0
LQ heat distribution main_DN45,87.95919593599747,3.65604688404623,0.000839705927789952,41.52626050621648,45.0
LQ heat distribution main_DN45,87.76908149802706,4.4354096508625895,0.0008378909928212607,41.481358934979916,45.0
LQ heat distribution main_DN45,87.69935883981361,0.980204407154055,0.0008372253827189844,41.46487952577267,45.0
LQ heat distribution main_DN45,87.6483882106416,1.4035823418174729,0.0008367387896003972,41.452828136777285,45.0
LQ heat distribution main_DN45,87.5754019288671,4.684986199424164,0.0008360420231872754,41.43556530991593,45.0
LQ heat distribution main_DN45,87.53844019618221,4.4354092497938655,0.0008356891665506654,41.42682032053002,45.0
LQ heat distribution main_DN45,87.30779891519293,4.437743212677165,0.0008334873404791688,41.37220981595243,45.0
LQ heat distribution main_DN45,87.07703626813372,4.435408448718107,0.0008312843557817062,41.31749833753879,45.0
LQ heat distribution main_DN45,86.84639502880039,4.437742404891534,0.0008290825301078796,41.26274315741614,45.0
LQ heat distribution main_DN45,83.80790175635916,0.5388745037731583,0.0008000754344282497,40.53448714615685,45.0
LQ heat distribution main_DN45,83.77988028216295,1.278911868965802,0.0007998079263213647,40.527710153651284,45.0
LQ heat distribution main_DN45,83.71337686497672,4.233750393258031,0.0007991730488303267,40.51162176656219,45.0
LQ heat distribution main_DN45,83.70662500361897,2.178718676815553,0.0007991085919199901,40.509988011125806,45.0
LQ heat distribution main_DN45,83.59333163242457,3.39306279789556,0.0007980270322904493,40.48256445242706,45.0
LQ heat distribution main_DN45,83.416892366934,0.8637328153249481,0.000796342647894358,40.43981889613189,45.0
LQ heat distribution main_DN45,83.37197826053709,3.008898170199931,0.000795913873608946,40.42893043677634,45.0
LQ heat distribution main_DN45,83.27357089423154,3.427653076386357,0.0007949744238112796,40.40506342929208,45.0
LQ heat distribution main_DN45,83.2155155556867,3.0088983925634882,0.0007944201962356725,40.3909764951467,45.0
LQ heat distribution main_DN45,83.09533293425945,2.5236281644163947,0.0007932728681074887,40.36179895923499,45.0
LQ heat distribution main_DN45,83.05905283927339,4.491476527107663,0.0007929265187520132,40.35298685320082,45.0
LQ heat distribution main_DN45,82.8254960598638,4.483695166170071,0.0007906968597600362,40.29621189561265,45.0
LQ heat distribution main_DN45,82.59234391122295,0.8122299714864022,0.0007884710635916272,40.239455401870416,45.0
LQ heat distribution main_DN45,82.55010795270566,0.5853201162849145,0.0007880678563504121,40.22916528766112,45.0
LQ heat distribution main_DN45,82.33492168401305,2.302699938618495,0.0007860135721624158,40.176697683297135,45.0
LQ heat distribution main_DN45,82.21518128720489,1.1424676585555322,0.0007848704657489726,40.14747239234405,45.0
LQ heat distribution main_DN45,82.15577296896,2.4109670782137327,0.0007843033218993794,40.1329645800428,45.0
LQ heat distribution main_DN475,11480.503449353839,4.977554786839582,0.1095990782754543,474.41964635724196,475.0
LQ heat distribution main_DN50,125.61184517311212,2.924760975445266,0.001199158426473624,49.62465452855471,50.0
LQ heat distribution main_DN50,125.45975760238896,1.0334202693402799,0.0011977065164905868,49.59460330589461,50.0
LQ heat distribution main_DN50,117.93664260772061,1.3850757225514536,0.0011258868029376669,48.0846632446134,50.0
LQ heat distribution main_DN50,117.86461867014793,0.2692966480716431,0.0011251992235813645,48.069978344229256,50.0
LQ heat distribution main_DN50,117.8506152444482,1.1415445936854802,0.0011250655393264745,48.06712267654507,50.0
LQ heat distribution main_DN50,117.79125492557657,1.7111317291119186,0.0011244988537047883,48.05501565823678,50.0
LQ heat distribution main_DN50,108.20950099453978,2.3993118885192306,0.0010330262624777067,46.059041495086504,50.0
LQ heat distribution main_DN55,146.26612874558523,1.9506421150172242,0.001396335357953081,53.54933503785493,55.0
LQ heat distribution main_DN55,146.16469535560435,1.0694588602567965,0.001395367020101235,53.530763982968274,55.0
LQ heat distribution main_DN55,146.109083494871,0.8683766052175614,0.0013948361192827779,53.520579483213524,55.0
LQ heat distribution main_DN55,146.06392791139967,2.871888691208956,0.001394405039726966,53.51230847195236,55.0
LQ heat distribution main_DN55,143.00326298516612,0.8096935941726587,0.0013651862814812994,52.94868421880876,55.0
LQ heat distribution main_DN55,142.96115891826915,1.0055635354318468,0.0013647843333486314,52.94088887548643,55.0
LQ heat distribution main_DN55,142.9088696144267,3.942270082623889,0.0013642851514503742,52.93120619167708,55.0
LQ heat distribution main_DN55,142.70387157013025,3.9422704592593765,0.0013623281295477828,52.893228535530085,55.0
LQ heat distribution main_DN55,142.49887350624877,4.780238671695321,0.0013603711074582222,52.85522358796557,55.0
LQ heat distribution main_DN55,139.23732678148957,0.6120332174398044,0.0013292346232123109,52.246841029757995,55.0
LQ heat distribution main_DN55,139.2055010541827,1.4571737540805951,0.0013289307976532953,52.24086961109643,55.0
LQ heat distribution main_DN55,139.1297280189705,4.5237299624759375,0.0013282074273887397,52.22664966993045,55.0
LQ heat distribution main_DN55,132.9477976879757,1.6181956008234781,0.0012691913860427275,51.05317693420788,55.0
LQ heat distribution main_DN55,132.8636515167329,1.010174236987639,0.0012683880813053258,51.037017925143815,55.0
LQ heat distribution main_DN55,132.81112245640952,1.7599818673150562,0.001267886610562382,51.026927913322204,55.0
LQ heat distribution main_DN60,180.70122120486113,2.9016032675246732,0.001725071324151419,59.51997533219872,60.0
LQ heat distribution main_DN60,180.55033783494986,4.3717644713455925,0.001723630910118853,59.49512090718004,60.0
LQ heat distribution main_DN60,180.3230060824399,1.2966229571565955,0.0017214606785913116,59.45765382089695,60.0
LQ heat distribution main_DN60,178.58485286928658,0.9444957350020522,0.0017048673304943826,59.17040050828214,60.0
LQ heat distribution main_DN60,178.53573909106646,1.253711168379603,0.0017043984638765294,59.162263531059125,60.0
LQ heat distribution main_DN60,178.47054611031072,2.009925632386897,0.0017037760965184794,59.15146088591941,60.0
LQ heat distribution main_DN60,178.3660299774266,0.2924479331960048,0.0017027783291401106,59.13413817507174,60.0
LQ heat distribution main_DN60,173.35600689749157,2.7372052249056176,0.0016549499465154326,58.297730222799494,60.0
LQ heat distribution main_DN60,173.21367222579647,2.747188180448109,0.0016535911429670308,58.273792511111964,60.0
LQ heat distribution main_DN60,171.1790040261247,4.22092624815858,0.0016341671028746987,57.930522598409,60.0
LQ heat distribution main_DN60,170.95951586122044,1.2665170350031154,0.0016320717504651116,57.893371013599264,60.0
LQ heat distribution main_DN60,165.9194007238171,0.31187610584940895,0.0015839560928288029,57.033599809939886,60.0
LQ heat distribution main_DN60,165.9031831663129,4.657516320556293,0.0015838012712774503,57.03081240749166,60.0
LQ heat distribution main_DN60,165.66099231764397,1.1256925439511936,0.0015814891868032837,56.98916948900701,60.0
LQ heat distribution main_DN60,164.13152520137322,0.11223954057649618,0.0015668880687481931,56.72548285672748,60.0
LQ heat distribution main_DN60,164.12568874526323,3.5263802765248955,0.0015668323507901025,56.724474279204394,60.0
LQ heat distribution main_DN60,163.94231697088395,1.1647848142370971,0.0015650817849249064,56.692777307950294,60.0
LQ heat distribution main_DN60,156.93747276143677,4.736241997513285,0.001498209763832332,55.46838561390033,60.0
LQ heat distribution main_DN60,155.25786473420882,1.4740023973683025,0.0014821753196583181,55.17076465787473,60.0
LQ heat distribution main_DN60,155.18121660954566,0.8026879086412902,0.0014814435953178582,55.1571445501372,60.0
LQ heat distribution main_DN60,155.16126490172041,0.7865184776173777,0.001481253125553417,55.15359864867079,60.0
LQ heat distribution main_DN60,155.1394768382963,1.0165784939167382,0.0014810451249479362,55.14972612193193,60.0
LQ heat distribution main_DN60,155.1203659408843,1.0470601912059887,0.0014808626820132153,55.14632920052996,60.0
LQ heat distribution main_DN60,155.08661475661265,3.852422529815343,0.001480540475003462,55.1403294881077,60.0
LQ heat distribution main_DN60,155.0659188109416,3.9252604430049276,0.001480342900343118,55.13665019141375,60.0
LQ heat distribution main_DN60,154.88628878506225,3.846016494403404,0.0014786280552273245,55.10470549356657,60.0
LQ heat distribution main_DN60,154.86180526790537,3.938098207959516,0.0014783943223666384,55.10035000692575,60.0
LQ heat distribution main_DN60,154.68629592735329,3.852420665428521,0.0014767188155355923,55.06911774913745,60.0
LQ heat distribution main_DN60,154.65702416109147,2.640895178670394,0.001476439371466267,55.06390705286962,60.0
LQ heat distribution main_DN60,154.5196976118006,2.651305502116295,0.0014751283781556145,55.039454831156576,60.0
LQ heat distribution main_DN60,154.48597005275101,1.4507650689283302,0.0014748063966849739,55.033447675433244,60.0
LQ heat distribution main_DN65,211.96311706054732,0.6441248989291408,0.0020235142440147716,64.46327229909473,65.0
LQ heat distribution main_DN65,211.92962256580302,2.6885260840845127,0.0020231944875016995,64.4581788421058,65.0
LQ heat distribution main_DN65,211.78981920943062,2.69209210094919,0.0020218598492547078,64.43691481050094,65.0
LQ heat distribution main_DN65,211.64983042018127,1.0540259193808128,0.002020523440765454,64.41561554126116,65.0
LQ heat distribution main_DN65,211.59502107237347,3.2039784490171295,0.002020000201168243,64.40727439005217,65.0
LQ heat distribution main_DN65,203.9769122471756,4.300580345988286,0.001947273625271366,63.23721066815961,65.0
LQ heat distribution main_DN65,203.7532820691842,1.500199816021883,0.0019451387309707322,63.20253608973332,65.0
LQ heat distribution main_DN65,201.17125318859615,1.8721215351052491,0.001920489290583257,62.80079758599462,65.0
LQ heat distribution main_DN65,201.0739028687707,3.0971459888262483,0.0019195599319214386,62.78560054009087,65.0
LQ heat distribution main_DN65,200.91285127735173,2.4881655998736063,0.0019180224465618304,62.760451213609194,65.0
LQ heat distribution main_DN65,200.78346666615832,2.227696959397401,0.0019167872712759744,62.74023960376647,65.0
LQ heat distribution main_DN65,200.66762642426966,4.568957903702725,0.0019156813978450564,62.72213827990082,65.0
LQ heat distribution main_DN65,196.444386247834,3.3028400909787643,0.0018753640691917327,62.05860515401452,65.0
LQ heat distribution main_DN65,196.2726385631031,2.4950114442277544,0.0018737244731561154,62.031470878022944,65.0
LQ heat distribution main_DN65,193.30204269650014,0.5295208135568996,0.001845365562735085,61.560256462695556,65.0
LQ heat distribution main_DN65,193.2745076141952,0.7707507427646578,0.0018451026979875436,61.55587180365913,65.0
LQ heat distribution main_DN65,193.23442857557143,0.8451565835774917,0.0018447200818670303,61.549489099320745,65.0
LQ heat distribution main_DN65,193.1904804332254,2.4545400372983854,0.001844300529195469,61.54248946797309,65.0
LQ heat distribution main_DN65,188.4890304913359,1.9564731602693288,0.001799417952184591,60.78903358002334,65.0
LQ heat distribution main_DN65,188.3872938870019,1.0865363329817759,0.0017984467196849824,60.77262598171278,65.0
LQ heat distribution main_DN65,185.98105134777302,0.8323295545563987,0.0017754754305276661,60.38325885345813,65.0
LQ heat distribution main_DN65,185.9377702109361,4.365121724661734,0.001775062245450464,60.376232309255336,65.0
LQ heat distribution main_DN70,247.96818191856133,4.818680964723477,0.0023672380135423515,69.72366019766007,70.0
LQ heat distribution main_DN70,247.7176105083957,0.04684039971498508,0.0023648459237078346,69.68842347596502,70.0
LQ heat distribution main_DN70,247.7151748076105,0.47668631470144024,0.0023648226711943726,69.68808086696626,70.0
LQ heat distribution main_DN70,247.69038711924603,0.5231248575001344,0.0023645860345512747,69.6845941010705,70.0
LQ heat distribution main_DN70,247.663184626656,0.36851124415546177,0.002364326344884544,69.68076745538332,70.0
LQ heat distribution main_DN70,247.64402204195991,3.022598975632022,0.0023641434085151306,69.67807167837555,70.0
LQ heat distribution main_DN70,240.7035495899794,1.0991341378743984,0.0022978859149401375,68.69473398833848,70.0
LQ heat distribution main_DN70,239.76517344995324,1.1013020062176135,0.002288927670166618,68.56070096818915,70.0
LQ heat distribution main_DN70,239.70790574562992,4.709876570270844,0.0022883809617721233,68.55251264715002,70.0
LQ heat distribution main_DN70,239.46299216397583,4.707937623295889,0.0022860428846202944,68.51748307218222,70.0
LQ heat distribution main_DN70,239.21817940756443,0.6035329493991547,0.002283705770000615,68.48245001110595,70.0
LQ heat distribution main_DN70,239.18679569419567,1.5274345380195036,0.002283406164145066,68.47795766005866,70.0
LQ heat distribution main_DN70,239.10736909821864,0.5550480776664971,0.002282647915018794,68.46658700169007,70.0
LQ heat distribution main_DN70,239.07850659817998,1.355531295604565,0.0022823723780255848,68.46245459766799,70.0
LQ heat distribution main_DN70,239.00801897080854,0.6581739460052204,0.0022816994651151173,68.45236144499462,70.0
LQ heat distribution main_DN70,238.97379392561626,0.8187223308488703,0.0022813727343734247,68.44746020977759,70.0
LQ heat distribution main_DN70,238.93122036441213,0.9615834720340465,0.002280966304194865,68.44136292629315,70.0
LQ heat distribution main_DN70,238.88121802386635,1.0906266965677147,0.002280488954881779,68.43420101711126,70.0
LQ heat distribution main_DN70,238.82450543564482,0.6374943823373137,0.00227994754592501,68.42607708197515,70.0
LQ heat distribution main_DN70,238.7913557277633,1.2536417923807661,0.002279631080933301,68.42132802328813,70.0
LQ heat distribution main_DN70,238.7261663545595,0.7413237492791745,0.0022790087480148878,68.41198797006277,70.0
LQ heat distribution main_DN70,238.68761751959698,2.0881029485653224,0.0022786407400438853,68.40646425863933,70.0
LQ heat distribution main_DN70,238.57903616627158,1.344848798949533,0.0022776041638784875,68.39090310078689,70.0
LQ heat distribution main_DN70,238.5091040287262,0.013075981451944598,0.0022769365539735196,68.38087901684419,70.0
LQ heat distribution main_DN70,238.5084240776907,1.0673389707825516,0.0022769300627941834,68.38078154533923,70.0
LQ heat distribution main_DN70,238.45292245121001,1.4952489270498837,0.0022764002143313604,68.3728248758267,70.0
LQ heat distribution main_DN70,238.37516950700342,0.8597049151246643,0.0022756579427876222,68.36167671748255,70.0
LQ heat distribution main_DN70,238.33046485141693,2.5519097839221456,0.00227523116803262,68.3552661745628,70.0
LQ heat distribution main_DN70,238.19776554265297,0.05730453227867565,0.0022739643488558755,68.3362338625574,70.0
LQ heat distribution main_DN70,238.19478570697447,0.5443499309613602,0.0022739359017372265,68.33580642071263,70.0
LQ heat distribution main_DN70,238.16647951056447,0.10384103776179768,0.002273665675518515,68.33174591153076,70.0
LQ heat distribution main_DN70,238.16107977660087,1.276929661787283,0.002273614126745593,68.33097129509162,70.0
LQ heat distribution main_DN70,233.50182707807662,3.017822092979886,0.0022291343873802063,67.659275078138,70.0
LQ heat distribution main_DN70,233.34490032924165,2.5539888158754773,0.0022276362799927606,67.63653578161677,70.0
LQ heat distribution main_DN70,233.21209291081612,2.1622302887057345,0.002226368428742875,67.61728549552082,70.0
LQ heat distribution main_DN70,226.57972046181985,3.242187749454972,0.002163052223979187,66.6488587238352,70.0
LQ heat distribution main_DN70,226.4111266988482,1.0526583717575426,0.0021614427369818444,66.62405802040485,70.0
LQ heat distribution main_DN70,221.56894859168423,1.001323761185848,0.0021152166929993724,65.90777450849392,70.0
LQ heat distribution main_DN70,221.51687975610258,0.5776307504770829,0.0021147196158100485,65.9000298702329,70.0
LQ heat distribution main_DN70,221.48684295707778,2.8104850350186528,0.0021144328683253247,65.89556182910614,70.0
LQ heat distribution main_DN70,221.3406977352568,2.806892147993263,0.002113037687210089,65.8738180756015,70.0
LQ heat distribution main_DN70,221.19473934356117,4.070936684514443,0.0021116442896760017,65.85209495320014,70.0
LQ heat distribution main_DN70,219.67078412244945,4.35818439083788,0.0020970957911451023,65.62485379871414,70.0
LQ heat distribution main_DN70,219.44415853412588,0.32854015089195066,0.0020949323010417743,65.59099379106142,70.0
LQ heat distribution main_DN70,219.4270744462795,2.0773881822717954,0.002094769207124387,65.58844055811689,70.0
LQ heat distribution main_DN70,219.31905026080136,0.9381318248050114,0.002093737949983784,65.57229394059962,70.0
LQ heat distribution main_DN70,219.2702674059115,0.027477782220654265,0.0020932722425385346,65.56500095443965,70.0
LQ heat distribution main_DN70,219.26883856123604,1.073594172341678,0.002093258602016573,65.5647873314158,70.0
LQ heat distribution main_DN70,219.21301166427426,4.53431066122832,0.0020927256483462935,65.55644024557024,70.0
LQ heat distribution main_DN70,218.97722750989038,2.0950056403849002,0.002090474725631412,65.52117471010745,70.0
LQ heat distribution main_DN70,218.86828721659037,0.6037251596133715,0.0020894347228314117,65.5048744215774,70.0
LQ heat distribution main_DN70,218.83689350829047,0.908488533817371,0.002089135021558859,65.50017635706233,70.0
LQ heat distribution main_DN70,218.78965210453197,0.1443878964514956,0.0020886840296375367,65.49310605177122,70.0
LQ heat distribution main_DN70,218.7821439339165,0.38164227502210235,0.0020886123525910884,65.49198228374014,70.0
LQ heat distribution main_DN75,281.14842970546044,2.2471089257459185,0.0026839945556607204,74.24206274640072,75.0
LQ heat distribution main_DN75,281.03158004132166,3.356681907940245,0.002682879045740541,74.22663306451305,75.0
LQ heat distribution main_DN75,280.8570325821088,1.3490717727176775,0.002681212721547578,74.2035785690543,75.0
LQ heat distribution main_DN75,278.86993851257216,3.9886031638535613,0.0026622428497620255,73.94061341990616,75.0
LQ heat distribution main_DN75,278.66253114805176,3.999219790613237,0.0026602628271890382,73.91311192516093,75.0
LQ heat distribution main_DN75,278.45457171893986,3.988602658545216,0.002658277534309688,73.8855269511252,75.0
LQ heat distribution main_DN75,278.2471643806955,0.8976583635086265,0.0026562975119875463,73.85800494807553,75.0
LQ heat distribution main_DN75,278.20048614579304,0.725133074845085,0.002655851896379886,73.85180954638413,75.0
LQ heat distribution main_DN75,278.1627792259011,1.231518796631022,0.0026554919257842586,73.84680448929228,75.0
LQ heat distribution main_DN75,278.0987402484763,0.8257651427898066,0.0026548805751644517,73.83830344887022,75.0
LQ heat distribution main_DN75,278.0558004610512,0.3154359648313234,0.0026544706487928514,73.83260273363223,75.0
LQ heat distribution main_DN75,278.03939779088,0.6288120940927627,0.0026543140600561337,73.83042498785387,75.0
LQ heat distribution main_DN75,278.0066995619872,0.19899926706078777,0.0026540019051263697,73.82608352557222,75.0
LQ heat distribution main_DN75,277.99635160010007,0.30276137482025833,0.0026539031179007165,73.82470953600851,75.0
LQ heat distribution main_DN75,277.9806080086094,0.7918374356828042,0.0026537528210845767,73.82261907237816,75.0
LQ heat distribution main_DN75,277.9394324619539,2.760801081182872,0.0026533597371069585,73.81715142611237,75.0
LQ heat distribution main_DN75,277.7958708057324,0.0360963211212703,0.0026519892201024575,73.7980848956627,75.0
LQ heat distribution main_DN75,277.7939937970341,0.26683468653765924,0.0026519713011650035,73.79783557611584,75.0
LQ heat distribution main_DN75,277.78011839333413,1.6788706271292113,0.0026518388390771755,73.79599250612424,75.0
LQ heat distribution main_DN75,277.6928171207234,0.9315733760906094,0.002651005414040319,73.78439522125505,75.0
LQ heat distribution main_DN75,277.6443753051667,2.085410805420967,0.0026505429623404934,73.77795932206355,75.0
LQ heat distribution main_DN75,277.5359339432848,0.5928742373404167,0.0026495077226089243,73.76354994723042,75.0
LQ heat distribution main_DN75,277.5051044829431,0.7306417885281293,0.002649213407951724,73.75945290371965,75.0
LQ heat distribution main_DN75,277.46711110993965,1.8571739251834312,0.0026488507027201875,73.75440350771484,75.0
LQ heat distribution main_DN75,277.3705380658301,0.5103818228682712,0.0026479287643515997,73.74156719873864,75.0
LQ heat distribution main_DN75,277.3439982110409,1.867842566886748,0.0026476754005827293,73.73803917929449,75.0
LQ heat distribution main_DN75,277.2468703975628,1.3807484895599595,0.0026467481660865187,73.72512625938526,75.0
LQ heat distribution main_DN75,271.7990707037961,2.8359228605025706,0.0025947405317784827,72.99719673569786,75.0
LQ heat distribution main_DN75,271.65160271504993,3.685107795425881,0.0025933327228167056,72.97739127740005,75.0
LQ heat distribution main_DN75,271.45997710968777,1.4996870462636667,0.0025915033614290002,72.9516472661693,75.0
LQ heat distribution main_DN75,271.38199338328207,0.39815320535266496,0.00259075888671391,72.9411679130052,75.0
LQ heat distribution main_DN75,262.62725146067066,2.611619228597207,0.00250718139819256,71.75498748545192,75.0
LQ heat distribution main_DN75,262.4914472607836,2.6116196545051378,0.00250588493805044,71.7364328825526,75.0
LQ heat distribution main_DN75,262.35564303874935,0.41742069533877146,0.002504588477696891,71.71787347624296,75.0
LQ heat distribution main_DN75,256.45488159423905,4.479902201711114,0.002448256626197986,70.90676695646202,75.0
LQ heat distribution main_DN75,256.2219266797501,4.47990332811879,0.002446032712933175,70.87455498890105,75.0
LQ heat distribution main_DN75,255.9889717066879,4.489896022857606,0.0024438087991091925,70.84232836647297,75.0
LQ heat distribution main_DN75,255.7554971134993,0.9391195788416056,0.0024415799247112105,70.81001514472706,75.0
LQ heat distribution main_DN75,255.73584528068125,4.3123713454781125,0.002441392317715334,70.80729462976797,75.0
LQ heat distribution main_DN75,255.51160197071638,0.5423897713599982,0.0024392515701261706,70.77624394870823,75.0
LQ heat distribution main_DN80,326.33762619562634,0.7539308207946201,0.0031153949994809195,79.98633059436135,80.0
LQ heat distribution main_DN80,326.298421792945,1.9523015184830546,0.003115020733106874,79.98152589173517,80.0
LQ heat distribution main_DN80,326.1969021139839,4.0443365223846595,0.00311405157149388,79.96908278758863,80.0
LQ heat distribution main_DN80,326.07847433408585,2.888623728930716,0.0031129209960294594,79.95456483751617,80.0
LQ heat distribution main_DN80,325.9865966148199,4.031702127072721,0.0031120438817643908,79.9432998182355,80.0
LQ heat distribution main_DN80,325.92826590018143,2.892157922037,0.0031114870253000615,79.93614713392684,80.0
LQ heat distribution main_DN80,325.7769481042121,4.044337000018438,0.003110042464002025,79.91758911501518,80.0
LQ heat distribution main_DN80,325.5666425802112,2.894512025755191,0.003108034774035429,79.89178952439077,80.0
LQ heat distribution main_DN80,325.4161279548719,2.9051641566859696,0.0031065978802374407,79.87331976837164,80.0
LQ heat distribution main_DN80,325.26505941872426,4.174926603803279,0.0031051556985081073,79.85477774605215,80.0
LQ heat distribution main_DN80,325.24073601403853,4.46220180034713,0.003104923494167432,79.85179190983565,80.0
LQ heat distribution main_DN80,325.0479632353265,4.174926879593825,0.003103083181244167,79.82812400525171,80.0
LQ heat distribution main_DN80,325.00870152042046,1.115991638689736,0.003102708367736711,79.82330274185512,80.0
LQ heat distribution main_DN80,324.8308670375876,4.174927155740377,0.0031010106638433184,79.80146136032315,80.0
LQ heat distribution main_DN80,324.6137708254891,4.174927429762815,0.003098938146305385,79.77478980233626,80.0
LQ heat distribution main_DN80,324.3966745991414,4.176989619920499,0.0030968656286314215,79.74810932236176,80.0
LQ heat distribution main_DN80,324.17947113890557,4.174927981347705,0.003094792087244922,79.7214067278499,80.0
LQ heat distribution main_DN80,323.9623748838755,4.599316589334053,0.003092719569297141,79.69470837257258,80.0
LQ heat distribution main_DN80,323.72321042123014,4.61194721105086,0.003090436376336326,79.66528572559724,80.0
LQ heat distribution main_DN80,323.4833891662555,4.599317200820197,0.0030881469132816755,79.6357713628223,80.0
LQ heat distribution main_DN80,323.24422467181284,4.6099780968166995,0.0030858637200173065,79.60632692870577,80.0
LQ heat distribution main_DN80,323.00450581077837,4.6012921065580334,0.0030835752344704377,79.57680331172219,80.0
LQ heat distribution main_DN80,322.76523862123736,4.5993181173546525,0.003081291060823268,79.54732439570013,80.0
LQ heat distribution main_DN80,322.5260740791349,4.609979011864807,0.0030790078671039133,79.51784720494301,80.0
LQ heat distribution main_DN80,322.28635517051794,4.601293034039766,0.0030767193811027964,79.48829071887474,80.0
LQ heat distribution main_DN80,322.04708793274784,4.599319032827981,0.003074435206995206,79.45877895906186,80.0
LQ heat distribution main_DN80,321.93827038501024,2.940256908981058,0.003073396375990551,79.44535353104317,80.0
LQ heat distribution main_DN80,321.8079233430408,0.4638090359130842,0.003072152012821392,79.42926890212249,80.0
LQ heat distribution main_DN80,321.78537702574323,1.6112382839837496,0.0030719367735154487,79.42648639004351,80.0
LQ heat distribution main_DN80,321.7838052731733,5.005884572056825,0.0030719217687176447,79.42629241147041,80.0
LQ heat distribution main_DN80,321.52349927542633,0.9994409713009667,0.00306943674725944,79.39416008703529,80.0
LQ heat distribution main_DN80,321.4715283449187,3.4980435173457907,0.0030689406047247608,79.38774320749424,80.0
LQ heat distribution main_DN80,321.2896300820167,0.4997205178498853,0.003067204105794909,79.36528004263182,80.0
LQ heat distribution main_DN80,321.2636446150885,3.4281769733034393,0.0030669560345115846,79.3620704999509,80.0
LQ heat distribution main_DN80,321.0853794124767,3.417525132102399,0.0030652542187348613,79.34004893148747,80.0
LQ heat distribution main_DN80,320.9076681056074,0.49972057156821253,0.0030635576907456553,79.31808970170214,80.0
LQ heat distribution main_DN80,319.1900820673951,2.7377036512313815,0.0030471606879942255,79.10553880445407,80.0
LQ heat distribution main_DN80,319.04772147753107,2.7377040777024777,0.003045801637017003,79.0878960771999,80.0
LQ heat distribution main_DN80,318.9526090512962,0.9430621501947699,0.003044893642494474,79.07610661455954,80.0
LQ heat distribution main_DN80,318.90356981948605,2.733854480973773,0.0030444254875368598,79.07002737193964,80.0
LQ heat distribution main_DN80,318.7614093864754,2.740311342945458,0.00304306834736492,79.05240153864555,80.0
LQ heat distribution main_DN80,318.61891319664227,4.6087133745329165,0.0030417080018772533,79.03473013163158,80.0
LQ heat distribution main_DN80,318.37926010116655,4.608714703718645,0.003039420144163881,79.00500107296293,80.0
LQ heat distribution main_DN80,318.13960693657316,4.608716034319221,0.0030371322857906747,78.9752608146556,80.0
LQ heat distribution main_DN80,317.89995370278854,4.002820034643433,0.003034844426756931,78.94550934404306,80.0
LQ heat distribution main_DN80,317.71330926381415,4.2779487067986635,0.003033062618270302,78.92233081960738,80.0
LQ heat distribution main_DN80,317.69180706098706,3.992543661648691,0.003032857346644268,78.91966012148296,80.0
LQ heat distribution main_DN80,317.49085593106065,2.0396165093323457,0.0030309389587690754,78.89469645676553,80.0
LQ heat distribution main_DN80,317.48419479058134,3.9184493411636834,0.0030308753679291773,78.89386882440563,80.0
LQ heat distribution main_DN80,317.28043542484085,4.142927063047125,0.003028930171120199,78.86854796586944,80.0
LQ heat distribution main_DN80,317.0650032175624,0.994263507369849,0.0030268735390698077,78.84176769732497,80.0
LQ heat distribution main_DN80,317.01330151517914,4.229810540929521,0.0030263799667320204,78.83533933129121,80.0
LQ heat distribution main_DN80,316.7933513670508,4.229811656464745,0.0030242802039813915,78.80798582087527,80.0
LQ heat distribution main_DN80,316.5734011609146,4.2298127741216,0.003022180440676989,78.78062280579843,80.0
LQ heat distribution main_DN80,316.35345089666026,4.229813889303175,0.003020080676817759,78.75325027613971,80.0
LQ heat distribution main_DN80,316.1335005744165,4.174527106450465,0.0030179809124049307,78.72586822199062,80.0
LQ heat distribution main_DN80,315.91642516488105,4.164122792795025,0.003015908593459485,78.69883473026756,80.0
LQ heat distribution main_DN80,315.69989077965573,4.164123875190386,0.003013841439423921,78.67185936038047,80.0
LQ heat distribution main_DN80,314.5834636031161,2.7532098991823686,0.0030031834234187696,78.53263031284945,80.0
LQ heat distribution main_DN80,314.4402966883586,2.2414656603334318,0.003001816674829199,78.51475818162642,80.0
LQ heat distribution main_DN80,310.4932922279348,3.3566772667695606,0.0029641364413167995,78.02042467360822,80.0
LQ heat distribution main_DN80,310.31874501006274,1.1648148656532382,0.0029624701194278067,77.99849157093736,80.0
LQ heat distribution main_DN80,310.1144543875823,2.993950393730597,0.00296051985095544,77.97281316121703,80.0
LQ heat distribution main_DN80,309.9587689671083,3.0004604658012273,0.0029590335939580744,77.95323852681244,80.0
LQ heat distribution main_DN80,309.80274502288665,1.1607684886345637,0.0029575441052304215,77.93361639653024,80.0
LQ heat distribution main_DN80,309.74238506147765,0.7241989744763652,0.0029569678764818867,77.92602398603081,80.0
LQ heat distribution main_DN80,309.70472671480485,0.7622020615816564,0.002956608369592409,77.92128673570788,80.0
LQ heat distribution main_DN80,309.6650922076026,0.4638193011052358,0.0029562299972086164,77.91630058220592,80.0
LQ heat distribution main_DN80,309.6409736039451,1.0456354361607636,0.0029559997480090223,77.91326622506907,80.0
LQ heat distribution main_DN80,309.58660056126473,1.584154482287517,0.0029554806736158926,77.90642512892104,80.0
LQ heat distribution main_DN80,309.5042245281858,1.0756353147132112,0.002954694267572179,77.89605961373843,80.0
LQ heat distribution main_DN80,309.44829149182067,1.3422487365274969,0.002954160300637906,77.88902067912436,80.0
LQ heat distribution main_DN80,309.37849455752126,3.516608861118095,0.0029534939814560503,77.88023613968318,80.0
LQ heat distribution main_DN80,309.1956308967431,3.5129991631543103,0.0029517482663173568,77.8572164883931,80.0
LQ heat distribution main_DN80,309.0129549402591,3.5129998775215596,0.0029500043431050986,77.83421366847706,80.0
LQ heat distribution main_DN80,308.83027894662797,1.1061210878211345,0.0029482604195382144,77.81120404370768,80.0
LQ heat distribution main_DN80,308.7727606500613,1.3941758022568185,0.0029477113188550006,77.80395770708903,80.0
LQ heat distribution main_DN80,308.70026350834394,1.044194283285491,0.0029470192220366963,77.7948233267378,80.0
LQ heat distribution main_DN80,308.6459654056131,4.227722543994981,0.0029465008630607456,77.78798125763043,80.0
LQ heat distribution main_DN80,308.42612383332533,4.227722849663452,0.0029444021368336547,77.76027300889743,80.0
LQ heat distribution main_DN80,308.20628224514286,4.227723158161178,0.0029423034104548245,77.73255488138446,80.0
LQ heat distribution main_DN80,307.9864406409185,4.22772346524076,0.0029402046839228494,77.70482686450137,80.0
LQ heat distribution main_DN80,307.76659902072595,4.229871660526522,0.002938105957238434,77.67708894766695,80.0
LQ heat distribution main_DN80,307.5466456943786,1.2603098298344326,0.002936006164146812,77.64932702051306,80.0
LQ heat distribution main_DN80,307.4811095832272,2.2834791178098546,0.0029353805210809276,77.641053306386,80.0
LQ heat distribution main_DN80,307.36236866910104,3.334530098949883,0.002934246956268268,77.62606041808077,80.0
LQ heat distribution main_DN80,307.1889731039557,3.337962036616056,0.002932591628677381,77.60416132622863,80.0
LQ heat distribution main_DN80,307.01539907805164,2.832696317523893,0.0029309345974038344,77.5822335045832,80.0
LQ heat distribution main_DN80,306.8680988695404,3.752662778687612,0.0029295283901626767,77.56362002419172,80.0
LQ heat distribution main_DN80,306.6729604050486,3.7654435867455702,0.002927665493126956,77.53895461788983,80.0
LQ heat distribution main_DN80,306.61015729100586,0.9188399410986079,0.002927065940725593,77.5310146659247,80.0
LQ heat distribution main_DN80,306.56237761406874,4.978427635256878,0.002926609810158174,77.52497352365855,80.0
LQ heat distribution main_DN80,306.47715733853784,1.0860445389926652,0.0029257962514418886,77.51419731742088,80.0
LQ heat distribution main_DN80,306.4206830225102,0.5156607365068417,0.002925257117160002,77.50705524687471,80.0
LQ heat distribution main_DN80,306.3938686642119,0.36415908709464195,0.0029250011328325718,77.50366391669637,80.0
LQ heat distribution main_DN80,306.37493239168293,3.8427858619007864,0.0029248203569611736,77.50126887337312,80.0
LQ heat distribution main_DN80,306.3034993770354,0.7744675734377148,0.0029241384188738464,77.4922334213454,80.0
LQ heat distribution main_DN80,306.1751075268641,3.8427861305584807,0.0029229127210201825,77.47599068486036,80.0
LQ heat distribution main_DN80,305.97528264807505,3.8322530442506633,0.0029210050849458238,77.450704244341,80.0
LQ heat distribution main_DN80,305.77600548977404,3.8405819990537204,0.0029191026777066736,77.42547888962525,80.0
LQ heat distribution main_DN80,305.57629522582323,4.062855197182701,0.0029171961358073818,77.40019046257477,80.0
LQ heat distribution main_DN80,305.3650267555697,4.075594916247637,0.002915179253036465,77.37342947447266,80.0
LQ heat distribution main_DN80,305.15309581992483,4.0628557943065875,0.0029131560460136023,77.34657527052367,80.0
LQ heat distribution main_DN80,305.1290104192402,1.9082076110923978,0.002912926113787496,77.34352276992058,80.0
LQ heat distribution main_DN80,305.0297836234634,1.6837811450685467,0.0029119788412741137,77.33094583735834,80.0
LQ heat distribution main_DN80,304.9422270039198,1.3125120330809124,0.002911142978557707,77.31984639311231,80.0
LQ heat distribution main_DN80,304.9418273186209,4.073401002185086,0.0029111391629462616,77.31979572184854,80.0
LQ heat distribution main_DN80,304.8739763781996,2.7822418588830504,0.002910491421271595,77.31119324058433,80.0
LQ heat distribution main_DN80,304.7300104665073,4.1920033203295946,0.0029091170450263226,77.29293735200517,80.0
LQ heat distribution main_DN80,304.72929980153765,0.49787791182052804,0.0029091102606352043,77.29284722400149,80.0
LQ heat distribution main_DN80,304.703410150123,2.0061015035228604,0.002908863104058453,77.28956377312004,80.0
LQ heat distribution main_DN80,304.5990928719398,0.4538204586333972,0.0029078672350543178,77.27633233748635,80.0
LQ heat distribution main_DN80,304.57549420809084,0.10586694332202645,0.002907641949480581,77.27333880671864,80.0
LQ heat distribution main_DN80,304.5699891270381,3.867842748850867,0.002907589395007524,77.27264046111358,80.0
LQ heat distribution main_DN80,304.51202629385017,4.192003637127497,0.0029070360505379493,77.2652872181046,80.0
