name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN80,304.3688613040979,3.8757390678414576,0.002905669320325517,77.24712211532743,80.0
LQ heat distribution main_DN80,304.29404210471955,4.192003954633123,0.0029049550558923106,77.23762718370136,80.0
LQ heat distribution main_DN80,304.16732287257014,3.867843445661612,0.0029037453257524594,77.22154321452095,80.0
LQ heat distribution main_DN80,304.07605789907865,4.941413307591164,0.0029028740610890563,77.20995723815035,80.0
LQ heat distribution main_DN80,303.96619501339575,3.543040418905755,0.0029018252507245416,77.19600797314288,80.0
LQ heat distribution main_DN80,303.8191044070839,4.930867139391454,0.002900421044459035,77.17732796563386,80.0
LQ heat distribution main_DN80,303.78195691161267,2.7951054173383727,0.0029000664144306697,77.17260964470033,80.0
LQ heat distribution main_DN80,303.63661142991106,2.1015124462922214,0.0028986788680659768,77.15414569077807,80.0
LQ heat distribution main_DN80,303.5626993158355,4.930867578449541,0.0028979732631583344,77.14475457507801,80.0
LQ heat distribution main_DN80,303.52733278270387,2.2022807204896013,0.0028976356351570775,77.14026057433995,80.0
LQ heat distribution main_DN80,303.47048075460975,3.0410614320835343,0.002897092895032074,77.13303587796733,80.0
LQ heat distribution main_DN80,303.4128141852384,4.812072398853443,0.002896542378856691,77.12570697915733,80.0
LQ heat distribution main_DN80,303.3123455601414,1.200860253692599,0.002895583251170801,77.11293666271267,80.0
LQ heat distribution main_DN80,303.30629420175615,4.941414618652513,0.002895525481639677,77.11216742210938,80.0
LQ heat distribution main_DN80,303.16258642049803,3.1901084962282527,0.0028941535696467595,77.0938972252154,80.0
LQ heat distribution main_DN80,303.04934064158624,2.9321833953420775,0.0028930724643588183,77.07949674457447,80.0
LQ heat distribution main_DN80,302.89686710502843,2.9343632474136228,0.0028916168697377415,77.06010376044142,80.0
LQ heat distribution main_DN80,302.7442802161629,4.7336756124891375,0.0028901601929943953,77.04069147199853,80.0
LQ heat distribution main_DN80,302.49812908431346,4.746372600649805,0.0028878103015208922,77.00936551328041,80.0
LQ heat distribution main_DN80,302.2513177090797,4.746372974049425,0.0028854541070079203,76.9779427305889,80.0
LQ heat distribution main_DN80,302.0045063144291,4.733676728561047,0.0028830979123095853,76.94650711324692,80.0
LQ heat distribution main_DN80,301.7583551245439,4.746373721230277,0.0028807480202820424,76.91514278778615,80.0
LQ heat distribution main_DN80,298.35602052199715,2.7664701263228877,0.0028482674990166794,76.48030332276322,80.0
LQ heat distribution main_DN80,298.21216407542835,2.763313735113234,0.002846894167784519,76.46186308619176,80.0
LQ heat distribution main_DN80,298.06847176120243,0.6891303901218955,0.0028455224034482332,76.44343944824588,80.0
LQ heat distribution main_DN80,298.0326369809161,3.1210453570223406,0.002845180305307075,76.43884416821062,80.0
LQ heat distribution main_DN80,297.87034262235096,2.809144579462843,0.002843630955821966,76.41802885978834,80.0
LQ heat distribution main_DN80,297.7242671042189,2.1627045440786263,0.002842236440135741,76.39928887386617,80.0
LQ heat distribution main_DN80,297.6118064679268,0.2331871420140536,0.0028411628302427378,76.38485819906653,80.0
LQ heat distribution main_DN80,297.59968073654204,1.3684829305006023,0.0028410470714705684,76.38330209193835,80.0
LQ heat distribution main_DN80,297.528519624156,3.4982674740516613,0.0028403677291088877,76.37416927684058,80.0
LQ heat distribution main_DN80,297.3466097155053,3.5016869392322394,0.002838631119002437,76.35081799876284,80.0
LQ heat distribution main_DN80,295.8631861851236,2.744629367347611,0.0028244695578532085,76.16012772293084,80.0
LQ heat distribution main_DN80,295.7204654580215,3.293355058284369,0.0028231070688116613,76.1417561571664,80.0
LQ heat distribution main_DN80,288.4631639436376,1.3554742914279219,0.002753824954115872,75.20165182274303,80.0
LQ heat distribution main_DN80,288.3926792804833,1.4252091714137276,0.002753152069503421,75.19246367050795,80.0
LQ heat distribution main_DN80,288.3185684035698,2.1221369801374865,0.0027524445670985185,75.18280160576887,80.0
LQ heat distribution main_DN85,363.8067987950473,2.198255001645238,0.0034730959312176354,84.45349056256795,85.0
LQ heat distribution main_DN85,363.69248953496174,0.986960845528512,0.00347200467336479,84.44022174174884,85.0
LQ heat distribution main_DN85,363.64116757099424,0.21389697098007907,0.003471514726214742,84.43426369884588,85.0
LQ heat distribution main_DN85,362.94121585617853,3.040872503021753,0.003464832609605523,84.35296325786875,85.0
LQ heat distribution main_DN85,362.7830904860214,1.372417347288602,0.003463323059532424,84.3345859062795,85.0
LQ heat distribution main_DN85,357.00401579024333,4.544725905444343,0.0034081528953722514,83.66017128540061,85.0
LQ heat distribution main_DN85,356.7676900431602,1.0230112506706055,0.0034058968023213385,83.63247646314785,85.0
LQ heat distribution main_DN85,355.0961605741246,4.663104988655187,0.0033899394804212373,83.4363288317591,85.0
LQ heat distribution main_DN85,354.85367911471457,0.3349937719874903,0.003387624621620187,83.40783624287498,85.0
LQ heat distribution main_DN85,349.5412517694183,2.5539741019467868,0.0033369093247677165,82.78114275577039,85.0
LQ heat distribution main_DN85,349.40844511611704,2.556327883651294,0.00333564148082212,82.76541509710599,85.0
LQ heat distribution main_DN85,349.27551606616714,0.16104149983386773,0.003334372468412097,82.74966995020895,85.0
LQ heat distribution main_DN85,349.2671419081758,2.60687074701587,0.0033342925241830624,82.74867794972276,85.0
LQ heat distribution main_DN85,347.33500032373934,2.7058820419831173,0.003315847258460519,82.51947818715297,85.0
LQ heat distribution main_DN85,347.1942944575562,2.7058824726801203,0.0033145040043680786,82.50276211939706,85.0
LQ heat distribution main_DN85,347.05358856897686,0.37757747013303306,0.0033131607500618315,82.4860426614136,85.0
LQ heat distribution main_DN85,347.0339545405299,0.7912526433791672,0.003312973313036085,82.48370936726575,85.0
LQ heat distribution main_DN85,344.8586412981735,1.0140144469372585,0.003292206599505236,82.22478662403434,85.0
LQ heat distribution main_DN85,344.80591254693275,2.4054269919475857,0.003291703222405086,82.2185003148899,85.0
LQ heat distribution main_DN85,344.6808303433515,3.731176838086053,0.003290509120222926,82.20358612163658,85.0
LQ heat distribution main_DN85,342.46154058914107,2.609208541776239,0.0032693225831898908,81.93851744441587,85.0
LQ heat distribution main_DN85,342.3258617449687,0.5824064738439567,0.0032680273197610377,81.92228434467256,85.0
LQ heat distribution main_DN85,340.00428568406534,2.0719951311452474,0.0032458643024731774,81.64402262411424,85.0
LQ heat distribution main_DN85,339.8965419372458,0.672892567134935,0.0032448357225512725,81.63108553732788,85.0
LQ heat distribution main_DN85,339.86155152375477,0.34798200507816107,0.0032445016851909763,81.62688370147767,85.0
LQ heat distribution main_DN85,337.5279172968976,1.79504694456659,0.003222223554146994,81.34615849443459,85.0
LQ heat distribution main_DN85,337.43457485578017,0.9779167831601248,0.00322133245685709,81.33490968559212,85.0
LQ heat distribution main_DN85,337.38372318305585,3.7147739127458403,0.003220846999360915,81.328780835211,85.0
LQ heat distribution main_DN85,337.1905549395931,0.8335269396634588,0.003219002911117834,81.30549520226303,85.0
LQ heat distribution main_DN85,337.1472115387306,4.302194173612991,0.0032185891316346593,81.30026941839317,85.0
LQ heat distribution main_DN85,336.9234974417027,3.8598375360060686,0.003216453436197639,81.2732915376554,85.0
LQ heat distribution main_DN85,336.7227858898304,3.8721277867068222,0.0032145373354637748,81.2490799306723,85.0
LQ heat distribution main_DN85,336.52143524492163,3.6407158364599366,0.0032126151336030703,81.22478397908175,85.0
LQ heat distribution main_DN85,336.33211802142574,3.6407167719342537,0.003210807809273754,81.20193340809449,85.0
LQ heat distribution main_DN85,336.1428007492852,2.927235256987874,0.0032090004844800494,81.17907639917478,85.0
LQ heat distribution main_DN85,334.4751141358841,4.432556264801103,0.003193079848552593,80.9774513883054,85.0
LQ heat distribution main_DN85,334.2446212101144,3.31018545781835,0.003190879438760042,80.94954505751564,85.0
LQ heat distribution main_DN85,334.07249156630786,1.1055292058505073,0.003189236196337068,80.92869863270036,85.0
LQ heat distribution main_DN85,334.0150040476036,1.0927353494803222,0.0031886873894759293,80.92173518860068,85.0
LQ heat distribution main_DN85,332.88202599397084,3.0786932502090507,0.0031778713698708432,80.78437544756811,85.0
LQ heat distribution main_DN85,332.72193394495997,3.7681083928941934,0.00317634304482062,80.76494740623825,85.0
LQ heat distribution main_DN85,332.52599230852945,0.420182864239636,0.0031744724802723577,80.74116246013153,85.0
LQ heat distribution main_DN85,329.8072280681939,1.20104342845184,0.003148517690388486,80.41041128526749,85.0
LQ heat distribution main_DN85,329.7447738099144,2.7827435663259075,0.003147921468352405,80.4027974279328,85.0
LQ heat distribution main_DN85,329.60007114446546,0.1610247268189138,0.0031465400586583813,80.3851538188444,85.0
LQ heat distribution main_DN85,329.5916978586709,2.9468196848309285,0.003146460122755808,80.38413274482106,85.0
LQ heat distribution main_DN85,327.05739843313364,2.9750294137702573,0.003122266333490536,80.07449117596302,85.0
LQ heat distribution main_DN85,326.9026969036176,2.9623958536998862,0.003120789469246946,80.055550905024,85.0
LQ heat distribution main_DN85,326.7486523192252,3.9531679628469987,0.003119318876555849,80.03668661095934,85.0
LQ heat distribution main_DN85,326.54308758515714,3.9511805678998213,0.0031173564447270373,80.01150623364478,85.0
LQ heat distribution main_DN90,408.5979102241707,3.284877787994692,0.0039006960403262115,89.50149080156113,90.0
LQ heat distribution main_DN90,408.42709657919494,2.585905851045934,0.0038990653611378993,89.48278087474259,90.0
LQ heat distribution main_DN90,394.91008046076485,3.6234507801941005,0.0037700246344703086,87.98959294430998,90.0
LQ heat distribution main_DN90,394.72166102019474,2.1029274002181633,0.0037682258808610478,87.96859964899112,90.0
LQ heat distribution main_DN90,394.6123087953834,0.11857942696871568,0.003767181945540653,87.9564135576647,90.0
LQ heat distribution main_DN90,386.17488234546954,3.951866593565251,0.0036866337216751267,87.01101006890559,90.0
LQ heat distribution main_DN90,385.96938528260415,2.0436421980554664,0.003684671935872116,86.98785619851368,90.0
LQ heat distribution main_DN90,378.8277692771334,2.8103010607540204,0.0036164942174428012,86.17932776366459,90.0
LQ heat distribution main_DN90,378.68163362197424,2.8167001295437504,0.0036150991276560785,86.1627039990875,90.0
LQ heat distribution main_DN90,374.5599099497579,0.34798099593456777,0.0035757509303079517,85.69250622741109,90.0
LQ heat distribution main_DN90,374.5418149379693,1.2114271284031135,0.0035755781855653394,85.690436297345,90.0
LQ heat distribution main_DN90,374.4788207272924,1.1457343901849089,0.003574976808852433,85.68322985446807,90.0
LQ heat distribution main_DN90,374.41924253900277,2.66904313061278,0.0035744080433317686,85.67641364167332,90.0
LQ heat distribution main_DN90,374.2804522962109,2.679133662136068,0.003573083076813469,85.66053284409165,90.0
LQ heat distribution main_DN90,374.14113734577984,4.002458596954535,0.0035717531011530295,85.64458904643682,90.0
LQ heat distribution main_DN90,373.9330094987382,4.008955671269222,0.0035697662004652814,85.62076447627781,90.0
LQ heat distribution main_DN90,373.7245438038322,4.012583582864867,0.0035677760744995913,85.59689458503385,90.0
LQ heat distribution main_DN90,373.51588945752326,3.584100950592681,0.0035657841475658543,85.57299642533653,90.0
LQ heat distribution main_DN90,373.32951620809246,3.583306958868247,0.0035640049280008827,85.5516445795219,90.0
LQ heat distribution main_DN90,373.1431842462313,4.21403379676786,0.0035622261025893207,85.53029213529706,90.0
LQ heat distribution main_DN90,372.9240544887994,4.22399016174953,0.003560134171730782,85.5051744520857,90.0
LQ heat distribution main_DN90,372.7044070003884,4.220575192163161,0.0035580372983330636,85.47999001728623,90.0
LQ heat distribution main_DN90,372.48493709039593,4.21403676240096,0.0035559421201947104,85.45481853022893,90.0
LQ heat distribution main_DN90,372.26580717875106,4.223993132490053,0.003553850187863972,85.42967863888627,90.0
LQ heat distribution main_DN90,372.0461595358616,1.454734778814749,0.003551753312991519,85.4044719238319,90.0
LQ heat distribution main_DN90,371.9705133273632,2.108088039990888,0.003551031153483181,85.39578905914719,90.0
LQ heat distribution main_DN90,371.5486982024096,1.171214624795255,0.003547004278781953,85.34735584741436,90.0
LQ heat distribution main_DN90,371.4877950419202,2.6028040006072968,0.003546422864362007,85.34036061804042,90.0
LQ heat distribution main_DN90,371.35244923388865,1.836144339090353,0.0035451307802757868,85.32481298435083,90.0
LQ heat distribution main_DN95,450.63316192788255,3.508086329665209,0.004301987226041838,93.99262374234992,95.0
LQ heat distribution main_DN95,450.45074143873995,3.5114556831269264,0.004300245741658615,93.97359727311485,95.0
LQ heat distribution main_DN95,450.26814574321736,3.294853087405824,0.004298502584660786,93.95454867129364,95.0
LQ heat distribution main_DN95,450.0968133826723,1.2831497586046827,0.004296866953533865,93.93667156143208,95.0
LQ heat distribution main_DN95,450.03008959522487,1.965694694301765,0.00429622997226945,93.9297085674409,95.0
LQ heat distribution main_DN95,449.9278734711212,2.6910768186326637,0.004295254162015477,93.91904075187446,95.0
LQ heat distribution main_DN95,449.7879374765523,2.6942420105213247,0.004293918257532719,93.90443432580774,95.0
LQ heat distribution main_DN95,449.6478368920052,0.7613299172963832,0.004292580781785253,93.88980844361808,95.0
LQ heat distribution main_DN95,449.6082477363058,0.7908614223598982,0.0042922028423513685,93.88567509774191,95.0
LQ heat distribution main_DN95,449.56712294234313,3.160327883697108,0.004291810242886331,93.88138122929296,95.0
LQ heat distribution main_DN95,449.4027858923909,2.6093062726797123,0.004290241392767455,93.86422072240569,95.0
LQ heat distribution main_DN95,449.26710196621156,2.6027077485506385,0.004288946080823022,93.85004988519105,95.0
LQ heat distribution main_DN95,449.1317611632869,1.3587774438328446,0.004287654044518252,93.83591275185996,95.0
LQ heat distribution main_DN95,449.0611047362076,2.4451809942676315,0.004286979520154726,93.82853143118835,95.0
LQ heat distribution main_DN95,448.9339553245057,4.752256764235844,0.004285765683288837,93.81524695045374,95.0
LQ heat distribution main_DN95,448.68683797276543,4.755708618175096,0.004283406567759098,93.78942292185637,95.0
LQ heat distribution main_DN95,448.43954112462035,4.758792198803725,0.0042810457386598605,93.76357301557938,95.0
LQ heat distribution main_DN95,448.19208393028254,4.752260562365795,0.00427868337880938,93.73769921281166,95.0
LQ heat distribution main_DN95,447.94496638103954,4.755712413114235,0.0042763242613941726,93.71185379384913,95.0
LQ heat distribution main_DN95,447.6976693355576,4.752263099216453,0.004273963430411051,93.68598246399529,95.0
LQ heat distribution main_DN95,447.45055165439834,4.758797268800687,0.0042716043117364995,93.66012276004143,95.0
LQ heat distribution main_DN95,447.2030941964207,1.2995202122428104,0.004269241949369171,93.63422034342501,95.0
LQ heat distribution main_DN95,447.1355191453841,4.0791794439808005,0.00426859684148338,93.62714573197528,95.0
LQ heat distribution main_DN95,438.12157858220354,2.697524869226946,0.004182544902932731,92.67861193257649,95.0
LQ heat distribution main_DN95,437.9813072890037,3.580285310020218,0.004181205797508389,92.66377451061553,95.0
LQ heat distribution main_DN95,437.7951324528827,0.013737421362946466,0.004179428472103892,92.6440778974856,95.0
LQ heat distribution main_DN95,437.7944181069718,1.900108447857745,0.004179421652572523,92.64400231425009,95.0
LQ heat distribution main_DN95,430.63643958950684,3.593439680496555,0.004111087728778108,91.88351205383906,95.0
LQ heat distribution main_DN95,430.44958072612104,1.3980128093058726,0.0041093038732803915,91.86357515354096,95.0
LQ heat distribution main_DN95,423.3627333415615,4.689555264311621,0.004041649005647365,91.10422372498377,95.0
LQ heat distribution main_DN95,423.1188764678173,1.8508604165127371,0.00403932101639921,91.07798193571676,95.0
LQ heat distribution main_DN95,416.513897431888,2.63191904833534,0.003976266323932105,90.3643121465787,95.0
LQ heat distribution main_DN95,416.37703764137456,1.2010654205125175,0.003974959786552502,90.34946479455425,95.0
LQ heat distribution main_DN95,416.3145822395079,1.9459979702392716,0.00397436355359912,90.34268845575617,95.0
LQ heat distribution secondary_DN100,503.9455394236875,3.205486253446683,0.004810935937218973,99.39716587812947,100.0
LQ heat distribution secondary_DN115,668.0690569129791,42.468402042286954,0.006377747560028441,114.44396008362887,115.0
LQ heat distribution secondary_DN120,706.1004001347292,17.81963936821466,0.0067408152757492045,117.65636522845746,120.0
LQ heat distribution secondary_DN145,1057.6578074482495,15.675322951695076,0.010096971908813838,143.99744574561404,145.0
LQ heat distribution secondary_DN15,9.98998627495812,10.881743733667953,9.536979737430187e-05,13.994733882287065,15.0
LQ heat distribution secondary_DN15,9.552426734049426,13.248924094153633,9.119261798615204e-05,13.684818961635381,15.0
LQ heat distribution secondary_DN15,9.23325072461806,16.37989068838472,8.814559164313183e-05,13.454250615908183,15.0
LQ heat distribution secondary_DN15,9.168462137954434,14.352270529887072,8.7527084849207e-05,13.406964106653572,15.0
LQ heat distribution secondary_DN15,9.112577126279499,11.94424744617847,8.699357638452982e-05,13.366041563672105,15.0
LQ heat distribution secondary_DN15,9.019933575419076,10.911646826280231,8.610915107798641e-05,13.297924669277725,15.0
LQ heat distribution secondary_DN15,9.01257454582982,11.04950245152495,8.603889781221785e-05,13.292498920379714,15.0
LQ heat distribution secondary_DN15,8.98781014613136,11.998511341147243,8.580248349528746e-05,13.274224053787057,15.0
LQ heat distribution secondary_DN15,8.971991335927864,13.599998509811261,8.565146860074333e-05,13.262537396931771,15.0
LQ heat distribution secondary_DN15,8.93318608278814,9.057043069205719,8.528101272351446e-05,13.233825052020514,15.0
LQ heat distribution secondary_DN15,8.924648982659301,19.2709337198526,8.519951296094798e-05,13.227500013355302,15.0
LQ heat distribution secondary_DN15,8.919676893105205,16.474478736966013,8.515204671222152e-05,13.223814855680509,15.0
LQ heat distribution secondary_DN15,8.81623756074954,13.403489146090907,8.416455905250157e-05,13.146914568165784,15.0
LQ heat distribution secondary_DN15,8.801823232093508,14.883000619369488,8.402695209635806e-05,13.13616273281449,15.0
LQ heat distribution secondary_DN15,8.790906477908187,14.122659877347333,8.392273487263186e-05,13.128013923824438,15.0
LQ heat distribution secondary_DN15,8.771816904620325,33.73929540666038,8.37404955095019e-05,13.113752346691127,15.0
LQ heat distribution secondary_DN15,8.734037955933037,16.638224439039224,8.337983728814355e-05,13.08548235634215,15.0
LQ heat distribution secondary_DN15,8.717445795392118,16.590290445652972,8.32214395741491e-05,13.073047120895431,15.0
LQ heat distribution secondary_DN15,8.66498354392176,14.351377025630324,8.272060662455141e-05,13.033650462754423,15.0
LQ heat distribution secondary_DN15,8.62388342633481,16.30470387920161,8.232824273350654e-05,13.002702839177745,15.0
LQ heat distribution secondary_DN15,8.533710024591132,12.365093580812928,8.14673988027793e-05,12.934544505017255,15.0
LQ heat distribution secondary_DN15,8.508422711169368,7.051668992960011,8.122599246939731e-05,12.915366296330218,15.0
LQ heat distribution secondary_DN15,8.468808428284545,16.01537895843909,8.084781315784768e-05,12.885264953897826,15.0
LQ heat distribution secondary_DN15,8.431260319711482,17.3465772092587,8.048935866073014e-05,12.856668558178676,15.0
LQ heat distribution secondary_DN15,8.419752602462154,11.016137886362218,8.037949978484156e-05,12.847891612652662,15.0
LQ heat distribution secondary_DN15,8.38378984550773,19.502639182683254,8.003617990938167e-05,12.8204240575884,15.0
LQ heat distribution secondary_DN15,8.358313843159035,13.53991906192121,7.979297224972826e-05,12.80093038833314,15.0
LQ heat distribution secondary_DN15,8.339973757074196,20.881586940019965,7.961788789569639e-05,12.786878565424875,15.0
LQ heat distribution secondary_DN15,8.29096078414435,16.019849302577846,7.914998361951647e-05,12.749249763474937,15.0
LQ heat distribution secondary_DN15,8.285409907258211,14.293724527808477,7.909699195473233e-05,12.74498117706783,15.0
LQ heat distribution secondary_DN15,8.161962556518255,15.335905414102836,7.791849695960148e-05,12.649678792000696,15.0
LQ heat distribution secondary_DN15,8.144401523581502,14.20580312238843,7.775084986712651e-05,12.6360631302475,15.0
LQ heat distribution secondary_DN15,8.123365298528192,13.224994032998755,7.755002671625959e-05,12.61973369628605,15.0
LQ heat distribution secondary_DN15,8.038630076497967,12.056465579853416,7.674109858231949e-05,12.553742625429685,15.0
LQ heat distribution secondary_DN15,8.026431001393203,11.422350228806536,7.662463963143869e-05,12.544213502122037,15.0
LQ heat distribution secondary_DN15,7.98706847485473,15.998246261348712,7.624886372176352e-05,12.513416576056358,15.0
LQ heat distribution secondary_DN15,7.977153581319127,15.546700112104402,7.61542108001826e-05,12.505647284900485,15.0
LQ heat distribution secondary_DN15,7.969844909110139,9.508696793582859,7.608443827312782e-05,12.49991713187421,15.0
LQ heat distribution secondary_DN15,7.90720654121945,17.498261329006088,7.548645862739332e-05,12.4506991782177,15.0
LQ heat distribution secondary_DN15,7.901734447439305,14.93503769557954,7.543421906863298e-05,12.44639024910039,15.0
LQ heat distribution secondary_DN15,7.8812427097106585,17.483610196008907,7.523859388745259e-05,12.430241026636631,15.0
LQ heat distribution secondary_DN15,7.851505167879088,16.884621635090273,7.495470327330872e-05,12.40676794174979,15.0
LQ heat distribution secondary_DN15,7.823897001560544,17.015063769135672,7.469114082635365e-05,12.384935838028836,15.0
LQ heat distribution secondary_DN15,7.821517760078889,11.378393369629649,7.466842730385573e-05,12.383052569778185,15.0
LQ heat distribution secondary_DN15,7.820462472444728,11.623735603871387,7.465835295889955e-05,12.382217174177415,15.0
LQ heat distribution secondary_DN15,7.817437646794722,13.709931296286909,7.462947634171573e-05,12.379822324090437,15.0
LQ heat distribution secondary_DN15,7.816053024510245,16.51131760401131,7.461625799055126e-05,12.378725920273194,15.0
LQ heat distribution secondary_DN15,7.779021681026245,19.365922601630967,7.42627368117064e-05,12.349366785968986,15.0
LQ heat distribution secondary_DN15,7.770148416282803,16.867802278174764,7.417802784040862e-05,12.342321525552618,15.0
LQ heat distribution secondary_DN15,7.765068600919971,14.466671080115978,7.412953318300688e-05,12.338286405394848,15.0
LQ heat distribution secondary_DN15,7.759489111163575,11.606592588648011,7.407626836433007e-05,12.333852850660287,15.0
LQ heat distribution secondary_DN15,7.713583183015416,17.753831136332064,7.363802561351233e-05,12.297314564396459,15.0
LQ heat distribution secondary_DN15,7.71151838432821,15.064688716200003,7.361831393153422e-05,12.29566856034014,15.0
LQ heat distribution secondary_DN15,7.7003349519622954,10.719073892703324,7.351155085405533e-05,12.286749586063605,15.0
LQ heat distribution secondary_DN15,7.696464726011242,13.402687904816954,7.347460358960613e-05,12.283661507822197,15.0
LQ heat distribution secondary_DN15,7.686588167273851,14.904411177568322,7.338031663268592e-05,12.275777417200516,15.0
LQ heat distribution secondary_DN15,7.6538674766673696,12.023289174792572,7.306794727128754e-05,12.24962145026867,15.0
LQ heat distribution secondary_DN15,7.643755718005469,12.146602640566377,7.297141496902596e-05,12.241527100989618,15.0
LQ heat distribution secondary_DN15,7.641569945025415,12.693778023223254,7.295054840119728e-05,12.239776710653123,15.0
LQ heat distribution secondary_DN15,7.63287728012743,14.896288166096058,7.28675635334361e-05,12.23281305311151,15.0
LQ heat distribution secondary_DN15,7.629644810327227,12.976426117929085,7.283670463319549e-05,12.230222523704201,15.0
LQ heat distribution secondary_DN15,7.629572792825705,15.806318101786436,7.283601711528119e-05,12.230164802003541,15.0
LQ heat distribution secondary_DN15,7.615564209837854,14.286667178875309,7.270228362613703e-05,12.218931801244606,15.0
LQ heat distribution secondary_DN15,7.615480120884788,11.93701218642788,7.270148086763521e-05,12.218864342026174,15.0
LQ heat distribution secondary_DN15,7.612580452435951,14.498446691831598,7.267379906860096e-05,12.216537894570791,15.0
LQ heat distribution secondary_DN15,7.604917292633625,17.506028926532384,7.260064241177685e-05,12.210387492982854,15.0
LQ heat distribution secondary_DN15,7.591016208993819,11.175115234216095,7.246793516939207e-05,12.199222660519231,15.0
LQ heat distribution secondary_DN15,7.573454150707752,11.077770987793068,7.230027828837949e-05,12.185102843631398,15.0
LQ heat distribution secondary_DN15,7.568475298394348,11.199744684422948,7.225274747870499e-05,12.18109689070436,15.0
LQ heat distribution secondary_DN15,7.52664417647954,14.077462640340897,7.185340502605766e-05,12.147387659097799,15.0
LQ heat distribution secondary_DN15,7.522897496191358,12.789112230650897,7.181763719514423e-05,12.144363865084967,15.0
LQ heat distribution secondary_DN15,7.5211813035938375,14.265114335129839,7.180125349492923e-05,12.142978544057794,15.0
LQ heat distribution secondary_DN15,7.51521578404432,14.71980624840756,7.174430342763074e-05,12.138161910693993,15.0
LQ heat distribution secondary_DN15,7.5012591148318775,14.209308526303088,7.161106553538786e-05,12.126885651862567,15.0
LQ heat distribution secondary_DN15,7.500192850049448,14.454001109280878,7.160088639665344e-05,12.126023734521388,15.0
LQ heat distribution secondary_DN15,7.497158056168015,16.302315017324013,7.157191461735575e-05,12.12357021721138,15.0
LQ heat distribution secondary_DN15,7.479045298247574,14.448144096375154,7.139900046059737e-05,12.108916392277052,15.0
LQ heat distribution secondary_DN15,7.475183198991078,16.334811514227802,7.136213077795778e-05,12.105789530890696,15.0
LQ heat distribution secondary_DN15,7.469377140662659,12.564857962017468,7.1306703013486e-05,12.10108726663051,15.0
LQ heat distribution secondary_DN15,7.453763937411742,14.28041669469193,7.115765095381139e-05,12.088433228134056,15.0
LQ heat distribution secondary_DN15,7.451501945848965,11.478501156086818,7.113605676228128e-05,12.086598852305439,15.0
LQ heat distribution secondary_DN15,7.4501709332086365,15.352046948585519,7.112335019769581e-05,12.085519329383127,15.0
LQ heat distribution secondary_DN15,7.413706968187725,12.079031336738755,7.077524551969188e-05,12.055907492100445,15.0
LQ heat distribution secondary_DN15,7.407779420855189,17.875489222908975,7.071865795565812e-05,12.051086944669095,15.0
LQ heat distribution secondary_DN15,7.40279347112219,12.380343964943021,7.067105939018797e-05,12.047030653015744,15.0
LQ heat distribution secondary_DN15,7.391189808249964,13.398716785152812,7.056028456563211e-05,12.037585265616283,15.0
LQ heat distribution secondary_DN15,7.3867146418257805,13.214522477335398,7.051756221313395e-05,12.033940496944746,15.0
LQ heat distribution secondary_DN15,7.38617419202282,14.60250520720727,7.051240278780736e-05,12.033500256590822,15.0
LQ heat distribution secondary_DN15,7.350066295451282,14.162451750737905,7.016769733127716e-05,12.004050862319154,15.0
LQ heat distribution secondary_DN15,7.343064494674067,14.641089698188035,7.010085436443023e-05,11.998331866347968,15.0
LQ heat distribution secondary_DN15,7.287933834504203,14.910547107028068,6.957454734610218e-05,11.953206142185895,15.0
LQ heat distribution secondary_DN15,7.283637171780815,16.070999307120463,6.953352908621303e-05,11.949682066060754,15.0
LQ heat distribution secondary_DN15,7.281145773752067,16.49172006493714,6.950974485682165e-05,11.947638172334617,15.0
LQ heat distribution secondary_DN15,7.2771867034323,16.252654046010235,6.947194943610788e-05,11.944389509770675,15.0
LQ heat distribution secondary_DN15,7.258379235630218,13.235223816011475,6.929240320410709e-05,11.928944732632381,15.0
LQ heat distribution secondary_DN15,7.2407304610094645,17.517990258440456,6.91239184821906e-05,11.914433270575303,15.0
LQ heat distribution secondary_DN15,7.240322009293154,11.390490408595875,6.912001918179622e-05,11.914097217508825,15.0
LQ heat distribution secondary_DN15,7.23736069139444,16.585616989611975,6.9091748843861e-05,11.911660513893436,15.0
LQ heat distribution secondary_DN15,7.23088543091705,11.493743214293666,6.902993251472125e-05,11.906330645185703,15.0
LQ heat distribution secondary_DN15,7.212106151429432,10.786477502488722,6.885065538357452e-05,11.890859671796436,15.0
LQ heat distribution secondary_DN15,7.206990098990713,11.181941634081998,6.880181478750084e-05,11.886641413448974,15.0
LQ heat distribution secondary_DN15,7.190099803804706,11.727143286879956,6.864057091937667e-05,11.872704482222048,15.0
LQ heat distribution secondary_DN15,7.173241688707021,13.626192648831912,6.84796342597329e-05,11.858777771739568,15.0
LQ heat distribution secondary_DN15,7.1718186587757184,14.3209325938319,6.846604924845555e-05,11.857601439373406,15.0
LQ heat distribution secondary_DN15,7.151417716596075,14.396123602452656,6.82712908505592e-05,11.840724373074034,15.0
LQ heat distribution secondary_DN15,7.147559114993506,13.106111306268735,6.823445455841055e-05,11.837529565804465,15.0
LQ heat distribution secondary_DN15,7.147308857139236,16.301974333573924,6.823206546194975e-05,11.83732232997523,15.0
LQ heat distribution secondary_DN15,7.144567536733285,12.216525943342068,6.820589533874257e-05,11.835052034539164,15.0
LQ heat distribution secondary_DN15,7.1381214571575065,19.354665767476362,6.814435758622919e-05,11.829711830084435,15.0
LQ heat distribution secondary_DN15,7.134076149751638,11.070877278655397,6.810573889977698e-05,11.826359295167444,15.0
LQ heat distribution secondary_DN15,7.125931011967106,16.49763893891368,6.802798102116569e-05,11.819606154717983,15.0
LQ heat distribution secondary_DN15,7.125089041290326,19.274434570399862,6.801994311494344e-05,11.818907856084525,15.0
LQ heat distribution secondary_DN15,7.123430697421712,11.612987435628055,6.800411166989701e-05,11.817532367733014,15.0
LQ heat distribution secondary_DN15,7.118129031859955,14.965513584297382,6.79534991108349e-05,11.813133906598493,15.0
LQ heat distribution secondary_DN15,7.107758226197025,16.23400601066851,6.785449380617685e-05,11.80452515761616,15.0
LQ heat distribution secondary_DN15,7.105997401607953,14.228792758851712,6.783768402489693e-05,11.803062883226513,15.0
LQ heat distribution secondary_DN15,7.086047051353169,12.000286066619275,6.76472272205553e-05,11.786482469946169,15.0
LQ heat distribution secondary_DN15,7.081793003512846,12.677860186588209,6.76066157853255e-05,11.782943981737448,15.0
LQ heat distribution secondary_DN15,7.067194763020304,18.45869719391596,6.74672531075924e-05,11.77079317573271,15.0
LQ heat distribution secondary_DN15,7.059787575142246,12.028799012278895,6.739654009682335e-05,11.764623023559185,15.0
LQ heat distribution secondary_DN15,7.059172878176363,14.3284961386124,6.73906718680321e-05,11.764110838495323,15.0
LQ heat distribution secondary_DN15,7.050741604505853,13.607037316547624,6.731018238191745e-05,11.757083381189712,15.0
LQ heat distribution secondary_DN15,7.035346611171872,15.036550503535661,6.716321347180785e-05,11.744240822206951,15.0
LQ heat distribution secondary_DN15,7.032795058911048,15.98279413268142,6.71388549776711e-05,11.742110951188302,15.0
LQ heat distribution secondary_DN15,7.026508147122469,13.2062740605081,6.707883672670615e-05,11.736861393893891,15.0
LQ heat distribution secondary_DN15,7.020320921313676,11.421307148137895,6.70197701318728e-05,11.73169278073501,15.0
LQ heat distribution secondary_DN15,7.017882937916029,18.36656051961544,6.699649582736065e-05,11.729655540832411,15.0
LQ heat distribution secondary_DN15,7.014150718475577,14.406926920453175,6.696086604749954e-05,11.726536119292922,15.0
LQ heat distribution secondary_DN15,6.988523719008841,14.604384484812634,6.671621688791257e-05,11.705094397989097,15.0
LQ heat distribution secondary_DN15,6.986467012828373,13.153042882377548,6.669658246136871e-05,11.703371880298235,15.0
LQ heat distribution secondary_DN15,6.976499428254088,15.202698913235045,6.660142652271205e-05,11.695020306736723,15.0
LQ heat distribution secondary_DN15,6.96508579867329,12.185393152823796,6.649246585845624e-05,11.685449800026277,15.0
LQ heat distribution secondary_DN15,6.961430465519877,11.833277648795015,6.645757007656206e-05,11.682383088505189,15.0
LQ heat distribution secondary_DN15,6.96039623941493,13.602895320739071,6.644769679632391e-05,11.681515258653208,15.0
LQ heat distribution secondary_DN15,6.958891850873367,11.44837102491578,6.643333509186985e-05,11.680252795514074,15.0
LQ heat distribution secondary_DN15,6.9431434224698725,13.247156851926482,6.628299209995105e-05,11.667028720689636,15.0
LQ heat distribution secondary_DN15,6.935917746929707,17.428442924576256,6.621401190386356e-05,11.660956247207885,15.0
LQ heat distribution secondary_DN15,6.92394265945594,17.99746794496237,6.609969125972258e-05,11.65088538838697,15.0
LQ heat distribution secondary_DN15,6.9032589654605045,13.340333038901889,6.590223356048215e-05,11.633470195918346,15.0
LQ heat distribution secondary_DN15,6.899574791176175,14.46234766645826,6.586706244559593e-05,11.630365470173125,15.0
LQ heat distribution secondary_DN15,6.899098758422663,15.848883909399056,6.586251798016862e-05,11.629964247593046,15.0
LQ heat distribution secondary_DN15,6.891503644640605,14.480289678138982,6.579001092735661e-05,11.623560858631262,15.0
LQ heat distribution secondary_DN15,6.8873879159171105,16.67801270410887,6.575071996102253e-05,11.62008944146783,15.0
LQ heat distribution secondary_DN15,6.883712156645064,12.911175113597947,6.571562918038247e-05,11.616988240227005,15.0
LQ heat distribution secondary_DN15,6.883381564430743,16.281178904398008,6.571247316878991e-05,11.6167092823123,15.0
LQ heat distribution secondary_DN15,6.861307029674986,13.154330357115633,6.550173775346049e-05,11.598067327637661,15.0
LQ heat distribution secondary_DN15,6.83046018374519,16.729962513833193,6.520725712405909e-05,11.571966848049817,15.0
LQ heat distribution secondary_DN15,6.828222747482822,19.272105524917215,6.518589735067133e-05,11.57007139311635,15.0
LQ heat distribution secondary_DN15,6.787693882439036,16.207583838264153,6.47989869445254e-05,11.535683253429912,15.0
LQ heat distribution secondary_DN15,6.7832973052476575,15.883821900806463,6.475701484723301e-05,11.53194665759898,15.0
LQ heat distribution secondary_DN15,6.762131774027075,14.29654400677115,6.455495726994821e-05,11.513941367497585,15.0
LQ heat distribution secondary_DN15,6.753187139870612,11.10414103269502,6.446956696773854e-05,11.50632379391637,15.0
LQ heat distribution secondary_DN15,6.737328524725758,13.042586833322707,6.431817207375426e-05,11.492805612810406,15.0
LQ heat distribution secondary_DN15,6.685604341067351,11.728434197190401,6.382438511758808e-05,11.448604017599951,15.0
LQ heat distribution secondary_DN15,6.680755384952513,16.01665084110603,6.377809436708843e-05,11.444451524790118,15.0
LQ heat distribution secondary_DN15,6.67797514954525,16.302517958903085,6.375155274028878e-05,11.442069939285108,15.0
LQ heat distribution secondary_DN15,6.677262917967235,16.30545505384727,6.374475339348196e-05,11.441459752765322,15.0
LQ heat distribution secondary_DN15,6.670044040189926,11.474452257015926,6.367583809250526e-05,11.4352733230753,15.0
LQ heat distribution secondary_DN15,6.658588043135597,19.617895539890746,6.356647296549496e-05,11.425448893490048,15.0
LQ heat distribution secondary_DN15,6.626904915095162,16.161314359361242,6.3264008735992e-05,11.39823399458795,15.0
LQ heat distribution secondary_DN15,6.626029138259936,11.69962475875981,6.325564809794688e-05,11.397480804430026,15.0
LQ heat distribution secondary_DN15,6.598091881910455,14.621016133071302,6.298894398005207e-05,11.37342788544153,15.0
LQ heat distribution secondary_DN15,6.587791620840406,14.087452148605026,6.289061213212797e-05,11.364546906315663,15.0
LQ heat distribution secondary_DN15,6.531418398814497,16.142788728776537,6.235244294810977e-05,11.31581793776337,15.0
LQ heat distribution secondary_DN15,6.5199364739835985,11.674180580348706,6.224283030055942e-05,11.305867226079098,15.0
LQ heat distribution secondary_DN15,6.508734294270635,14.765700640431831,6.213588825079365e-05,11.296150505325274,15.0
LQ heat distribution secondary_DN15,6.4965553260570434,12.196540193512037,6.201962125114123e-05,11.285577030601027,15.0
LQ heat distribution secondary_DN15,6.425668465503098,11.330832646235077,6.134289704537564e-05,11.223837126832398,15.0
LQ heat distribution secondary_DN15,6.399218043014136,13.224957594549966,6.1090387045481e-05,11.200712577381038,15.0
LQ heat distribution secondary_DN15,6.3839027068892,15.922306835836519,6.094417858605441e-05,11.187301138774407,15.0
LQ heat distribution secondary_DN15,6.277745168050986,13.256433218665808,5.9930741461107265e-05,11.093894715445458,15.0
LQ heat distribution secondary_DN15,5.946696372946038,16.364870561158348,5.677037110211015e-05,10.797422142800281,15.0
LQ heat distribution secondary_DN190,1760.8884243034709,27.923395425858164,0.01681039068547466,185.80103034192067,190.0
LQ heat distribution secondary_DN25,30.063384568406217,12.673266912733618,0.0002870012846625892,24.27734191959595,25.0
LQ heat distribution secondary_DN45,101.82544759009798,31.96179297474136,0.0009720806452515321,44.67971175228886,45.0
LQ heat distribution secondary_DN45,101.66606716015933,11.531163836159967,0.000970559113700805,44.644731005569284,45.0
LQ heat distribution secondary_DN45,101.59672896564932,33.025860408648164,0.0009698971738964136,44.62950413036474,45.0
LQ heat distribution secondary_DN45,101.38717638930035,32.795549573702466,0.0009678966719742277,44.58345414871844,45.0
LQ heat distribution secondary_DN45,101.25001439725679,11.656485368324145,0.0009665872496158166,44.55328650213561,45.0
LQ heat distribution secondary_DN45,100.9865416926404,11.489897015397347,0.0009640719970657795,44.495280478908064,45.0
LQ heat distribution secondary_DN45,100.93727671283705,31.150394668824966,0.0009636016869960577,44.484425931041834,45.0
LQ heat distribution secondary_DN45,100.904538578526,30.352818617484303,0.0009632891511076468,44.477211276233135,45.0
LQ heat distribution secondary_DN45,100.63554038029609,33.686845198545,0.0009607211492152372,44.417886520799236,45.0
LQ heat distribution secondary_DN45,100.47033001373867,33.114961410601396,0.0009591439619449993,44.38141178470735,45.0
LQ heat distribution secondary_DN45,100.01661197182915,11.467653328684792,0.0009548125247907318,44.28108648119206,45.0
LQ heat distribution secondary_DN45,99.54442532337109,34.134190223793226,0.0009503047763567646,44.17643549355642,45.0
LQ heat distribution secondary_DN45,99.43209737565346,11.398220462854077,0.0009492324331804626,44.15150366544984,45.0
LQ heat distribution secondary_DN45,99.39338700700432,7.55559523966078,0.0009488628831217596,44.14290841599192,45.0
LQ heat distribution secondary_DN45,99.34414725688484,33.13837838708266,0.0009483928139082085,44.131972803914664,45.0
LQ heat distribution secondary_DN45,98.48409286374097,29.798378811761697,0.0009401822707755701,43.94052517067554,45.0
LQ heat distribution secondary_DN45,98.13810227267314,10.117086453424058,0.0009368792579730132,43.8632721646404,45.0
LQ heat distribution secondary_DN45,97.51774615976942,36.12251251174268,0.0009309570039118799,43.72441688555597,45.0
LQ heat distribution secondary_DN45,97.34507757479084,33.24106239041936,0.0009293086164657836,43.68568968739627,45.0
LQ heat distribution secondary_DN45,97.04539363079424,11.614015357449766,0.0009264476718930237,43.61839305699184,45.0
LQ heat distribution secondary_DN45,96.01377813533716,36.01491436322593,0.0009165993139411662,43.38593672078942,45.0
LQ heat distribution secondary_DN45,95.94561154834307,11.329336597513292,0.0009159485589340626,43.37053270065708,45.0
LQ heat distribution secondary_DN45,95.68865235056333,33.19152369657621,0.0009134954878335401,43.31241681175835,45.0
LQ heat distribution secondary_DN45,94.63535600107393,35.871335551335555,0.0009034401527548823,43.073375669841695,45.0
LQ heat distribution secondary_DN45,94.12561135859158,8.478035425927098,0.0008985738554519483,42.95721364609656,45.0
LQ heat distribution secondary_DN45,92.60704818871815,8.555954348802347,0.0008840768323505313,42.60928233591935,45.0
LQ heat distribution secondary_DN45,92.3781115297497,11.169852092235692,0.0008818912795202835,42.55658190332088,45.0
LQ heat distribution secondary_DN45,84.68185570305879,8.494480118414744,0.0008084186701962652,40.7452870735179,45.0
LQ heat distribution secondary_DN50,110.0190385234954,34.70190501998488,0.0010503010837565193,46.442556848652515,50.0
LQ heat distribution secondary_DN50,109.10001384894665,34.58715842184568,0.0010415275785102306,46.248175201864896,50.0
LQ heat distribution secondary_DN50,108.68929781913491,35.717537070783095,0.0010376066617578512,46.161040576944885,50.0
LQ heat distribution secondary_DN50,107.18989260477919,35.95019140949339,0.0010232925308332143,45.841531319229446,50.0
LQ heat distribution secondary_DN50,106.33611150149406,11.433409718803647,0.0010151418759092512,45.658599513731396,50.0
LQ heat distribution secondary_DN50,105.5674069462995,34.69414589078925,0.0010078034076019045,45.49326699345801,50.0
LQ heat distribution secondary_DN55,152.57035136372303,18.929199048786355,0.0014565188674341102,54.6911772632063,55.0
LQ heat distribution secondary_DN55,150.94307647932044,19.12010978568113,0.0014409840236689303,54.39873460143067,55.0
LQ heat distribution secondary_DN55,142.25030109532062,9.971892852077676,0.0013579981011486455,52.80910362711664,55.0
LQ heat distribution secondary_DN55,141.92861060171938,0.018180428409751495,0.0013549270701834785,52.74935752536066,55.0
LQ heat distribution secondary_DN55,139.57330548679207,0.01817535939519388,0.0013324420571531462,52.30983868222817,55.0
LQ heat distribution secondary_DN55,139.4227665679773,18.171309256152927,0.0013310049314365375,52.28162128416474,55.0
LQ heat distribution secondary_DN60,156.30414432569248,18.488822733736228,0.0014921636689803578,55.35634984940608,60.0
LQ heat distribution secondary_DN60,154.38182972569055,9.50783458036311,0.0014738122169516998,55.01489528706108,60.0
LQ heat distribution secondary_DN65,195.92786992378217,15.437880726965703,0.0018704331257640302,61.9769653035259,65.0
LQ heat distribution secondary_DN70,238.09467943418792,1.9539827236619458,0.002272980233261937,68.32144514542117,70.0
LQ heat distribution secondary_DN75,277.1750714761057,1.8349211651556043,0.002646062734855424,73.71557930346312,75.0
