name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN360,6576.7908802225575,4.0848254006293185,0.0627855931286163,359.0783453262932,360.0
LQ heat distribution main_DN360,6576.578469301725,4.084825774900899,0.06278356533939594,359.0725466944664,360.0
LQ heat distribution main_DN365,6791.252588878928,4.7264615839538235,0.06483296027569382,364.8859495373449,365.0
LQ heat distribution main_DN365,6791.006812876562,4.726462102294036,0.0648306139654087,364.8793468510053,365.0
LQ heat distribution main_DN365,6790.761036847243,4.716091590920206,0.06482826765486628,364.8727440444603,365.0
LQ heat distribution main_DN365,6790.515800084516,4.728952836556209,0.06482592649245361,364.86615560629093,365.0
LQ heat distribution main_DN365,6790.269894537015,4.726463654514181,0.06482357894546076,364.8595490813451,365.0
LQ heat distribution main_DN365,6790.02411842698,4.726464172148816,0.06482123263414778,364.85294591434786,365.0
LQ heat distribution main_DN365,6789.778342290028,4.726464691550129,0.06481888632257783,364.84634262712007,365.0
LQ heat distribution main_DN365,6789.532566126068,4.71609418736565,0.06481654001075005,364.8397392196528,365.0
LQ heat distribution main_DN365,6789.287329228325,4.766187772412236,0.06481419884704845,364.8331501818293,365.0
LQ heat distribution main_DN365,6789.03948746416,4.753357583922763,0.06481183281588697,364.8264910354125,365.0
LQ heat distribution main_DN365,6788.792312869796,4.766188765529184,0.06480947315388827,364.81984969381375,365.0
LQ heat distribution main_DN365,6788.544471053989,4.753358572856232,0.06480710712223378,364.8131903032278,365.0
LQ heat distribution main_DN365,6788.2972964082,4.766189760771038,0.06480474745974416,364.806548718106,365.0
LQ heat distribution main_DN370,6804.029700817609,4.901539649832666,0.0649549374779724,365.2290377786258,370.0
LQ heat distribution main_DN370,6803.774820755818,4.911897764997178,0.06495250425542547,365.2221969449129,370.0
LQ heat distribution main_DN370,6803.519402072038,4.911898336249308,0.06495006589090252,365.2153415263551,370.0
LQ heat distribution main_DN370,6803.263983358554,4.914409796753231,0.06494762752609598,365.20848597831514,370.0
LQ heat distribution main_DN370,6803.008434049122,4.911899472740121,0.06494518791455009,365.20162679623303,370.0
LQ heat distribution main_DN370,6802.753015276539,4.901542502348759,0.06494274954917938,365.19477098914973,370.0
LQ heat distribution main_DN370,6802.4981350664175,4.911900609261487,0.0649403163252164,365.1879295095573,370.0
LQ heat distribution main_DN370,6802.242716234736,4.911901180512918,0.06493787795928149,365.18107344373857,370.0
LQ heat distribution main_DN370,6801.987297373349,4.911901747875314,0.064935439593063,365.17421724840125,370.0
LQ heat distribution main_DN370,6801.731878482459,4.911902318772447,0.06493300122656286,365.16736092354364,370.0
LQ heat distribution main_DN370,6801.4764595618835,4.904061578228721,0.06493056285977931,365.16050446915335,370.0
LQ heat distribution main_DN370,6801.221448359815,4.911903454938366,0.06492812838529657,365.15365883110616,370.0
LQ heat distribution main_DN370,6800.966029380159,4.911904023714596,0.06492569001794901,365.1468021178422,370.0
LQ heat distribution main_DN40,81.55235009605289,4.939405533559954,0.0007785427216806959,39.98530739251049,40.0
LQ heat distribution main_DN40,81.29550100830777,4.941806957372584,0.0007760907017499548,39.92229088247982,40.0
LQ heat distribution main_DN40,81.15320264373293,4.888351465608432,0.0007747322448089062,39.887335905024166,40.0
LQ heat distribution main_DN40,80.69084469362144,4.5263185569933695,0.0007703183264307536,39.77354760523886,40.0
LQ heat distribution main_DN40,80.45547612865779,4.515706882385773,0.0007680713711566376,39.7154971568057,40.0
LQ heat distribution main_DN40,80.22065937077373,4.526317905464789,0.0007658296837305368,39.65749812879108,40.0
LQ heat distribution main_DN40,79.98529083968957,4.526317580243222,0.0007635827287798527,39.59927756670961,40.0
LQ heat distribution main_DN40,79.39705938894018,4.657634984357136,0.000757967154071028,39.45339746140687,40.0
LQ heat distribution main_DN40,79.1548623697536,4.64490504120672,0.0007556550106897718,39.39317612815312,40.0
LQ heat distribution main_DN40,77.26264747036993,4.8532982850680915,0.0007375909066383763,38.919476635265426,40.0
LQ heat distribution main_DN40,77.01027595954639,4.840533438649064,0.000735181632072042,38.85586115369545,40.0
LQ heat distribution main_DN40,75.48531526299665,4.853067097646696,0.0007206235347302783,38.46922484451408,40.0
LQ heat distribution main_DN40,75.23295577391902,4.853066559032645,0.0007182143749300144,38.404866622018965,40.0
LQ heat distribution main_DN40,74.37276390904087,4.9498328479683025,0.0007100025194180513,38.18468035542818,40.0
LQ heat distribution main_DN40,74.34149045307296,4.88436243903653,0.0007097039661391214,38.17665125701231,40.0
LQ heat distribution main_DN40,73.36472153452115,4.777965742258578,0.0007003792031935193,37.925021483739265,40.0
LQ heat distribution main_DN40,73.11626731592371,4.788332550099418,0.0006980073252116822,37.86074929336941,40.0
LQ heat distribution main_DN40,72.91616332374046,4.564294723874925,0.0006960970245703147,37.808905305654505,40.0
LQ heat distribution main_DN40,72.86727402331854,4.668648636589836,0.0006956303009386019,37.79622800071905,40.0
LQ heat distribution main_DN40,72.72464245453841,4.526317252898765,0.000694268663050486,37.75921841015291,40.0
LQ heat distribution main_DN40,72.67881999809897,4.553717853467595,0.0006938312171656226,37.74732084205749,40.0
LQ heat distribution main_DN40,72.62450429421587,4.679759751183165,0.0006933126901595786,37.733213186577395,40.0
LQ heat distribution main_DN40,72.48927395738768,4.524257874942568,0.0006920217084237487,37.698066284375045,40.0
LQ heat distribution main_DN40,72.44202666971866,4.553718206537826,0.000691570660331443,37.68577879956846,40.0
LQ heat distribution main_DN40,72.38115678715434,4.806123293828366,0.0006909895636005187,37.66994261227449,40.0
LQ heat distribution main_DN40,72.20523332297869,4.553718560667816,0.0006893101033219922,37.62413608771424,40.0
LQ heat distribution main_DN40,71.96843995782396,4.553718914799226,0.0006870495461367442,37.562392210862434,40.0
LQ heat distribution main_DN40,71.7316465742544,4.47576460690056,0.0006847889887756983,37.50054666931478,40.0
LQ heat distribution main_DN40,71.62322149917058,4.6576342143644025,0.0006837539045266882,37.47219420967797,40.0
LQ heat distribution main_DN40,71.49890681469557,4.484111893778331,0.0006825671294959005,37.43966029817602,40.0
LQ heat distribution main_DN40,67.73247406927736,4.853066019359393,0.0006466107309716216,36.44019299732845,40.0
LQ heat distribution main_DN40,67.45985462716874,4.890779584036925,0.0006440081587319211,36.366784180905846,40.0
LQ heat distribution main_DN40,67.20553408879881,4.888355934785287,0.0006415802776973634,36.29816890179595,40.0
LQ heat distribution main_DN40,66.88140727080226,4.941805893465356,0.0006384859882654153,36.21053155080265,40.0
LQ heat distribution main_DN40,65.21618583998168,4.934905654114398,0.0006225888863005411,35.756903013906616,40.0
LQ heat distribution main_DN40,64.28103190906273,4.795847703166929,0.0006136614024731526,35.49961300803284,40.0
LQ heat distribution main_DN40,64.03164782849805,4.806124489488669,0.0006112806475274277,35.430684108443614,40.0
LQ heat distribution main_DN40,63.99759365276633,4.655460480092138,0.0006109555479977692,35.421261242961116,40.0
LQ heat distribution main_DN40,63.78172935504465,4.8034980404277805,0.0006088947909789465,35.36147271185183,40.0
LQ heat distribution main_DN40,63.70876082112424,4.473566843853109,0.0006081981939964128,35.34123954123387,40.0
LQ heat distribution main_DN40,63.531947456942405,4.806125686536191,0.0006065102382524335,35.292163519036706,40.0
LQ heat distribution main_DN40,63.476135345243875,4.4841126147526404,0.0006059774257302518,35.27665822573214,40.0
LQ heat distribution main_DN40,63.28202892124252,4.806126285238489,0.0006041243811097138,35.222679917814496,40.0
LQ heat distribution main_DN410,8457.660168122078,4.826778630233235,0.08074138585319407,407.1995733349983,410.0
LQ heat distribution main_DN410,8457.409175633305,4.835756569500354,0.08073898974351604,407.1935311915108,410.0
LQ heat distribution main_DN410,8457.157716291691,4.835756835519799,0.08073658917700899,407.18747771956424,410.0
LQ heat distribution main_DN45,102.59605486338336,4.840225151347544,0.0009794372779320607,44.84845942351514,45.0
LQ heat distribution main_DN45,102.34436315551329,4.842696463922547,0.0009770344931313917,44.793413852448396,45.0
LQ heat distribution main_DN45,102.09254293938932,4.842697002588946,0.0009746304815216164,44.7382723969158,45.0
LQ heat distribution main_DN45,101.80441707264337,4.89475740998159,0.0009718798765884809,44.67509755219386,45.0
LQ heat distribution main_DN45,101.23579904144978,4.490723103055,0.0009664515421618118,44.55015878380706,45.0
LQ heat distribution main_DN45,101.00228144009093,4.477975464261322,0.0009642222571846389,44.49874785772395,45.0
LQ heat distribution main_DN45,100.89342510432996,4.879693583906533,0.0009631830558885915,44.47476188219295,45.0
LQ heat distribution main_DN45,100.76942671594934,4.4907223598304284,0.0009619993003909244,44.44742365742607,45.0
LQ heat distribution main_DN45,100.63968103796682,4.879694976828617,0.0009607606781667478,44.418800300215736,45.0
LQ heat distribution main_DN45,100.53590915323815,4.480192135685854,0.0009597700157827031,44.39589377164595,45.0
LQ heat distribution main_DN45,100.38593689917174,4.886185118290277,0.0009583382997534295,44.36276810934037,45.0
LQ heat distribution main_DN45,100.30293916218248,4.488509414407553,0.0009575459585888542,44.344425048314626,45.0
LQ heat distribution main_DN45,100.13185527302065,4.879697769212741,0.0009559126995037771,44.30659039165016,45.0
LQ heat distribution main_DN45,100.06953667263329,4.480191392060365,0.0009553177725311054,44.29280080174165,45.0
LQ heat distribution main_DN45,99.83656672024615,4.851048979808864,0.0009530937157064072,44.24121215228148,45.0
LQ heat distribution main_DN45,94.84556964900953,4.884357966666865,0.0009054469656230027,43.12118860748208,45.0
LQ heat distribution main_DN45,94.301469993895,4.315335241997411,0.0009002526968390931,42.99732425789685,45.0
LQ heat distribution main_DN45,94.08551974118399,4.942684952311123,0.0008981911192475798,42.948064129941926,45.0
LQ heat distribution main_DN45,94.07707256131113,4.305485676384444,0.000898110477912278,42.946136106547584,45.0
LQ heat distribution main_DN45,93.85318730613913,4.312051070181023,0.0008959731485072948,42.895003914290875,45.0
LQ heat distribution main_DN45,93.82850012366382,4.942685466744932,0.0008957374713476259,42.88936198317708,45.0
LQ heat distribution main_DN45,93.62896065048972,4.3087788583640325,0.0008938325599092097,42.84373258731473,45.0
LQ heat distribution main_DN45,93.57148047939307,4.953132439700151,0.0008932838231922967,42.83057937518408,45.0
LQ heat distribution main_DN45,93.40490414985479,4.312053077286686,0.000891693595702671,42.79243880745623,45.0
LQ heat distribution main_DN45,92.13300655732688,4.806015649149221,0.0008795513752489439,42.50008714589077,45.0
LQ heat distribution main_DN45,91.88309374357112,4.806016214201903,0.0008771655727309892,42.4424067923201,45.0
LQ heat distribution main_DN45,91.82226251824844,4.842791210001357,0.0008765848450429445,42.42835496313494,45.0
LQ heat distribution main_DN45,91.63318090043262,4.795688735127141,0.0008747797699325309,42.38464793607708,45.0
LQ heat distribution main_DN45,91.57043737532837,4.853299184181596,0.0008741807863993161,42.37013453828541,45.0
LQ heat distribution main_DN45,90.98270298847875,4.853071411532657,0.0008685699569305847,42.23394171892604,45.0
LQ heat distribution main_DN45,90.73034327507905,4.845168991017649,0.0008661607949888215,42.175328674915136,45.0
LQ heat distribution main_DN45,90.47839448754613,4.853070334632459,0.0008637555559670274,42.11672970106751,45.0
LQ heat distribution main_DN45,90.22603483014524,4.853069794604441,0.0008613463945598591,42.057953320746726,45.0
LQ heat distribution main_DN45,89.97367520082581,4.853069254930681,0.0008589372334207715,41.9990946914094,45.0
LQ heat distribution main_DN45,89.72131559956941,4.853068715255481,0.0008565280725495886,41.94015346676746,45.0
LQ heat distribution main_DN45,89.46895602637612,4.853068176642238,0.0008541189119463114,41.88112929810055,45.0
LQ heat distribution main_DN45,89.11931126469997,4.606808509916077,0.0008507810144601429,41.79921344221668,45.0
LQ heat distribution main_DN45,88.87975722218434,4.594135453085321,0.000848494102359755,41.74299718359192,45.0
LQ heat distribution main_DN45,88.6408621786239,4.594135119333624,0.000846213481418844,41.686860075476986,45.0
LQ heat distribution main_DN45,88.21610530999736,4.88435945381218,0.0008421585232457982,41.586860803668955,45.0
LQ heat distribution main_DN45,84.6174248918746,4.840534331812514,0.000807803578920044,40.729783448645236,45.0
LQ heat distribution main_DN45,82.06684016985697,4.941808553419832,0.0007834543214306155,40.111236932920576,45.0
LQ heat distribution main_DN45,81.82728021353044,4.853067636966893,0.000781167352873799,40.05265012244082,45.0
LQ heat distribution main_DN45,81.80986612507914,4.9522313274279055,0.000781001108592641,40.0483879894292,45.0
LQ heat distribution main_DN460,10738.12397937776,7.188829727780688,0.10251192343081394,458.8242947117145,460.0
LQ heat distribution main_DN50,124.45029230330036,4.884350508718377,0.0011880696162606238,49.39467806845246,50.0
LQ heat distribution main_DN50,119.78804409678301,4.838361478948455,0.0011435612801602196,48.46061659586622,50.0
LQ heat distribution main_DN50,116.98275300131696,4.888342525839543,0.0011167804582464626,47.88981038880368,50.0
LQ heat distribution main_DN50,116.72855918997331,4.884353492881906,0.0011143537870164516,47.83775180239589,50.0
LQ heat distribution main_DN50,109.19421541650647,4.884354981088617,0.0010424268774845485,46.2681372093102,50.0
LQ heat distribution main_DN50,108.9410244658906,4.820438417924159,0.0010400097801039677,46.21446462121259,50.0
LQ heat distribution main_DN50,108.69036166815854,4.820438882681218,0.0010376168178344491,46.16126648813746,50.0
LQ heat distribution main_DN50,105.22381228534942,4.844728976089779,0.0010045232676405673,45.41917223373481,50.0
LQ heat distribution main_DN50,104.97188637859276,4.844727465736748,0.0010021182470510048,45.36476856381415,50.0
LQ heat distribution main_DN55,153.92609840911928,4.91022856242345,0.0014694615599915922,54.93363397200469,55.0
LQ heat distribution main_DN55,151.7005236243684,4.884343048646798,0.0014482150226670014,54.535052890529336,55.0
LQ heat distribution main_DN55,151.67083891099355,4.844739532353652,0.0014479316363818,54.52971692801124,55.0
LQ heat distribution main_DN55,151.44653778583876,4.888335073919921,0.0014457903368576492,54.489380887370345,55.0
LQ heat distribution main_DN55,151.41891245531116,4.834209178303637,0.0014455266105518965,54.48441096256947,55.0
LQ heat distribution main_DN55,151.16753357803938,4.844736521166954,0.0014431268122008533,54.43916589039077,55.0
LQ heat distribution main_DN55,147.74237739273235,4.910227201360251,0.0014104284237969676,53.8188904986989,55.0
LQ heat distribution main_DN55,147.48704557826161,4.910225840297824,0.00140799088857529,53.772364858889325,55.0
LQ heat distribution main_DN55,143.13978914460972,4.844735010105803,0.0013664896338387562,52.97395341830551,55.0
LQ heat distribution main_DN55,140.02820113528242,4.9102244794119585,0.001336784736375011,52.39501313919585,55.0
LQ heat distribution main_DN55,138.17179361433884,4.884346034579179,0.0013190624688719699,52.046543954918555,55.0
LQ heat distribution main_DN55,137.9178076205407,4.884347522432481,0.0013166377815803409,51.99868623651308,55.0
LQ heat distribution main_DN55,136.41318616524373,4.838364486611601,0.0013022738536061455,51.71426720975486,55.0
LQ heat distribution main_DN55,132.08585873688696,4.9067550409456455,0.0012609628519034556,50.887411579237266,55.0
LQ heat distribution main_DN55,131.19982553250517,4.894749945007609,0.0012525043010263024,50.716447768173545,55.0
LQ heat distribution main_DN55,128.95532278148042,4.84057763440091,0.0012310770671263046,50.28076019650438,55.0
LQ heat distribution main_DN60,180.42802599631133,4.844747075662927,0.0017224632553347143,59.47496533572894,60.0
LQ heat distribution main_DN60,179.64855586265602,4.910235365615625,0.0017150220130086494,59.346356888130984,60.0
LQ heat distribution main_DN60,179.39322362364402,4.910234005082651,0.0017125844737340718,59.30416777577187,60.0
LQ heat distribution main_DN60,175.83904461899007,4.949606092255368,0.00167865436390444,58.71375502501705,60.0
LQ heat distribution main_DN60,175.5816651021928,4.960088378143233,0.0016761972802118645,58.67076897541542,60.0
LQ heat distribution main_DN60,175.32374050652936,4.962395339596522,0.0016737349929024283,58.627660272131905,60.0
LQ heat distribution main_DN60,175.06569594887034,4.9496075638508685,0.0016712715603710772,58.584499775630064,60.0
LQ heat distribution main_DN60,174.8083163555501,4.960089846481818,0.0016688144759479722,58.54141880318095,60.0
LQ heat distribution main_DN60,174.55039168353304,4.962396818881514,0.0016663521879096233,58.49821476601205,60.0
LQ heat distribution main_DN60,174.2923470489512,4.94960903474073,0.0016638887546439256,58.454958679984465,60.0
LQ heat distribution main_DN60,174.2702119286322,4.844745565662407,0.0016636774408461308,58.45124667354904,60.0
LQ heat distribution main_DN60,174.0349673791447,4.960091313759825,0.0016614316694906414,58.41178215315653,60.0
LQ heat distribution main_DN60,173.7770426308292,4.949610015340122,0.0016589693807239063,58.368482146900426,60.0
LQ heat distribution main_DN60,173.5196629100315,4.96239879233748,0.001656512295083833,58.325241595406034,60.0
LQ heat distribution main_DN60,173.26161817282997,4.960092781744803,0.0016540488608384723,58.28185711367523,60.0
LQ heat distribution main_DN60,172.8000436275153,4.910232643666638,0.0016496424212650625,58.20417296628531,60.0
LQ heat distribution main_DN60,166.74421350311297,4.910231283134087,0.001591830200507045,57.17518579443236,60.0
LQ heat distribution main_DN60,166.56350491667482,4.8342152067007635,0.001590105058870404,57.14419566998673,60.0
LQ heat distribution main_DN60,160.77173280906592,4.910229922601794,0.0015348136783681712,56.141892085443054,60.0
LQ heat distribution main_DN60,159.78931418203183,4.844742553414694,0.0015254349802580605,55.970097716244084,60.0
LQ heat distribution main_DN60,159.53738756925426,4.838372016866932,0.0015230299529284416,55.92595859683768,60.0
LQ heat distribution main_DN60,159.0956812381601,4.884337087010217,0.0015188131860444877,55.84848468122284,60.0
LQ heat distribution main_DN60,158.84169570963556,4.884338575215815,0.0015163885031946114,55.803887704912526,60.0
LQ heat distribution main_DN60,158.58771010372433,4.888330605096957,0.0015139638196059603,55.75925504576826,60.0
LQ heat distribution main_DN60,158.33351691225928,4.8907571812537025,0.0015115371542936448,55.7145501089594,60.0
LQ heat distribution main_DN65,208.12568732162848,4.820436555325246,0.0019868800698962146,63.87707796806887,65.0
LQ heat distribution main_DN65,207.87502462075156,4.82043702149819,0.0019844871085513277,63.83860019769479,65.0
LQ heat distribution main_DN65,207.62436189563365,4.809960219917863,0.001982094146975023,63.80009921769903,65.0
LQ heat distribution main_DN65,207.37424396419792,4.818132464509126,0.0019797063862930587,63.76165874407026,65.0
LQ heat distribution main_DN65,200.37311626725827,3.941172566401041,0.0019128698450334917,62.67609425718538,65.0
LQ heat distribution main_DN65,200.1681752938054,3.9393654168084726,0.001910913367959956,62.644033604239965,65.0
LQ heat distribution main_DN65,199.96332829213137,3.9461446910636657,0.0019089577879917074,62.61197124663175,65.0
LQ heat distribution main_DN65,193.85503277024324,4.840223011870972,0.001850644704250532,61.64824802871906,65.0
LQ heat distribution main_DN65,193.60334117362595,4.842694306434473,0.0018482419205119423,61.60821454226372,65.0
LQ heat distribution main_DN65,193.35152106969136,4.842694845805815,0.0018458379099731872,61.568134564797205,65.0
LQ heat distribution main_DN65,193.09970093770946,4.842695384472254,0.0018434338991666773,61.52802847436681,65.0
LQ heat distribution main_DN65,192.9683232289841,3.9393644423511702,0.0018421796966967456,61.50709424520023,65.0
LQ heat distribution main_DN65,192.012987453871,4.942682893900301,0.001833059546099007,61.354652555759564,65.0
LQ heat distribution main_DN65,191.75596794338819,4.953129872636319,0.0018306058992208895,61.31357558608713,65.0
LQ heat distribution main_DN65,191.49840519001108,4.942683923798951,0.0018281470662530892,61.272384169761054,65.0
LQ heat distribution main_DN65,191.24138562597355,4.942684438939027,0.0018256934188637093,61.231252001814376,65.0
LQ heat distribution main_DN65,189.49365856978554,4.795685908274143,0.0018090086736972366,60.95081809131336,65.0
LQ heat distribution main_DN65,189.24428290255528,4.806014521135178,0.0018066279990697402,60.91069892568207,65.0
LQ heat distribution main_DN65,188.99437014745627,4.795687037747284,0.0018042421971117544,60.870466826545005,65.0
LQ heat distribution main_DN65,188.49038027885325,4.906771373582912,0.0017994308379842793,60.78925123760163,65.0
LQ heat distribution main_DN65,188.23522816742695,4.910238086857101,0.001796995018304792,60.74809327948609,65.0
LQ heat distribution main_DN65,187.9798957869104,4.910236725794291,0.0017945574776793355,60.70687830882469,65.0
LQ heat distribution main_DN65,186.63768900856059,4.838379548536139,0.0017817440478144209,60.489761600672225,65.0
LQ heat distribution main_DN75,285.2275420907433,4.807620332041463,0.002722935962680127,74.77870303883802,75.0
LQ heat distribution main_DN75,284.9906502897104,4.8426921485908485,0.002720674465772892,74.74764337824993,75.0
LQ heat distribution main_DN75,284.97754583347717,4.810852303657917,0.0027205493635654144,74.7459248333071,75.0
LQ heat distribution main_DN75,284.73883029798367,4.8426926886690485,0.0027182704563053334,74.71461227568028,75.0
LQ heat distribution main_DN75,284.4870102781729,4.84269322733483,0.0027158664465696696,74.68156656001436,75.0
LQ heat distribution main_DN75,282.86198347597656,4.953127818213898,0.0027003530642098,74.46796568365755,75.0
LQ heat distribution main_DN75,282.60442082942944,4.942681864679138,0.002697894232261856,74.43405420808915,75.0
LQ heat distribution main_DN75,282.34740137246615,4.940319147864892,0.0026954405858946647,74.40019884257597,75.0
LQ heat distribution main_DN75,282.12626792931763,4.8489242447630465,0.0026933295267715287,74.37105815510658,75.0
LQ heat distribution main_DN75,281.87412386858995,4.855386560655262,0.002690922423566491,74.33781698890891,75.0
LQ heat distribution main_DN75,281.5172784376394,4.745940181555877,0.0026875157846075358,74.290747199468,75.0
LQ heat distribution main_DN75,281.2704895481985,4.735973765238963,0.0026851598047560716,74.25817699460812,75.0
LQ heat distribution main_DN75,281.02421891240607,4.745942694071089,0.002682808772433471,74.22566093996949,75.0
LQ heat distribution main_DN75,280.7774298923144,4.735976275294736,0.0026804527913347437,74.1930621454675,75.0
LQ heat distribution main_DN75,280.53115912599907,4.712649902103933,0.0026781017577661007,74.16051752364649,75.0
LQ heat distribution main_DN75,280.4071250056507,4.674253912035809,0.0026769176611517965,74.14412103571502,75.0
LQ heat distribution main_DN75,280.28610133108964,4.723264737467573,0.002675762303876751,74.128119012958,75.0
LQ heat distribution main_DN75,280.16406380222486,4.670680639947117,0.002674597267801669,74.11197943745827,75.0
LQ heat distribution main_DN75,280.04049156474133,4.712650607768886,0.002673417580570323,74.0956333132015,75.0
LQ heat distribution main_DN75,279.9211884089476,4.667645745617834,0.0026722786482954427,74.07984848057626,75.0
LQ heat distribution main_DN75,279.7954337331374,4.712650962560173,0.002671078126330667,74.06320641444854,75.0
LQ heat distribution main_DN75,279.6784708301755,4.667646842481241,0.002669961535371604,74.04772447285576,75.0
LQ heat distribution main_DN75,279.55037588308426,4.723265793254047,0.0026687386719148856,74.03076530964886,75.0
LQ heat distribution main_DN75,279.4357531943665,4.670683939344181,0.00266764442190326,74.01558651522384,75.0
LQ heat distribution main_DN75,279.30476606183504,4.315744712649026,0.002666393948084344,73.99823686373301,75.0
LQ heat distribution main_DN75,279.1928776295206,4.667649045551901,0.0026653258007591466,73.98341367222724,75.0
LQ heat distribution main_DN75,279.08034733677727,4.315745075651445,0.0026642515258880886,73.96850244967735,75.0
LQ heat distribution main_DN75,278.9501598791519,3.9115926755104375,0.0026630086861971543,73.95124775103254,75.0
LQ heat distribution main_DN75,278.8559285928434,4.313476225339765,0.0026621091035116313,73.93875607544834,75.0
LQ heat distribution main_DN75,278.74675706002535,3.9115934893617914,0.0026610668931744664,73.92428122175869,75.0
LQ heat distribution main_DN75,278.6316278291257,4.326246645411532,0.0026599678074379542,73.90901337665433,75.0
LQ heat distribution main_DN75,278.5433541985785,3.908380448457629,0.0026591250997477665,73.89730484627331,75.0
LQ heat distribution main_DN75,278.4066630035643,4.315746162156769,0.0026578201718717356,73.87917059481148,75.0
LQ heat distribution main_DN75,278.34011841525876,5.005102659909105,0.0026571849013389856,73.87034079033779,75.0
LQ heat distribution main_DN75,278.18224420313214,4.79159649964427,0.0026556777489559155,73.84938823041354,75.0
LQ heat distribution main_DN75,278.0798530769435,5.006672002283714,0.0026547002680376466,73.83579602941712,75.0
LQ heat distribution main_DN75,277.9330811851506,4.791596842368715,0.002653299104392846,73.81630801243088,75.0
LQ heat distribution main_DN75,277.81950613282476,4.995842092619746,0.002652214855683291,73.80122425977757,75.0
LQ heat distribution main_DN75,277.68391814934745,4.789602668650747,0.0026509204596596417,73.783212960784,75.0
LQ heat distribution main_DN75,277.55972234400855,5.006672444106883,0.002649734819513208,73.76671112218384,75.0
LQ heat distribution main_DN75,277.4348588105776,4.791597525336578,0.0026485428048742495,73.75011684069128,75.0
LQ heat distribution main_DN75,277.299375376915,4.995842534849534,0.002647249406939523,73.73210695672267,75.0
LQ heat distribution main_DN75,277.1856957392601,4.791597865937474,0.0026461641598020057,73.71699206797368,75.0
LQ heat distribution main_DN75,277.1238537456077,4.795683647909201,0.0026455737827742977,73.70876823079692,75.0
LQ heat distribution main_DN75,277.03959156510285,5.006672885223151,0.002644769370549908,73.69756144791018,75.0
LQ heat distribution main_DN75,276.93653265023136,4.789603681980959,0.002643785514560681,73.68385240157133,75.0
LQ heat distribution main_DN75,276.8744781959164,4.806012267586769,0.002643193109268892,73.67559659765499,75.0
LQ heat distribution main_DN75,276.77924457507123,4.9958429781418605,0.0026422839577572434,73.66292479539943,75.0
LQ heat distribution main_DN75,276.68747325876836,4.791598549965734,0.0026414078592722516,73.65071162522949,75.0
LQ heat distribution main_DN75,276.64298396199496,4.801048197729887,0.0026409831404486392,73.64479014267181,75.0
LQ heat distribution main_DN75,276.6245655580019,4.7956847780906395,0.0026408073084296124,73.64233853147394,75.0
LQ heat distribution main_DN75,276.5194607402079,5.006673326338666,0.0026398039211475693,73.62834682411156,75.0
LQ heat distribution main_DN75,276.43831013417014,4.789604358240553,0.0026390292136913617,73.6175421172986,75.0
LQ heat distribution main_DN75,276.393329455713,4.807624018705263,0.0026385998038731553,73.61155253195048,75.0
LQ heat distribution main_DN75,276.3751899495412,4.8034647432009505,0.002638426634363162,73.60913695426062,75.0
LQ heat distribution main_DN75,276.2591137272383,5.006673547591185,0.002637318508135926,73.5936775928893,75.0
LQ heat distribution main_DN75,276.18925070754165,4.791599232228575,0.0026366515580672233,73.58437147159023,75.0
LQ heat distribution main_DN75,276.1433330067403,4.804285811782843,0.0026362132029283084,73.57825435155004,75.0
LQ heat distribution main_DN75,275.99876670276353,4.995843641650495,0.002634833095014449,73.55899202011308,75.0
LQ heat distribution main_DN75,275.94008754746574,4.7915995738878,0.0026342729121476443,73.55117204139553,75.0
LQ heat distribution main_DN75,275.8935101445276,4.977401607616501,0.0026338282591363018,73.54496423160406,75.0
LQ heat distribution main_DN75,275.7389828333977,5.005104838271752,0.0026323530580753957,73.5243651654173,75.0
LQ heat distribution main_DN75,275.6909243696236,3.560888828926939,0.002631894266058459,73.51795761654864,75.0
LQ heat distribution main_DN75,275.6346852609316,4.966857075472165,0.0026313573771926642,73.51045864773585,75.0
LQ heat distribution main_DN75,275.5057581505194,4.579350524609976,0.0026301265694560322,73.4932645135248,75.0
LQ heat distribution main_DN75,275.376408693007,4.977402497334569,0.0026288917297661767,73.47601001035076,75.0
LQ heat distribution main_DN75,275.26763192323966,4.578335528817951,0.0026278532880500208,73.46149665298239,75.0
LQ heat distribution main_DN75,275.0295584757411,4.579350646247735,0.0026255805105082682,73.42972209452473,75.0
LQ heat distribution main_DN75,274.79143224213624,4.0457127320024115,0.002623307229041873,73.39792673091215,75.0
LQ heat distribution main_DN75,274.5810551800721,4.05666851894817,0.00262129885613434,73.36982506012735,75.0
LQ heat distribution main_DN75,274.3701084170868,4.045712882393039,0.002619285044554528,73.3416364787933,75.0
LQ heat distribution main_DN75,274.15973134720235,4.056668668232089,0.0026172766715723376,73.31351323045085,75.0
LQ heat distribution main_DN75,273.9487845764543,4.056668743747701,0.002615262859918418,73.28530298820544,75.0
LQ heat distribution main_DN75,267.58465527625157,4.977402941120277,0.0025545074489379625,72.42905206307348,75.0
LQ heat distribution main_DN75,267.3258303233133,4.977403387027585,0.0025520365663323466,72.39401458800668,75.0
LQ heat distribution main_DN75,267.2739490215911,4.848927070570828,0.002551541279442397,72.3869893073625,75.0
LQ heat distribution main_DN75,267.0670053471879,4.977403832580755,0.0025495656835053736,72.358960144042,75.0
LQ heat distribution main_DN75,266.8081803478937,4.977404278133794,0.0025470948004572194,72.32388870650811,75.0
LQ heat distribution main_DN75,266.5493553254308,4.9668597535691745,0.0025446239171878836,72.28880025067136,75.0
LQ heat distribution main_DN75,266.2910786182452,4.977405167853794,0.002542158268431935,72.2537691431523,75.0
LQ heat distribution main_DN75,266.0322535495168,4.759153730612918,0.002539687384720924,72.21864661245743,75.0
LQ heat distribution main_DN75,265.7847775555249,4.748593791318996,0.0025373248453988057,72.18504816811814,75.0
LQ heat distribution main_DN75,265.5378506783763,4.7485941863122125,0.002534967548242256,72.15150868074116,75.0
LQ heat distribution main_DN75,265.29092378068805,4.7591549179641675,0.0025326102508896236,72.11795359255503,75.0
LQ heat distribution main_DN75,265.0434477249539,4.7485949819277185,0.0025302477109780805,72.08430820689061,75.0
LQ heat distribution main_DN75,264.7965207858937,4.748595376918667,0.0025278904132304885,72.05072181682677,75.0
LQ heat distribution main_DN75,264.5495938262939,4.761321751124345,0.0025255331152868156,72.01711976039337,75.0
LQ heat distribution main_DN75,264.3020050952355,4.748596171829131,0.0025231694997158516,71.98341190082368,75.0
LQ heat distribution main_DN75,264.05507809430037,4.631996990786189,0.002520812201377569,71.94977840362229,75.0
LQ heat distribution main_DN75,263.8142142507795,4.631997421751409,0.0025185127852103057,71.91695560372277,75.0
LQ heat distribution main_DN75,263.5733503848484,4.6215220005297075,0.002516213368829102,71.88411781364478,75.0
LQ heat distribution main_DN75,263.3330312408209,4.6319982819387215,0.0025139191526570015,71.85133933057047,75.0
LQ heat distribution main_DN75,263.09216733016007,4.634315433759009,0.0025116197358487835,71.8184715324546,75.0
LQ heat distribution main_DN75,262.8511829276046,4.631999142806566,0.0025093191687599486,71.78557223209219,75.0
LQ heat distribution main_DN75,262.6103189721787,4.631999575892624,0.002507019751524379,71.7526743018859,75.0
LQ heat distribution main_DN75,262.3694549942323,4.632000004028527,0.0025047203340738166,71.71976127828786,75.0
LQ heat distribution main_DN75,262.12859099402283,4.632000437468832,0.002502420916410719,71.68683314054411,75.0
LQ heat distribution main_DN75,261.88772697127445,4.6320008659582195,0.002500121498532453,71.65388986778008,75.0
LQ heat distribution main_DN75,261.64686292624464,4.6215254548253455,0.002497822080441476,71.62093143914616,75.0
LQ heat distribution main_DN80,321.5478520796292,4.868110288692952,0.003069669232263763,79.39716676279927,80.0
LQ heat distribution main_DN80,318.35811967859286,4.735967495303138,0.0030392183262872826,79.00237805845838,80.0
LQ heat distribution main_DN80,318.1118493688371,4.745936418514181,0.003036867297077204,78.97181545777116,80.0
LQ heat distribution main_DN80,314.44867545781796,4.880743956565066,0.0030018966630817943,78.5158042509161,80.0
LQ heat distribution main_DN80,314.19487677207655,4.880743608616003,0.002999473763933905,78.48411190804151,80.0
LQ heat distribution main_DN80,313.9410781044285,4.868109252862597,0.002997050864958745,78.45240676470361,80.0
LQ heat distribution main_DN80,313.68793642327967,4.4730656228733485,0.0029946342379310706,78.42077092520017,80.0
LQ heat distribution main_DN80,313.4553370108903,4.466304506333648,0.0029924137184810526,78.39169105676203,80.0
LQ heat distribution main_DN80,310.923073389872,4.735970005358357,0.00296823936410379,78.07440347779615,80.0
LQ heat distribution main_DN80,306.4452028750926,4.809957421619502,0.0029254911968982587,77.51015625091381,80.0
LQ heat distribution main_DN80,306.1950850891684,4.820435159961019,0.002923103437605426,77.4785182518409,80.0
LQ heat distribution main_DN80,305.94442246085043,4.820435625073557,0.002920710476953226,77.44679836756146,80.0
LQ heat distribution main_DN80,305.8418325590073,4.46630382178858,0.002919731098415344,77.43381247040814,80.0
LQ heat distribution main_DN80,305.6937598083466,4.807648324143261,0.0029183175160701347,77.41506548338272,80.0
LQ heat distribution main_DN80,305.6095847602743,4.4730635671259735,0.002917513935658943,77.40440634282585,80.0
LQ heat distribution main_DN80,305.3769854547837,4.4643478005220505,0.0029152934172294387,77.37494450800686,80.0
LQ heat distribution main_DN80,305.14483936915656,4.466301778914287,0.0029130772254812084,77.34552889000305,80.0
LQ heat distribution main_DN80,304.912591676653,4.473061520370136,0.0029108600637389307,77.31608919843188,80.0
LQ heat distribution main_DN80,304.67999247759377,4.8489186016080295,0.0029086395463254777,77.28659371041198,80.0
LQ heat distribution main_DN80,304.4278487103102,4.848920013715433,0.0029062324459218154,77.25460709030563,80.0
LQ heat distribution main_DN80,300.12982803318687,4.810848618416442,0.0028652012222738603,76.70731449143601,80.0
LQ heat distribution main_DN80,295.8587287398527,4.851619860138059,0.002824427004676398,76.1595540103237,80.0
LQ heat distribution main_DN80,292.74734001767865,4.801044516002257,0.0027947240097153095,75.75803082938288,80.0
LQ heat distribution main_DN80,290.4919985923406,4.735971256244439,0.0027731933039841588,75.46564460634144,80.0
LQ heat distribution main_DN80,288.4854949889787,4.848922831771227,0.0027540381383196057,75.20456259126888,80.0
LQ heat distribution main_DN85,367.031920090018,4.878771324977156,0.003503884678663656,84.82700168356149,85.0
LQ heat distribution main_DN85,366.7782239811192,4.8807481281987215,0.0035014627587696343,84.79767998274724,85.0
LQ heat distribution main_DN85,366.52442507845285,4.8700952086658,0.0034990398575508626,84.76833625257389,85.0
LQ heat distribution main_DN85,366.27118012760224,4.880747432627038,0.003496622244654914,84.73904644121596,85.0
LQ heat distribution main_DN85,366.01738126110564,4.86811304997807,0.003494199343781438,84.70968240436676,85.0
LQ heat distribution main_DN85,365.7642393825068,4.880746738116431,0.0034917827148687997,84.6803842368816,85.0
LQ heat distribution main_DN85,365.30580089111896,4.806010011559186,0.003487406213757699,84.62729960578218,85.0
LQ heat distribution main_DN85,365.0558883705179,4.795682517374977,0.003485020414038357,84.59834709514458,85.0
LQ heat distribution main_DN85,364.8065128796144,4.806011139217738,0.003482639741094171,84.56944691968926,85.0
LQ heat distribution main_DN85,364.8049144534983,4.842691070906469,0.0034826244816563087,84.56926164591279,85.0
LQ heat distribution main_DN85,364.5530945178112,4.840220871330544,0.0034802204727237343,84.54006809399144,85.0
LQ heat distribution main_DN85,357.97165562508576,4.8807463891062906,0.0034173905071607233,83.77347271949041,85.0
LQ heat distribution main_DN85,357.95454681103973,4.952561012287086,0.003417227177193697,83.77147077063509,85.0
LQ heat distribution main_DN85,357.6970136384008,4.952562380416653,0.003414768626619578,83.74133033155393,85.0
LQ heat distribution main_DN85,357.4394803946191,4.955999777188699,0.003412310075366292,83.7111790319952,85.0
LQ heat distribution main_DN85,357.1817684062053,4.959101112272677,0.003409849817720337,83.68099593029665,85.0
LQ heat distribution main_DN85,356.92389514836714,4.952566489551994,0.0034073880205094716,83.65078303982968,85.0
LQ heat distribution main_DN85,356.66636169091043,4.956003886315365,0.0034049294672163287,83.62059906635388,85.0
LQ heat distribution main_DN85,356.40864948882205,4.159664238933768,0.003402469207530521,83.59038323268057,85.0
LQ heat distribution main_DN85,356.19234694839747,4.147735917693678,0.003400404266810477,83.56501410037342,85.0
LQ heat distribution main_DN85,355.9766646806774,4.544670394557055,0.003398345247548233,83.53971004607692,85.0
LQ heat distribution main_DN85,355.74034182016044,4.541033396216219,0.0033960891820540378,83.51197561445801,85.0
LQ heat distribution main_DN85,355.5042080835572,4.538184526000442,0.0033938349220387323,83.48425417544598,85.0
LQ heat distribution main_DN85,350.6308967188348,4.870093465556526,0.0033473116631869667,82.91007155173799,85.0
LQ heat distribution main_DN85,347.6692492918595,4.541035807273299,0.0033190381793972265,82.55917389573204,85.0
LQ heat distribution main_DN85,343.47343749772625,4.878768570969982,0.0032789826968756684,82.05948310833539,85.0
LQ heat distribution main_DN85,339.78819384726523,4.544675214715646,0.003243801373243582,81.6180738174906,85.0
LQ heat distribution main_DN85,336.2836643172434,4.870092770639785,0.003210345244078696,81.19608401702091,85.0
LQ heat distribution main_DN85,332.77686844709035,4.534544728880659,0.0031768674792084996,80.77161453365399,85.0
LQ heat distribution main_DN85,332.54107212118856,4.7459339070596815,0.003174616440297743,80.74299321596472,85.0
LQ heat distribution main_DN85,328.5191815312867,4.880744997610814,0.0031362213034013047,80.25323814722465,85.0
LQ heat distribution main_DN85,328.2653827914109,4.880744652136734,0.0031337984037366194,80.22223218584526,85.0
LQ heat distribution main_DN90,409.30390576270037,4.710043601461984,0.003907435854536519,89.57877996590783,90.0
LQ heat distribution main_DN90,401.6283476197481,4.70703710107619,0.0038341608364653758,88.73488238224715,90.0
LQ heat distribution main_DN90,401.3835816904922,4.710046124355884,0.0038318241688829803,88.70783923875774,90.0
LQ heat distribution main_DN90,400.5074701560675,4.820433764598125,0.0038234603356187826,88.61097377096728,90.0
LQ heat distribution main_DN90,400.2568076003084,4.818128773543877,0.0038210673756592685,88.5832402937849,90.0
LQ heat distribution main_DN90,394.5046439527872,4.713555139616323,0.0037661541188810234,87.94441385665823,90.0
LQ heat distribution main_DN90,387.8473663743356,4.710048647074098,0.0037026001563182395,87.1992244099033,90.0
LQ heat distribution main_DN90,381.0554086331469,4.942679807327309,0.003637760464278252,86.43233860706206,90.0
LQ heat distribution main_DN90,380.7983892831659,4.942680320700684,0.003635306818932371,86.40318467015726,90.0
LQ heat distribution main_DN90,380.5413699064894,4.9426808369012925,0.0036328531733316413,86.37402088985671,90.0
LQ heat distribution main_DN95,421.37069448154045,4.437573205190703,0.00402263192822473,90.88963570682485,95.0
LQ heat distribution main_DN95,421.13994067487056,4.437574208774973,0.004020429027922392,90.864745506998,95.0
LQ heat distribution main_DN95,420.90918681601426,4.434519214548356,0.0040182261271218545,90.839848481603,95.0
LQ heat distribution main_DN95,420.67859181685776,4.437576208190287,0.004016024742881697,90.8149617777628,95.0
LQ heat distribution main_DN95,420.4478378540319,4.437577212659105,0.00401382184108861,90.79005108913246,95.0
LQ heat distribution main_DN95,420.2170838389736,4.4345222196755305,0.004011618938796885,90.76513355806863,95.0
LQ heat distribution main_DN95,419.9864886835505,4.437579211721438,0.004009417553064921,90.74022634579644,95.0
LQ heat distribution main_DN95,419.75573456454094,4.532256045061808,0.0040072146497808206,90.71529511772077,95.0
LQ heat distribution main_DN95,419.52005725019774,4.529128324460373,0.004004964747018594,90.68982490116386,95.0
LQ heat distribution main_DN95,419.2845425773258,4.5291293837544835,0.004002716396919578,90.66436511375575,95.0
LQ heat distribution main_DN95,419.0490278493706,4.532259229983972,0.004000468046294707,90.63889816892723,95.0
LQ heat distribution main_DN95,418.8133503694114,4.522538105562946,0.0039982181419514215,90.61340646029628,95.0
LQ heat distribution main_DN95,418.57817838792215,4.532261356144404,0.003995973063369185,90.58796227778934,95.0
LQ heat distribution main_DN95,418.34250079740264,4.529133639443288,0.003993723157970431,90.5624562196519,95.0
LQ heat distribution main_DN95,418.10698584815157,4.713547574839776,0.003991474805232951,90.53696058513692,95.0
LQ heat distribution main_DN95,417.8618813742599,4.710041079098888,0.003989134905720858,90.51041921172687,95.0
LQ heat distribution main_DN95,417.61695923814676,4.713550097197779,0.003986796746903549,90.48388980632092,95.0
LQ heat distribution secondary_DN100,473.97094792306916,14.764895435708734,0.004524782319074646,96.39578845676044,100.0
LQ heat distribution secondary_DN110,585.961615055385,8.318340781499542,0.005593905632986969,107.18074771028212,110.0
LQ heat distribution secondary_DN120,686.0999474829289,22.068877442758914,0.006549880166901469,115.97807385780699,120.0
LQ heat distribution secondary_DN135,886.5120949532687,13.42635112695801,0.008463122624852208,131.83312030564883,135.0
LQ heat distribution secondary_DN15,9.004907763478371,14.612329989568716,8.596570657258589e-05,13.286843911476073,15.0
LQ heat distribution secondary_DN15,8.915568647708563,12.820082383390998,8.511282718576194e-05,13.22076917734061,15.0
LQ heat distribution secondary_DN15,8.72844964937648,17.990605404872277,8.33264882995368e-05,13.08129543913518,15.0
LQ heat distribution secondary_DN15,8.627306118583238,20.62887242193028,8.236091759983999e-05,13.005282873781773,15.0
LQ heat distribution secondary_DN15,8.44890221083487,23.779217856822882,8.065777766906797e-05,12.87011242141503,15.0
LQ heat distribution secondary_DN15,8.31697612974429,16.5040367389134,7.939834014075695e-05,12.769236371283824,15.0
LQ heat distribution secondary_DN15,8.209097728754655,11.237517646870703,7.83684747375146e-05,12.686152032088438,15.0
LQ heat distribution secondary_DN15,8.131634950111222,12.674078523267973,7.762897327075152e-05,12.626155557816364,15.0
LQ heat distribution secondary_DN15,8.084397551692017,13.589968589529946,7.717801958655864e-05,12.589428906693733,15.0
LQ heat distribution secondary_DN15,8.083684663315964,23.6573034097918,7.717121396960348e-05,12.588873821708582,15.0
LQ heat distribution secondary_DN15,8.076007614513063,12.57157080670518,7.709792472088843e-05,12.582894595675782,15.0
LQ heat distribution secondary_DN15,8.067948870392105,20.478334169685777,7.702099160278859e-05,12.576615030220312,15.0
LQ heat distribution secondary_DN15,8.058335606996312,15.680886856306643,7.692921820521539e-05,12.569120042879822,15.0
LQ heat distribution secondary_DN15,8.005087896358928,16.057747868665857,7.642088683874872e-05,12.527524223576648,15.0
LQ heat distribution secondary_DN15,7.960798770576057,20.66874647338385,7.599807895538002e-05,12.492821128868178,15.0
LQ heat distribution secondary_DN15,7.917471175799408,6.137000504242429,7.55844503656268e-05,12.458777911679844,15.0
LQ heat distribution secondary_DN15,7.85020646681254,12.341530558148962,7.494230517243474e-05,12.405741810532893,15.0
LQ heat distribution secondary_DN15,7.793196427941527,21.639887191797147,7.439805659132722e-05,12.360613025271842,15.0
LQ heat distribution secondary_DN15,7.775818134328985,18.143007054074513,7.423215402700703e-05,12.34682367394852,15.0
LQ heat distribution secondary_DN15,7.762049655047668,18.68501548365354,7.410071269735244e-05,12.335887698965848,15.0
LQ heat distribution secondary_DN15,7.735425866569313,19.31570633844191,7.384654765221302e-05,12.314713512375453,15.0
LQ heat distribution secondary_DN15,7.726275660455727,13.380636340053961,7.375919484921934e-05,12.307427843081788,15.0
LQ heat distribution secondary_DN15,7.687010725466016,15.74144299546909,7.338435060110755e-05,12.276114833418996,15.0
LQ heat distribution secondary_DN15,7.644921582616068,17.95130961012536,7.298254494144218e-05,12.242460635471003,15.0
LQ heat distribution secondary_DN15,7.614953313383634,20.147730901885183,7.269645167908004e-05,12.21844170940067,15.0
LQ heat distribution secondary_DN15,7.609888759952692,15.558888202475618,7.264810272031209e-05,12.214377912769079,15.0
LQ heat distribution secondary_DN15,7.598973196345685,20.109827026249945,7.254389686248864e-05,12.205614666137931,15.0
LQ heat distribution secondary_DN15,7.58961800652649,15.741683104406961,7.245458717447723e-05,12.198099110768775,15.0
LQ heat distribution secondary_DN15,7.581523058777024,16.045682695779792,7.237730843701217e-05,12.191592240576306,15.0
LQ heat distribution secondary_DN15,7.556972175094864,13.841951029672463,7.214293245913951e-05,12.171836508933923,15.0
LQ heat distribution secondary_DN15,7.538784927038972,19.90618165383906,7.196930717936967e-05,12.157180800368478,15.0
LQ heat distribution secondary_DN15,7.532928486894031,15.698469756477852,7.191339844290244e-05,12.152457782329032,15.0
LQ heat distribution secondary_DN15,7.51123796188345,16.650691872436955,7.170632899172745e-05,12.134949106054929,15.0
LQ heat distribution secondary_DN15,7.502426404129073,18.151234172494863,7.162220910863077e-05,12.127829162342584,15.0
LQ heat distribution secondary_DN15,7.478828687598641,16.957593054004374,7.139693257850732e-05,12.10874103973373,15.0
LQ heat distribution secondary_DN15,7.4688181317121325,20.517721802288037,7.130136641252632e-05,12.100634434852395,15.0
LQ heat distribution secondary_DN15,7.454780242542931,17.959997761561056,7.116735315076784e-05,12.089257316344568,15.0
LQ heat distribution secondary_DN15,7.430635875676205,19.63697988754379,7.093685800168215e-05,12.069664237987295,15.0
LQ heat distribution secondary_DN15,7.403503905526206,20.447136115078923,7.067784158020245e-05,12.047608706405045,15.0
LQ heat distribution secondary_DN15,7.389316267660279,16.289520271129856,7.054239873661364e-05,12.036059507615375,15.0
LQ heat distribution secondary_DN15,7.383430867257309,14.640702084552286,7.048621352990272e-05,12.031265346863696,15.0
LQ heat distribution secondary_DN15,7.3812566175536025,16.34876758311328,7.046545696948547e-05,12.029493751674893,15.0
LQ heat distribution secondary_DN15,7.338370569456551,18.560081865796665,7.00560436224969e-05,11.994496391682652,15.0
LQ heat distribution secondary_DN15,7.311411930314395,13.96575535577858,6.979868191230926e-05,11.972444301404403,15.0
LQ heat distribution secondary_DN15,7.302377636196671,24.209549452716534,6.971243566774865e-05,11.965045182232986,15.0
LQ heat distribution secondary_DN15,7.290105808440279,14.754010470019486,6.959528218081412e-05,11.954987176340914,15.0
