name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution secondary_DN15,7.2803573918369855,20.300285356711303,6.950221853782325e-05,11.946991326553515,15.0
LQ heat distribution secondary_DN15,7.274289206392943,12.287635801315124,6.944428836651974e-05,11.942011373801652,15.0
LQ heat distribution secondary_DN15,7.270143612103214,16.31322706919591,6.940471228738152e-05,11.938608031688254,15.0
LQ heat distribution secondary_DN15,7.2481222435719515,16.41084762522382,6.919448442550789e-05,11.920513212060124,15.0
LQ heat distribution secondary_DN15,7.2478430394997035,14.16457860796163,6.919181899283726e-05,11.920283615498924,15.0
LQ heat distribution secondary_DN15,7.247185807049423,20.456944717090956,6.91855446973692e-05,11.919743139195887,15.0
LQ heat distribution secondary_DN15,7.243992537777843,21.752145623809486,6.915506002651879e-05,11.917116799519222,15.0
LQ heat distribution secondary_DN15,7.233965330144257,17.02978742328346,6.905933489397859e-05,11.90886604661949,15.0
LQ heat distribution secondary_DN15,7.217927048332546,15.75066823065736,6.890622480508398e-05,11.89565726534633,15.0
LQ heat distribution secondary_DN15,7.213553075530048,15.111854729220187,6.886446850148017e-05,11.89205240996594,15.0
LQ heat distribution secondary_DN15,7.206268430459522,20.462231646162042,6.87949253504489e-05,11.886046266953251,15.0
LQ heat distribution secondary_DN15,7.203512699283714,15.864441766182097,6.87686176542598e-05,11.883773392955746,15.0
LQ heat distribution secondary_DN15,7.184247686723667,16.942639986622442,6.858470345320924e-05,11.867871823280149,15.0
LQ heat distribution secondary_DN15,7.172598609583389,16.458686556080398,6.847349507955502e-05,11.858246191759722,15.0
LQ heat distribution secondary_DN15,7.14523649057561,18.333912343765707,6.821228153294139e-05,11.83560608614402,15.0
LQ heat distribution secondary_DN15,7.140884270874095,12.837038847629291,6.817073289617275e-05,11.832000956740115,15.0
LQ heat distribution secondary_DN15,7.135811884846484,20.314457847518504,6.812230916321227e-05,11.827797896186189,15.0
LQ heat distribution secondary_DN15,7.13232388735053,16.19630111577109,6.808901085776162e-05,11.82490681856514,15.0
LQ heat distribution secondary_DN15,7.129038585043314,8.41246676386819,6.805764758991231e-05,11.822183101239618,15.0
LQ heat distribution secondary_DN15,7.128389327804597,20.51295544038075,6.805144943011548e-05,11.82164475286125,15.0
LQ heat distribution secondary_DN15,7.126228334967843,15.88581127596649,6.803081942690065e-05,11.81985273331292,15.0
LQ heat distribution secondary_DN15,7.123510254743303,18.840117699543374,6.800487116700051e-05,11.817598359011509,15.0
LQ heat distribution secondary_DN15,7.120949518146866,14.107199579638257,6.798042499424216e-05,11.815474091929246,15.0
LQ heat distribution secondary_DN15,7.104659126591849,20.588798574637273,6.782490812975512e-05,11.801951393378435,15.0
LQ heat distribution secondary_DN15,7.103069636250426,18.685098529643653,6.780973399761743e-05,11.8006311233449,15.0
LQ heat distribution secondary_DN15,7.09985170634511,16.706237800834664,6.777901390305594e-05,11.797957778752822,15.0
LQ heat distribution secondary_DN15,7.093311378254612,16.232320990980796,6.771657640338532e-05,11.79252243330973,15.0
LQ heat distribution secondary_DN15,7.08784261388298,22.5616769987617,6.766436862895446e-05,11.787975687930025,15.0
LQ heat distribution secondary_DN15,7.0869600940174475,19.8753534777485,6.765594361830498e-05,11.787241794195802,15.0
LQ heat distribution secondary_DN15,7.085695363052153,16.72205086234611,6.764386981434036e-05,11.786189978279209,15.0
LQ heat distribution secondary_DN15,7.081525215754129,13.742092767183282,6.760405933894157e-05,11.782721202140001,15.0
LQ heat distribution secondary_DN15,7.0647264539331145,17.625928435331893,6.744368929769084e-05,11.768737445415102,15.0
LQ heat distribution secondary_DN15,7.043513284614917,20.261031678090127,6.72411769414312e-05,11.751055238570812,15.0
LQ heat distribution secondary_DN15,7.03782670790899,18.77295094003225,6.718688981297365e-05,11.746310676647624,15.0
LQ heat distribution secondary_DN15,7.029878746387135,21.09296995591544,6.711101428531871e-05,11.739676128642136,15.0
LQ heat distribution secondary_DN15,7.025938981697978,17.994964341694132,6.707340316656781e-05,11.736386026126448,15.0
LQ heat distribution secondary_DN15,7.025279870978508,18.799148094121797,6.706711094012895e-05,11.735835511861593,15.0
LQ heat distribution secondary_DN15,7.013689135122583,19.331618635886446,6.695645952384327e-05,11.726150266241614,15.0
LQ heat distribution secondary_DN15,7.010960045241695,20.24820599717981,6.693040615982525e-05,11.72386866870699,15.0
LQ heat distribution secondary_DN15,6.982392403931071,21.479496996125913,6.665768404707466e-05,11.699958594439945,15.0
LQ heat distribution secondary_DN15,6.975872617406756,19.771129621391374,6.659544264827452e-05,11.694494919303786,15.0
LQ heat distribution secondary_DN15,6.968473096017037,17.697129753050742,6.65248028259383e-05,11.688290919499801,15.0
LQ heat distribution secondary_DN15,6.957033849809666,16.04182333234294,6.641559761154813e-05,11.678693397023467,15.0
LQ heat distribution secondary_DN15,6.956268292321355,17.32124652658055,6.640828918683872e-05,11.678050813032138,15.0
LQ heat distribution secondary_DN15,6.945185869227306,19.691792948027373,6.630249039835137e-05,11.66874462452003,15.0
LQ heat distribution secondary_DN15,6.943529950255279,16.99103407993698,6.628668210267569e-05,11.667353470427456,15.0
LQ heat distribution secondary_DN15,6.941987285202401,15.123740603689381,6.627195498999906e-05,11.666057312823801,15.0
LQ heat distribution secondary_DN15,6.93607721479241,19.54877915305812,6.62155342700946e-05,11.661090298471846,15.0
LQ heat distribution secondary_DN15,6.927969656506965,16.627894328307615,6.613813514565122e-05,11.65427300029019,15.0
LQ heat distribution secondary_DN15,6.906663996412066,18.83201697850677,6.593473982254956e-05,11.636338945504654,15.0
LQ heat distribution secondary_DN15,6.904214360899597,19.887536486070108,6.591135428066442e-05,11.634275191058363,15.0
LQ heat distribution secondary_DN15,6.903065474326414,19.14360705529502,6.590038638975097e-05,11.63330715777026,15.0
LQ heat distribution secondary_DN15,6.8934875916651706,21.51180750971622,6.580895075575341e-05,11.625233851255544,15.0
LQ heat distribution secondary_DN15,6.891269576346046,18.439181215089402,6.578777638516511e-05,11.623363461204688,15.0
LQ heat distribution secondary_DN15,6.891267906158851,20.383911672626393,6.578776044065729e-05,11.62336205266931,15.0
LQ heat distribution secondary_DN15,6.8816801224324635,12.967624224810548,6.569623028575144e-05,11.615273477946804,15.0
LQ heat distribution secondary_DN15,6.860150248518871,12.013941045069787,6.54906944966002e-05,11.597089599108187,15.0
LQ heat distribution secondary_DN15,6.847880176606102,15.559813048224044,6.537355777189596e-05,11.586713674138252,15.0
LQ heat distribution secondary_DN15,6.846034886799175,17.001689268883602,6.535594164008759e-05,11.585152440249168,15.0
LQ heat distribution secondary_DN15,6.832672405686085,20.284117042939123,6.522837618793399e-05,11.573840637356897,15.0
LQ heat distribution secondary_DN15,6.827940232694245,22.228753859371515,6.51832003121169e-05,11.569832037268904,15.0
LQ heat distribution secondary_DN15,6.808915974666208,17.02626059238411,6.500158448368695e-05,11.55370264873042,15.0
LQ heat distribution secondary_DN15,6.8041118418589335,15.803181666528834,6.495572164065808e-05,11.549625985404662,15.0
LQ heat distribution secondary_DN15,6.803499473980314,22.468995805297162,6.494987564659011e-05,11.549106242397166,15.0
LQ heat distribution secondary_DN15,6.79092738885301,15.707525807163762,6.48298557408402e-05,11.538430597755294,15.0
LQ heat distribution secondary_DN15,6.789805539211955,15.645126745097535,6.481914595906401e-05,11.53747749384732,15.0
LQ heat distribution secondary_DN15,6.785660165985474,16.147524284536484,6.477957199031478e-05,11.533954973782292,15.0
LQ heat distribution secondary_DN15,6.781771117879451,16.683808743935305,6.474244503942197e-05,11.53064928696943,15.0
LQ heat distribution secondary_DN15,6.775002289009642,17.91390435907947,6.46778261480634e-05,11.524893528247974,15.0
LQ heat distribution secondary_DN15,6.769628919591974,23.69742923321776,6.462652906531718e-05,11.520322327265582,15.0
LQ heat distribution secondary_DN15,6.754788833098638,13.41687219996031,6.448485759521373e-05,11.50768822436112,15.0
LQ heat distribution secondary_DN15,6.754747432006776,18.987744285330965,6.448446235805992e-05,11.507652958152278,15.0
LQ heat distribution secondary_DN15,6.739383826166317,13.829178749815334,6.433779308989324e-05,11.494558487012716,15.0
LQ heat distribution secondary_DN15,6.704320038314801,18.249994463326825,6.400305525837519e-05,11.464617443558687,15.0
LQ heat distribution secondary_DN15,6.701081270889613,15.437199423961724,6.397213623760967e-05,11.461847907290288,15.0
LQ heat distribution secondary_DN15,6.700640925876321,18.676783239539734,6.396793246659972e-05,11.461471307583217,15.0
LQ heat distribution secondary_DN15,6.689165099668704,16.08498198183039,6.38583780397967e-05,11.451652379919272,15.0
LQ heat distribution secondary_DN15,6.665763137483521,16.74062653718419,6.363497028623885e-05,11.431603096205343,15.0
LQ heat distribution secondary_DN15,6.650637904183284,16.029301025971158,6.349057665091441e-05,11.418626047933856,15.0
LQ heat distribution secondary_DN15,6.634015339238494,19.47781232635589,6.333188868008108e-05,11.404347297175224,15.0
LQ heat distribution secondary_DN15,6.627648979074323,15.978541352367204,6.32711119720699e-05,11.398873869265714,15.0
LQ heat distribution secondary_DN15,6.59030244397136,17.11018614998185,6.291458180402252e-05,11.366712400502474,15.0
LQ heat distribution secondary_DN15,6.577618549474622,18.7035878058391,6.279349450572431e-05,11.355768773907338,15.0
LQ heat distribution secondary_DN15,6.571868605990904,20.357018837129875,6.273860244382724e-05,11.350804264022864,15.0
LQ heat distribution secondary_DN15,6.557517914448323,15.893447158482829,6.26016030018933e-05,11.338404372709054,15.0
LQ heat distribution secondary_DN15,6.522811543894536,18.059440930834658,6.227027726868292e-05,11.308359702515128,15.0
LQ heat distribution secondary_DN15,6.502625247532712,17.196688381139573,6.207756799553901e-05,11.290848021874819,15.0
LQ heat distribution secondary_DN15,6.499991656664303,12.87540051501651,6.205242631660433e-05,11.28856136960184,15.0
LQ heat distribution secondary_DN15,6.495006232064426,15.070236654882525,6.20048327643382e-05,11.284231435820994,15.0
LQ heat distribution secondary_DN15,6.474676758840502,20.361945646594013,6.181075664764202e-05,11.266557682904981,15.0
LQ heat distribution secondary_DN15,6.463996016869072,17.224647866845906,6.170879252380976e-05,11.257261090368708,15.0
LQ heat distribution secondary_DN15,6.463731989870605,17.047828823033676,6.170627197967165e-05,11.25703118218187,15.0
LQ heat distribution secondary_DN15,6.454018143134811,23.646782980988377,6.161353835928221e-05,11.248569337711993,15.0
LQ heat distribution secondary_DN15,6.447076262207687,13.950418857967893,6.154726741964379e-05,11.242518282717034,15.0
LQ heat distribution secondary_DN15,6.438931431622129,21.517145683469607,6.14695124737196e-05,11.23541449320329,15.0
LQ heat distribution secondary_DN15,6.412172711191545,19.558466309071733,6.121405929538467e-05,11.21204428632275,15.0
LQ heat distribution secondary_DN15,6.378673914465676,16.72338364492506,6.089426171327614e-05,11.182718670889065,15.0
LQ heat distribution secondary_DN15,6.375477724745492,20.013507019480784,6.0863749162248137e-05,11.179916633238138,15.0
LQ heat distribution secondary_DN15,6.337847827864424,13.019066130893863,6.0504513869827436e-05,11.146874268517221,15.0
LQ heat distribution secondary_DN15,6.284679797911738,23.98851138892277,5.9996943178155016e-05,11.100020387779555,15.0
LQ heat distribution secondary_DN15,6.2658033156493085,15.373895074651056,5.9816738096890774e-05,11.0833380017635,15.0
LQ heat distribution secondary_DN15,6.263308896664996,15.7335692884591,5.9792925027828125e-05,11.08113164135001,15.0
LQ heat distribution secondary_DN15,6.2598422032799865,13.373406537628053,5.975983010291157e-05,11.07806455624763,15.0
LQ heat distribution secondary_DN15,6.258752142656375,13.269532578125624,5.974942379624225e-05,11.077099972212054,15.0
LQ heat distribution secondary_DN15,6.194718633388864,17.818188779307288,5.913812537841398e-05,11.020289194239956,15.0
LQ heat distribution secondary_DN15,6.186273170454749,17.139394332881633,5.905750043393555e-05,11.01277447138467,15.0
LQ heat distribution secondary_DN15,6.165415855310044,17.79325763347767,5.885838525355651e-05,10.994193749435984,15.0
LQ heat distribution secondary_DN15,6.149099028691542,14.811619729966814,5.8702616025694914e-05,10.979635996619207,15.0
LQ heat distribution secondary_DN15,6.140977336581225,16.004237728071477,5.8625081972135794e-05,10.972382683007412,15.0
LQ heat distribution secondary_DN15,6.125787269421254,15.546604392912252,5.8480069397816265e-05,10.958803865162055,15.0
LQ heat distribution secondary_DN15,6.111623467045803,15.412537575900197,5.834485410067592e-05,10.946127277510445,15.0
LQ heat distribution secondary_DN15,6.107083072408934,13.850952726070787,5.83015090444767e-05,10.942060520787876,15.0
LQ heat distribution secondary_DN15,6.099584987036349,18.892766697238912,5.822992827719665e-05,10.935341298095691,15.0
LQ heat distribution secondary_DN15,6.089605433411523,16.38403076128364,5.813465807552767e-05,10.926391959853607,15.0
LQ heat distribution secondary_DN15,6.00375075923334,15.867581065577792,5.731504304757365e-05,10.84909534777491,15.0
LQ heat distribution secondary_DN15,5.982124520779479,17.925062175227858,5.710858731054395e-05,10.829537841071616,15.0
LQ heat distribution secondary_DN15,5.971221586797958,17.85827119448877,5.700450202193754e-05,10.819664460412511,15.0
LQ heat distribution secondary_DN15,5.9619109684156735,18.55233757401897,5.69156178369038e-05,10.811225896812216,15.0
LQ heat distribution secondary_DN15,5.958067275725363,16.21819237335165,5.687892387327316e-05,10.807740292108475,15.0
LQ heat distribution secondary_DN15,5.93132364508755,17.089967062110908,5.662361475023915e-05,10.783456973520323,15.0
LQ heat distribution secondary_DN15,5.928389131140901,15.97300299277431,5.659560029728784e-05,10.780789093488353,15.0
LQ heat distribution secondary_DN15,5.905887219744673,19.94778870916428,5.638078491403029e-05,10.760309753587341,15.0
LQ heat distribution secondary_DN15,5.803912999841992,18.532029494314926,5.540728400803811e-05,10.667008610015237,15.0
LQ heat distribution secondary_DN15,5.8004980269316455,12.926039402688595,5.537468283466965e-05,10.663869959812358,15.0
LQ heat distribution secondary_DN15,5.736914096919226,17.62074551854908,5.476767634290431e-05,10.605261269845313,15.0
LQ heat distribution secondary_DN15,5.717148667324071,13.48742771281832,5.4578984890921915e-05,10.58697631714161,15.0
LQ heat distribution secondary_DN185,1690.77865883637,29.316112889079662,0.01614108504855723,182.0646277435949,185.0
LQ heat distribution secondary_DN25,31.382164527651483,15.471459547832819,0.0002995910694763865,24.804109860641358,25.0
LQ heat distribution secondary_DN40,79.31075274279155,12.500821502687828,0.0007571432242748597,39.43194820183239,40.0
LQ heat distribution secondary_DN45,101.8407226952547,14.108439725606836,0.0009722264696444363,44.68306288757983,45.0
LQ heat distribution secondary_DN45,99.87811098902158,18.802471731395386,0.0009534903197042633,44.250416082783005,45.0
LQ heat distribution secondary_DN45,98.92120919716443,21.237518941989133,0.0009443552190660088,44.0379310329666,45.0
LQ heat distribution secondary_DN45,98.18267661015282,10.768251735767945,0.000937304788641077,43.87323238544779,45.0
LQ heat distribution secondary_DN45,97.67248484855563,11.513719769272997,0.0009324342228979058,43.75909353343332,45.0
LQ heat distribution secondary_DN45,97.422367026994,11.260945287060228,0.0009300464632648591,43.70302889536224,45.0
LQ heat distribution secondary_DN45,97.31807477386266,11.14698259879679,0.0009290508331633667,43.67963022435849,45.0
LQ heat distribution secondary_DN45,97.31450119432996,17.82396965453924,0.0009290167178456321,43.678828245559025,45.0
LQ heat distribution secondary_DN45,96.89884629396474,13.916290244995762,0.0009250486519710238,43.585446751614725,45.0
LQ heat distribution secondary_DN45,96.61198786416654,15.05897522251624,0.0009223101466746209,43.520883960881086,45.0
LQ heat distribution secondary_DN45,96.56475113008456,13.397625202040524,0.0009218591993325495,43.51024327428259,45.0
LQ heat distribution secondary_DN45,95.70813224806783,17.942762284406648,0.0009136814534421749,43.31682526816089,45.0
LQ heat distribution secondary_DN45,95.5922685466823,21.412821354871742,0.0009125753560542463,43.290597781233195,45.0
LQ heat distribution secondary_DN45,93.78689829396284,18.327331671613013,0.0008953403178421273,42.87985275222118,45.0
LQ heat distribution secondary_DN45,93.56106202899153,11.501184226938156,0.0008931843630452652,42.82819488427778,45.0
LQ heat distribution secondary_DN45,93.31398959171078,20.092035055611984,0.0008908256762931816,42.77160798039875,45.0
LQ heat distribution secondary_DN45,93.31391759252867,13.411052384511557,0.0008908249889501543,42.77159147954288,45.0
LQ heat distribution secondary_DN45,93.20280617190515,12.68275944018303,0.0008897642593976626,42.746119245797814,45.0
LQ heat distribution secondary_DN45,93.18067738983588,16.557572209752845,0.0008895530061082184,42.741044421609985,45.0
LQ heat distribution secondary_DN45,92.90608349193505,21.18559943549318,0.0008869315846485446,42.67802121983356,45.0
LQ heat distribution secondary_DN45,91.38380508620601,16.041823306490567,0.000872399093901728,42.32693463266708,45.0
LQ heat distribution secondary_DN45,90.39893546125043,21.24955954319328,0.0008629969972434409,42.09823197341166,45.0
LQ heat distribution secondary_DN45,90.38015746010824,15.345656980329618,0.0008628177323160691,42.0938593461192,45.0
LQ heat distribution secondary_DN45,90.281093097088,20.377684785882707,0.0008618720104733938,42.07078379072974,45.0
LQ heat distribution secondary_DN45,90.25182591433355,12.78318807865321,0.0008615926101607021,42.06396401772165,45.0
LQ heat distribution secondary_DN45,90.07751732290616,13.931899094556075,0.0008599285663284598,42.023324097703885,45.0
LQ heat distribution secondary_DN45,89.57726150238561,21.324232373421967,0.0008551528544380488,41.906470958161336,45.0
LQ heat distribution secondary_DN45,88.8088631691125,18.416563619528304,0.0008478173094903341,41.72634591953718,45.0
LQ heat distribution secondary_DN45,87.43274655476738,13.432747691369556,0.0008346801580407387,41.40180345969172,45.0
LQ heat distribution secondary_DN45,86.63175121310917,14.889302275840643,0.0008270334244688226,41.21172047608674,45.0
LQ heat distribution secondary_DN45,83.51891352944014,20.804942426777334,0.0007973165969397627,40.46454084706145,45.0
LQ heat distribution secondary_DN50,121.3729719039694,29.83883080257416,0.0011586918558851493,48.78015677796805,50.0
LQ heat distribution secondary_DN50,108.43969884625912,10.617702580786025,0.001035223855334216,46.10800697144235,50.0
LQ heat distribution secondary_DN50,104.04573620385584,15.475462304125552,0.0009932767179365713,45.16420214137621,50.0
LQ heat distribution secondary_DN55,138.16565425637796,29.548767126332955,0.0013190038592494316,52.04538765555703,55.0
LQ heat distribution secondary_DN55,136.3646087048986,29.68151401226714,0.0013018101069680057,51.70505852721321,55.0
LQ heat distribution secondary_DN55,135.40255702758748,27.093471605288048,0.0012926258427454651,51.52234622503606,55.0
LQ heat distribution secondary_DN55,134.73881875528832,32.140278862992574,0.0012862894391912965,51.39591078175782,55.0
LQ heat distribution secondary_DN55,133.90067439445903,30.808436685376517,0.001278288061044955,51.23580698649033,55.0
LQ heat distribution secondary_DN55,133.72664662764643,31.322449045605786,0.0012766266981159564,51.202501134504104,55.0
LQ heat distribution secondary_DN60,162.73547771071014,30.296293211100668,0.0015535606464029607,56.483723749592464,60.0
LQ heat distribution secondary_DN65,208.88803525105098,20.234632618471963,0.0019941578544253077,63.99395937594836,65.0
LQ heat distribution secondary_DN70,238.68890732977061,30.356616196543563,0.0022786530532675,68.4066490843862,70.0
LQ heat distribution secondary_DN75,250.76013725241742,27.54630567240248,0.0023938915250827438,70.11508230760889,75.0
