name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Air-to-air heat pump,1148.6910478614461,,,,
Geothermal heat supply,10561.535576826012,,,,
HQ to LQ heat conversion substation,9284.36141956856,,,,
Heat transmission main_DN455,10556.973287518873,154.82801488885883,0.10078256121736394,454.9376815913117,455.0
Heat transmission main_DN455,10546.785604139186,237.0817192109121,0.10068530409679415,454.7181167771531,455.0
Heat transmission main_DN455,10531.185627015107,481.7624435399594,0.10053637830086022,454.3817006642801,455.0
Heat transmission main_DN455,10499.485658230178,172.14734518840646,0.10023375330052677,453.69731706861234,455.0
Heat transmission main_DN455,10488.158362916782,163.60029736688804,0.10012561682975447,453.4525169661914,455.0
Heat transmission main_DN455,10477.393463350041,36.50527946716264,0.1000228492921245,453.2197485515459,455.0
Heat transmission main_DN455,10474.991415961102,94.31119024231013,0.09999991805213462,453.1677929902285,455.0
Heat transmission main_DN455,10468.785739643157,38.41377995191949,0.09994067531878909,453.033538499652,455.0
Heat transmission main_DN455,10466.258112922322,29.431914093287112,0.09991654523076202,452.97884405687864,455.0
Heat transmission main_DN455,10464.321492974983,76.23875212890633,0.09989805721217167,452.93693373708163,455.0
Heat transmission main_DN455,10459.304983084901,17.305208010490652,0.09985016690295849,452.8283535970066,455.0
Heat transmission main_DN460,10561.535576826012,69.33570375591154,0.10082611529189511,455.03597364289914,460.0
LQ heat distribution main_DN100,499.29843611573864,4.170585609616803,0.0047665721824891516,98.93781197313746,100.0
LQ heat distribution main_DN100,499.0815656640386,4.1705845856878305,0.004764501820181752,98.91632280267669,100.0
LQ heat distribution main_DN100,498.86469526558284,4.177066107754103,0.004762431458382652,98.89482896804373,100.0
LQ heat distribution main_DN100,498.6474878279796,4.17058253500088,0.004760357879026058,98.87329704636475,100.0
LQ heat distribution main_DN100,498.43061753615956,4.820433298777078,0.00475828751824496,98.8517938670035,100.0
LQ heat distribution main_DN100,476.1827694975463,4.906311455169097,0.004545897560835764,96.62044581573298,100.0
LQ heat distribution main_DN100,475.9858998423635,4.848342209075649,0.0045440181369199376,96.60047071213927,100.0
LQ heat distribution main_DN100,475.9276413018775,4.910462171014046,0.004543461969468998,96.5945587989389,100.0
LQ heat distribution main_DN100,475.73378604749155,4.848341919749232,0.004541611322649084,96.57488430607567,100.0
LQ heat distribution main_DN100,475.6722972689848,4.9063145499350505,0.004541024317603674,96.56864293354975,100.0
LQ heat distribution main_DN100,475.4816722676646,4.835788875530336,0.004539204508521857,96.54929112091857,100.0
LQ heat distribution main_DN100,475.41716891238815,4.912693278492924,0.004538588724700603,96.54274200996741,100.0
LQ heat distribution main_DN100,475.230211246137,4.848341341773725,0.004536803925977441,96.52375744046725,100.0
LQ heat distribution main_DN100,475.1721332258108,4.395721089931398,0.004536249481869315,96.51785916222302,100.0
LQ heat distribution main_DN100,475.1617088619065,4.906317634828219,0.004536149965268797,96.51680044819598,100.0
LQ heat distribution main_DN100,474.9780974963648,4.835788301031787,0.004534397112137134,96.49815069852559,100.0
LQ heat distribution main_DN100,474.94355572913435,4.391958345197195,0.004534067357796032,96.49464182382208,100.0
LQ heat distribution main_DN100,474.9065803448954,4.906319176567808,0.004533714370834324,96.49088559230698,100.0
LQ heat distribution main_DN100,474.72663650471117,4.8483407634447655,0.004531996529877911,96.47260348562851,100.0
LQ heat distribution main_DN100,474.7151738951841,4.39571877943056,0.004531887101624669,96.47143877906467,100.0
LQ heat distribution main_DN100,474.6514517477139,1.7886295234329035,0.0045312787756345,96.46496376636821,100.0
LQ heat distribution main_DN100,474.5584430124954,4.483077375171899,0.004530390864081101,96.45551206891054,100.0
LQ heat distribution main_DN100,474.4865965186537,4.391956030801626,0.004529704978698364,96.44821027840416,100.0
LQ heat distribution main_DN100,474.474522785012,4.846515714002044,0.004529589716324697,96.44698316533331,100.0
LQ heat distribution main_DN100,474.32532298898644,4.48079518515913,0.004528165374596529,96.43181796579594,100.0
LQ heat distribution main_DN100,474.22250396788394,4.837616246437574,0.004527183808762615,96.42136568545001,100.0
LQ heat distribution main_DN100,474.09232163935815,4.483079936896042,0.004525941018036832,96.4081301057612,100.0
LQ heat distribution main_DN100,473.85920148263955,4.476692823084974,0.004523715527280568,96.38442434123098,100.0
LQ heat distribution main_DN100,473.62641345583916,4.487181563540793,0.004521493207215648,96.36074653126089,100.0
LQ heat distribution main_DN100,473.39308001453503,4.483083776310329,0.00451926568032969,96.33700740495468,100.0
LQ heat distribution main_DN100,473.1599596581669,4.476696655797423,0.004517040187667464,96.31328411454612,100.0
LQ heat distribution main_DN100,472.9271714320654,4.487185398701348,0.004514817865699908,96.28958879075888,100.0
LQ heat distribution main_DN100,472.6938377913329,4.4830876157247666,0.004512590336910099,96.26583209666889,100.0
LQ heat distribution main_DN100,472.4607172353152,4.556081398610336,0.004510364842341911,96.24209124149856,100.0
LQ heat distribution main_DN100,472.22380100258744,4.56393014922173,0.004508103112196539,96.21795783525843,100.0
LQ heat distribution main_DN100,471.9864766348279,4.556082388719612,0.004505837485774013,96.19377678413518,100.0
LQ heat distribution main_DN100,471.7495603506145,4.566437727142189,0.004503575755137131,96.16963124831707,100.0
LQ heat distribution main_DN100,471.5121055888031,4.553571069996924,0.004501308883902655,96.14542474857956,100.0
LQ heat distribution main_DN100,471.2753198931632,4.5664387136724685,0.004499048399934732,96.12128038421346,100.0
LQ heat distribution main_DN100,471.03786508005226,4.553572049864879,0.004496781528210523,96.09706169983735,100.0
LQ heat distribution main_DN100,470.80107933345926,4.566439698432525,0.0044945210437561745,96.07290517601321,100.0
LQ heat distribution main_DN100,470.5636244691408,3.667872981352667,0.00449225417154311,96.0486742885974,100.0
LQ heat distribution main_DN100,470.37289507411043,3.665298581152335,0.0044904333658626295,96.029207035643,100.0
LQ heat distribution main_DN100,470.1822995478905,3.6678746264970075,0.004488613838166019,96.00974950324016,100.0
LQ heat distribution main_DN100,469.9915700673127,2.70919023107482,0.004486793031668856,95.9902743474311,100.0
LQ heat distribution main_DN100,469.8506921752968,4.7931267121153445,0.004485448135325029,95.97588693936336,100.0
LQ heat distribution main_DN100,469.60144958626677,4.806009447922333,0.004483068731133811,95.95042730699836,100.0
LQ heat distribution main_DN100,462.3727518807658,4.407967233360035,0.004414059683825926,95.20906827124189,100.0
LQ heat distribution main_DN100,462.1435375846311,4.955089492568525,0.004411871480521538,95.18546611822636,100.0
LQ heat distribution main_DN100,461.8858729310175,4.965596982366358,0.004409411674759117,95.15892744822796,100.0
LQ heat distribution main_DN100,461.62766188793444,4.961467391375535,0.0044069466528681095,95.13232507484018,100.0
LQ heat distribution main_DN105,562.1874512062408,4.844413770582944,0.005366944641587024,104.98391698695724,105.0
LQ heat distribution main_DN105,561.9355416901705,4.844415160146098,0.005364539777471794,104.96039332868696,105.0
LQ heat distribution main_DN105,561.6836321018428,4.837940246271633,0.0053621349126667574,104.93686439037725,105.0
LQ heat distribution main_DN110,611.9427634594175,4.9126824545620895,0.005841935689350048,109.53113813771034,110.0
LQ heat distribution main_DN110,611.6873039717802,4.906306827829874,0.0058394969352914584,109.5082735081256,110.0
LQ heat distribution main_DN110,611.4321760167331,4.906308370983778,0.005837061346221796,109.48543378631916,110.0
LQ heat distribution main_DN110,611.177047981442,4.912687088603333,0.005834625756386081,109.4625892917454,110.0
LQ heat distribution main_DN110,598.9196470111054,4.407964493825682,0.005717609995332749,108.35937183094907,110.0
LQ heat distribution main_DN110,598.6904328574265,4.397771939563132,0.0057154217933883195,108.33863459291301,110.0
LQ heat distribution main_DN110,598.4617487165692,4.405218916778232,0.005713238651232164,108.3179413493367,110.0
LQ heat distribution main_DN110,598.2326773328967,4.397773039516027,0.005711051812247224,108.29720910073071,110.0
LQ heat distribution main_DN110,598.003993134842,4.397773586321113,0.00570886866954503,108.27650793495171,110.0
LQ heat distribution main_DN110,586.7296300187883,4.923171607241953,0.005601237518079124,107.25096516200485,110.0
LQ heat distribution main_DN110,586.4736250952117,4.923172841444928,0.005598793556994861,107.22756445969733,110.0
LQ heat distribution main_DN110,586.2176201074566,4.923174078300527,0.005596349595297915,107.20415864357737,110.0
LQ heat distribution main_DN110,563.1411383054382,4.581599648297148,0.005376049053035209,105.07292589466253,110.0
LQ heat distribution main_DN110,562.9028951237267,4.588468613245298,0.00537377465511911,105.0506974028624,110.0
LQ heat distribution main_DN110,562.6642947558379,4.588468613245298,0.005371496847311101,105.02843086990663,110.0
LQ heat distribution main_DN110,562.4256943879491,4.581599648236141,0.005369219039503094,105.0061596153376,110.0
LQ heat distribution main_DN120,734.461380661747,4.805904025222822,0.007011564493190902,119.99597562601043,120.0
LQ heat distribution main_DN120,734.2114736524353,4.8125216543032545,0.007009178746085302,119.97555904078982,120.0
LQ heat distribution main_DN120,733.9612225264116,2.727467916868311,0.007006789713855958,119.95511086023765,120.0
LQ heat distribution main_DN120,733.8193941947344,4.707306843124771,0.007005435744102477,119.94352042828238,120.0
LQ heat distribution main_DN120,733.574614238892,4.7169289368447025,0.007003098942614721,119.92351399437132,120.0
LQ heat distribution main_DN120,733.329333934176,4.2209824786902495,0.00700075736452674,119.90346331737962,120.0
LQ heat distribution main_DN120,733.1098428452841,4.224047324120204,0.006998661984203189,119.88551796180899,120.0
LQ heat distribution main_DN120,732.8901923844298,4.224048236905147,0.0069965650824289245,119.86755688663446,120.0
LQ heat distribution main_DN120,732.6705418761107,4.230650105845215,0.0069944681802015345,119.8495931158689,120.0
LQ heat distribution main_DN120,732.4505480706068,4.971767024314382,0.006992368000674051,119.83159856984615,120.0
LQ heat distribution main_DN120,732.1920161853425,4.978353906341769,0.006989899915850525,119.81044832057518,120.0
LQ heat distribution main_DN120,731.9331417822127,4.974943530546042,0.006987428561166708,119.78926630848355,120.0
LQ heat distribution main_DN120,686.330542325782,4.434516208713396,0.0065520815496494696,115.9975620526858,120.0
LQ heat distribution main_DN125,746.6336050181819,4.635550620917151,0.007127767112345412,120.9862359080365,125.0
LQ heat distribution main_DN125,746.3925563858942,4.63555191033434,0.0071254659320849085,120.9667042925829,125.0
LQ heat distribution main_DN125,746.1515076865568,4.635553197453037,0.007123164751184313,120.94716951755765,125.0
LQ heat distribution main_DN125,745.9104589202892,4.635554485101608,0.007120863569644766,120.92763158143924,125.0
LQ heat distribution main_DN125,739.4651366929372,4.8124973993705,0.007059333047187945,120.40403751626644,125.0
LQ heat distribution main_DN125,739.2148868281699,4.8124985537227065,0.007056944026999236,120.38366221911988,125.0
LQ heat distribution main_DN125,738.9646369033763,4.805883264561956,0.007054555006237483,120.36328346792055,125.0
LQ heat distribution main_DN125,738.7147309736191,4.81250085977575,0.007052169269437891,120.34292928566883,125.0
LQ heat distribution main_DN125,738.4644809289108,4.812502013774419,0.007049780247531368,120.32254362585768,125.0
LQ heat distribution main_DN125,738.2142308241945,4.808886935134785,0.007047391225051976,120.30215450672902,125.0
LQ heat distribution main_DN125,737.9641687035675,4.812504331291892,0.007045003997170095,120.28177725130547,125.0
LQ heat distribution main_DN125,737.7139184783402,4.812505484583885,0.007042614973540241,120.26138121082155,125.0
LQ heat distribution main_DN125,737.4636681931419,4.812506638759423,0.00704022594933787,120.24098170574244,125.0
LQ heat distribution main_DN125,737.2134178479264,4.8058913365461375,0.007037836924562543,120.22057873430077,125.0
LQ heat distribution main_DN125,736.963511498426,4.81250894516587,0.007035451183755857,120.20020035281843,125.0
LQ heat distribution main_DN125,736.7132610332774,4.815506187849484,0.007033062157835584,120.1797904481279,125.0
LQ heat distribution main_DN125,736.4628547115092,4.81251126215315,0.007030671644023954,120.15936436209365,125.0
LQ heat distribution main_DN125,736.2126041258772,4.805895953945801,0.007028282616953482,120.13894751011665,125.0
LQ heat distribution main_DN125,735.962697536272,4.8125135696201085,0.007025896873854625,120.11855526012131,125.0
LQ heat distribution main_DN125,735.7124468306517,4.812514723266025,0.00702350784563868,120.09813146074605,125.0
LQ heat distribution main_DN125,735.4621960650419,4.805899408530309,0.007021118816850042,120.07770418262658,125.0
LQ heat distribution main_DN125,735.2122892957983,4.815513114455343,0.007018733072036261,120.05730151552147,125.0
LQ heat distribution main_DN125,734.9618826138467,4.812518193544781,0.007016342554786126,120.03685455673157,125.0
LQ heat distribution main_DN125,734.7116316677824,4.812519346836141,0.007013953524274772,120.0164168342976,125.0
LQ heat distribution main_DN135,888.6928392963065,4.821096411869868,0.008483941186599585,131.9951698406713,135.0
LQ heat distribution main_DN135,888.4421422828892,4.821095349512918,0.00848154789768868,131.97655084914314,135.0
LQ heat distribution main_DN135,888.1914453247146,4.827758271109417,0.00847915460930515,131.95792923461744,135.0
LQ heat distribution main_DN135,887.9404018946169,4.821093228334296,0.008476758013313766,131.93927925070832,135.0
LQ heat distribution main_DN135,887.6897050467435,4.82109216721471,0.008474364725983232,131.92065238320595,135.0
LQ heat distribution main_DN135,887.4390082540483,4.827755083342313,0.008471971439179458,131.9020228893655,135.0
LQ heat distribution main_DN135,887.1879649897145,4.8210900451514025,0.008469574844770544,131.88336501190955,135.0
LQ heat distribution main_DN135,886.9372683073666,4.821088984208276,0.008467181559020206,131.86473025841275,135.0
LQ heat distribution main_DN135,886.6865716801877,3.355321671519237,0.008464788273796542,131.84609287523435,135.0
LQ heat distribution main_DN135,883.0323120619383,4.0403715319028,0.008429902740448098,131.57412682841954,135.0
LQ heat distribution main_DN135,882.8222127422794,4.047227234254101,0.008427897019019373,131.55847322285067,135.0
LQ heat distribution main_DN135,882.6117569260981,4.040371944652502,0.00842588789428256,131.54279118871966,135.0
LQ heat distribution main_DN135,882.4016575849762,4.040372150762181,0.008423882172648937,131.52713385216305,135.0
LQ heat distribution main_DN135,882.1915582331366,4.047227853641055,0.008421876450912998,131.51147465069508,135.0
LQ heat distribution main_DN135,881.9811023847473,4.635542885855116,0.00841986732586871,131.4957870091683,135.0
LQ heat distribution main_DN135,881.7400541546828,4.635544172797537,0.008417566149448046,131.47781667361318,135.0
LQ heat distribution main_DN135,881.4990058576973,4.635545461330677,0.008415264972388519,131.45984387655395,135.0
LQ heat distribution main_DN135,881.2579574937081,4.6420112292169105,0.008412963794689338,131.4418686169747,135.0
LQ heat distribution main_DN135,881.0165729097888,4.639325611176128,0.008410659407253353,131.42386582140082,135.0
LQ heat distribution main_DN135,880.7753279780077,4.635549333976056,0.008408356353012007,131.4058709770071,135.0
LQ heat distribution main_DN140,935.3469508457613,3.5540385527332936,0.008929326499720872,135.41555878168214,140.0
LQ heat distribution main_DN140,935.1621408410192,3.547175703989627,0.00892756220373288,135.40218011703016,140.0
LQ heat distribution main_DN140,934.9776877044118,3.554038758315623,0.00892580131460059,135.38882596837328,140.0
LQ heat distribution main_DN140,934.7928776889794,4.739860242953533,0.008924037018510543,135.3754446610402,140.0
LQ heat distribution main_DN140,934.5464049563458,4.746619636255824,0.00892168405686249,135.35759656000434,140.0
LQ heat distribution main_DN140,934.2995807352605,4.400625745786685,0.008919327739716092,135.33972064746993,140.0
LQ heat distribution main_DN140,934.0707481964796,4.403981479170274,0.008917143180873313,135.32314564889458,140.0
LQ heat distribution main_DN140,933.8417411595627,4.397405357392163,0.00891495695617721,135.3065559781639,140.0
LQ heat distribution main_DN140,933.6130760809783,4.400628822762581,0.008912773995999794,135.28998904977183,140.0
LQ heat distribution main_DN140,933.3842433821947,4.403984562681499,0.008910589435629543,135.27340794600863,140.0
LQ heat distribution main_DN140,933.1552361849352,4.400630876606051,0.008908403209402723,135.25681216317295,140.0
LQ heat distribution main_DN140,932.9264033793518,4.397409467561336,0.008906218648012904,135.24022698402257,140.0
LQ heat distribution main_DN140,932.6977380870386,4.4072052767235155,0.008904035685795118,135.22365191383938,140.0
LQ heat distribution main_DN175,1484.2873875475505,4.97128537813311,0.014169807995680673,170.58514041761842,175.0
LQ heat distribution main_DN175,1484.0288807078875,4.984152305278811,0.014167340149955967,170.57028502434795,175.0
LQ heat distribution main_DN175,1483.769704788013,4.973796479999348,0.014164865916830674,170.5553898826784,175.0
LQ heat distribution main_DN175,1483.511067371053,4.9737970668765135,0.014162396824544659,170.54052439249645,175.0
LQ heat distribution main_DN175,1483.2524299235754,4.973797653752456,0.014159927731967307,170.52565760466842,175.0
LQ heat distribution main_DN175,1482.9937924455803,4.012194884136616,0.014157458639098619,170.51078951885495,175.0
LQ heat distribution main_DN175,1482.7851583116053,3.9993347594546003,0.014155466905122724,170.4987949905016,175.0
LQ heat distribution main_DN175,1482.5771929041136,4.0121956343683145,0.014153481555170535,170.48683806790393,175.0
LQ heat distribution main_DN175,1482.3685587311265,4.012196008944635,0.01415148982082221,170.47484185209476,175.0
LQ heat distribution main_DN175,1482.1599245386615,3.999335877261855,0.014149498086287939,170.4628447909393,175.0
LQ heat distribution main_DN180,1582.3778006265352,4.973793545997285,0.015106231986888164,176.1316037368596,180.0
LQ heat distribution main_DN180,1582.1191633621434,4.973794132167012,0.015103762896058647,176.11720892617066,180.0
LQ heat distribution main_DN180,1581.8605260672707,4.973794719043582,0.015101293804938146,176.10281293713965,180.0
LQ heat distribution main_DN185,1671.9631139395083,4.98414820547587,0.015961461708253064,181.04875585858554,185.0
LQ heat distribution main_DN185,1671.7039382328235,4.973792371183913,0.015958987477162994,181.0347228762107,185.0
LQ heat distribution main_DN185,1671.445301029522,4.973792959120102,0.01595651838691668,181.02071796645376,185.0
LQ heat distribution main_DN190,1766.7844301051748,4.973789437533932,0.016866677137042242,186.11183040850537,190.0
LQ heat distribution main_DN190,1766.525793054423,4.973790023703375,0.016864208048252248,186.09820758733537,190.0
LQ heat distribution main_DN190,1766.2671559731905,4.971280719518612,0.016861738959171268,186.08458376726455,190.0
LQ heat distribution main_DN190,1766.0086493757756,4.973791198163532,0.016859271115759192,186.0709658237256,190.0
LQ heat distribution main_DN195,1851.0797931378588,4.973787675518271,0.017671406139740897,190.49990732447944,195.0
LQ heat distribution main_DN195,1850.8211561787318,4.9841446904006075,0.017668937051825602,190.4865983255679,195.0
LQ heat distribution main_DN195,1850.561980654831,4.973788850304624,0.017666462822480487,190.47326068021835,195.0
LQ heat distribution main_DN200,2039.429936707352,4.259834723786434,0.01946949820245682,199.9569914543649,200.0
LQ heat distribution main_DN200,2039.2084253017151,4.249461526666214,0.019467383535099907,199.9461320577709,200.0
LQ heat distribution main_DN200,2038.9874533023285,4.251953968977944,0.019465274017206,199.93529851741053,200.0
LQ heat distribution main_DN200,2038.7663516959417,4.249462365524439,0.019463163262013763,199.92445803527306,200.0
LQ heat distribution main_DN200,2038.5453796529343,4.249462784067728,0.01946105374370343,199.91362331823458,200.0
LQ heat distribution main_DN200,2038.3244075881628,4.249463203321497,0.019458944225185324,199.90278801288795,200.0
LQ heat distribution main_DN200,2038.10343550159,4.973785327654312,0.019456834706459092,199.89195211913574,200.0
LQ heat distribution main_DN200,1947.563705567464,4.973785915239319,0.018592493609235934,195.40156377735843,200.0
LQ heat distribution main_DN200,1947.3050686998715,4.971276641422905,0.01859002452219448,195.38858866229268,200.0
LQ heat distribution main_DN200,1947.0465623145176,4.97378708828746,0.01858755668080685,195.3756192321293,200.0
LQ heat distribution main_DN205,2143.1485714392657,4.5439700665136,0.02045965223331041,204.97851301625417,205.0
LQ heat distribution main_DN205,2142.912284995807,4.543970455044346,0.020457396515473097,204.96721305797743,205.0
LQ heat distribution main_DN205,2142.6759985321446,4.546218363210806,0.020455140797442907,204.95591247572693,205.0
LQ heat distribution main_DN205,2142.4395951772576,4.55448954360561,0.02045288396350604,204.94460567949048,205.0
LQ heat distribution main_DN205,2142.20276172099,4.54621915154886,0.020450623023589406,204.93327768665546,205.0
LQ heat distribution main_DN205,2141.9663583251095,4.543972015147223,0.02044836618926119,204.92196963955854,205.0
LQ heat distribution main_DN205,2141.730071780322,4.543972405798715,0.020446110470456535,204.9106665583059,205.0
LQ heat distribution main_DN205,2141.49378521522,4.556733449264901,0.02044385475145795,204.89936285255757,205.0
LQ heat distribution main_DN205,2141.2568350758584,4.484660390229798,0.02044159269762156,204.88802677584374,205.0
LQ heat distribution main_DN205,2141.0236327355665,4.495180150494859,0.020439366422296577,204.8768693874448,205.0
LQ heat distribution main_DN205,2140.789883367741,4.486906859943042,0.020437134924751705,204.8656852171369,205.0
LQ heat distribution main_DN205,2140.5565642110237,4.4846615258049605,0.020434907534234117,204.8545210221516,205.0
LQ heat distribution main_DN215,2280.0899921098367,4.841094193575565,0.02176696889842326,211.4259024113942,215.0
LQ heat distribution main_DN215,2279.8382552117705,4.841093917313627,0.021764565682212605,211.41423068567929,215.0
LQ heat distribution main_DN215,2279.5865183280703,4.83215516181582,0.021762162466139094,211.402558316224,215.0
LQ heat distribution main_DN215,2279.335246259656,3.5015879298688772,0.021759763687443014,211.39090685628761,215.0
LQ heat distribution main_DN215,2279.153163687303,3.5081771010616816,0.02175802542899573,211.38246330484367,215.0
LQ heat distribution main_DN215,2278.9707384780477,3.5015892060224196,0.021756283899551768,211.37400352636772,215.0
LQ heat distribution main_DN215,2278.7886558393343,4.929767931656782,0.02175454564047097,211.36555929659838,215.0
LQ heat distribution main_DN215,2278.532307906888,4.92316666477223,0.021752098404839028,211.353670381874,215.0
LQ heat distribution main_DN215,2278.27630324032,4.923167899682654,0.021749654446208307,211.34179671968684,215.0
LQ heat distribution main_DN215,2278.0202985095366,4.923169135477064,0.02174721048696455,211.3299223873943,215.0
LQ heat distribution main_DN215,2277.764293714492,4.923170371801295,0.021744766527107322,211.31804738488125,215.0
LQ heat distribution main_DN230,2619.550243744896,4.7251836325439855,0.025007639558423826,226.6186067235796,230.0
LQ heat distribution main_DN230,2619.3045341960037,4.735770398935241,0.025005293882539414,226.6079782461241,230.0
LQ heat distribution main_DN230,2619.058274135259,4.72307199684056,0.025002942951171926,226.5973254553797,230.0
LQ heat distribution main_DN230,2618.8126743914236,4.7251847565638485,0.02500059832354581,226.5867007300002,230.0
LQ heat distribution main_DN230,2618.5669647840823,4.735771519344077,0.02499825264710341,226.57607075333485,230.0
LQ heat distribution main_DN250,3184.632400224447,4.890904197343006,0.03040221861789448,249.86869775165482,250.0
LQ heat distribution main_DN250,3184.378073206185,4.901436205869856,0.03039979067499938,249.85872020610566,250.0
LQ heat distribution main_DN250,3184.12319852348,4.592456800006429,0.030397357503804106,249.84872077530693,250.0
LQ heat distribution main_DN250,3183.8843907698797,4.590119334667333,0.030395077716180236,249.83935133091092,250.0
LQ heat distribution main_DN250,3183.645704564477,4.57965625381418,0.03039279908892102,249.82998630425126,250.0
LQ heat distribution main_DN250,3183.4075624392785,4.592458104467376,0.0303905256557449,249.82064227510634,250.0
LQ heat distribution main_DN250,3183.1687546178464,4.5901206260623075,0.030388245867473473,249.81127177493383,250.0
LQ heat distribution main_DN250,3182.930068345291,4.590121056869346,0.030385967239573184,249.80190569294177,250.0
LQ heat distribution main_DN255,3278.9655712893496,4.903652313122494,0.03130277395025632,253.54241756644745,255.0
LQ heat distribution main_DN255,3278.7105813690673,4.8909028707611455,0.031300339678940976,253.5325589667788,255.0
LQ heat distribution main_DN255,3278.456254419788,4.9014348814842785,0.03129791173670442,253.5227256174892,255.0
LQ heat distribution main_DN255,3278.2013798059506,4.903653649869546,0.031295478566166594,253.51287071053252,255.0
LQ heat distribution main_DN260,3370.128698274833,4.89312417741996,0.03217306633197931,257.04279902590196,260.0
LQ heat distribution main_DN260,3369.8742558176073,4.901433116470719,0.032170637287041594,257.03309556325087,260.0
LQ heat distribution main_DN260,3369.6193812955507,4.901433556743234,0.03216820411737996,257.02337525602815,260.0
LQ heat distribution main_DN265,3554.3565866146923,4.6554603840603725,0.03393180512281329,263.9749380412694,265.0
LQ heat distribution main_DN265,3554.1145026747213,4.642735417725438,0.03392949405894722,263.9659483437466,265.0
LQ heat distribution main_DN265,3553.8730804329994,4.6532969184539414,0.03392718931200954,263.9569829132315,265.0
LQ heat distribution main_DN265,3553.6311089932396,4.901430908326857,0.03392487932213117,263.9479967821913,265.0
LQ heat distribution main_DN265,3460.4701510940718,4.893122839535044,0.03303551456891715,260.4652274786713,265.0
LQ heat distribution main_DN265,3460.215708706416,4.901431790317195,0.03303308552464359,260.4556515237036,265.0
LQ heat distribution main_DN265,3459.9608342533197,4.901432232711834,0.03303065235564028,260.446058954945,265.0
LQ heat distribution main_DN270,3653.7617385537274,4.653295406039152,0.03488078032032198,267.6407945876458,270.0
LQ heat distribution main_DN270,3653.5197671926135,4.6532957837804405,0.0348784703311944,267.63193214884495,270.0
LQ heat distribution main_DN275,3848.868875669909,4.72530304250997,0.03674337828801822,274.6937363315505,275.0
LQ heat distribution main_DN275,3848.623159911698,4.727474529412188,0.03674103255285631,274.68496782589654,275.0
LQ heat distribution main_DN275,3848.3773312361686,4.716922402129303,0.03673868573972476,274.67619501061364,275.0
LQ heat distribution main_DN275,3848.1320512712578,4.727475319982876,0.036736344164880745,274.6674414977402,275.0
LQ heat distribution main_DN275,3847.8862225546186,4.725304613388987,0.03673399735135674,274.6586681211853,275.0
LQ heat distribution main_DN275,3847.6405067147225,4.716923593878541,0.036731651615415015,274.64989849302407,275.0
LQ heat distribution main_DN275,3847.395226687841,4.727476509537312,0.03672931003997939,274.6411441398017,275.0
LQ heat distribution main_DN275,3847.1493979093448,4.727476906046717,0.03672696322586487,274.6323699209464,275.0
LQ heat distribution main_DN275,3846.9035691102304,4.716924784922948,0.036724616411553515,274.62359542101905,275.0
LQ heat distribution main_DN275,3846.6582890214145,4.687692893913789,0.03672227483552663,274.6148402270793,275.0
LQ heat distribution main_DN275,3846.414528990931,4.678899094054642,0.03671994777079648,274.60613901458316,275.0
LQ heat distribution main_DN275,3846.17122623804,4.678899387394918,0.03671762507148487,274.5974538500411,275.0
LQ heat distribution main_DN275,3845.9279234698956,4.689590562274525,0.03671530237202764,274.58876841024534,275.0
LQ heat distribution main_DN275,3845.6840647606573,4.678899977586516,0.03671297436525687,274.5800628487464,275.0
LQ heat distribution main_DN275,3751.139291967928,4.79603604115084,0.03581039896866757,271.1838326600814,275.0
LQ heat distribution main_DN275,3750.889898093788,3.144425886655344,0.03580801812022709,271.17481770415424,275.0
LQ heat distribution main_DN275,3750.726387947682,3.1444260731763447,0.035806457164178344,271.16890706447964,275.0
LQ heat distribution main_DN275,3750.562877791877,4.6554577136695565,0.035804896208037014,271.1629962956182,275.0
LQ heat distribution main_DN275,3750.320793990766,4.642732763398894,0.03580258514549657,271.15424491211866,275.0
LQ heat distribution main_DN275,3750.0793718870696,4.653294268891361,0.03580028039987656,271.14551716782944,275.0
LQ heat distribution main_DN275,3749.8374005850874,4.653294650524266,0.03579797041131348,271.13676928735885,275.0
LQ heat distribution main_DN275,3749.59542926326,4.642733900971588,0.03579566042256095,271.1280211239225,275.0
LQ heat distribution main_DN295,4349.42140011733,4.822561032192706,0.04152192267415113,292.0101465376006,295.0
LQ heat distribution main_DN295,4349.170626943656,4.824698513043971,0.04151952865817333,292.00172824928,295.0
LQ heat distribution main_DN295,4348.9197426209785,4.822561823927757,0.041517133581107195,291.9933059868973,295.0
LQ heat distribution main_DN295,4348.668969406134,4.822562219263629,0.041514739564736364,291.9848872116605,295.0
LQ heat distribution main_DN295,4348.418196170733,4.824699713184441,0.04151234554816929,291.97646819298865,295.0
LQ heat distribution main_DN325,5287.56371189125,4.766190259437528,0.05047793519705251,321.9659950724765,325.0
LQ heat distribution main_DN325,5287.315869997759,4.753360056241742,0.05047556916465641,321.9584492913476,325.0
LQ heat distribution main_DN325,5287.068695274835,4.766191252555726,0.0504732095014304,321.9509236467163,325.0
LQ heat distribution main_DN325,5286.820853329702,4.75336104588431,0.05047084346854131,321.9433775107676,325.0
LQ heat distribution main_DN325,5286.573678555316,4.766192248149507,0.05046848380482402,321.93585151224806,325.0
LQ heat distribution main_DN325,5286.325836558412,4.7557781988019645,0.050466117771440694,321.9283050214258,325.0
LQ heat distribution main_DN325,5286.0785360920745,4.763782356629545,0.050463756907800236,321.9207748432321,325.0
LQ heat distribution main_DN325,5285.83081940953,4.084824270762099,0.05046139207073537,321.9132318148681,325.0
LQ heat distribution main_DN325,5285.618408547451,4.084824648217106,0.050459364282075904,321.9067637158715,325.0
LQ heat distribution main_DN325,5285.405997665744,4.092785413934911,0.05045733649322905,321.9002954863105,325.0
LQ heat distribution main_DN325,5285.193172824219,4.0848254006293185,0.05045530475249851,321.89381452069813,325.0
LQ heat distribution main_DN325,5284.980761903386,4.084825774900899,0.05045327696327815,321.8873460297355,325.0
LQ heat distribution main_DN330,5502.973971927273,4.901539649832666,0.052534357727229336,328.45881981678946,330.0
LQ heat distribution main_DN330,5502.7190918654815,4.911897764997178,0.0525319245046824,328.4512131504557,330.0
LQ heat distribution main_DN330,5502.463673181702,4.911898336249308,0.05252948614015945,328.4435902327056,330.0
LQ heat distribution main_DN330,5502.208254468217,4.914409796753231,0.05252704777535291,328.43596713714294,330.0
LQ heat distribution main_DN330,5501.952705158786,4.911899472740121,0.052524608163807024,328.42833996680673,330.0
LQ heat distribution main_DN330,5501.697286386203,4.901542502348759,0.052522169798436304,328.42071651550054,330.0
LQ heat distribution main_DN330,5501.442406176081,4.911900609261487,0.05251973657447333,328.41310896219517,330.0
LQ heat distribution main_DN330,5501.186987344399,4.911901180512918,0.05251729820853842,328.4054851555595,330.0
LQ heat distribution main_DN330,5500.931568483013,4.911901747875314,0.052514859842319926,328.3978611710494,330.0
LQ heat distribution main_DN330,5500.676149592123,4.911902318772447,0.05251242147581979,328.39023700865846,330.0
LQ heat distribution main_DN330,5500.420730671547,4.904061578228721,0.05250998310903625,328.3826126683687,330.0
LQ heat distribution main_DN330,5500.165719469479,4.911903454938366,0.0525075486345535,328.37500032201166,330.0
LQ heat distribution main_DN330,5499.9103004898225,4.911904023714596,0.052505110267205946,328.3673756261786,330.0
LQ heat distribution main_DN330,5499.654881480589,4.7264615839538235,0.05250267189957603,328.359750752413,330.0
LQ heat distribution main_DN330,5499.409105478224,4.726462102294036,0.05250032558929092,328.3524135785105,330.0
LQ heat distribution main_DN330,5499.163329448905,4.716091590920206,0.0524979792787485,328.3450762398474,330.0
LQ heat distribution main_DN330,5498.918092686177,4.728952836556209,0.05249563811633582,328.33775483689215,330.0
LQ heat distribution main_DN330,5498.672187138676,4.726463654514181,0.052493290569342974,328.3304133038233,330.0
LQ heat distribution main_DN330,5498.426411028641,4.726464172148816,0.05249094425802999,328.3230754710899,330.0
LQ heat distribution main_DN330,5498.18063489169,4.726464691550129,0.05248859794646005,328.3157374735529,330.0
LQ heat distribution main_DN330,5497.934858727729,4.71609418736565,0.05248625163463226,328.30839931119834,330.0
LQ heat distribution main_DN330,5497.689621829986,4.766187772412236,0.05248391047093066,328.30107708628395,330.0
LQ heat distribution main_DN330,5497.441780065821,4.753357583922763,0.05248154443976918,328.2936769199628,330.0
LQ heat distribution main_DN330,5497.194605471457,4.766188765529184,0.05247918477777047,328.28629650814514,330.0
LQ heat distribution main_DN330,5496.94676365565,4.753358572856232,0.05247681874611599,328.27889600709346,330.0
LQ heat distribution main_DN330,5496.6995890098615,4.766189760771038,0.052474459083626364,328.27151526142626,330.0
LQ heat distribution main_DN375,7131.88585910235,4.826778630233235,0.06808482920384105,373.92490392105583,375.0
LQ heat distribution main_DN375,7131.634866613578,4.835756569500354,0.06808243309416304,373.918324092813,375.0
LQ heat distribution main_DN375,7131.383407271964,4.835756835519799,0.06808003252765597,373.9117319098008,375.0
LQ heat distribution main_DN430,9412.349670358031,7.188829727780688,0.08985536678146092,429.5673109838182,430.0
LQ heat distribution main_DN45,102.59605486338336,4.840225151347544,0.0009794372779320607,44.84845942351514,45.0
LQ heat distribution main_DN45,102.34436315551329,4.842696463922547,0.0009770344931313917,44.793413852448396,45.0
LQ heat distribution main_DN45,102.09254293938932,4.842697002588946,0.0009746304815216164,44.7382723969158,45.0
LQ heat distribution main_DN45,100.89342510432996,4.879693583906533,0.0009631830558885915,44.47476188219295,45.0
LQ heat distribution main_DN45,100.63968103796682,4.879694976828617,0.0009607606781667478,44.418800300215736,45.0
LQ heat distribution main_DN45,100.38593689917174,4.886185118290277,0.0009583382997534295,44.36276810934037,45.0
LQ heat distribution main_DN45,100.13185527302065,4.879697769212741,0.0009559126995037771,44.30659039165016,45.0
LQ heat distribution main_DN45,94.301469993895,4.315335241997411,0.0009002526968390931,42.99732425789685,45.0
LQ heat distribution main_DN45,94.08551974118399,4.942684952311123,0.0008981911192475798,42.948064129941926,45.0
LQ heat distribution main_DN45,94.07707256131113,4.305485676384444,0.000898110477912278,42.946136106547584,45.0
LQ heat distribution main_DN45,93.85318730613913,4.312051070181023,0.0008959731485072948,42.895003914290875,45.0
LQ heat distribution main_DN45,93.82850012366382,4.942685466744932,0.0008957374713476259,42.88936198317708,45.0
LQ heat distribution main_DN45,93.62896065048972,4.3087788583640325,0.0008938325599092097,42.84373258731473,45.0
LQ heat distribution main_DN45,93.57148047939307,4.953132439700151,0.0008932838231922967,42.83057937518408,45.0
LQ heat distribution main_DN45,93.40490414985479,4.312053077286686,0.000891693595702671,42.79243880745623,45.0
LQ heat distribution main_DN45,92.13300655732688,4.806015649149221,0.0008795513752489439,42.50008714589077,45.0
LQ heat distribution main_DN45,91.88309374357112,4.806016214201903,0.0008771655727309892,42.4424067923201,45.0
LQ heat distribution main_DN45,91.63318090043262,4.795688735127141,0.0008747797699325309,42.38464793607708,45.0
LQ heat distribution main_DN50,122.14608953828456,4.9590928768837,0.0011660724538261056,48.93526929555669,50.0
LQ heat distribution main_DN50,121.8882167086866,4.952558268276629,0.001163610660703452,48.883586332373255,50.0
LQ heat distribution main_DN50,121.63068367873622,4.955995668592533,0.0011611521114915152,48.831916879588576,50.0
LQ heat distribution main_DN50,108.9410244658906,4.820438417924159,0.0010400097801039677,46.21446462121259,50.0
LQ heat distribution main_DN50,108.69036166815854,4.820438882681218,0.0010376168178344491,46.16126648813746,50.0
LQ heat distribution main_DN65,208.12568732162848,4.820436555325246,0.0019868800698962146,63.87707796806887,65.0
LQ heat distribution main_DN65,207.87502462075156,4.82043702149819,0.0019844871085513277,63.83860019769479,65.0
LQ heat distribution main_DN65,207.62436189563365,4.809960219917863,0.001982094146975023,63.80009921769903,65.0
LQ heat distribution main_DN65,207.37424396419792,4.818132464509126,0.0019797063862930587,63.76165874407026,65.0
LQ heat distribution main_DN65,193.85503277024324,4.840223011870972,0.001850644704250532,61.64824802871906,65.0
LQ heat distribution main_DN65,193.60334117362595,4.842694306434473,0.0018482419205119423,61.60821454226372,65.0
LQ heat distribution main_DN65,193.35152106969136,4.842694845805815,0.0018458379099731872,61.568134564797205,65.0
LQ heat distribution main_DN65,193.09970093770946,4.842695384472254,0.0018434338991666773,61.52802847436681,65.0
LQ heat distribution main_DN65,192.012987453871,4.942682893900301,0.001833059546099007,61.354652555759564,65.0
LQ heat distribution main_DN65,191.75596794338819,4.953129872636319,0.0018306058992208895,61.31357558608713,65.0
LQ heat distribution main_DN65,191.49840519001108,4.942683923798951,0.0018281470662530892,61.272384169761054,65.0
LQ heat distribution main_DN65,191.24138562597355,4.942684438939027,0.0018256934188637093,61.231252001814376,65.0
LQ heat distribution main_DN65,189.49365856978554,4.795685908274143,0.0018090086736972366,60.95081809131336,65.0
LQ heat distribution main_DN65,189.24428290255528,4.806014521135178,0.0018066279990697402,60.91069892568207,65.0
LQ heat distribution main_DN65,188.99437014745627,4.795687037747284,0.0018042421971117544,60.870466826545005,65.0
LQ heat distribution main_DN70,246.1380210868671,4.878771324977156,0.00234976631109181,69.46588148576572,70.0
LQ heat distribution main_DN70,245.88432497796828,4.8807481281987215,0.002347344391197788,69.4300727813814,70.0
LQ heat distribution main_DN70,245.63052607530193,4.8700952086658,0.002344921489979016,69.39423107867785,70.0
LQ heat distribution main_DN70,245.37728112445132,4.880747432627038,0.0023425038770830673,69.35844914455673,70.0
LQ heat distribution main_DN70,245.12348225795472,4.86811304997807,0.0023400809762095915,69.32257041555937,70.0
LQ heat distribution main_DN70,244.87034037935587,4.880746738116431,0.0023376643472969535,69.2867660558451,70.0
LQ heat distribution main_DN70,244.6165415489738,4.8807463891062906,0.002335241446768246,69.25085019310274,70.0
LQ heat distribution main_DN70,244.36274273674027,4.870093465556526,0.002332818546412795,69.21491569606584,70.0
LQ heat distribution main_DN70,244.10949787653132,4.878768570969982,0.0023304009343821605,69.17904102636611,70.0
LQ heat distribution main_DN70,243.85580191084088,4.870092770639785,0.002327979015855283,69.14308378983901,70.0
LQ heat distribution main_DN70,243.6025570867676,4.880744997610814,0.002325561404169619,69.10717183615083,70.0
LQ heat distribution main_DN70,243.34875834689183,4.880744652136734,0.002323138504504934,69.07116260029065,70.0
LQ heat distribution main_DN70,243.09495962498073,4.868110288692952,0.002320715605011749,69.0351345843006,70.0
LQ heat distribution main_DN70,242.8418178899687,4.880743956565066,0.0023182989774698684,68.9991810918414,70.0
LQ heat distribution main_DN70,242.58801920422732,4.880743608616003,0.0023158760783219792,68.96311547610456,70.0
LQ heat distribution main_DN70,242.3342205365793,4.868109252862597,0.002313453179346819,68.92703099184719,70.0
LQ heat distribution main_DN70,242.08107885543043,4.4730656228733485,0.002311036552319145,68.89102108895811,70.0
LQ heat distribution main_DN70,241.84847944304101,4.466304506333648,0.0023088160328691267,68.85791676281947,70.0
LQ heat distribution main_DN70,241.61623160871167,4.46630382178858,0.002306598869772904,68.82484658755493,70.0
LQ heat distribution main_DN70,241.38398380997867,4.4730635671259735,0.002304381707016503,68.79176051958137,70.0
LQ heat distribution main_DN70,241.15138450448814,4.4643478005220505,0.002302161188586999,68.75860841898472,70.0
LQ heat distribution main_DN70,240.919238418861,4.466301778914287,0.0022999449968387686,68.72550496993408,70.0
LQ heat distribution main_DN70,240.68699072635746,4.473061520370136,0.0022977278350964914,68.69237106868573,70.0
LQ heat distribution main_DN70,240.4543915272982,4.8489186016080295,0.002295507317683038,68.65917099307585,70.0
LQ heat distribution main_DN70,240.2022477600146,4.848920013715433,0.0022931002172793757,68.6231630776055,70.0
LQ heat distribution main_DN70,239.95010391930137,4.851619860138059,0.0022906931161747147,68.58713624766139,70.0
LQ heat distribution main_DN70,239.69781968657418,4.848922831771227,0.002288284674812164,68.55107040860109,70.0
LQ heat distribution main_DN70,239.44567569932207,4.8489242447630465,0.0022858775723085638,68.51500564965119,70.0
LQ heat distribution main_DN70,239.19353163859438,4.855386560655262,0.002283470469103526,68.47892188650464,70.0
LQ heat distribution main_DN70,238.9410515374403,4.848927070570828,0.002281060157875325,68.4427709715852,70.0
LQ heat distribution main_DN75,284.9906502897104,4.8426921485908485,0.002720674465772892,74.74764337824993,75.0
LQ heat distribution main_DN75,284.73883029798367,4.8426926886690485,0.0027182704563053334,74.71461227568028,75.0
LQ heat distribution main_DN75,284.4870102781729,4.84269322733483,0.0027158664465696696,74.68156656001436,75.0
LQ heat distribution main_DN75,282.86198347597656,4.953127818213898,0.0027003530642098,74.46796568365755,75.0
LQ heat distribution main_DN75,282.60442082942944,4.942681864679138,0.002697894232261856,74.43405420808915,75.0
LQ heat distribution main_DN75,282.34740137246615,4.940319147864892,0.0026954405858946647,74.40019884257597,75.0
LQ heat distribution main_DN75,277.1238537456077,4.795683647909201,0.0026455737827742977,73.70876823079692,75.0
LQ heat distribution main_DN75,276.8744781959164,4.806012267586769,0.002643193109268892,73.67559659765499,75.0
LQ heat distribution main_DN75,276.6245655580019,4.7956847780906395,0.0026408073084296124,73.64233853147394,75.0
LQ heat distribution main_DN75,276.3751899495412,4.8034647432009505,0.002638426634363162,73.60913695426062,75.0
LQ heat distribution main_DN75,261.3246701965138,4.844423499472544,0.0024947462548593202,71.57682074083662,75.0
LQ heat distribution main_DN75,261.07276017454126,4.844424889212319,0.002492341385914475,71.54231334836783,75.0
LQ heat distribution main_DN75,260.8208500803022,4.837949958932312,0.0024899365162797346,71.50778929382072,75.0
LQ heat distribution main_DN75,260.5692766824377,4.952555534138379,0.002487534860930193,71.47329474032993,75.0
LQ heat distribution main_DN75,255.68854487626078,4.674253912035809,0.002440940762541869,70.8007461372237,75.0
LQ heat distribution main_DN75,255.4454836728349,4.670680639947117,0.0024386203691917413,70.76708603275307,75.0
LQ heat distribution main_DN75,255.20260827955767,4.667645745617834,0.0024363017496855147,70.7334356604709,75.0
LQ heat distribution main_DN75,254.95989070078554,4.667646842481241,0.0024339846367616757,70.69979115270992,75.0
LQ heat distribution main_DN75,254.71717306497652,4.670683939344181,0.002431667523293332,70.66613061871595,75.0
LQ heat distribution main_DN75,254.47429750013063,4.667649045551901,0.0024293489021492186,70.63243212593447,75.0
LQ heat distribution main_DN75,254.23157974976192,3.9115926755104375,0.002427031787587226,70.59873946015914,75.0
LQ heat distribution main_DN75,254.02817693063537,3.9115934893617914,0.002425089994564538,70.57049187573018,75.0
LQ heat distribution main_DN75,253.82477406918855,3.908380448457629,0.002423148201137838,70.54223297409777,75.0
LQ heat distribution main_DN75,253.62153828586875,5.005102659909105,0.002421208002729057,70.51398597377317,75.0
LQ heat distribution main_DN75,253.3612729475535,5.006672002283714,0.0024187233694277182,70.47779611144583,75.0
LQ heat distribution main_DN75,253.10092600343472,4.995842092619746,0.0024162379570733623,70.4415763002988,75.0
LQ heat distribution main_DN75,252.8411422146185,5.006672444106883,0.0024137579209032793,70.40541626332845,75.0
LQ heat distribution main_DN75,252.58079524752492,4.995842534849534,0.0024112725083295936,70.36915919425518,75.0
LQ heat distribution main_DN75,252.32101143571273,5.006672885223151,0.0024087924719399783,70.33296192253907,75.0
LQ heat distribution main_DN75,252.06066444568114,4.9958429781418605,0.002406307059147314,70.29666748034012,75.0
LQ heat distribution main_DN75,251.80088061081776,5.006673326338666,0.0024038270225376396,70.2604328586189,75.0
LQ heat distribution main_DN75,251.54053359784814,5.006673547591185,0.0024013416095259965,70.22410092749477,75.0
LQ heat distribution main_DN75,251.28018657337338,4.995843641650495,0.0023988561964045194,70.18775018793447,75.0
LQ heat distribution main_DN75,251.02040270400755,5.005104838271752,0.002396376159465466,70.1514593034704,75.0
LQ heat distribution main_DN80,306.4452028750926,4.809957421619502,0.0029254911968982587,77.51015625091381,80.0
LQ heat distribution main_DN80,306.1950850891684,4.820435159961019,0.002923103437605426,77.4785182518409,80.0
LQ heat distribution main_DN80,305.94442246085043,4.820435625073557,0.002920710476953226,77.44679836756146,80.0
LQ heat distribution main_DN80,305.6937598083466,4.807648324143261,0.0029183175160701347,77.41506548338272,80.0
LQ heat distribution main_DN85,365.30580089111896,4.806010011559186,0.003487406213757699,84.62729960578218,85.0
LQ heat distribution main_DN85,365.0558883705179,4.795682517374977,0.003485020414038357,84.59834709514458,85.0
LQ heat distribution main_DN85,364.8065128796144,4.806011139217738,0.003482639741094171,84.56944691968926,85.0
LQ heat distribution main_DN85,364.8049144534983,4.842691070906469,0.0034826244816563087,84.56926164591279,85.0
LQ heat distribution main_DN85,364.5530945178112,4.840220871330544,0.0034802204727237343,84.54006809399144,85.0
LQ heat distribution main_DN90,400.5074701560675,4.820433764598125,0.0038234603356187826,88.61097377096728,90.0
LQ heat distribution main_DN90,400.2568076003084,4.818128773543877,0.0038210673756592685,88.5832402937849,90.0
LQ heat distribution main_DN90,398.6965814983265,4.844417939626822,0.003806172615735814,88.41042020437621,90.0
LQ heat distribution main_DN90,398.4446717654659,4.844419328837012,0.0038037677495509872,88.3824854722505,90.0
LQ heat distribution main_DN90,398.1927619603664,4.837944409497352,0.003801362882676529,88.3545419000887,90.0
LQ heat distribution main_DN90,397.9411888510725,4.844422108847995,0.003798961230081838,88.32662685385725,90.0
