name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN380,7310.360575631499,4.835756835519799,0.0697886451134272,378.57470974420556,380.0
LQ heat distribution main_DN40,81.29241826444346,4.879693583906533,0.0007760612722142573,39.92153394413467,40.0
LQ heat distribution main_DN40,81.25621829705953,4.942684952311123,0.000775715687800091,39.91264431348008,40.0
LQ heat distribution main_DN40,81.22204437778602,4.820438417924159,0.0007753894451339954,39.90425040249793,40.0
LQ heat distribution main_DN40,81.03867419808032,4.879694976828617,0.0007736388944924135,39.859180223448895,40.0
LQ heat distribution main_DN40,80.99919867953936,4.942685466744932,0.000773262039900137,39.84947094891931,40.0
LQ heat distribution main_DN40,80.97138158005396,4.820438882681218,0.0007729964828644769,39.84262772143409,40.0
LQ heat distribution main_DN40,80.78493005928523,4.886185118290277,0.0007712165160790953,39.79672878890979,40.0
LQ heat distribution main_DN40,80.74217903526862,4.953132439700151,0.0007708083917448078,39.78619726989139,40.0
LQ heat distribution main_DN40,80.53084843313414,4.879697769212741,0.0007687909158294429,39.73409593923588,40.0
LQ heat distribution main_DN40,76.76143669725477,4.853071411532657,0.0007328060782554154,38.79303390777128,40.0
LQ heat distribution main_DN40,76.59425357487457,4.88435945381218,0.0007312100579940293,38.75076609744451,40.0
LQ heat distribution main_DN40,76.55749504026961,4.606808509916077,0.0007308591411958913,38.74146649433804,40.0
LQ heat distribution main_DN40,76.50907698385507,4.845168991017649,0.0007303969163136521,38.72921372154319,40.0
LQ heat distribution main_DN40,76.31794099775398,4.594135453085321,0.0007285722290955033,38.68080655329323,40.0
LQ heat distribution main_DN40,76.25712819632214,4.853070334632459,0.0007279916772918581,38.66539237308518,40.0
LQ heat distribution main_DN40,76.07904595419355,4.594135119333624,0.0007262916081545923,38.620218599799855,40.0
LQ heat distribution main_DN40,76.00476853892125,4.853069794604441,0.0007255825158846898,38.60136117006707,40.0
LQ heat distribution main_DN40,75.8108470688269,4.842791210001357,0.0007237312369339084,38.55208522506347,40.0
LQ heat distribution main_DN40,75.75240890960183,4.853069254930681,0.0007231733547456022,38.53722358382638,40.0
LQ heat distribution main_DN40,75.55902192590683,4.853299184181596,0.00072132717829028,38.48800165136125,40.0
LQ heat distribution main_DN40,75.50004930834542,4.853068715255481,0.0007207641938744194,38.47297908230994,40.0
LQ heat distribution main_DN40,75.24768973515214,4.853068176642238,0.0007183550332711421,38.40862712901969,40.0
LQ heat distribution main_DN40,73.4814638369424,4.806015649149221,0.0007014936881808343,37.955183762881745,40.0
LQ heat distribution main_DN40,73.23155102318664,4.806016214201903,0.0006991078856628797,37.89058539255618,40.0
LQ heat distribution main_DN40,72.98163818004814,4.795688735127141,0.0006967220828644214,37.82587669481061,40.0
LQ heat distribution main_DN40,70.26214814778999,4.888351465608432,0.0006707603641793793,37.11443986258094,40.0
LQ heat distribution main_DN40,69.3748838432084,4.657634984357136,0.0006622900605556888,36.87935638967977,40.0
LQ heat distribution main_DN40,69.19937617754444,4.840534331812514,0.000660614569714028,36.832677330539696,40.0
LQ heat distribution main_DN40,69.13268682402182,4.64490504120672,0.0006599779171744326,36.81492471719805,40.0
LQ heat distribution main_DN40,68.70238911049516,4.941808553419832,0.0006558700631073524,36.700173607663295,40.0
LQ heat distribution main_DN40,68.44541506571733,4.9522313274279055,0.0006534168502693778,36.63147273992122,40.0
LQ heat distribution main_DN40,68.40227892658346,4.853067636966893,0.0006530050494184578,36.61992785160789,40.0
LQ heat distribution main_DN40,68.24179793197294,4.5263185569933695,0.0006514730112837512,36.57694497494661,40.0
LQ heat distribution main_DN40,68.18789903669108,4.939405533559954,0.0006509584633574327,36.56249747784317,40.0
LQ heat distribution main_DN40,68.00642936700929,4.515706882385773,0.0006492260560096352,36.51381285221131,40.0
LQ heat distribution main_DN40,67.93104994894595,4.941806957372584,0.0006485064434266917,36.49357099338273,40.0
LQ heat distribution main_DN40,67.77161260912523,4.526317905464789,0.0006469843685835344,36.45071977930119,40.0
LQ heat distribution main_DN40,67.53624407804107,4.526317580243222,0.0006447374136328502,36.387368665505086,40.0
LQ heat distribution main_DN40,64.96788373206891,4.777965742258578,0.0006202184604493453,35.68876822996792,40.0
LQ heat distribution main_DN40,64.71942951347147,4.788332550099418,0.0006178465824675081,35.62046125874362,40.0
LQ heat distribution main_DN40,64.4704362208663,4.668648636589836,0.0006154695581944277,35.551874413490786,40.0
LQ heat distribution main_DN40,64.45414345177602,4.88436243903653,0.0006153140186327066,35.54738184980606,40.0
LQ heat distribution main_DN40,64.22766649176363,4.679759751183165,0.0006131519474154045,35.484874251066195,40.0
LQ heat distribution main_DN40,63.9843189847021,4.806123293828366,0.0006108288208563446,35.417587433961906,40.0
LQ heat distribution main_DN40,62.939778232424345,4.8532982850680915,0.0006008570714312587,35.12730268149666,40.0
LQ heat distribution main_DN40,62.93947485229398,4.853067097646696,0.0006008541752008973,35.1272180216932,40.0
LQ heat distribution main_DN40,62.84738483675996,4.6576342143644025,0.0005999750342411452,35.10151038588537,40.0
LQ heat distribution main_DN40,62.6874067216008,4.840533438649064,0.0005984477968649241,35.0568064448228,40.0
LQ heat distribution main_DN40,62.68711536321636,4.853066559032645,0.0005984450154006334,35.05672497625605,40.0
LQ heat distribution main_DN430,9373.102258622603,7.188829727780688,0.08948068981978619,428.6707751852886,430.0
LQ heat distribution main_DN45,102.97488299550065,4.888342525839543,0.0009830537756133713,44.931182894621436,45.0
LQ heat distribution main_DN45,102.720689184157,4.884353492881906,0.0009806271043833604,44.875692248053234,45.0
LQ heat distribution main_DN45,101.25226059407558,4.838361478948455,0.0009666086930222012,44.55378069907956,45.0
LQ heat distribution main_DN45,95.60688334808965,4.884354981088617,0.0009127148768314048,43.29390693645358,45.0
LQ heat distribution main_DN45,89.48817977388052,4.315335241997411,0.0008543024322088832,41.88562845092191,45.0
LQ heat distribution main_DN45,89.26378234129665,4.305485676384444,0.0008521602132820682,41.83308001895228,45.0
LQ heat distribution main_DN45,89.25194278514883,4.89475740998159,0.0008520471864930676,41.83030564892824,45.0
LQ heat distribution main_DN45,89.03989708612465,4.312051070181023,0.000850022883877085,41.78058566124921,45.0
LQ heat distribution main_DN45,88.81567043047524,4.3087788583640325,0.0008478822952789999,41.72794506566659,45.0
LQ heat distribution main_DN45,88.6497066298696,4.844728976089779,0.0008462979153209508,41.68893974954548,45.0
LQ heat distribution main_DN45,88.5916139298403,4.312053077286686,0.0008457433310724612,41.67527800123041,45.0
LQ heat distribution main_DN45,88.39778072311293,4.844727465736748,0.0008438928947313883,41.62966151546258,45.0
LQ heat distribution main_DN45,84.49363788651782,4.490723103055,0.0008066218413987381,40.69998070293527,45.0
LQ heat distribution main_DN45,84.26012028515896,4.477975464261322,0.0008043925564215653,40.64369991108306,45.0
LQ heat distribution main_DN45,84.10121916434136,4.840225151347544,0.0008028756006142374,40.60535806462639,45.0
LQ heat distribution main_DN45,84.02726556101737,4.4907223598304284,0.0008021695996278508,40.587501171414836,45.0
LQ heat distribution main_DN45,83.8495274564713,4.842696463922547,0.0008004728158135684,40.544552229005454,45.0
LQ heat distribution main_DN45,83.79374799830619,4.480192135685854,0.0007999403150196295,40.53106420191992,45.0
LQ heat distribution main_DN45,83.59770724034732,4.842697002588946,0.000798068804203793,40.483623947893705,45.0
LQ heat distribution main_DN45,83.56077800725052,4.488509414407553,0.0007977162578257807,40.47468115282041,45.0
LQ heat distribution main_DN45,83.32737551770133,4.480191392060365,0.0007954880717680317,40.41811455795096,45.0
LQ heat distribution main_DN45,83.27380585831003,4.884357966666865,0.0007949766669051076,40.405120432562725,45.0
LQ heat distribution main_DN45,83.09440556531419,4.851048979808864,0.0007932640149433336,40.361573733689575,45.0
LQ heat distribution main_DN50,126.47556653752788,4.844739532353652,0.001207403976491913,49.79497463535317,50.0
LQ heat distribution main_DN50,126.22364008184549,4.834209178303637,0.0012049989506620095,49.745356653908814,50.0
LQ heat distribution main_DN50,125.9722612045737,4.844736521166954,0.001202599152310966,49.69579714148788,50.0
LQ heat distribution main_DN50,124.85655732195421,4.9102244794119585,0.0011919480412597061,49.475236252699666,50.0
LQ heat distribution main_DN50,122.94262352877085,4.884346034579179,0.0011736765969333732,49.094567335378414,50.0
LQ heat distribution main_DN50,122.68863753497274,4.884347522432481,0.0011712519096417446,49.04382911763796,50.0
LQ heat distribution main_DN50,120.01675489429533,4.844735010105803,0.0011457446767951822,48.506857358013825,50.0
LQ heat distribution main_DN50,117.15230076121837,4.9067550409456455,0.0011183990526130632,47.92450212744392,50.0
LQ heat distribution main_DN50,116.11686821697687,4.894749945007609,0.0011085142550546717,47.71224542620141,50.0
LQ heat distribution main_DN50,113.92763645834872,4.838364486611601,0.001087614667860131,47.2603292098331,50.0
LQ heat distribution main_DN50,109.654564892155,4.884350508718377,0.0010468216218821479,46.36556503908684,50.0
LQ heat distribution main_DN50,108.12438780607684,4.84057763440091,0.0010322137260723326,46.040923848206255,50.0
LQ heat distribution main_DN55,152.39308944130747,4.844747075662927,0.0014548266295112884,54.65939690523877,55.0
LQ heat distribution main_DN55,150.6614874396283,4.795685908274143,0.0014382958228126806,54.34796964235163,55.0
LQ heat distribution main_DN55,150.41211177239805,4.806014521135178,0.0014359151481851842,54.302972495625774,55.0
LQ heat distribution main_DN55,150.16219901729903,4.795687037747284,0.0014335293462271984,54.25784099950088,55.0
LQ heat distribution main_DN55,149.68627462599505,4.910231283134087,0.0014289859152839624,54.17179030504167,55.0
LQ heat distribution main_DN55,145.8990943759622,4.844745565662407,0.0013928314498898539,53.48210555652228,55.0
LQ heat distribution main_DN55,143.34078596160887,4.910229922601794,0.0013684084578673879,53.011133369699145,55.0
LQ heat distribution main_DN55,140.53328091120693,4.884337087010217,0.001341606500345651,52.48942212505591,55.0
LQ heat distribution main_DN55,140.2792953826824,4.884338575215815,0.0013391818174957747,52.44196865885197,55.0
LQ heat distribution main_DN55,140.07928878038888,4.8342152067007635,0.0013372724465908247,52.404570120273014,55.0
LQ heat distribution main_DN55,140.02530977677117,4.888330605096957,0.0013367571339071233,52.39447219977084,55.0
LQ heat distribution main_DN55,139.77111658530612,4.8907571812537025,0.0013343304685948078,52.34689377295727,55.0
LQ heat distribution main_DN55,137.24675305318357,4.91022856242345,0.0013102315327272894,51.87202926165054,55.0
LQ heat distribution main_DN55,134.31139504719349,4.884343048646798,0.001282209021930248,51.31432597769182,55.0
LQ heat distribution main_DN55,134.17090117988187,4.844742553414694,0.001280867791693383,51.28748077074032,55.0
LQ heat distribution main_DN55,134.05740920866384,4.888335073919921,0.0012797843361208958,51.26578475221955,55.0
LQ heat distribution main_DN55,133.9189745671043,4.838372016866932,0.0012784627643637643,51.239308059519594,55.0
LQ heat distribution main_DN55,131.54687501630548,4.910227201360251,0.0012558174225900285,50.78348098527985,55.0
LQ heat distribution main_DN55,131.29154320183474,4.910225840297824,0.0012533798873683507,50.73417180745983,55.0
LQ heat distribution main_DN60,170.23214825217303,3.941172566401041,0.001625127906941986,57.770082618601435,60.0
LQ heat distribution main_DN60,170.02720727872017,3.9393654168084726,0.0016231714298684504,57.73529770109093,60.0
LQ heat distribution main_DN60,169.82236027704613,3.9461446910636657,0.0016212158499002017,57.7005077777786,60.0
LQ heat distribution main_DN60,169.46939955026727,4.906771373582912,0.0016178462964225992,57.64051389247004,60.0
LQ heat distribution main_DN60,169.21424743884097,4.910238086857101,0.0016154104767431119,57.59710594164365,60.0
LQ heat distribution main_DN60,168.9589150583244,4.910236725794291,0.0016129729361176555,57.5536345486732,60.0
LQ heat distribution main_DN60,166.59207512942092,4.840223011870972,0.0015903778055314647,57.14909635883947,60.0
LQ heat distribution main_DN60,166.34038353280363,4.842694306434473,0.0015879750217928747,57.10590887733991,60.0
LQ heat distribution main_DN60,166.08856342886904,4.842694845805815,0.0015855710112541196,57.0626666342402,60.0
LQ heat distribution main_DN60,165.83674329688714,4.842695384472254,0.00158316700044761,57.019391592369246,60.0
LQ heat distribution main_DN60,163.63329067953936,3.9393644423511702,0.0015621316532652921,56.63932002251371,60.0
LQ heat distribution main_DN60,161.82902156523335,4.910235365615625,0.0015449071271143994,56.32619351691747,60.0
LQ heat distribution main_DN60,161.57368932622134,4.910234005082651,0.0015424695878398218,56.28174051847299,60.0
LQ heat distribution main_DN60,160.05141500067856,4.942682893900301,0.001527937136044664,56.015982504440935,60.0
LQ heat distribution main_DN60,159.96215818516362,4.820436555325246,0.0015270850423404641,56.00036094471018,60.0
LQ heat distribution main_DN60,159.79439549019574,4.953129872636319,0.0015254834891665465,55.970987635119315,60.0
LQ heat distribution main_DN60,159.7114954842867,4.82043702149819,0.001524692080995577,55.95646710971117,60.0
LQ heat distribution main_DN60,159.53683273681864,4.942683923798951,0.001523024656198746,55.92586134827646,60.0
LQ heat distribution main_DN60,159.4608327591688,4.809960219917863,0.0015222991194192726,55.91253881185608,60.0
LQ heat distribution main_DN60,159.2798131727811,4.942684438939027,0.001520571008809366,55.88079390461051,60.0
LQ heat distribution main_DN60,159.21071482773306,4.818132464509126,0.0015199113587373084,55.86867156103091,60.0
LQ heat distribution main_DN60,158.13456334481748,4.838379548536139,0.0015096378362273745,55.67953511973848,60.0
LQ heat distribution main_DN60,157.34441205793007,4.949606092255368,0.001502094625851361,55.54025389327302,60.0
LQ heat distribution main_DN60,157.0870325411328,4.960088378143233,0.0014996375421587856,55.4948097172887,60.0
LQ heat distribution main_DN60,156.82910794546936,4.962395339596522,0.0014971752548493494,55.449231936754785,60.0
LQ heat distribution main_DN60,156.57106338781034,4.9496075638508685,0.0014947118223179985,55.40359543705004,60.0
LQ heat distribution main_DN60,156.3136837944901,4.960089846481818,0.0014922547378948936,55.35803906282214,60.0
LQ heat distribution main_DN60,156.05575912247303,4.962396818881514,0.0014897924498565446,55.31234856885018,60.0
LQ heat distribution main_DN60,155.7977144878912,4.94960903474073,0.0014873290165908467,55.26659902391502,60.0
LQ heat distribution main_DN60,155.5741137855117,4.910232643666638,0.0014851944036803027,55.226925503970996,60.0
LQ heat distribution main_DN60,155.5403348180847,4.960091313759825,0.0014848719314375627,55.22092961639934,60.0
LQ heat distribution main_DN60,155.28241006976918,4.949610015340122,0.0014824096426708274,55.17512556872479,60.0
LQ heat distribution main_DN60,155.0250303489715,4.96239879233748,0.0014799525570307543,55.12938037520462,60.0
LQ heat distribution main_DN60,154.76698561176997,4.960092781744803,0.0014774891227853934,55.0834788481117,60.0
LQ heat distribution main_DN70,249.83802282739734,4.735971256244439,0.0023850885234119076,69.98604729264576,70.0
LQ heat distribution main_DN70,249.52490305830347,4.848922831771227,0.002382099313205761,69.94217709789727,70.0
LQ heat distribution main_DN70,245.3092345990657,4.8426921485908485,0.002341854268248837,69.34883144748039,70.0
LQ heat distribution main_DN70,245.05741460733896,4.8426926886690485,0.002339450258781279,69.31322759787086,70.0
LQ heat distribution main_DN70,244.80559458752816,4.84269322733483,0.002337046249045615,69.27760544639854,70.0
LQ heat distribution main_DN70,244.5825725342602,4.801048197729887,0.002334917160231601,69.24604171856815,70.0
LQ heat distribution main_DN70,244.33291802797825,4.807624018705263,0.0023325338236561168,69.21069169352101,70.0
LQ heat distribution main_DN70,244.08292157900559,4.804285811782843,0.0023301472227112703,69.17527514909432,70.0
LQ heat distribution main_DN70,243.83309871679288,4.977401607616501,0.0023277622789192637,69.13986507333834,70.0
LQ heat distribution main_DN70,243.61704204262895,4.8489242447630465,0.0023256996853711596,69.10922641116375,70.0
LQ heat distribution main_DN70,243.57427383319683,4.966857075472165,0.002325291396975626,69.10315990699698,70.0
LQ heat distribution main_DN70,243.36489798190127,4.855386560655262,0.002323292582166122,69.07345306784484,70.0
LQ heat distribution main_DN70,243.31599726527227,4.977402497334569,0.0023228257495491386,69.06651305497242,70.0
LQ heat distribution main_DN70,242.97947262010183,4.745940181555877,0.002319613103771855,69.01873439226476,70.0
LQ heat distribution main_DN70,242.73268373066094,4.735973765238963,0.002317257123920391,68.98367508488712,70.0
LQ heat distribution main_DN70,242.4864130948685,4.745942694071089,0.00231490609159779,68.94867163064158,70.0
LQ heat distribution main_DN70,242.23962407477683,4.735976275294736,0.0023125501104990626,68.91357666074175,70.0
LQ heat distribution main_DN70,241.9933533084615,4.712649902103933,0.00231019907693042,68.87853756454045,70.0
LQ heat distribution main_DN70,241.7482955135521,4.723264737467573,0.0023078596230410703,68.84365334621627,70.0
LQ heat distribution main_DN70,241.5026857472038,4.712650607768886,0.0023055148997346425,68.80867280902274,70.0
LQ heat distribution main_DN70,241.32187890925601,4.953127818213898,0.0023037888201360955,68.7829103460375,70.0
LQ heat distribution main_DN70,241.2576279155998,4.712650962560173,0.002303175445494986,68.7737531478684,70.0
LQ heat distribution main_DN70,241.0643162627089,4.942681864679138,0.002301329988188152,68.7461945744009,70.0
LQ heat distribution main_DN70,241.0125700655467,4.723265793254047,0.0023008359910792046,68.73881574472342,70.0
LQ heat distribution main_DN70,240.80729680574558,4.940319147864892,0.00229887634182096,68.70953667740365,70.0
LQ heat distribution main_DN70,240.76696024429748,4.315744712649026,0.0022984912672486635,68.70378182164256,70.0
LQ heat distribution main_DN70,240.54254151923973,4.315745075651445,0.002296348845052408,68.67175498196222,70.0
LQ heat distribution main_DN70,240.31812277530585,4.313476225339765,0.0022942064226759507,68.6397131960746,70.0
LQ heat distribution main_DN70,240.09382201158817,4.326246645411532,0.0022920651266022736,68.60767330237337,70.0
LQ heat distribution main_DN70,239.8688571860268,4.315746162156769,0.0022899174910360554,68.57552351555172,70.0
LQ heat distribution main_DN70,239.64443838559464,4.79159649964427,0.0022877750681202353,68.54343673657655,70.0
LQ heat distribution main_DN70,239.39527536761312,4.791596842368715,0.0022853964235571658,68.50779449260352,70.0
LQ heat distribution main_DN70,239.23748902823365,4.809957421619502,0.0022838901100547364,68.48521389688425,70.0
LQ heat distribution main_DN70,239.14611233180995,4.789602668650747,0.002283017778823961,68.4721336929932,70.0
LQ heat distribution main_DN70,238.98737124230945,4.820435159961019,0.0022815023507619043,68.44940460633502,70.0
LQ heat distribution main_DN70,238.89705299304012,4.791597525336578,0.0022806401240385694,68.43646916425733,70.0
LQ heat distribution main_DN70,238.73670861399148,4.820435625073557,0.0022791093901097037,68.41349850611817,70.0
LQ heat distribution main_DN70,238.64788992172262,4.791597865937474,0.0022782614789663255,68.40077117404762,70.0
LQ heat distribution main_DN70,238.48604596148766,4.807648324143261,0.0022767164292266124,68.3775735475993,70.0
LQ heat distribution main_DN70,238.39872683269388,4.789603681980959,0.0022758828337250013,68.3650545409808,70.0
LQ heat distribution main_DN70,238.14966744123086,4.791598549965734,0.0022735051784365714,68.3293341146937,70.0
LQ heat distribution main_DN70,237.90050431663263,4.789604358240553,0.0022711265328556815,68.29358011590081,70.0
LQ heat distribution main_DN70,237.65144489000411,4.791599232228575,0.0022687488772315427,68.25782228084714,70.0
LQ heat distribution main_DN70,237.40228172992823,4.7915995738878,0.002266370231311964,68.22203079883869,70.0
LQ heat distribution main_DN70,237.15311855208606,3.560888828926939,0.0022639915852227786,68.18622052704909,70.0
LQ heat distribution main_DN70,236.96795233298187,4.579350524609976,0.002262223888620352,68.15959585054517,70.0
LQ heat distribution main_DN70,236.72982610570216,4.578335528817951,0.0022599506072143406,68.1253408663096,70.0
LQ heat distribution main_DN70,236.54127742488114,4.977402941120277,0.0022581506198079346,68.09820549845026,70.0
LQ heat distribution main_DN70,236.49175265820364,4.579350646247735,0.0022576778296725885,68.09107624743396,70.0
LQ heat distribution main_DN70,236.2824524719429,4.977403387027585,0.0022556797372023187,68.06093855892877,70.0
LQ heat distribution main_DN70,236.25362642459876,4.0457127320024115,0.0022554045482061935,68.05678677436276,70.0
LQ heat distribution main_DN70,236.04324936253465,4.05666851894817,0.00225339617529866,68.02647871974871,70.0
LQ heat distribution main_DN70,236.02362749581746,4.977403832580755,0.0022532088543753457,68.02365119927634,70.0
LQ heat distribution main_DN70,235.83230259954934,4.045712882393039,0.002251382363718848,67.99607502674102,70.0
LQ heat distribution main_DN70,235.76480249652326,4.977404278133794,0.002250737971327191,67.98634338589717,70.0
LQ heat distribution main_DN70,235.6219255296649,4.056668668232089,0.002249373990736658,67.96573989773248,70.0
LQ heat distribution main_DN70,235.5059774740603,4.9668597535691745,0.002248267088057855,67.9490150851005,70.0
LQ heat distribution main_DN70,235.41097875891683,4.056668743747701,0.002247360179082738,67.93530902062494,70.0
LQ heat distribution main_DN70,235.24770076687471,4.977405167853794,0.0022458014393019064,67.91174541083227,70.0
LQ heat distribution main_DN70,234.98887569814633,4.759153730612918,0.0022433305555908957,67.87437607734424,70.0
LQ heat distribution main_DN70,234.74139970415445,4.748593791318996,0.0022409680162687774,67.83862607974375,70.0
LQ heat distribution main_DN70,234.49447282700586,4.7485941863122125,0.002238610719112228,67.80293661974251,70.0
LQ heat distribution main_DN70,234.24754592931762,4.7591549179641675,0.0022362534217595952,67.76722836099816,70.0
LQ heat distribution main_DN70,234.0000698735835,4.7485949819277185,0.0022338908818480526,67.73142179978028,70.0
LQ heat distribution main_DN70,233.75314293452325,4.748595376918667,0.0022315335841004607,67.69567581226671,70.0
LQ heat distribution main_DN70,233.5062159749235,4.761321751124345,0.0022291762861567873,67.65991093651095,70.0
LQ heat distribution main_DN70,233.25862724386502,4.748596171829131,0.0022268126705858237,67.62403121847586,70.0
LQ heat distribution main_DN70,233.01170024292992,4.631996990786189,0.002224455372247541,67.58822842540043,70.0
LQ heat distribution main_DN70,232.77083639940903,4.631997421751409,0.002222155956080277,67.553286468251,70.0
LQ heat distribution main_DN70,232.52997253347797,4.6215220005297075,0.0022198565396990737,67.51832642475459,70.0
LQ heat distribution main_DN70,232.28965338945042,4.6319982819387215,0.002217562323526973,67.48342739480958,70.0
LQ heat distribution main_DN70,232.27998668368193,4.674253912035809,0.0022174700399396844,67.48202322287536,70.0
LQ heat distribution main_DN70,232.04878947878962,4.634315433759009,0.002215262906718755,67.4484311352884,70.0
LQ heat distribution main_DN70,232.03692548025606,4.670680639947117,0.0022151496465895567,67.44670688945583,70.0
LQ heat distribution main_DN70,231.80780507623416,4.631999142806566,0.0022129623396299203,67.41339918771844,70.0
LQ heat distribution main_DN70,231.7940500869788,4.667645745617834,0.00221283102708333,67.41139907314687,70.0
LQ heat distribution main_DN70,231.66030725278856,4.848927070570828,0.00221155424585001,67.39194841760596,70.0
LQ heat distribution main_DN70,231.56694112080822,4.631999575892624,0.0022106629223943505,67.37836654911034,70.0
LQ heat distribution main_DN70,231.55133250820668,4.667646842481241,0.002210513914159491,67.37609571429539,70.0
LQ heat distribution main_DN70,231.42346468255488,4.795683647909201,0.002209293218926538,67.35748985166347,70.0
LQ heat distribution main_DN70,231.3260771428618,4.632000004028527,0.0022083635049437883,67.34331568291206,70.0
LQ heat distribution main_DN70,231.30861487239767,4.670683939344181,0.002208196800691147,67.34077383937992,70.0
LQ heat distribution main_DN70,231.1740891328636,4.806012267586769,0.0022069125454211324,67.32118878210636,70.0
LQ heat distribution main_DN70,231.08521314265232,4.632000437468832,0.0022060640872806903,67.30824656068502,70.0
LQ heat distribution main_DN70,231.06573930755178,4.667649045551901,0.0022058781795470336,67.30541042657588,70.0
LQ heat distribution main_DN70,230.92417649494908,4.7956847780906395,0.002204526744581853,67.28478988151647,70.0
LQ heat distribution main_DN70,230.84434911990394,4.6320008659582195,0.002203764669402424,67.27315915383868,70.0
LQ heat distribution main_DN70,230.82302155718307,3.9115926755104375,0.0022035610649850414,67.2700514198445,70.0
LQ heat distribution main_DN70,230.67480088648836,4.8034647432009505,0.002202146070515402,67.24844955957502,70.0
LQ heat distribution main_DN70,230.61961873805652,3.9115934893617914,0.0022016192719623534,67.24040547355132,70.0
LQ heat distribution main_DN70,230.6034850748741,4.6215254548253455,0.0022014652513114475,67.23805343378574,70.0
LQ heat distribution main_DN70,230.4162158766097,3.908380448457629,0.0021996774785356535,67.2107464445752,70.0
LQ heat distribution main_DN70,230.2129800932899,5.005102659909105,0.0021977372801268726,67.18109870026369,70.0
LQ heat distribution main_DN70,229.95271475497464,5.006672002283714,0.0021952526468255336,67.14311244939141,70.0
LQ heat distribution main_DN70,229.69236781085587,4.995842092619746,0.0021927672344711777,67.1050927749594,70.0
LQ heat distribution main_DN70,229.43258402203963,5.006672444106883,0.0021902871983010943,67.06713385763287,70.0
LQ heat distribution main_DN70,229.17223705494607,4.995842534849534,0.0021878017857274086,67.02907108390745,70.0
LQ heat distribution main_DN70,228.91245324313388,5.006672885223151,0.0021853217493377937,66.99106908732256,70.0
LQ heat distribution main_DN70,228.6521062531023,4.9958429781418605,0.002182836336545129,66.9529630674147,70.0
LQ heat distribution main_DN70,228.3923224182389,5.006673326338666,0.002180356299935455,66.91491784457024,70.0
LQ heat distribution main_DN70,228.1319754052693,5.006673547591185,0.002177870886923812,66.87676843074928,70.0
LQ heat distribution main_DN70,227.87162838079453,4.995843641650495,0.0021753854738023343,66.83859724073348,70.0
LQ heat distribution main_DN70,227.6118445114287,5.005104838271752,0.002172905436863281,66.80048687750379,70.0
LQ heat distribution main_DN75,286.3757828821075,4.534544728880659,0.002733897688612005,74.929070206008,75.0
LQ heat distribution main_DN75,286.1399865562057,4.7459339070596815,0.002731646649701248,74.89821627406768,75.0
LQ heat distribution main_DN75,284.8619092138653,4.880744997610814,0.0027194454340225805,74.7307582996693,75.0
LQ heat distribution main_DN75,284.60811047398954,4.880744652136734,0.0027170225343578955,74.69746006262935,75.0
LQ heat distribution main_DN75,278.58499085008515,4.868110288692952,0.002659522585681004,73.90282772325105,75.0
LQ heat distribution main_DN75,274.47926367282884,4.735967495303138,0.0026203270995019457,73.35622412657409,75.0
LQ heat distribution main_DN75,274.2329933630731,4.745936418514181,0.002617976070291867,73.32330813535933,75.0
LQ heat distribution main_DN75,272.21200812310957,4.880743956565066,0.0025986826551132177,73.05262708295851,75.0
LQ heat distribution main_DN75,271.95820943736817,4.880743608616003,0.0025962597559653286,73.01856358863554,75.0
LQ heat distribution main_DN75,271.70441076972014,4.868109252862597,0.0025938368569901685,72.98448419854826,75.0
LQ heat distribution main_DN75,271.4512690885713,4.4730656228733485,0.0025914202299624945,72.95047716811968,75.0
LQ heat distribution main_DN75,271.2186696761819,4.466304506333648,0.0025891997105124765,72.91921580278037,75.0
LQ heat distribution main_DN75,268.27727063825506,4.735970005358357,0.002561119528766158,72.52272906029194,75.0
LQ heat distribution main_DN75,265.15070143973236,4.810848618416442,0.002531271612789808,72.09889171746225,75.0
LQ heat distribution main_DN75,264.37105110197695,4.46630382178858,0.0025238286501382047,71.99281372617786,75.0
LQ heat distribution main_DN75,264.13880330324395,4.4730635671259735,0.0025216114873818037,71.96118423007715,75.0
LQ heat distribution main_DN75,263.9062039977534,4.4643478005220505,0.0025193909689522997,71.92949292277089,75.0
LQ heat distribution main_DN75,263.6740579121262,4.466301778914287,0.002517174777204069,71.89784943782465,75.0
LQ heat distribution main_DN75,263.44181021962265,4.473061520370136,0.0025149576154617913,71.86617816086842,75.0
LQ heat distribution main_DN75,263.20921102056343,4.8489186016080295,0.0025127370980483382,71.83444495413114,75.0
LQ heat distribution main_DN75,262.95706725327983,4.848920013715433,0.002510329997644676,71.80002946508661,75.0
LQ heat distribution main_DN75,258.583018740409,4.801044516002257,0.002468572971268821,71.20036161202846,75.0
LQ heat distribution main_DN75,255.976280413497,4.851619860138059,0.002443687641178969,70.84057225194692,75.0
LQ heat distribution main_DN75,252.7260367446663,4.807620332041463,0.0024126590620015876,70.38938847013878,75.0
LQ heat distribution main_DN75,252.47604048740013,4.810852303657917,0.002410272462886875,70.3545653118245,75.0
LQ heat distribution main_DN80,324.76676595110985,4.942679807327309,0.003100398720296991,79.79358708899927,80.0
LQ heat distribution main_DN80,324.5097466011288,4.942680320700684,0.0030979450749511104,79.76200664846127,80.0
LQ heat distribution main_DN80,324.25272722445237,4.9426808369012925,0.0030954914293503805,79.73041369593717,80.0
LQ heat distribution main_DN80,323.75593359435527,4.842691070906469,0.0030907487693971865,79.6693120588619,80.0
LQ heat distribution main_DN80,323.50411365866813,4.840220871330544,0.003088344760464612,79.63832231993699,80.0
LQ heat distribution main_DN80,316.56481029439385,4.878771324977156,0.003022098427631445,78.77955386190727,80.0
LQ heat distribution main_DN80,316.31111418549506,4.8807481281987215,0.003019676507737423,78.74798043451412,80.0
LQ heat distribution main_DN80,316.0573152828287,4.8700952086658,0.003017253606518651,78.71638154213923,80.0
LQ heat distribution main_DN80,315.8040703319781,4.880747432627038,0.0030148359936227028,78.68483897057146,80.0
LQ heat distribution main_DN80,315.5502714654815,4.86811304997807,0.003012413092749227,78.65321471565473,80.0
LQ heat distribution main_DN80,315.29712958688265,4.880746738116431,0.0030099964638365885,78.62165965282156,80.0
LQ heat distribution main_DN80,314.65305274619806,4.820433764598125,0.003003847758913585,78.5413159509763,80.0
LQ heat distribution main_DN80,314.40239019043895,4.818128773543877,0.003001454798954071,78.5100254720279,80.0
LQ heat distribution main_DN80,308.3277061222754,4.8807463891062906,0.002943462588279479,77.74786550172365,80.0
LQ heat distribution main_DN80,306.32679970782937,4.952561012287086,0.0029243608563993256,77.49518076007973,80.0
LQ heat distribution main_DN80,306.0692665351904,4.952562380416653,0.002921902305825207,77.4625982759454,80.0
LQ heat distribution main_DN80,305.81173329140876,4.955999777188699,0.0029194437545719213,77.430002072122,80.0
LQ heat distribution main_DN80,305.55402130299495,4.959101112272677,0.0029169834969259663,77.39736950212448,80.0
LQ heat distribution main_DN80,305.4899131675329,4.806010011559186,0.002916371486086233,77.38924972462516,80.0
LQ heat distribution main_DN80,305.29614804515677,4.952566489551994,0.0029145216997151003,77.36470273411979,80.0
LQ heat distribution main_DN80,305.24000064693183,4.795682517374977,0.002913985686366891,77.3575882871495,80.0
LQ heat distribution main_DN80,305.03861458770007,4.956003886315365,0.0029120631464219578,77.3320652393169,80.0
LQ heat distribution main_DN80,304.99062515602833,4.806011139217738,0.0029116050134227046,77.32598196386331,80.0
LQ heat distribution main_DN80,304.7809023856117,4.159664238933768,0.0029096028867361496,77.29939129739942,80.0
LQ heat distribution main_DN80,304.5645998451871,4.147735917693678,0.002907537946016106,77.27195679907216,80.0
LQ heat distribution main_DN80,304.34891757746703,4.544670394557055,0.002905478926753862,77.24459127048749,80.0
LQ heat distribution main_DN80,304.11259471695007,4.541033396216219,0.0029032228612596665,77.21459575101001,80.0
LQ heat distribution main_DN80,303.87646098034685,4.538184526000442,0.0029009686012443615,77.18461259339543,80.0
LQ heat distribution main_DN80,302.9036957779451,4.870093465556526,0.00289168205993265,77.06097239814429,80.0
LQ heat distribution main_DN80,297.60260511848327,4.541035807273299,0.002841074989197931,76.38367738367245,80.0
LQ heat distribution main_DN80,296.5438728421808,4.878768570969982,0.0028309677598298884,76.24768744970957,80.0
LQ heat distribution main_DN80,291.5083995711638,4.544675214715646,0.0027828964159538313,75.5975525044827,80.0
LQ heat distribution main_DN80,290.6593819604168,4.870092770639785,0.002774791235898967,75.48738337150124,80.0
LQ heat distribution main_DN85,368.3305006152896,4.437573205190703,0.0035162816287855813,84.97693064738758,85.0
LQ heat distribution main_DN85,368.0997468086197,4.437574208774973,0.0035140787284832433,84.95030805937729,85.0
LQ heat distribution main_DN85,367.8689929497634,4.434519214548356,0.0035118758276827056,84.92367711947111,85.0
LQ heat distribution main_DN85,367.63839795060693,4.437576208190287,0.0035096744434425483,84.89705616820942,85.0
LQ heat distribution main_DN85,367.40764398778106,4.437577212659105,0.0035074715416494612,84.87040850672788,85.0
LQ heat distribution main_DN85,367.1768899727228,4.4345222196755305,0.0035052686393577353,84.84375246973475,85.0
LQ heat distribution main_DN85,366.94629481729964,4.437579211721438,0.003503067253625772,84.81710641502669,85.0
LQ heat distribution main_DN85,366.7155406982901,4.532256045061808,0.0035008643503416717,84.79043360914461,85.0
LQ heat distribution main_DN85,366.4798633839469,4.529128324460373,0.0034986144475794454,84.76318306868465,85.0
LQ heat distribution main_DN85,366.24434871107496,4.5291293837544835,0.0034963660974804294,84.73594257935648,85.0
LQ heat distribution main_DN85,366.00883398311976,4.532259229983972,0.0034941177468555584,84.70869332370054,85.0
LQ heat distribution main_DN85,365.7731565031606,4.522538105562946,0.0034918678425122727,84.68141645999111,85.0
LQ heat distribution main_DN85,365.5379845216713,4.532261356144404,0.0034896227639300364,84.65418934095213,85.0
LQ heat distribution main_DN85,365.3023069311518,4.529133639443288,0.003487372858531282,84.62689489676409,85.0
LQ heat distribution main_DN85,365.06679198190074,4.713547574839776,0.003485124505793802,84.5996104915751,85.0
LQ heat distribution main_DN85,364.82168750800906,4.710041079098888,0.0034827846062817094,84.57120579259896,85.0
LQ heat distribution main_DN85,364.57676537189593,4.713550097197779,0.0034804464474644005,84.5428126916417,85.0
LQ heat distribution main_DN85,358.27439344915365,4.710043601461984,0.003420280605719844,83.80888898591614,85.0
LQ heat distribution main_DN85,352.4670794964953,4.70703710107619,0.0033648408543818166,83.12687967837789,85.0
LQ heat distribution main_DN85,352.2223135672393,4.710046124355884,0.0033625041867994207,83.09801150497869,85.0
LQ heat distribution main_DN85,345.7762559262177,4.713555139616323,0.0033009666436870423,82.33410756606327,85.0
LQ heat distribution main_DN85,339.68213076121674,4.710048647074098,0.0032427888378159116,81.6053344984359,85.0
LQ heat distribution main_DN90,406.503307156955,4.955089492568525,0.003880699829660668,89.27178946423518,90.0
LQ heat distribution main_DN90,406.2456425033414,4.965596982366358,0.0038782400238982473,89.2434922394895,90.0
LQ heat distribution main_DN90,405.98743146025834,4.961467391375535,0.0038757750020072396,89.21512600533487,90.0
LQ heat distribution main_DN90,404.3264247382012,4.170585609616803,0.003859918135925548,89.03243709458569,90.0
LQ heat distribution main_DN90,404.1095542865011,4.1705845856878305,0.0038578477736181493,89.00855651999304,90.0
LQ heat distribution main_DN90,403.8926838880454,4.177066107754103,0.003855777411819049,88.98466954250085,90.0
LQ heat distribution main_DN90,403.67547645044215,4.17058253500088,0.003853703832462455,88.96073901327563,90.0
LQ heat distribution main_DN90,403.4586061586221,4.820433298777078,0.0038516334716813564,88.9368392045389,90.0
LQ heat distribution main_DN90,395.04351951270775,4.556081398610336,0.0037712985156344416,88.00445741191632,90.0
LQ heat distribution main_DN90,394.80660327998,4.56393014922173,0.003769036785489069,87.97806435593151,90.0
LQ heat distribution main_DN90,394.56927891222045,4.556082388719612,0.0037667711590665437,87.95161789202562,90.0
LQ heat distribution main_DN90,394.33236262800705,4.566437727142189,0.0037645094284296616,87.9252089691355,90.0
LQ heat distribution main_DN90,394.0949078661956,4.553571069996924,0.003762242557195185,87.89873206089852,90.0
LQ heat distribution main_DN90,393.85812217055576,4.5664387136724685,0.0037599820732272626,87.87232181141819,90.0
LQ heat distribution main_DN90,393.6206673574448,4.553572049864879,0.003757715201503053,87.84582895716339,90.0
LQ heat distribution main_DN90,393.3838816108518,4.566439698432525,0.0037554547170487044,87.81940279225361,90.0
LQ heat distribution main_DN90,393.14642674653334,3.667872981352667,0.0037531878448356405,87.79289396315588,90.0
LQ heat distribution main_DN90,392.955697351503,3.665298581152335,0.00375136703915516,87.77159564302818,90.0
LQ heat distribution main_DN90,392.76510182528307,3.6678746264970075,0.0037495475114585498,87.75030710774627,90.0
LQ heat distribution main_DN90,392.57437234470524,2.70919023107482,0.0037477267049613864,87.72899843907912,90.0
LQ heat distribution main_DN90,392.43349445268933,4.7931267121153445,0.003746381808617559,87.7132559629747,90.0
LQ heat distribution main_DN90,392.1842518636593,4.806009447922333,0.003744002404426342,87.68539729182069,90.0
LQ heat distribution main_DN95,453.0736980640418,4.848342209075649,0.004325285900372715,94.24680238128364,95.0
LQ heat distribution main_DN95,452.8215842691699,4.848341919749232,0.00432287908610186,94.22057681855782,95.0
LQ heat distribution main_DN95,452.5694704893429,4.835788875530336,0.004320472271974634,94.19434395568419,95.0
LQ heat distribution main_DN95,452.31800946781533,4.848341341773725,0.004318071689430218,94.16817173395695,95.0
LQ heat distribution main_DN95,452.0658957180431,4.835788301031787,0.004315664875589911,94.14192427141698,95.0
LQ heat distribution main_DN95,451.8144347263895,4.8483407634447655,0.004313264293330688,94.11573747564834,95.0
LQ heat distribution main_DN95,451.56232100669035,4.846515714002044,0.004310857479777473,94.08947538903561,95.0
LQ heat distribution main_DN95,451.31030218956226,4.837616246437574,0.004308451572215392,94.06321586006472,95.0
LQ heat distribution main_DN95,420.6959768760324,4.9590928768837,0.004016190710033722,90.81683827825961,95.0
LQ heat distribution main_DN95,420.43810404643443,4.952558268276629,0.004013728916911068,90.78900014068607,95.0
LQ heat distribution main_DN95,420.18057101648407,4.955995668592533,0.0040112703676991315,90.76119016389082,95.0
LQ heat distribution main_DN95,419.9975883575791,4.906311455169097,0.0040095235165401345,90.74142540851192,95.0
LQ heat distribution main_DN95,419.7424601619103,4.910462171014046,0.004007087925173368,90.71386071102478,95.0
LQ heat distribution main_DN95,419.4871161290176,4.9063145499350505,0.004004650273308044,90.68626430482715,95.0
LQ heat distribution main_DN95,419.23198777242095,4.912693278492924,0.004002214680404973,90.65868281825335,95.0
LQ heat distribution main_DN95,418.9765277219393,4.906317634828219,0.003999775920973167,90.63105706265607,95.0
LQ heat distribution main_DN95,418.7213992049282,4.906319176567808,0.003997340326538694,90.60345875255103,95.0
LQ heat distribution main_DN95,418.4662706077467,1.7886295234329035,0.003994904731338871,90.57585202461125,95.0
LQ heat distribution main_DN95,418.3732618725282,4.483077375171899,0.003994016819785472,90.56578572514725,95.0
LQ heat distribution main_DN95,418.14014184901924,4.48079518515913,0.0039917913303009,90.54055031711452,95.0
LQ heat distribution main_DN95,417.90714049939095,4.483079936896042,0.003989566973741202,90.51532072542702,95.0
LQ heat distribution main_DN95,417.67402034267235,4.476692823084974,0.003987341482984939,90.4900712295444,95.0
LQ heat distribution main_DN95,417.44123231587196,4.487181563540793,0.003985119162920018,90.46485067472032,95.0
LQ heat distribution main_DN95,417.20789887456783,4.483083776310329,0.00398289163603406,90.43956397108418,95.0
LQ heat distribution main_DN95,416.9747785181997,4.476696655797423,0.003980666143371835,90.414293297392,95.0
LQ heat distribution main_DN95,416.7419902920982,4.487185398701348,0.003978443821404279,90.38905157722907,95.0
LQ heat distribution main_DN95,416.5086566513657,4.4830876157247666,0.003976216292614469,90.3637436409182,95.0
LQ heat distribution main_DN95,414.4510038946449,4.395721089931398,0.00395657282954315,90.14025798719706,95.0
LQ heat distribution main_DN95,414.22242639796843,4.391958345197195,0.003954390705469866,90.1153975380869,95.0
LQ heat distribution main_DN95,413.99404456401817,4.39571877943056,0.003952210449298503,90.0905515181395,95.0
LQ heat distribution main_DN95,413.7654671874878,4.391956030801626,0.003950028326372199,90.06567736183962,95.0
LQ heat distribution secondary_DN10,5.069187665494016,19.771129621391374,4.839319967058726e-05,9.968995121719395,10.0
LQ heat distribution secondary_DN10,5.019014112458027,19.14360705529502,4.791421587072102e-05,9.919537125125373,10.0
LQ heat distribution secondary_DN10,4.948522776002293,14.811619729966814,4.724126755133454e-05,9.849631562601163,10.0
LQ heat distribution secondary_DN10,4.896293577891085,17.91390435907947,4.6742659454807494e-05,9.7975146983526,10.0
LQ heat distribution secondary_DN10,4.781366590171941,17.994964341694132,4.564550444078225e-05,9.681847105611253,10.0
LQ heat distribution secondary_DN100,475.75591833824404,8.318340781499542,0.00454182260943431,96.5771307289939,100.0
LQ heat distribution secondary_DN115,627.0954590472141,22.068877442758914,0.005986591494484145,110.87893011511068,115.0
LQ heat distribution secondary_DN125,764.9747634149987,13.42635112695801,0.007302861703245811,122.46324208423333,125.0
LQ heat distribution secondary_DN15,7.663331617211455,21.639887191797147,7.315829706168453e-05,12.257192545762738,15.0
LQ heat distribution secondary_DN15,7.6433036333497135,13.589968589529946,7.296709912505693e-05,12.241165087301509,15.0
LQ heat distribution secondary_DN15,7.448924887806422,15.74144299546909,7.111145477619496e-05,12.084508632068765,15.0
LQ heat distribution secondary_DN15,7.353092020097763,12.287635801315124,7.019658253076624e-05,12.006521398903091,15.0
LQ heat distribution secondary_DN15,7.217631256746459,15.741683104406961,6.890340101905927e-05,11.895413520060751,15.0
LQ heat distribution secondary_DN15,7.199605910407157,20.66874647338385,6.873132134040245e-05,11.880550403543152,15.0
LQ heat distribution secondary_DN15,7.191812684699342,20.147730901885183,6.865692300428966e-05,11.874118601510604,15.0
LQ heat distribution secondary_DN15,7.101300526000921,15.680886856306643,6.779284511695391e-05,11.799161482851487,15.0
LQ heat distribution secondary_DN15,7.067307490592332,15.558888202475618,6.746832926579792e-05,11.770887052276997,15.0
LQ heat distribution secondary_DN15,7.031303949537226,18.68501548365354,6.71246200433148e-05,11.74086609052323,15.0
LQ heat distribution secondary_DN15,6.93790249234103,12.674078523267973,6.623295935409099e-05,11.662624546544135,15.0
LQ heat distribution secondary_DN15,6.874561183349746,12.57157080670518,6.56282690534582e-05,11.609264057374256,15.0
LQ heat distribution secondary_DN15,6.85981945443749,20.300285356711303,6.54875365578758e-05,11.59680999190511,15.0
LQ heat distribution secondary_DN15,6.842613951805347,20.62887242193028,6.532328354945438e-05,11.582257552458112,15.0
LQ heat distribution secondary_DN15,6.836962123905996,13.841951029672463,6.526932815184722e-05,11.577473236866824,15.0
LQ heat distribution secondary_DN15,6.804039234626379,16.057747868665857,6.495502849285326e-05,11.549564361739701,15.0
LQ heat distribution secondary_DN15,6.743432985961803,23.779217856822882,6.437644855333463e-05,11.49801105154604,15.0
LQ heat distribution secondary_DN15,6.728642999069633,16.5040367389134,6.423525536104661e-05,11.48539516445222,15.0
LQ heat distribution secondary_DN15,6.715624634225236,19.90618165383906,6.411097502840321e-05,11.474278996091543,15.0
LQ heat distribution secondary_DN15,6.68771461216674,8.41246676386819,6.384453090373976e-05,11.450410716799611,15.0
LQ heat distribution secondary_DN15,6.6687096468059766,18.840117699543374,6.366309925351768e-05,11.434129408865143,15.0
LQ heat distribution secondary_DN15,6.620417175012409,12.820082383390998,6.32020732698082e-05,11.392653192664872,15.0
LQ heat distribution secondary_DN15,6.615370739875557,16.34876758311328,6.315389727804827e-05,11.388310320912788,15.0
LQ heat distribution secondary_DN15,6.612279701970805,17.990605404872277,6.312438856296711e-05,11.385649410948357,15.0
LQ heat distribution secondary_DN15,6.599248668237132,15.803181666528834,6.299998728627334e-05,11.374424844069267,15.0
LQ heat distribution secondary_DN15,6.593051263383279,16.289520271129856,6.294082351678548e-05,11.369082684913513,15.0
LQ heat distribution secondary_DN15,6.570136341182771,19.31570633844191,6.272206530962072e-05,11.349308198305037,15.0
LQ heat distribution secondary_DN15,6.529292195552131,6.137000504242429,6.233214506493681e-05,11.313975942201742,15.0
LQ heat distribution secondary_DN15,6.515894910529734,15.698469756477852,6.220424735589244e-05,11.302362555193861,15.0
LQ heat distribution secondary_DN15,6.512042012167252,12.341530558148962,6.21674655099499e-05,11.299020474475878,15.0
LQ heat distribution secondary_DN15,6.508930566356975,12.013941045069787,6.213776196999499e-05,11.296320822795069,15.0
LQ heat distribution secondary_DN15,6.500733166073405,23.6573034097918,6.205950516537857e-05,11.289205242409748,15.0
LQ heat distribution secondary_DN15,6.492936091663749,24.209549452716534,6.198507008748209e-05,11.28243299220024,15.0
LQ heat distribution secondary_DN15,6.488401207669535,16.458686556080398,6.194177763884998e-05,11.278492289493082,15.0
LQ heat distribution secondary_DN15,6.472318951546378,12.837038847629291,6.178824774745945e-05,11.264506090854635,15.0
LQ heat distribution secondary_DN15,6.46526708477979,14.612329989568716,6.172092682367342e-05,11.258367839193685,15.0
LQ heat distribution secondary_DN15,6.425695670201,15.111854729220187,6.134315675609546e-05,11.22386088628846,15.0
LQ heat distribution secondary_DN15,6.425565669168775,20.013507019480784,6.134191569612196e-05,11.223747348318742,15.0
LQ heat distribution secondary_DN15,6.3753031204815604,13.269532578125624,6.0862082295766685e-05,11.179763540829676,15.0
LQ heat distribution secondary_DN15,6.354085367976039,22.5616769987617,6.0659526185928775e-05,11.161144257503828,15.0
LQ heat distribution secondary_DN15,6.348241602797539,15.559813048224044,6.0603738451527814e-05,11.156010701257328,15.0
LQ heat distribution secondary_DN15,6.337320472087112,22.228753859371515,6.049947944713233e-05,11.146410507711492,15.0
