name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution secondary_DN15,6.325485960663779,13.96575535577858,6.038650081779264e-05,11.135998065659871,15.0
LQ heat distribution secondary_DN15,6.317783246829376,17.224647866845906,6.0312966556843685e-05,11.129215698568453,15.0
LQ heat distribution secondary_DN15,6.317518571165672,16.19630111577109,6.031043982019734e-05,11.128982573808708,15.0
LQ heat distribution secondary_DN15,6.307159370322104,16.74062653718419,6.0211545301404336e-05,11.119854411857395,15.0
LQ heat distribution secondary_DN15,6.294728942134739,21.479496996125913,6.009287772920992e-05,11.108891257483295,15.0
LQ heat distribution secondary_DN15,6.242068217410798,19.94778870916428,5.959015004688113e-05,11.062326034089827,15.0
LQ heat distribution secondary_DN15,6.227781098270732,20.51295544038075,5.945375750139124e-05,11.049658813435485,15.0
LQ heat distribution secondary_DN15,6.227443383513165,20.588798574637273,5.9450533494159096e-05,11.04935921367605,15.0
LQ heat distribution secondary_DN15,6.226927087624119,20.261031678090127,5.944560465512286e-05,11.048901172018164,15.0
LQ heat distribution secondary_DN15,6.226575976287407,11.237517646870703,5.944225275692035e-05,11.048589666110633,15.0
LQ heat distribution secondary_DN15,6.2255688399906015,13.380636340053961,5.94326380906024e-05,11.047696086258707,15.0
LQ heat distribution secondary_DN15,6.207776327681474,15.070236654882525,5.926278117118352e-05,11.031897777700841,15.0
LQ heat distribution secondary_DN15,6.2011352425551385,19.47781232635589,5.919938179050251e-05,11.025995231178534,15.0
LQ heat distribution secondary_DN15,6.199093122466324,14.107199579638257,5.917988661065703e-05,11.024179574889265,15.0
LQ heat distribution secondary_DN15,6.1894504390734655,12.87540051501651,5.90878323539233e-05,11.015602187696127,15.0
LQ heat distribution secondary_DN15,6.179654136185039,15.864441766182097,5.8994311562625666e-05,11.006881307732863,15.0
LQ heat distribution secondary_DN15,6.174274926014466,15.88581127596649,5.894295872090182e-05,11.002089678867648,15.0
LQ heat distribution secondary_DN15,6.160721656953063,15.412537575900197,5.881357190408652e-05,10.99000759600899,15.0
LQ heat distribution secondary_DN15,6.12317806902992,16.942639986622442,5.845516056353145e-05,10.956469735726456,15.0
LQ heat distribution secondary_DN15,6.119840991963567,17.001689268883602,5.8423303025905176e-05,10.953483740023003,15.0
LQ heat distribution secondary_DN15,6.1184589148352275,17.32124652658055,5.841010897217401e-05,10.952246827644478,15.0
LQ heat distribution secondary_DN15,6.107274190784955,18.676783239539734,5.830333356357952e-05,10.942231732842101,15.0
LQ heat distribution secondary_DN15,6.106815648336988,16.72205086234611,5.829895607004284e-05,10.941820946315122,15.0
LQ heat distribution secondary_DN15,6.106578075555297,19.887536486070108,5.829668807212694e-05,10.941608110012949,15.0
LQ heat distribution secondary_DN15,6.100954103924223,20.314457847518504,5.8242998605481843e-05,10.93656850621142,15.0
LQ heat distribution secondary_DN15,6.090156637663205,13.48742771281832,5.8139920168622484e-05,10.926886453092074,15.0
LQ heat distribution secondary_DN15,6.078118735486361,17.02626059238411,5.802499986144497e-05,10.916081981072258,15.0
LQ heat distribution secondary_DN15,6.076925873956747,14.640702084552286,5.801361216187825e-05,10.91501076037418,15.0
LQ heat distribution secondary_DN15,6.057267317688017,20.478334169685777,5.7825940980315195e-05,10.8973416977201,15.0
LQ heat distribution secondary_DN15,6.0447088598636,16.683808743935305,5.770605116814893e-05,10.886039174083203,15.0
LQ heat distribution secondary_DN15,6.043766925119113,14.754010470019486,5.769705895101778e-05,10.885190966315104,15.0
LQ heat distribution secondary_DN15,6.040216920551343,16.08498198183039,5.766316869261425e-05,10.881993609908173,15.0
LQ heat distribution secondary_DN15,6.03787026651157,20.109827026249945,5.764076626741356e-05,10.87987955048569,15.0
LQ heat distribution secondary_DN15,6.035372609482706,15.867581065577792,5.761692228623108e-05,10.877629003747309,15.0
LQ heat distribution secondary_DN15,6.034304654550372,23.98851138892277,5.760672701241405e-05,10.876666566774423,15.0
LQ heat distribution secondary_DN15,6.018607796040218,18.83201697850677,5.745687633451282e-05,10.862510779241072,15.0
LQ heat distribution secondary_DN15,6.0139251378661065,18.892766697238912,5.7412173153853044e-05,10.858284276686431,15.0
LQ heat distribution secondary_DN15,6.007890159865833,18.685098529643653,5.735455999871917e-05,10.852834761335977,15.0
LQ heat distribution secondary_DN15,6.006105477541458,17.02978742328346,5.733752245862967e-05,10.851222689503988,15.0
LQ heat distribution secondary_DN15,5.993334986477244,17.697129753050742,5.721560846278992e-05,10.839680336236258,15.0
LQ heat distribution secondary_DN15,5.992621488211758,22.468995805297162,5.7208797023501267e-05,10.83903509253365,15.0
LQ heat distribution secondary_DN15,5.986075422992131,20.383911672626393,5.714630475410149e-05,10.833113442232232,15.0
LQ heat distribution secondary_DN15,5.983870073571477,15.645126745097535,5.712525129901172e-05,10.831117727210906,15.0
LQ heat distribution secondary_DN15,5.974280541350735,20.517721802288037,5.703370445203566e-05,10.822435469972799,15.0
LQ heat distribution secondary_DN15,5.962740238395858,20.456944717090956,5.692353449542585e-05,10.811977762564126,15.0
LQ heat distribution secondary_DN15,5.932951587075051,18.7035878058391,5.6639155962530316e-05,10.784936713882244,15.0
LQ heat distribution secondary_DN15,5.922689781064184,21.51180750971622,5.654119122734305e-05,10.775605706879718,15.0
LQ heat distribution secondary_DN15,5.920288597275897,17.089967062110908,5.651826823175081e-05,10.773421156134306,15.0
LQ heat distribution secondary_DN15,5.888645925520735,13.742092767183282,5.6216190219768355e-05,10.744591771029258,15.0
LQ heat distribution secondary_DN15,5.881415986923173,17.925062175227858,5.6147169326235545e-05,10.73799376881922,15.0
LQ heat distribution secondary_DN15,5.868638872266672,18.333912343765707,5.602519209801119e-05,10.726323520152969,15.0
LQ heat distribution secondary_DN15,5.85865982484704,19.331618635886446,5.5929926728850024e-05,10.717200107192179,15.0
LQ heat distribution secondary_DN15,5.858071685341254,17.95130961012536,5.592431203189741e-05,10.716662154216362,15.0
LQ heat distribution secondary_DN15,5.849020297740868,19.558466309071733,5.5837902603731436e-05,10.708379722181203,15.0
LQ heat distribution secondary_DN15,5.847128628129237,17.625928435331893,5.5819843705291045e-05,10.70664794885995,15.0
LQ heat distribution secondary_DN15,5.847004528481991,15.75066823065736,5.581865898312163e-05,10.706534329135785,15.0
LQ heat distribution secondary_DN15,5.838700952450021,17.11018614998185,5.573938856754197e-05,10.698929229174885,15.0
LQ heat distribution secondary_DN15,5.837662378752764,16.004237728071477,5.572947378284262e-05,10.697977637309858,15.0
LQ heat distribution secondary_DN15,5.837192215421107,20.361945646594013,5.5724985350082164e-05,10.69754682290503,15.0
LQ heat distribution secondary_DN15,5.837148146411999,23.646782980988377,5.57245646435513e-05,10.697506441231724,15.0
LQ heat distribution secondary_DN15,5.832178421534176,14.16457860796163,5.5677120969300016e-05,10.692951564157257,15.0
LQ heat distribution secondary_DN15,5.783967529367853,16.627894328307615,5.521687378871459e-05,10.64866395106204,15.0
LQ heat distribution secondary_DN15,5.77575741535804,15.437199423961724,5.513849561200993e-05,10.641103587748272,15.0
LQ heat distribution secondary_DN15,5.769320901993305,17.047828823033676,5.5077049183706974e-05,10.635172703453813,15.0
LQ heat distribution secondary_DN15,5.764926558089506,21.517145683469607,5.50350984065824e-05,10.631121662641723,15.0
LQ heat distribution secondary_DN15,5.747812526982423,17.196688381139573,5.4871718634677065e-05,10.615329910942414,15.0
LQ heat distribution secondary_DN15,5.744243372445338,13.019066130893863,5.4837645560337355e-05,10.61203355809111,15.0
LQ heat distribution secondary_DN15,5.736986366873092,13.950418857967893,5.4768366270864836e-05,10.605328068765077,15.0
LQ heat distribution secondary_DN15,5.733516021097409,18.799148094121797,5.473523647825689e-05,10.602119962577422,15.0
LQ heat distribution secondary_DN15,5.723609541519762,18.249994463326825,5.4640663880856917e-05,10.592956729073098,15.0
LQ heat distribution secondary_DN15,5.708934031055293,15.123740603689381,5.450056354229396e-05,10.57936767977516,15.0
LQ heat distribution secondary_DN15,5.707327973422819,16.99103407993698,5.448523124985985e-05,10.577879462423033,15.0
LQ heat distribution secondary_DN15,5.703580011177673,18.143007054074513,5.444945118069377e-05,10.574405682406292,15.0
LQ heat distribution secondary_DN15,5.698886180861453,18.55233757401897,5.4404641344739404e-05,10.570053619149855,15.0
LQ heat distribution secondary_DN15,5.697107143267927,13.373406537628053,5.438765769229525e-05,10.568403648440514,15.0
LQ heat distribution secondary_DN15,5.696203717463157,18.439181215089402,5.4379033102273576e-05,10.567565666384583,15.0
LQ heat distribution secondary_DN15,5.688094839318446,16.045682695779792,5.430162137774173e-05,10.560041214589742,15.0
LQ heat distribution secondary_DN15,5.666909853951934,20.447136115078923,5.409937808068672e-05,10.540357733868323,15.0
LQ heat distribution secondary_DN15,5.6570084097585545,18.059440930834658,5.400485355378095e-05,10.531145447633032,15.0
LQ heat distribution secondary_DN15,5.655717028422401,13.850952726070787,5.3992525331001445e-05,10.529943354590312,15.0
LQ heat distribution secondary_DN15,5.654090638705375,18.532029494314926,5.397699893752148e-05,10.528429220937504,15.0
LQ heat distribution secondary_DN15,5.641484734318191,16.029301025971158,5.3856656174875334e-05,10.516686003607704,15.0
LQ heat distribution secondary_DN15,5.640958278231856,16.147524284536484,5.385163034111557e-05,10.516195290365719,15.0
LQ heat distribution secondary_DN15,5.632507062045996,12.926039402688595,5.377095047299281e-05,10.508314718647595,15.0
LQ heat distribution secondary_DN15,5.630794916073574,19.54877915305812,5.375460540404367e-05,10.506717460446426,15.0
LQ heat distribution secondary_DN15,5.619932206424447,16.706237800834664,5.3650904118610473e-05,10.496577993420082,15.0
LQ heat distribution secondary_DN15,5.6154837147819485,18.151234172494863,5.3608436417966095e-05,10.492422855809858,15.0
LQ heat distribution secondary_DN15,5.6135384488113305,18.987744285330965,5.3589865859774035e-05,10.49060535244912,15.0
LQ heat distribution secondary_DN15,5.608549086508978,21.752145623809486,5.354223471607616e-05,10.48594224495425,15.0
LQ heat distribution secondary_DN15,5.607327680910563,16.31322706919591,5.353057451943258e-05,10.48480039117564,15.0
LQ heat distribution secondary_DN15,5.6058977703271085,18.560081865796665,5.35169238217385e-05,10.48346345459829,15.0
LQ heat distribution secondary_DN15,5.603332409727625,16.957593054004374,5.3492433505752985e-05,10.481064468505535,15.0
LQ heat distribution secondary_DN15,5.596897709300986,17.62074551854908,5.343100438473495e-05,10.475044668282806,15.0
LQ heat distribution secondary_DN15,5.5896910760107765,18.77295094003225,5.336220597623653e-05,10.468298598799366,15.0
LQ heat distribution secondary_DN15,5.588013958438188,17.139394332881633,5.33461953072858e-05,10.466728039317488,15.0
LQ heat distribution secondary_DN15,5.586764903712662,16.232320990980796,5.333427115716145e-05,10.465558191956864,15.0
LQ heat distribution secondary_DN15,5.5678788261588785,17.959997761561056,5.315397447407044e-05,10.447853789502533,15.0
LQ heat distribution secondary_DN15,5.5623916853823765,19.63697988754379,5.310159126856684e-05,10.442704344112823,15.0
LQ heat distribution secondary_DN15,5.553810419802333,15.893447158482829,5.301966987878122e-05,10.43464610111879,15.0
LQ heat distribution secondary_DN15,5.5530785592920475,15.7335692884591,5.3012683143599496e-05,10.433958559013128,15.0
LQ heat distribution secondary_DN15,5.551653698968063,20.462231646162042,5.299908065840633e-05,10.432619852275025,15.0
LQ heat distribution secondary_DN15,5.545295447943074,15.707525807163762,5.2938381364611684e-05,10.42664395544899,15.0
LQ heat distribution secondary_DN15,5.544227922478231,16.650691872436955,5.292819019072297e-05,10.425640289928838,15.0
LQ heat distribution secondary_DN15,5.535238915773987,17.85827119448877,5.2842376284238536e-05,10.41718517510214,15.0
LQ heat distribution secondary_DN15,5.528620182428357,16.41084762522382,5.277919028571224e-05,10.41095516448363,15.0
LQ heat distribution secondary_DN15,5.51968544122531,13.829178749815334,5.269389442697193e-05,10.40253924882863,15.0
LQ heat distribution secondary_DN15,5.508981443426318,17.79325763347767,5.2591708290466044e-05,10.392447841100571,15.0
LQ heat distribution secondary_DN15,5.48987816698613,16.21819237335165,5.240933810965279e-05,10.37441345365743,15.0
LQ heat distribution secondary_DN15,5.488599910104458,15.978541352367204,5.239713517999483e-05,10.373205600130854,15.0
LQ heat distribution secondary_DN15,5.463615139172848,19.691792948027373,5.215861708040905e-05,10.349568626313237,15.0
LQ heat distribution secondary_DN15,5.444546151632064,15.97300299277431,5.197657423992424e-05,10.33149192315812,15.0
LQ heat distribution secondary_DN15,5.426309403723122,16.04182333234294,5.180247640785797e-05,10.314174515285567,15.0
LQ heat distribution secondary_DN15,5.388145177218555,20.357018837129875,5.1438140116644915e-05,10.277839777431304,15.0
LQ heat distribution secondary_DN15,5.373536958186898,20.284117042939123,5.129868217839521e-05,10.263897796232483,15.0
LQ heat distribution secondary_DN15,5.32617265383399,21.09296995591544,5.084651698170874e-05,10.218562815837904,15.0
LQ heat distribution secondary_DN15,5.309142651441864,20.24820599717981,5.0683939393239746e-05,10.20221322592065,15.0
LQ heat distribution secondary_DN15,5.293880383719632,15.546604392912252,5.0538237553409374e-05,10.187538448312205,15.0
LQ heat distribution secondary_DN15,5.2470538072378154,15.373895074651056,5.009120579701972e-05,10.142381859357323,15.0
LQ heat distribution secondary_DN15,5.2449423647794795,12.967624224810548,5.007104882844372e-05,10.140340979723717,15.0
LQ heat distribution secondary_DN15,5.210444557167212,16.38403076128364,4.974171414956765e-05,10.106937690560597,15.0
LQ heat distribution secondary_DN15,5.20540216468742,16.72338364492506,4.969357675119255e-05,10.10204602710712,15.0
LQ heat distribution secondary_DN15,5.201361020533582,23.69742923321776,4.965499780938981e-05,10.09812397178012,15.0
LQ heat distribution secondary_DN15,5.170211532096787,19.8753534777485,4.935762799137744e-05,10.06784115252611,15.0
LQ heat distribution secondary_DN15,5.166714147725181,17.818188779307288,4.932424007374875e-05,10.064435385979724,15.0
LQ heat distribution secondary_DN15,5.158591975395574,13.41687219996031,4.9246701435757265e-05,10.056521533215124,15.0
LQ heat distribution secondary_DN180,1582.759775458546,29.316112889079662,0.015109878524663924,176.15286091707077,180.0
LQ heat distribution secondary_DN25,22.72221300713391,15.471459547832819,0.00021691850126142156,21.10607670449461,25.0
LQ heat distribution secondary_DN40,81.48370397255322,12.78318807865321,0.0007778873887594579,39.96847517246312,40.0
LQ heat distribution secondary_DN40,81.33240697310794,20.377684785882707,0.0007764430259962572,39.93135167590682,40.0
LQ heat distribution secondary_DN40,80.72071875815453,10.617702580786025,0.0007706035203642438,39.78090957781787,40.0
LQ heat distribution secondary_DN40,80.49898520937805,13.931899094556075,0.0007684867323090983,39.72623446954713,40.0
LQ heat distribution secondary_DN40,80.48461614840421,13.411052384511557,0.0007683495575026655,39.72268874683175,40.0
LQ heat distribution secondary_DN40,80.27710414913507,18.802471731395386,0.0007663685360299291,39.67144755960331,40.0
LQ heat distribution secondary_DN40,79.76353328021361,14.889302275840643,0.0007614657115056192,39.54434537793128,40.0
LQ heat distribution secondary_DN40,78.2738900634686,11.14698259879679,0.0007472447738755952,39.17334502947809,40.0
LQ heat distribution secondary_DN40,77.96169941028585,15.345656980329618,0.0007442644335110821,39.09514672639592,40.0
LQ heat distribution secondary_DN40,77.94318757429323,12.500821502687828,0.0007440877095397922,39.09050492204524,40.0
LQ heat distribution secondary_DN40,77.80774708439382,21.324232373421967,0.0007427947215693921,39.05652671744061,40.0
LQ heat distribution secondary_DN40,77.76657528489675,13.916290244995762,0.0007424016733641694,39.04619201219157,40.0
LQ heat distribution secondary_DN40,77.73812756179257,10.768251735767945,0.0007421300960552989,39.03904963221609,40.0
LQ heat distribution secondary_DN40,77.35951524884335,18.327331671613013,0.0007385156587001752,38.943866572931896,40.0
LQ heat distribution secondary_DN40,76.43135945439379,15.05897522251624,0.0007296549828581746,38.709538255012376,40.0
LQ heat distribution secondary_DN40,75.57324582525617,18.416563619528304,0.0007214629673055481,38.491624142004554,40.0
LQ heat distribution secondary_DN40,75.27803624120588,17.942762284406648,0.0007186447373862137,38.416371221553014,40.0
LQ heat distribution secondary_DN40,75.17415154507226,20.092035055611984,0.0007176529980436493,38.38985451717514,40.0
LQ heat distribution secondary_DN40,74.91435846598101,11.501184226938156,0.0007151728731835896,38.32346168154429,40.0
LQ heat distribution secondary_DN40,73.56125570511612,21.412821354871742,0.0007022554243925167,37.975785511664476,40.0
LQ heat distribution secondary_DN40,73.44572919513297,21.24955954319328,0.0007011525460155892,37.94595368115342,40.0
LQ heat distribution secondary_DN40,73.31724789423414,13.432747691369556,0.0006999259942170324,37.912749030806296,40.0
LQ heat distribution secondary_DN40,72.73226236582153,16.041823306490567,0.0006943414068336183,37.76119651790558,40.0
LQ heat distribution secondary_DN40,70.58129984533187,20.804942426777334,0.0006738071584279892,37.1986368037634,40.0
LQ heat distribution secondary_DN45,88.77031952277626,12.68275944018303,0.0008474493510527566,41.71729017891512,45.0
LQ heat distribution secondary_DN45,88.55489088088765,11.513719769272997,0.0008453927530395003,41.66663947530677,45.0
LQ heat distribution secondary_DN45,88.3673871698214,16.557572209752845,0.0008436027414780086,41.62250419712864,45.0
LQ heat distribution secondary_DN45,86.44442620483443,15.475462304125552,0.0008252451189005673,41.16714003331269,45.0
LQ heat distribution secondary_DN45,83.97495368089582,17.82396965453924,0.000801670202204256,40.57486515952179,45.0
LQ heat distribution secondary_DN45,83.3458869962127,14.108439725606836,0.0007956647923266129,40.42260382396524,45.0
LQ heat distribution secondary_DN45,82.72263468720656,21.18559943549318,0.0007897148896153371,40.271182094612485,45.0
LQ heat distribution secondary_DN45,82.67382891167748,11.260945287060228,0.0007892489633573029,40.25930048403866,45.0
LQ heat distribution secondary_DN45,81.97350156155154,13.397625202040524,0.0007825632607308023,40.088420213229924,45.0
LQ heat distribution secondary_DN45,81.92432890778093,21.237518941989133,0.0007820938320551879,40.076394682553676,45.0
LQ heat distribution secondary_DN50,124.27875809734263,27.093471605288048,0.0011864320582085216,49.3606251210713,50.0
LQ heat distribution secondary_DN50,120.11926302615734,32.140278862992574,0.0011467232747127193,48.52756815813709,50.0
LQ heat distribution secondary_DN50,119.86358569850319,30.808436685376517,0.00114428244103583,48.4758944796427,50.0
LQ heat distribution secondary_DN50,117.19975124001525,29.68151401226714,0.0011188520404774725,47.9342066331978,50.0
LQ heat distribution secondary_DN50,113.59605953388791,29.83883080257416,0.0010844492556934407,47.1915054652489,50.0
LQ heat distribution secondary_DN50,110.83494078866023,29.548767126332955,0.0010580901268607181,46.61444797853349,50.0
LQ heat distribution secondary_DN50,109.03703703729461,31.322449045605786,0.0010409263678978005,46.23482514374437,50.0
LQ heat distribution secondary_DN55,137.72179154385069,30.296293211100668,0.0013147665063852094,51.961721457349746,55.0
LQ heat distribution secondary_DN60,159.86183448415443,20.234632618471963,0.0015261272981780853,55.98279727622799,60.0
LQ heat distribution secondary_DN65,207.71471187475754,30.356616196543563,0.0019829566766086638,63.81397935828753,65.0
LQ heat distribution secondary_DN65,205.27576711558527,27.54630567240248,0.0019596731944208617,63.43822758545564,65.0
LQ heat distribution secondary_DN95,451.0587461447475,14.764895435708734,0.004306050082527422,94.03699723773809,95.0
