name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,10495.930759388562,,,,
HQ to LQ heat conversion substation,9068.03074667485,,,,
Heat transmission main_DN455,10495.930759388562,69.33570375591154,0.10019981631874522,453.62050451505576,455.0
Heat transmission main_DN455,10491.368470081423,154.82801488885883,0.10015626224421406,453.5219056881709,455.0
Heat transmission main_DN455,10481.180786701736,237.0817192109121,0.10005900512364425,453.30165511799436,455.0
Heat transmission main_DN455,10465.580809577657,481.7624435399594,0.09991007932771033,452.9641870014847,455.0
Heat transmission main_DN455,10433.880840792728,172.14734518840646,0.09960745432737687,452.27765843849664,455.0
Heat transmission main_DN455,10422.553545479332,163.60029736688804,0.0994993178566046,452.0320895139266,455.0
Heat transmission main_DN455,10411.788645912591,36.50527946716264,0.09939655031897461,451.79858929004956,455.0
Heat transmission main_DN455,10409.386598523652,94.31119024231013,0.09937361907898475,451.7464702806068,455.0
Heat transmission main_DN455,10403.180922205707,38.41377995191949,0.09931437634563921,451.6117932615004,455.0
Heat transmission main_DN455,10400.653295484872,29.431914093287112,0.09929024625761214,451.5569266110957,455.0
Heat transmission main_DN455,10398.716675537533,76.23875212890633,0.09927175823902179,451.51488430671026,455.0
Heat transmission main_DN455,10393.700165647451,17.305208010490652,0.0992238679298086,451.4059621103027,455.0
LQ heat distribution main_DN100,508.59751964993984,2.5956922169083705,0.004855346249641431,99.85488542190124,100.0
LQ heat distribution main_DN100,508.4625436546606,0.5447581734521145,0.004854057695987213,99.84163436741413,100.0
LQ heat distribution main_DN100,508.4342162296411,2.3561456519005146,0.004853787267108746,99.83885314405788,100.0
LQ heat distribution main_DN100,502.7208806207427,3.5079579843892548,0.004799244683730241,99.276317841517,100.0
LQ heat distribution main_DN100,502.5384668055545,0.20681201347885725,0.004797503263060186,99.25830484896797,100.0
LQ heat distribution main_DN100,502.5277125808536,4.817291860462362,0.004797400597430583,99.25724278915054,100.0
LQ heat distribution main_DN100,496.5024313607744,0.9451463720476548,0.004739880012990686,98.66040377950402,100.0
LQ heat distribution main_DN100,496.4532837494279,0.44974720456094125,0.00473941082338356,98.65552057765467,100.0
LQ heat distribution main_DN100,490.8624532277737,4.549032671807841,0.004686037739644618,98.09844099774755,100.0
LQ heat distribution main_DN100,490.6259035288397,0.7089520494086339,0.004683779508628541,98.07480102194289,100.0
LQ heat distribution main_DN100,490.5890380222704,1.7428030096659546,0.004683427570618333,98.07111629482566,100.0
LQ heat distribution main_DN100,490.4984122657678,0.4036440767947459,0.004682562408265086,98.06205761341383,100.0
LQ heat distribution main_DN100,468.16977648624004,4.940232280520898,0.0044694012075058714,95.80405371149038,100.0
LQ heat distribution main_DN100,467.91288440765294,4.940232864732119,0.004466948777161365,95.77776551348025,100.0
LQ heat distribution main_DN100,467.6559922986869,4.940233444702148,0.004464496346526844,95.75147009503668,100.0
LQ heat distribution main_DN100,467.3991001595624,4.94023402785281,0.004462043915604414,95.72516745023196,100.0
LQ heat distribution main_DN100,461.8098726444375,3.803770175821894,0.00440868613503043,95.15109823791441,100.0
LQ heat distribution main_DN100,461.61207659529475,0.958313768486022,0.004406797867258184,95.13071915110262,100.0
LQ heat distribution main_DN100,461.56224427933347,0.6071961839100467,0.004406322141091489,95.12558419878933,100.0
LQ heat distribution main_DN100,461.53067007777014,0.351130494611895,0.004406020716732889,95.12233050356855,100.0
LQ heat distribution main_DN100,461.51241129205033,0.6498775227908116,0.004405846408515993,95.12044890009071,100.0
LQ heat distribution main_DN100,461.4786176608652,4.023387923130847,0.00440552379628511,95.11696630229319,100.0
LQ heat distribution main_DN100,461.2694014888624,4.023388765030029,0.004403526505860261,95.09540272079522,100.0
LQ heat distribution main_DN100,461.06018527308083,4.0233896053377896,0.004401529215017478,95.07383424397376,100.0
LQ heat distribution main_DN100,460.8509690136033,5.014344329424621,0.0043995319237575495,95.05226086850494,100.0
LQ heat distribution main_DN100,460.5902231084732,5.017517308249514,0.004397042702706188,95.02536714778896,100.0
LQ heat distribution main_DN105,561.3664589544251,1.079961460734156,0.005359107006724821,104.90723217965336,105.0
LQ heat distribution main_DN105,561.3103009584669,0.5468213599392049,0.005358570892204934,104.90198469187186,105.0
LQ heat distribution main_DN105,561.28186624775,0.05932709276151708,0.0053582994391193324,104.8993276095411,105.0
LQ heat distribution main_DN105,561.2787812389264,1.3231156053375361,0.005358269987961111,104.89903932675895,105.0
LQ heat distribution main_DN105,561.2099792274488,0.7633577455722768,0.005357613166849153,104.89260982475645,105.0
LQ heat distribution main_DN105,561.1702846246791,1.0819472485767396,0.0053572342207606595,104.88890021136602,105.0
LQ heat distribution main_DN105,561.1140233677531,0.3154362656559566,0.005356697120455878,104.8836421556196,105.0
LQ heat distribution main_DN105,561.097620681939,1.8039153023877075,0.005356540531569824,104.88210914634651,105.0
LQ heat distribution main_DN105,561.0038170862149,0.592874811268582,0.005355645031849307,104.8733417502409,105.0
LQ heat distribution main_DN105,560.9729875960289,2.2697017446582683,0.005355350716907198,104.8704600977616,105.0
LQ heat distribution main_DN105,560.8549631053068,1.6621794771188965,0.005354223991458775,104.85942754003707,105.0
LQ heat distribution main_DN105,560.7685297724965,0.05932708026532733,0.005353398852243404,104.851347287913,105.0
LQ heat distribution main_DN105,560.7654447643228,1.8378450261503123,0.005353369401091387,104.85105887327208,105.0
LQ heat distribution main_DN105,560.6698768229629,0.4764302040829664,0.005352457057975779,104.84212391935752,105.0
LQ heat distribution main_DN105,560.6451024523506,0.7346348564036586,0.0053522205484711274,104.83980755955773,105.0
LQ heat distribution main_DN105,560.6069014398175,0.533669772243371,0.005351855861000645,104.83623573220216,105.0
LQ heat distribution main_DN105,554.5779841268674,4.107544054642069,0.005294300564456967,104.27099340242964,105.0
LQ heat distribution main_DN105,554.364391836026,0.1630254684309657,0.005292261497241299,104.25091180360086,105.0
LQ heat distribution main_DN105,554.3559145116676,0.9295715336770615,0.005292180568130478,104.25011469957893,105.0
LQ heat distribution main_DN105,554.3075767919164,0.0593270690365742,0.005291719110185359,104.24556949445775,105.0
LQ heat distribution main_DN105,554.3044917843265,4.6305480635679235,0.005291689659038917,104.24527940387084,105.0
LQ heat distribution main_DN105,548.5402053310136,0.16302545247587757,0.005236660671417791,103.70183257478423,105.0
LQ heat distribution main_DN105,548.5317280074848,1.1285253946236524,0.005236579742314891,103.70103125031132,105.0
LQ heat distribution main_DN105,547.5309205188817,4.912995150348225,0.005227025494213667,103.6063857212113,105.0
LQ heat distribution main_DN105,547.2754447710636,4.920983907936452,0.005224586584926621,103.58221173744857,105.0
LQ heat distribution main_DN105,547.0195536078509,0.3455543630136323,0.005222143709860152,103.55799278886182,105.0
LQ heat distribution main_DN105,547.0015847809742,0.35596663489072256,0.0052219721697467705,103.55629190731801,105.0
LQ heat distribution main_DN105,546.9830745159599,4.929883478360953,0.005221795460772886,103.55453974546231,105.0
LQ heat distribution main_DN105,543.0372627504925,4.433593376828967,0.0051841266133698565,103.18035422733433,105.0
LQ heat distribution main_DN105,542.8067158948974,0.4890763140623486,0.005181925688734104,103.15844925580897,105.0
LQ heat distribution main_DN105,542.7812839265662,0.40656397735065947,0.005181682901446933,103.15603260079324,105.0
LQ heat distribution main_DN105,542.760142599744,0.19899937662150888,0.00518148107493789,103.15402361789354,105.0
LQ heat distribution main_DN105,542.7497946321597,2.6849054855960657,0.005181382287657849,103.15304027415047,105.0
LQ heat distribution main_DN105,536.951424190119,2.676257192964952,0.005126027915896125,102.60055217369586,105.0
LQ heat distribution main_DN105,536.8122588160849,0.4424975745592643,0.005124699368172648,102.58725546857832,105.0
LQ heat distribution main_DN105,536.7892489422078,1.9902288993841641,0.005124479703505564,102.58505679942837,105.0
LQ heat distribution main_DN105,530.6759830885192,3.81743244170267,0.005066119170296125,101.99923518025973,105.0
LQ heat distribution main_DN105,530.4774766015506,0.6394525195550639,0.0050642241203011995,101.98015630321238,105.0
LQ heat distribution main_DN105,530.4442250705338,3.7582032271785826,0.005063906683250919,101.97696007941354,105.0
LQ heat distribution main_DN105,530.2487985027204,1.6282414650714412,0.005062041035825493,101.95817314361082,105.0
LQ heat distribution main_DN105,530.1641299465367,2.12795895127136,0.005061232744119682,101.95003262922197,105.0
LQ heat distribution main_DN105,530.0534760810706,1.0014765169686026,0.005060176382635518,101.93939276011388,105.0
LQ heat distribution main_DN105,530.0013993021882,0.9478187630832431,0.005059679229615162,101.93438495820895,105.0
LQ heat distribution main_DN105,529.952112726508,1.0539818792228035,0.005059208713379551,101.92964524092687,105.0
LQ heat distribution main_DN105,529.8973056687884,4.663500691414535,0.005058685495644757,101.92437437940953,105.0
LQ heat distribution main_DN105,526.8004444317954,0.4136737731467393,0.0050291211878930354,101.62610132475406,105.0
LQ heat distribution main_DN105,526.7789333955918,0.6107676903535467,0.005028915831938824,101.62402643559568,105.0
LQ heat distribution main_DN105,526.7471734756934,0.4923827055919652,0.005028612634612825,101.6209628928224,105.0
LQ heat distribution main_DN105,523.1426628981807,4.6618139791042275,0.004994202032440866,101.27267187106263,105.0
LQ heat distribution main_DN105,522.9002485712673,4.6634994025315955,0.0049918878145228385,101.24920524046553,105.0
LQ heat distribution main_DN105,522.6577466023357,4.6618126903968955,0.004989572759926833,101.22572468269034,105.0
LQ heat distribution main_DN105,522.415332342435,4.656710214578815,0.004987258542648545,101.20224717253855,105.0
LQ heat distribution main_DN105,522.1731834112769,4.66181140107123,0.004984946858341546,101.17878992035838,105.0
LQ heat distribution main_DN105,521.9307692184212,1.3030843165965842,0.004982632641703305,101.15530152344063,105.0
LQ heat distribution main_DN105,521.8630088339582,1.004173598974147,0.004981985764524661,101.14873499679729,105.0
LQ heat distribution main_DN105,521.8107918068116,0.18050166747207613,0.004981487272618727,101.1436744557374,105.0
LQ heat distribution main_DN105,521.801405720103,2.8089944699444183,0.004981397667972344,101.14276478926203,105.0
LQ heat distribution main_DN105,515.0077240664325,2.8024287486442985,0.004916541518533962,100.48218494588744,105.0
LQ heat distribution main_DN105,514.861997771503,0.05298019038989679,0.004915150336720792,100.46796774892388,105.0
LQ heat distribution main_DN105,514.8592428016027,2.5989929218335748,0.00491512403629215,100.46769895204382,105.0
LQ heat distribution main_DN110,598.0927058605222,1.8055927765482536,0.005709715569074197,108.28453894146946,110.0
LQ heat distribution main_DN110,597.9988150361417,1.2901307099532866,0.005708819236621877,108.27603915241417,110.0
LQ heat distribution main_DN110,597.9317282392241,3.706472191515332,0.005708178789873261,108.26996548119251,110.0
LQ heat distribution main_DN110,597.7389916852653,1.680722962761522,0.005706338822771029,108.25251427318929,110.0
LQ heat distribution main_DN110,597.6515940912017,0.013737998048514397,0.005705504478197629,108.2445999867801,110.0
LQ heat distribution main_DN110,597.6508797153032,0.7977520826441274,0.005705497658379983,108.24453529410863,110.0
LQ heat distribution main_DN110,597.6093966070057,0.13140853909330322,0.005705101638253038,108.24077858776558,110.0
LQ heat distribution main_DN110,597.6025633629729,1.175326374955377,0.005705036404419789,108.24015975732807,110.0
LQ heat distribution main_DN110,597.5414463914752,4.710755518104739,0.005704452948844633,108.23462474098913,110.0
LQ heat distribution main_DN110,597.2964871045338,1.589000385546748,0.0057021144353654775,108.21243733085741,110.0
LQ heat distribution main_DN110,597.2138590844853,0.5941709931887361,0.005701325623718237,108.20495219668541,110.0
LQ heat distribution main_DN110,575.8932465342372,4.262800772048365,0.005497787556412765,106.25593361327375,110.0
LQ heat distribution main_DN110,575.6715808940907,4.18082838861561,0.00549567141665003,106.23548229127844,110.0
LQ heat distribution main_DN110,575.4541778178826,4.180829310372673,0.005493595969621791,106.21542041712858,110.0
LQ heat distribution main_DN110,575.2367746937432,4.174251913162116,0.005491520522135973,106.19535474856954,110.0
LQ heat distribution main_DN110,575.0197135942587,1.0797960803699598,0.005489448339801993,106.17531686468958,110.0
LQ heat distribution main_DN110,574.9635641980796,2.0017872944747817,0.005488912307380234,106.17013284635641,110.0
LQ heat distribution main_DN110,574.8594712587669,1.1682882165874824,0.005487918580035961,106.16052174912373,110.0
LQ heat distribution main_DN110,574.7987202715044,4.997975040701765,0.005487338618343718,106.15491209387096,110.0
LQ heat distribution main_DN110,574.5388255693879,1.082945030671117,0.005484857523335445,106.13091045852862,110.0
LQ heat distribution main_DN110,574.482512427793,4.26617585481445,0.005484319927711628,106.12570914647019,110.0
LQ heat distribution main_DN110,574.2606712833427,4.266176813067887,0.005482202112490145,106.10521651045629,110.0
LQ heat distribution main_DN110,574.0388300890633,4.266177772736367,0.005480084296792967,106.08471991122725,110.0
LQ heat distribution main_DN110,573.8169888448809,4.266178730283036,0.005477966480619389,106.0642193464786,110.0
LQ heat distribution main_DN110,573.5951475509062,4.995790675871203,0.005475848663970465,106.04371481392064,110.0
LQ heat distribution main_DN110,573.3353664357609,3.143774329418367,0.005473368653324686,106.01969850690433,110.0
LQ heat distribution main_DN110,563.9595159692647,0.42139895842021086,0.0053838617276302115,105.14924612038554,110.0
LQ heat distribution main_DN110,563.9376032234268,0.48068714114729005,0.0053836525367391575,105.14720330434812,110.0
LQ heat distribution main_DN115,626.9946425949851,2.911252329420819,0.005985629046252841,110.87001690300146,115.0
LQ heat distribution main_DN115,626.8432574738551,4.530754320260414,0.005984183842232507,110.85663155404411,115.0
LQ heat distribution main_DN115,626.6076582492016,4.5203729768627765,0.005981934684956578,110.83579684721633,115.0
LQ heat distribution main_DN115,626.3725988544047,0.8586929122191809,0.005979690681187634,110.81500597532079,115.0
LQ heat distribution main_DN115,626.3279468229694,4.910568848981611,0.0059792644088111635,110.81105608724603,115.0
LQ heat distribution main_DN120,715.4535152196958,0.47586964764930567,0.0068301051572285994,118.43304887547382,120.0
LQ heat distribution main_DN120,715.428769998018,1.6742089317488722,0.006829868925995399,118.43100074982559,120.0
LQ heat distribution main_DN120,715.3417111335671,1.303156399003723,0.006829037815117585,118.42379473396713,120.0
LQ heat distribution main_DN120,715.2739470008189,1.7233360919771679,0.0068283909021557895,118.4181854736096,120.0
LQ heat distribution main_DN120,715.1843335240361,3.5845606991289722,0.006827535403570751,118.41076719858488,120.0
LQ heat distribution main_DN120,714.9979363676814,3.5780464810625374,0.006825755955777388,118.3953356045543,120.0
LQ heat distribution main_DN120,714.8118779506661,3.8999809024169894,0.006823979741772469,118.3799300482135,120.0
LQ heat distribution main_DN120,714.6090789437404,1.7860842989432846,0.006822043713066734,118.36313609443792,120.0
LQ heat distribution main_DN120,714.5162025601953,1.3392587975150976,0.006821157065013798,118.3554441286051,120.0
LQ heat distribution main_DN120,714.4465611027246,0.2757822330571951,0.006820492230097609,118.34967613730574,120.0
LQ heat distribution main_DN120,710.2600052657438,0.7219369192326993,0.006780525109935502,118.00241047319014,120.0
LQ heat distribution main_DN120,710.2224645459437,1.0932029134517791,0.006780166725975596,117.99929192932491,120.0
LQ heat distribution main_DN120,710.1656179944442,4.2000599309463995,0.006779624038133119,117.99456947446693,120.0
LQ heat distribution main_DN120,709.947214878035,4.187171325963808,0.006777539044181718,117.97642415548144,120.0
LQ heat distribution main_DN120,709.7294819690849,3.1221342163807537,0.006775460448392218,117.95833174009569,120.0
LQ heat distribution main_DN120,709.5671309898331,0.5724617750947096,0.006773910558375495,117.94483945432978,120.0
LQ heat distribution main_DN120,685.4982863774386,0.7793829740326629,0.0065441363854648075,115.92721042237213,120.0
LQ heat distribution main_DN120,685.4577584627889,0.32608969138044125,0.0065437494841316364,115.92378345717918,120.0
LQ heat distribution main_DN120,685.4408017988371,1.169074560989807,0.006543587606671476,115.92234960310678,120.0
LQ heat distribution main_DN120,685.3800099216656,0.9931528200189353,0.006543007254622106,115.91720890132775,120.0
LQ heat distribution main_DN120,685.3283659750247,0.6691097728775656,0.006542514233651786,115.91284159061011,120.0
LQ heat distribution main_DN120,685.293572266835,1.2876151732802192,0.006542182074146396,115.90989914070144,120.0
LQ heat distribution main_DN120,685.2266162778244,0.9741477031198289,0.0065415428761606146,115.9042365664242,120.0
LQ heat distribution main_DN120,685.1759605972621,1.7809092110516913,0.006541059289711333,115.89995235127861,120.0
LQ heat distribution main_DN120,685.0833533182874,3.917545016327064,0.006540175210675775,115.89211966118724,120.0
LQ heat distribution main_DN120,684.8796409774384,3.9175459939785955,0.006538230462791774,115.87488788189984,120.0
LQ heat distribution main_DN120,684.6759285857515,3.917546971628533,0.006536285714422449,115.85765353538845,120.0
LQ heat distribution main_DN120,684.4722161432269,4.1738553895927,0.006534340965567798,115.84041662050723,120.0
LQ heat distribution main_DN120,684.2551756629681,4.563868187372758,0.006532268980076068,115.82204914519959,120.0
LQ heat distribution main_DN120,684.0178545172247,0.6352910475458907,0.006530003384412646,115.80196204455586,120.0
LQ heat distribution main_DN125,767.101353720566,1.9068102481344547,0.007323163281341918,122.63334468898798,125.0
LQ heat distribution main_DN125,767.002199587663,0.5450086993966882,0.007322216702507522,122.62541875074258,125.0
LQ heat distribution main_DN125,766.9738591352943,0.4675816626729067,0.007321946149262953,122.62315324749882,125.0
LQ heat distribution main_DN125,766.9495448888354,3.731698664974648,0.00732171403235165,122.6212095611763,125.0
LQ heat distribution main_DN125,766.7554965582567,3.725175380862296,0.00731986154232226,122.60569618977227,125.0
LQ heat distribution main_DN125,766.5617874384519,4.7551867406446515,0.00731801229058188,122.59020797886464,125.0
LQ heat distribution main_DN125,766.3145177279384,4.745244645848671,0.007315651720553111,122.5704344324707,125.0
LQ heat distribution main_DN125,766.0677650063543,4.74173085586277,0.007313296085979516,122.55069904793983,125.0
LQ heat distribution main_DN125,765.8211950018494,4.745057418941026,0.007310942195721713,122.53097510205725,125.0
LQ heat distribution main_DN125,765.5744520160645,2.2058275430562184,0.007308586654091308,122.5112341399937,125.0
LQ heat distribution main_DN125,765.4597489838255,2.5878294548239418,0.0073074916370770935,122.50205610616823,125.0
LQ heat distribution main_DN125,765.3251818521746,1.2286721614543858,0.007306206986655605,122.49128775753972,125.0
LQ heat distribution main_DN125,765.261290899779,1.6563685726999537,0.007305597049162569,122.48617473593669,125.0
LQ heat distribution main_DN125,765.1751597339986,0.9944058237985156,0.007304774794596645,122.47928155186035,125.0
LQ heat distribution main_DN125,765.1234506311611,0.9972884636188242,0.007304281151610129,122.47514302182164,125.0
LQ heat distribution main_DN125,765.0715916310529,0.607846791090835,0.007303786077623417,122.4709923543205,125.0
LQ heat distribution main_DN130,854.2070318458378,4.0212931377642915,0.008154721067740695,129.40878802818312,130.0
LQ heat distribution main_DN130,853.9979246026741,4.024848404771125,0.008152724817209299,129.3929476228891,130.0
LQ heat distribution main_DN130,853.788632485626,4.0212949965128,0.008150726801772085,129.37709127092074,130.0
LQ heat distribution main_DN130,853.5795251458073,4.02485026156867,0.00814873055031797,129.36124697700524,130.0
LQ heat distribution main_DN130,853.3702329322058,4.474050367079293,0.008146732533959006,129.34538673156175,130.0
LQ heat distribution main_DN130,853.1375823131177,4.47405150634615,0.008144511525662222,129.32775409428444,130.0
LQ heat distribution main_DN130,852.9049316347878,0.8634439893612428,0.008142290516799884,129.31011904814218,130.0
LQ heat distribution main_DN130,852.860032547341,0.5219697622729212,0.00814186188589347,129.30671539637572,130.0
LQ heat distribution main_DN130,810.7042407387604,2.2057806136851807,0.007739419959319908,126.0704842891513,130.0
LQ heat distribution main_DN130,810.5895401468488,0.6729139641248553,0.007738324965602375,126.0615655799892,130.0
LQ heat distribution main_DN130,810.5545486207143,2.5241860494507895,0.007737990917620184,126.05884463803676,130.0
LQ heat distribution main_DN130,810.4232909461429,0.7451202272286693,0.007736737861061029,126.048637514566,130.0
LQ heat distribution main_DN130,810.384544694327,0.5580908565181646,0.007736367968442263,126.04562429253689,130.0
LQ heat distribution main_DN130,810.3555239697881,4.129261445426043,0.007736090920952631,126.0433673590137,130.0
LQ heat distribution main_DN130,810.140802374626,1.9726397633904658,0.007734041072788792,126.02666726556552,130.0
LQ heat distribution main_DN130,810.0382251069296,4.220408816067057,0.00773306181486329,126.01868847942052,130.0
LQ heat distribution main_DN130,809.8187638484942,4.214093777557515,0.007730966719317367,126.00161638790617,130.0
LQ heat distribution main_DN130,809.5996309720612,1.1413538734309345,0.007728874758683162,125.98456753328854,130.0
LQ heat distribution main_DN140,988.6290884129738,2.776523752118216,0.009437986524228868,139.21912216477978,140.0
LQ heat distribution main_DN140,988.4847091778637,0.4552502289458985,0.00943660820217531,139.20895602435206,140.0
LQ heat distribution main_DN140,988.4610361659585,1.1258809887452124,0.009436382206834926,139.20728907140193,140.0
LQ heat distribution main_DN140,988.4024903545437,3.451883221057071,0.009435823296940751,139.20316643829926,140.0
LQ heat distribution main_DN140,988.2229924270488,3.4451312969488392,0.009434109712907387,139.1905259327137,140.0
LQ heat distribution main_DN140,988.0438455996075,3.4451308739157436,0.009432399480664511,139.1779090074276,140.0
LQ heat distribution main_DN140,987.8646987941639,3.911681550297249,0.009430689248631637,139.1652909398223,140.0
LQ heat distribution main_DN140,987.6612913535484,3.908357885623172,0.009428747411489722,139.15096270590684,140.0
LQ heat distribution main_DN140,987.4580567434961,4.528631783377815,0.009426807224281585,139.13664517272235,140.0
LQ heat distribution main_DN140,987.2225678907604,4.528632872979156,0.009424559120675517,139.1200535400904,140.0
LQ heat distribution main_DN140,986.9870789813655,4.52863396346487,0.009422311016528549,139.1034599244907,140.0
LQ heat distribution main_DN140,986.7515900152653,4.5352091518117525,0.00942006291184024,139.08686432521029,140.0
LQ heat distribution main_DN140,986.5157591393711,4.5318745454409095,0.009417811543096621,139.0702426458328,140.0
LQ heat distribution main_DN140,986.2801016630082,4.528637241260371,0.009415561829718455,139.05363120321888,140.0
LQ heat distribution main_DN140,986.0446125264626,2.402193057799569,0.009413313723402985,139.03702964431565,140.0
LQ heat distribution main_DN140,985.919698487457,4.013729857967454,0.009412121226610568,139.02822262544393,140.0
LQ heat distribution main_DN140,985.7109845348427,4.01373075588918,0.00941012873064289,139.0135060791729,140.0
LQ heat distribution main_DN15,9.274979661644526,3.6217720932448008,8.854395858371862e-05,13.484619046623202,15.0
LQ heat distribution main_DN15,9.086647512795796,3.2997313972143605,8.674603830831309e-05,13.347011645916048,15.0
LQ heat distribution main_DN15,8.915061480140649,0.7962983362179639,8.510798549060286e-05,13.22039313622793,15.0
LQ heat distribution main_DN15,8.873653966657315,3.898967205280326,8.471268703252806e-05,13.189655224931464,15.0
LQ heat distribution main_DN15,8.670907671982738,3.8989681607339715,8.277716154637458e-05,13.038105163747046,15.0
LQ heat distribution main_DN15,8.468161327624571,3.8989691172489325,8.084163558591476e-05,12.88477266370081,15.0
LQ heat distribution main_DN15,8.265414933527627,3.8989700748244553,7.890610915062173e-05,12.729593314574222,15.0
LQ heat distribution main_DN15,8.062668489636755,4.44298671070263,7.697058223996902e-05,12.572498730858925,15.0
LQ heat distribution main_DN15,7.927812083862364,2.7068380629608604,7.568317025166934e-05,12.466911382209055,15.0
LQ heat distribution main_DN15,7.8316331806802175,4.442987960543515,7.476499456496628e-05,12.39105736603728,15.0
LQ heat distribution main_DN15,7.787056504588399,1.099253172794077,7.433944157124964e-05,12.355742868885166,15.0
LQ heat distribution main_DN15,7.729895339603107,0.6863065369785499,7.379375025874088e-05,12.310310455961723,15.0
LQ heat distribution main_DN15,7.694207399680223,1.0166632648135978,7.345305393489473e-05,12.281860014085863,15.0
LQ heat distribution main_DN15,7.600597806731955,4.442989211445592,7.255940626951747e-05,12.206919336394773,15.0
LQ heat distribution main_DN15,7.369562367736783,4.442990460933094,7.035381735309578e-05,12.019960709038655,15.0
LQ heat distribution main_DN15,7.261486749562707,2.959278675920848,6.932206920823586e-05,11.93149801581009,15.0
LQ heat distribution main_DN15,7.258285866505291,3.0548610618961227,6.929151185207915e-05,11.928868007603505,15.0
LQ heat distribution main_DN15,7.138526863768263,4.438935503357465,6.814822781640346e-05,11.830047757072753,15.0
LQ heat distribution main_DN15,7.107604258414822,0.10586643417372225,6.785302394668088e-05,11.804397302507452,15.0
LQ heat distribution main_DN15,7.102099203837788,4.236507361329326,6.780046972637507e-05,11.799824985528248,15.0
LQ heat distribution main_DN15,7.099433091286693,1.3337203300327112,6.777501757791592e-05,11.797609963348325,15.0
LQ heat distribution main_DN15,6.9199297363793635,0.8788144011371037,6.606138173154523e-05,11.6475086357589,15.0
LQ heat distribution main_DN15,6.892382085797975,4.195139360774967,6.5798397000458e-05,11.624301646811958,15.0
LQ heat distribution main_DN15,6.881800821048664,0.21405996768577257,6.569738253984404e-05,11.615375338340158,15.0
LQ heat distribution main_DN15,6.874231387520234,0.914849508726985,6.562512064458457e-05,11.608985586306241,15.0
LQ heat distribution main_DN15,6.870669702729003,3.137257990822941,6.559111888046781e-05,11.605977766069989,15.0
LQ heat distribution main_DN15,6.8266592130664305,1.2537059451052872,6.517097100779408e-05,11.568746653049288,15.0
LQ heat distribution main_DN15,6.761466503920955,0.8090965843928823,6.454860624268215e-05,11.513374972930109,15.0
LQ heat distribution main_DN15,6.722065046831821,2.9015923959915444,6.417245868097204e-05,11.479779704212664,15.0
LQ heat distribution main_DN15,6.70753228720621,2.9612685178604243,6.40337211189137e-05,11.467363642595567,15.0
LQ heat distribution main_DN15,6.674234839037677,0.920501394357568,6.371584571873678e-05,11.438865158813465,15.0
LQ heat distribution main_DN15,6.626368766531083,0.2630003950272739,6.325889037261178e-05,11.397772899214027,15.0
LQ heat distribution main_DN15,6.57118224224026,2.898112426555922,6.273205004525308e-05,11.350211511452642,15.0
LQ heat distribution main_DN15,6.553546324277469,2.966135738748846,6.25636880599281e-05,11.33497027489988,15.0
LQ heat distribution main_DN15,6.433815937727882,0.3599872247281675,6.142067720981271e-05,11.230950544893808,15.0
LQ heat distribution main_DN15,6.415096602042017,0.779187722051252,6.124197233453e-05,11.214600288700584,15.0
LQ heat distribution main_DN15,6.374578840495352,2.5851193180261176,6.085516792835658e-05,11.1791284722831,15.0
LQ heat distribution main_DN15,6.240152635957994,0.5909221358444079,5.957186287310734e-05,11.060628486749946,15.0
LQ heat distribution main_DN15,6.2142112071447535,3.3982104103849617,5.932421200138189e-05,11.037614039188156,15.0
LQ heat distribution main_DN15,6.209424684894085,1.2469980764106352,5.9278517278225154e-05,11.033362336049379,15.0
LQ heat distribution main_DN15,6.037504265804736,1.1061019645499877,5.763727222725285e-05,10.87954978984351,15.0
LQ heat distribution main_DN15,5.979986963648137,0.40737715296616195,5.7088181037213716e-05,10.827602840886279,15.0
LQ heat distribution main_DN15,5.310983768111732,1.2090387295407266,5.070151568603085e-05,10.203982046040197,15.0
LQ heat distribution main_DN15,5.248113754175614,1.348773061834812,5.010132462220157e-05,10.14340622885376,15.0
LQ heat distribution main_DN175,1523.719000141583,3.2934827162837004,0.014546243438105804,172.83617253537676,175.0
LQ heat distribution main_DN175,1523.5477390403362,3.283072712427885,0.01454460848725858,172.82645914825383,175.0
LQ heat distribution main_DN175,1523.37701925929,4.194707881769659,0.014542978704145965,172.81677591973033,175.0
LQ heat distribution main_DN175,1523.1588944494379,4.19470903917247,0.014540896367059073,172.80440308773626,175.0
LQ heat distribution main_DN175,1522.940769579401,3.0418768859238408,0.014538814029397622,172.79202936636707,175.0
LQ heat distribution main_DN175,1522.7825919813329,3.050011809764074,0.014537303980728715,172.7830557613371,175.0
LQ heat distribution main_DN175,1522.6239913672252,4.291188078735761,0.014535789893720527,172.7740576901535,175.0
LQ heat distribution main_DN175,1522.400849587131,0.7200538273427961,0.01453365966192965,172.76139713718487,175.0
LQ heat distribution main_DN175,1522.3634067881092,3.962116774363475,0.014533302212774312,172.75927262771435,175.0
LQ heat distribution main_DN175,1522.1573767158422,0.35596614553095624,0.014531335338576059,172.7475819861704,175.0
LQ heat distribution main_DN175,1522.1388664762746,0.34807093179197407,0.014531158629845104,172.74653163195032,175.0
LQ heat distribution main_DN175,1522.1207667878214,3.380374586476344,0.014530985840456529,172.74550456807077,175.0
LQ heat distribution main_DN175,1521.9449873093247,3.3699023572989337,0.014529307754742956,172.73552967248943,175.0
LQ heat distribution main_DN175,1521.769752386745,3.8803536218664547,0.01452763486765389,172.72558510525337,175.0
LQ heat distribution main_DN175,1521.567973998408,3.870050864636129,0.014525708582323703,172.71413348929272,175.0
LQ heat distribution main_DN175,1521.366731353447,3.870051242266563,0.014523787411488754,172.7027115222919,175.0
LQ heat distribution main_DN175,1521.165488688849,3.8700516220170873,0.01452186624046634,172.69128879871664,175.0
LQ heat distribution main_DN180,1608.3459464638127,3.793763877365555,0.015354137913735681,177.5709561359669,180.0
LQ heat distribution main_DN180,1608.1486707421896,2.757121831828152,0.015352254613290593,177.56006559564486,180.0
LQ heat distribution main_DN180,1608.0053004069346,2.7595425920643044,0.015350885922739232,177.55215046503358,180.0
LQ heat distribution main_DN180,1607.8618041921472,1.6146685070599547,0.015349516030473959,177.54422803158613,180.0
LQ heat distribution main_DN180,1607.7778414297802,3.664704568537117,0.015348714476656613,177.5395922791829,180.0
LQ heat distribution main_DN180,1607.5872767922162,3.675112072480284,0.015346895243839774,177.52907037442552,180.0
LQ heat distribution main_DN185,1684.4140393845082,3.6261942883704736,0.01608032495832466,181.72163056369223,185.0
LQ heat distribution main_DN185,1684.225477281513,3.7913430231222125,0.01607852484278294,181.7114588449091,185.0
LQ heat distribution main_DN185,1684.0283274443104,3.8041753630929787,0.016076642744098427,181.70082326391216,185.0
LQ heat distribution main_DN185,1683.8305103254295,3.7937635617651044,0.0160747542751831,181.69015105953952,185.0
LQ heat distribution main_DN190,1833.4178807309438,3.3680707887073384,0.017502795997431445,189.58891014662208,190.0
LQ heat distribution main_DN190,1833.242741049931,3.3680710428286553,0.01750112401956975,189.5798545639831,190.0
LQ heat distribution main_DN190,1833.067601355704,3.3680712973020275,0.0174994520415819,189.57079854808586,190.0
LQ heat distribution main_DN190,1832.8924616482443,4.786363676972701,0.017497780063467725,189.5617420988674,190.0
LQ heat distribution main_DN190,1762.3416885114116,4.023092301307821,0.01682426432946455,185.87768548226634,190.0
LQ heat distribution main_DN190,1762.1324877117436,4.025537337144066,0.0168222671857923,185.86665274248605,190.0
LQ heat distribution main_DN190,1761.9231597702121,0.45136884815637357,0.01682026882835525,185.85561264203267,190.0
LQ heat distribution main_DN190,1761.899688590108,1.0495107827746435,0.0168200447598101,185.85437471486733,190.0
LQ heat distribution main_DN190,1761.845114029404,1.1088333003855129,0.01681952376161722,185.85149628783034,190.0
LQ heat distribution main_DN190,1761.787454697784,1.7638529451452045,0.016818973314537317,185.84845511223324,190.0
LQ heat distribution main_DN190,1761.6957343446363,0.3609676610918171,0.016818097702574093,185.84361732440757,190.0
LQ heat distribution main_DN190,1761.6769640262596,3.626193999050341,0.016817918510990546,185.84262726889196,190.0
LQ heat distribution main_DN195,1909.3174764131936,3.77610374206176,0.01822737447649827,193.47340394105512,195.0
LQ heat distribution main_DN195,1909.1211190186064,3.7761040502900567,0.01822549994289839,193.46345512144381,195.0
LQ heat distribution main_DN195,1908.9247616079913,3.7761043585164336,0.018223625409145502,193.453505789378,195.0
LQ heat distribution main_DN195,1908.7284041813484,2.7467036609277815,0.0182217508752396,193.44355594477858,195.0
LQ heat distribution main_DN195,1908.5855755909802,3.156455725506023,0.018220387356477137,193.43631819758545,195.0
LQ heat distribution main_DN20,20.188582758846824,2.3387865362113165,0.00019273110032312003,19.894595571520952,20.0
LQ heat distribution main_DN20,20.066965858963837,0.6678708193201188,0.00019157007979917745,19.834582099909188,20.0
LQ heat distribution main_DN20,20.03223657635919,0.7504312135745076,0.00019123853533517125,19.817411115789422,20.0
LQ heat distribution main_DN20,19.993214153253316,0.7168194082115463,0.0001908660062363085,19.798099733093323,20.0
LQ heat distribution main_DN20,19.97023145104501,2.518393706742508,0.00019064660096463016,19.78671725440237,20.0
LQ heat distribution main_DN20,19.955939544026315,2.6611053237837425,0.0001905101627114684,19.779635700605414,20.0
LQ heat distribution main_DN20,19.839274978294398,0.5781372491086794,0.00018939641984051933,19.7217340144275,20.0
LQ heat distribution main_DN20,19.809211841340748,4.636635912756312,0.00018910942091972073,19.706785837868274,20.0
LQ heat distribution main_DN20,19.62303317200042,1.672442810096546,0.00018733205892124504,19.613959208455245,20.0
LQ heat distribution main_DN20,19.56810677387742,1.0504127486728656,0.00018680770189859113,19.58648947280654,20.0
LQ heat distribution main_DN20,19.549184670243392,1.83114212800534,0.00018662706129110636,19.577017242640114,20.0
LQ heat distribution main_DN20,19.5360661458754,1.9794285764642177,0.00018650182478162673,19.570447539562476,20.0
LQ heat distribution main_DN20,19.453965279587113,1.2479014165538076,0.0001857180456285166,19.52928156620689,20.0
LQ heat distribution main_DN20,19.43313585989926,0.5144352488216988,0.0001855191967532149,19.518823735617136,20.0
LQ heat distribution main_DN20,19.40638522696053,1.0881469862443574,0.00018526382078243943,19.505384816015674,20.0
LQ heat distribution main_DN20,19.22511119830609,3.0305203829671066,0.00018353328112941377,19.4140716886126,20.0
LQ heat distribution main_DN20,18.96004993110103,0.6165296680520485,0.0001810028633040671,19.27977392740864,20.0
LQ heat distribution main_DN20,18.92799038836232,0.09540980300170174,0.00018069680561682406,19.263466949151958,20.0
LQ heat distribution main_DN20,18.923029078606234,3.194242847545554,0.0001806494422778638,19.260942162101518,20.0
LQ heat distribution main_DN20,18.66582862055647,0.7977377157423373,0.00017819406797667275,19.129597654619445,20.0
LQ heat distribution main_DN20,18.62434625933787,2.514055835985617,0.00017779805498174578,19.108329317922752,20.0
LQ heat distribution main_DN20,18.520615098407387,0.05730455600345747,0.00017680778136904427,19.055041626314395,20.0
LQ heat distribution main_DN20,18.517635261495208,1.1139148865234658,0.00017677933423861775,19.053508653456962,20.0
LQ heat distribution main_DN20,18.493615355866616,2.5175248380209916,0.00017655002726364312,19.041147140157587,20.0
LQ heat distribution main_DN20,18.459711687395988,1.9755873048946546,0.00017622636455747958,19.023685414270442,20.0
LQ heat distribution main_DN20,18.362704064289524,0.1444068965699192,0.00017530027746338447,18.973633890617933,20.0
LQ heat distribution main_DN20,18.356981147541465,1.5098137007717414,0.00017524564341328368,18.97067700070508,20.0
LQ heat distribution main_DN20,18.27107520246731,0.1675932996059797,0.00017442553892570224,18.92623600480537,20.0
LQ heat distribution main_DN20,18.262360350887796,2.555320263919789,0.00017434234225191213,18.921721792899334,20.0
LQ heat distribution main_DN20,18.129483697163966,2.5474661186204584,0.00017307383004452475,18.852759042176224,20.0
LQ heat distribution main_DN20,17.9970154589957,0.8354569045732934,0.00017180921679232173,18.783756236137812,20.0
LQ heat distribution main_DN20,17.90543276025269,1.5710228585886172,0.00017093491895229298,18.735902157491534,20.0
LQ heat distribution main_DN20,17.823739571606083,1.2915511598059375,0.0001701550317098433,18.693112200048706,20.0
LQ heat distribution main_DN20,13.915256150074605,1.4904740188519305,0.00013284254081216807,16.51687193033658,20.0
LQ heat distribution main_DN20,13.837751501094305,1.4904739672256477,0.00013210263962858525,16.470810189202314,20.0
LQ heat distribution main_DN20,13.76024685479857,0.6807284957314921,0.00013136273847063075,16.424619273120207,20.0
LQ heat distribution main_DN20,13.727715382426938,4.240428995265338,0.00013105217548856266,16.405192542233642,20.0
LQ heat distribution main_DN20,13.724848973020533,0.023289505269791382,0.00013102481119828672,16.403479713410004,20.0
LQ heat distribution main_DN20,13.723637918746505,3.1846211408462506,0.000131013249820969,16.402755991695553,20.0
LQ heat distribution main_DN20,13.57507749868938,4.412132383483289,0.00012959501192066233,16.31373327943669,20.0
LQ heat distribution main_DN20,13.5580376194225,0.8844109867609412,0.00012943234004221958,16.303491299825563,20.0
LQ heat distribution main_DN20,13.512048248110931,0.7271932765674186,0.00012899330069795638,16.275816785140794,20.0
LQ heat distribution main_DN20,13.50721307467314,3.054861221075921,0.00012894714152432592,16.272904442133115,20.0
LQ heat distribution main_DN20,13.474234197729425,1.2996535896993653,0.0001286323073768919,16.253026541122463,20.0
LQ heat distribution main_DN20,13.465699970287144,3.2070428307514436,0.00012855083503854076,16.247878604942933,20.0
LQ heat distribution main_DN20,13.406652211065058,0.920502823553741,0.00012798713327985734,16.21221559101914,20.0
LQ heat distribution main_DN20,13.358786064240263,0.25014365485059165,0.00012753017722425073,16.183248247902064,20.0
LQ heat distribution main_DN20,13.345778594188033,3.5791157946659604,0.00012740600089916976,16.175367502500407,20.0
LQ heat distribution main_DN20,13.345646614748249,1.287700589353984,0.00012740474095225058,16.175287521358648,20.0
LQ heat distribution main_DN20,13.29893374308807,2.94882198023708,0.0001269587946834183,16.146954069243492,20.0
LQ heat distribution main_DN20,13.190962950948268,0.8044319268606741,0.0001259280472644226,16.08127390076789,20.0
LQ heat distribution main_DN20,13.159664572865402,3.5894949341111966,0.00012562925606554083,16.062184441399197,20.0
LQ heat distribution main_DN20,13.149132490751514,1.1680060914450459,0.00012552871112889275,16.055755626070727,20.0
LQ heat distribution main_DN20,13.088396173996372,1.3793971586557368,0.00012494888948922552,16.018631650333734,20.0
LQ heat distribution main_DN20,13.016667521746275,2.1993049299239456,0.0001242641290858833,15.974677701035795,20.0
LQ heat distribution main_DN20,12.97301083629162,4.044467789052222,0.00012384735881901309,15.947866414046688,20.0
LQ heat distribution main_DN20,12.90230366539023,0.4202642234673918,0.0001231723500275917,15.904346477994064,20.0
LQ heat distribution main_DN20,12.880449925769925,0.2165813468674163,0.00012296372244171766,15.890871490983661,20.0
LQ heat distribution main_DN20,12.845724518144499,0.05298408383688372,0.00012263221497035322,15.869436315309779,20.0
LQ heat distribution main_DN20,12.842969345784981,1.7175305977035962,0.00012260591260892584,15.867734372498614,20.0
LQ heat distribution main_DN20,12.762698511260904,4.771278534255173,0.00012183960392611842,15.818068569835122,20.0
LQ heat distribution main_DN20,12.753657754704394,3.4879438244904413,0.00012175329598763144,15.812465027542476,20.0
LQ heat distribution main_DN20,12.601518140600717,2.1406060155953,0.00012030088917041258,15.71786785582509,20.0
LQ heat distribution main_DN20,12.514592027479635,4.77127996990272,0.00011947104560839747,15.663562592715591,20.0
LQ heat distribution main_DN20,12.490206627789762,1.1052368707650284,0.00011923824942997387,15.64829447674821,20.0
LQ heat distribution main_DN20,12.43273431050998,1.0141055842046496,0.00011868958768983275,15.612251010179465,20.0
LQ heat distribution main_DN20,12.380000820131338,3.338999715546842,0.00011818616534731587,15.579106115440224,20.0
LQ heat distribution main_DN20,12.266485469044694,4.775340502585012,0.00011710248657799231,15.507517256100524,20.0
LQ heat distribution main_DN20,12.243221657452958,3.370047153139666,0.00011688039768451511,15.492805007293777,20.0
LQ heat distribution main_DN20,12.215052739737635,2.8850604736858987,0.0001166114820022686,15.474972002448023,20.0
LQ heat distribution main_DN20,12.067979205489696,1.302136338775864,0.00011520743871589209,15.381527820666781,20.0
LQ heat distribution main_DN20,12.065029595105967,2.881603513209773,0.00011517928014420971,15.379647958015152,20.0
LQ heat distribution main_DN20,12.00026811587335,0.6703730208174742,0.00011456103213244249,15.338315737788783,20.0
LQ heat distribution main_DN20,11.925999922119068,3.0768656483125856,0.00011385202789612476,15.290778591836837,20.0
LQ heat distribution main_DN20,11.915186212419059,0.04268871882900927,0.00011374879439063541,15.283844685204757,20.0
LQ heat distribution main_DN20,11.805431216206147,1.4012280567506405,0.00011270101399719472,15.213289381166984,20.0
LQ heat distribution main_DN20,11.766002908406813,0.3832755697690297,0.00011232461010412232,15.18786312092267,20.0
LQ heat distribution main_DN20,11.746072578778824,0.13973614161517486,0.0001121343444274828,15.17499437466145,20.0
LQ heat distribution main_DN20,11.738806299414835,0.08056674076353319,0.00011206497660539222,15.170299920154164,20.0
LQ heat distribution main_DN20,11.734616828895131,4.1694544247536856,0.00011202498166009671,15.16759260927966,20.0
LQ heat distribution main_DN20,11.732567357255114,0.39382048724436103,0.00011200541629837817,15.166268027967867,20.0
LQ heat distribution main_DN20,11.712088691918407,0.87618108426122,0.0001118099159133022,15.15302622997592,20.0
LQ heat distribution main_DN20,11.666527275536824,2.3758785940673697,0.00011137496205763078,15.12352397410767,20.0
LQ heat distribution main_DN20,11.54298158864532,0.4528557060835962,0.00011019552829255675,15.043233623892478,20.0
LQ heat distribution main_DN200,1991.0434652076062,3.6213717243609977,0.019007574846850655,197.57071394135372,200.0
LQ heat distribution main_DN200,1990.8551538779395,3.6237751447322837,0.019005777125326393,197.56137067882895,200.0
LQ heat distribution main_DN200,1990.6667175704135,3.3375608771796474,0.019003978210696073,197.55202077306618,200.0
LQ heat distribution main_DN200,1990.4931644048002,0.2501433802661515,0.01900232137856611,197.54340895331842,200.0
LQ heat distribution main_DN200,1990.4801569490264,1.7822242343769883,0.01900219720237734,197.5427634998702,200.0
LQ heat distribution main_DN205,2071.783412025606,3.4267436959919326,0.019778361928645405,201.53680740282203,205.0
LQ heat distribution main_DN205,2071.6052213534144,3.4365391032357144,0.01977666082437627,201.52814029235338,205.0
LQ heat distribution main_DN205,2071.426521320046,3.089830505612829,0.019774954857470606,201.5194480324348,205.0
LQ heat distribution main_DN205,2071.265850133754,3.077001226933339,0.019773421003663524,201.51163240481586,205.0
LQ heat distribution main_DN205,2055.7212932487955,2.9885752890570707,0.019625024279224777,200.75405020899882,205.0
LQ heat distribution main_DN205,2055.5658873337647,2.9866724616318447,0.019623540690537133,200.7464618854703,205.0
LQ heat distribution main_DN205,2055.41058036576,2.986672343669062,0.019622058046451167,200.73887810685167,205.0
LQ heat distribution main_DN205,2055.255273403889,2.988574925986316,0.019620575402423762,200.73129404201177,205.0
LQ heat distribution main_DN205,2055.0998675077376,1.1869988413895696,0.01961909181391635,200.72370485911244,205.0
LQ heat distribution main_DN205,2055.038143567985,0.7841729931629249,0.019618502563894847,200.7206905163326,205.0
LQ heat distribution main_DN205,2054.9973665723405,3.7919508028794935,0.01961811328470015,200.71869911112427,205.0
LQ heat distribution main_DN205,2054.8001851305908,0.6123168416551069,0.019616230884301582,200.7090691834745,205.0
LQ heat distribution main_DN205,2054.768344654825,0.49341730686947344,0.019615926917945822,200.7075141181556,205.0
LQ heat distribution main_DN205,2054.7426869548676,2.5432755540594036,0.019615681975702792,200.70626100627413,205.0
LQ heat distribution main_DN205,2054.6104366260565,0.8007993738653882,0.01961441944273085,200.69980182861116,205.0
LQ heat distribution main_DN205,2054.5687950586157,4.5452475856226515,0.019614021909867455,200.69776798887918,205.0
LQ heat distribution main_DN205,2054.3324421841635,4.352033365342933,0.01961176555784404,200.68622375176955,205.0
LQ heat distribution main_DN205,2054.1061364491657,4.404393948648727,0.019609605121233085,200.67516962701404,205.0
LQ heat distribution main_DN205,2053.877107963836,1.4999612238661162,0.01960741869177886,200.66398188687765,205.0
LQ heat distribution main_DN205,2053.7991099801948,0.036099400602126575,0.019606674080956513,200.66017164562396,205.0
LQ heat distribution main_DN205,2053.7972328113633,4.914052523312943,0.019606656160490343,200.66007994407823,205.0
LQ heat distribution main_DN205,2053.541702080151,4.914051317307951,0.019604216726302158,200.64759662510218,205.0
LQ heat distribution main_DN205,2053.286171411651,4.927970857789712,0.01960177729271266,200.63511253249027,205.0
LQ heat distribution main_DN205,2053.029916927046,4.937541440632432,0.019599330949184212,200.62259229729247,205.0
LQ heat distribution main_DN205,2052.773164772133,3.7417689541392765,0.01959687985462657,200.6100469629447,205.0
LQ heat distribution main_DN205,2052.5785927865177,3.7448275425139674,0.01959502236550375,200.60053933179887,205.0
LQ heat distribution main_DN205,2052.383861754307,3.7580306156010215,0.019593163358036344,200.59102347775038,205.0
LQ heat distribution main_DN205,2052.1884441622956,3.7580298969400485,0.019591297796298764,200.5814736199862,205.0
LQ heat distribution main_DN205,2051.993026607655,0.4998279034099172,0.019589432234917947,200.57192330934978,205.0
LQ heat distribution main_DN205,2051.9670355566777,0.6577691826669667,0.01958918411032628,200.57065305854402,205.0
