name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN205,2051.9328315591792,3.996726551159351,0.019588857580517226,200.56898140724914,205.0
LQ heat distribution main_DN205,2051.725001778519,3.9948196617502223,0.019586873525331925,200.55882384694294,205.0
LQ heat distribution main_DN205,2051.517271156108,3.9967261177784867,0.019584890416764755,200.54867061883817,205.0
LQ heat distribution main_DN205,2051.309441397984,3.996725902149152,0.019582906361794595,200.53851203086327,205.0
LQ heat distribution main_DN205,2051.1016116510723,3.996725685456713,0.019580922306931477,200.5283529288115,205.0
LQ heat distribution main_DN205,2050.8937819154285,3.996725468765586,0.019578938252175927,200.51819331260734,205.0
LQ heat distribution main_DN205,2050.685952191053,4.005511729974485,0.01957695419752795,200.5080331821727,205.0
LQ heat distribution main_DN205,2050.4776655810942,3.994818378929523,0.019574965781203765,200.49785019950465,205.0
LQ heat distribution main_DN205,2050.2699350253897,4.007412869330409,0.01957298267327341,200.48769388679432,205.0
LQ heat distribution main_DN205,2050.0615495561847,3.833724991550768,0.019570993313185535,200.47750503724876,205.0
LQ heat distribution main_DN205,2049.862195856624,3.823036918767935,0.019569090175242235,200.46775730456156,205.0
LQ heat distribution main_DN205,2049.663397936848,3.833724595792151,0.019567192343072536,200.45803627563131,205.0
LQ heat distribution main_DN205,2049.464044257867,3.8337243982773255,0.0195652892053257,200.44828759719118,205.0
LQ heat distribution main_DN205,2049.2646905891565,0.35030839162166294,0.01956338606767691,200.43853844510934,205.0
LQ heat distribution main_DN205,2049.2464745527923,0.4202931997327569,0.019563212167568424,200.43764758805318,205.0
LQ heat distribution main_DN205,2049.224619306406,2.8746267261754648,0.01956300352559815,200.43657874984672,205.0
LQ heat distribution main_DN205,2049.075138716645,3.5024413774505567,0.01956157650326153,200.42926819830404,205.0
LQ heat distribution main_DN205,2048.8930117650175,3.509055624948413,0.019559837821145752,200.4203606716564,205.0
LQ heat distribution main_DN205,2048.71054087252,3.941485425319232,0.019558095855584916,200.4114359264043,205.0
LQ heat distribution main_DN205,2048.5055836304036,3.941486226667926,0.019556139223201943,200.40141088827556,205.0
LQ heat distribution main_DN205,2048.300626346617,3.251908236725768,0.019554182590421163,200.39138534658298,205.0
LQ heat distribution main_DN205,2048.131527118307,3.251908800746154,0.019552568277979066,200.38311343385996,205.0
LQ heat distribution main_DN205,2047.9624278606684,2.800296156384174,0.019550953965256978,200.3748411782194,205.0
LQ heat distribution main_DN205,2047.8168124605365,3.7673282707482696,0.01954956384210536,200.36771746809956,205.0
LQ heat distribution main_DN205,2047.6209113904576,3.764189322896588,0.01954769366482537,200.35813331271564,205.0
LQ heat distribution main_DN205,2047.4251735456671,4.377968476355837,0.019545825045782023,200.34855668496698,205.0
LQ heat distribution main_DN205,2047.1975191848967,4.377969464419195,0.01954365173446202,200.3374179407726,205.0
LQ heat distribution main_DN205,2046.9698647727469,4.407459908833901,0.019541478422651522,200.3262785747164,205.0
LQ heat distribution main_DN205,2046.7406768574874,3.0949269367087955,0.019539290471193196,200.31506354704092,205.0
LQ heat distribution main_DN205,2046.5797406567785,3.0980260534000337,0.019537754087415548,200.30718795747975,205.0
LQ heat distribution main_DN205,2046.4186433020018,0.39744778456050245,0.01953621616517424,200.29930417154105,205.0
LQ heat distribution main_DN205,2046.3979760172047,2.4318617170343493,0.019536018864126058,200.29829273303858,205.0
LQ heat distribution main_DN205,2046.2715192079188,0.07219822810713598,0.019534811639216408,200.29210393823553,205.0
LQ heat distribution main_DN205,2046.2677649000573,0.3938029819853447,0.019534775798568566,200.2919201995287,205.0
LQ heat distribution main_DN205,2046.247287144994,4.817575493920121,0.019534580306873453,200.29091799951982,205.0
LQ heat distribution main_DN205,2045.9967732193102,4.8144533243017,0.019532188765816805,200.27865721357819,205.0
LQ heat distribution main_DN205,2045.7464216464464,4.003963822489305,0.019529798774667744,200.2664036236897,205.0
LQ heat distribution main_DN205,2045.538215527677,4.000886880007717,0.019527811126755865,200.2562122942188,205.0
LQ heat distribution main_DN205,2045.3301694099166,4.007491005607063,0.01952582500629992,200.24602827844038,205.0
LQ heat distribution main_DN205,2045.121779877625,3.797170630006116,0.01952383560742363,200.23582693301603,205.0
LQ heat distribution main_DN205,2044.9243270048646,3.800283809260608,0.01952195061579823,200.22616049309966,205.0
LQ heat distribution main_DN205,2044.726712246783,3.7971721198647193,0.01952006407872824,200.21648566070786,205.0
LQ heat distribution main_DN210,2232.7774466815654,3.6288475756338494,0.021315297820349074,209.220828284821,210.0
LQ heat distribution main_DN210,2232.5887466076324,3.2668923951929694,0.021313496387662362,209.21198709466822,210.0
LQ heat distribution main_DN210,2232.418868203082,2.8328941477291867,0.0213118746367836,209.20402743914855,210.0
LQ heat distribution main_DN210,2232.2715577074005,2.2745281969348965,0.021310468331335566,209.19712495820468,210.0
LQ heat distribution main_DN210,2232.15328224116,4.806582666260583,0.021309339209939476,209.19158279753873,210.0
LQ heat distribution main_DN210,2153.492784211882,4.81450082696307,0.02055840366789386,205.47259658191484,210.0
LQ heat distribution main_DN210,2153.2424301688798,2.764422254066732,0.02055601365316353,205.46065263884518,210.0
LQ heat distribution main_DN210,2153.098680211668,2.2280503254542814,0.02055464133853621,205.45379427200155,210.0
LQ heat distribution main_DN210,2152.9828215947446,1.1761228655664413,0.0205535352896873,205.448266445318,210.0
LQ heat distribution main_DN215,2314.773679315605,3.6607440408777436,0.02209807808415852,213.0278903419504,215.0
LQ heat distribution main_DN215,2314.5833206254792,3.6607443222723806,0.02209626081742701,213.01913083680543,215.0
LQ heat distribution main_DN215,2314.392961920721,2.853430191657253,0.02209444355055581,213.01037097077494,215.0
LQ heat distribution main_DN215,2314.2445835507547,2.6717228332891736,0.022093027050603863,213.00354269253023,215.0
LQ heat distribution main_DN215,2314.1056539634237,3.6310505709412313,0.022091700753827433,212.99714904281902,215.0
LQ heat distribution main_DN220,2398.878194884702,3.4652741541857064,0.02290098515403057,216.86341736851185,220.0
LQ heat distribution main_DN220,2398.6980006286844,3.4757444600323457,0.02289926492246954,216.8552722538289,220.0
LQ heat distribution main_DN220,2398.517261916763,2.0476245188770426,0.022897539493238788,216.84710222139782,220.0
LQ heat distribution main_DN220,2398.410785441781,2.616123998697315,0.022896523011377387,216.842288962041,220.0
LQ heat distribution main_DN220,2398.274746993849,3.6502955878673813,0.022895224314977078,216.8361392009318,220.0
LQ heat distribution main_DN225,2489.2367620464383,2.297007180905628,0.023763596773713015,220.9099624552674,225.0
LQ heat distribution main_DN225,2489.1173176730313,2.697167229401359,0.02376245649329863,220.90466228274286,225.0
LQ heat distribution main_DN225,2488.9770649771026,2.900527863313055,0.023761117565413867,220.89843860845917,225.0
LQ heat distribution main_DN225,2488.82623752821,2.898339274771673,0.02375967768523351,220.89174548677693,225.0
LQ heat distribution main_DN225,2488.675523885922,3.772367212280388,0.02375823889151238,220.8850572127973,225.0
LQ heat distribution main_DN225,2488.479360790883,3.761900248783498,0.023756366212800795,220.87635170862032,225.0
LQ heat distribution main_DN25,31.58994076528258,4.54970778116813,0.00030157461351105086,24.88608639673897,25.0
LQ heat distribution main_DN25,31.353355960661837,1.260520036283148,0.00029931604735715356,24.7927222629542,25.0
LQ heat distribution main_DN25,31.25880119541493,1.4697304928358852,0.00029841337656720697,24.755309359594257,25.0
LQ heat distribution main_DN25,31.182375209787462,0.8097561178860606,0.00029768377288579917,24.72502817977325,25.0
LQ heat distribution main_DN25,31.140267891657388,3.424386383067415,0.0002972817937151063,24.708328741013446,25.0
LQ heat distribution main_DN25,30.95782541268937,3.958917716903792,0.0002955400994051491,24.635842679813308,25.0
LQ heat distribution main_DN25,30.751961691410372,1.284366181389709,0.00029357481328315393,24.55379418845399,25.0
LQ heat distribution main_DN25,30.68517464997811,0.5828565272118382,0.00029293722816208217,24.527116758510303,25.0
LQ heat distribution main_DN25,30.449978528481665,2.8966654365762206,0.0002906919191263166,24.432938065790314,25.0
LQ heat distribution main_DN25,30.425014679438874,4.267325182569328,0.0002904536007583663,24.42292056708705,25.0
LQ heat distribution main_DN25,30.299351925779703,3.1677114271303517,0.0002892539563320258,24.372432062351194,25.0
LQ heat distribution main_DN25,30.20311376994527,1.1370595149026772,0.00028833521498754434,24.333694874161637,25.0
LQ heat distribution main_DN25,30.14398667517033,2.722910664204947,0.00028777075584888144,24.309864789273917,25.0
LQ heat distribution main_DN25,30.134630931568925,1.7000115266047138,0.00028768144087416636,24.30609198850851,25.0
LQ heat distribution main_DN25,29.630300097107998,0.7812137457182005,0.00028286682670270163,24.101841371617766,25.0
LQ heat distribution main_DN25,29.58967698233065,1.8272057447546777,0.0002824790165377628,24.085313903469753,25.0
LQ heat distribution main_DN25,29.494662283603407,0.4065643590639256,0.0002815719549747342,24.046612925001966,25.0
LQ heat distribution main_DN25,29.473520936932083,2.8858636688185477,0.00028137012827620126,24.037993248205012,25.0
LQ heat distribution main_DN25,26.105600034181027,2.1297175709780705,0.0002492181387511315,22.622939739495198,25.0
LQ heat distribution main_DN25,26.032291311976916,2.493518026969794,0.000248518294147751,22.591152982151453,25.0
LQ heat distribution main_DN25,25.994854720490167,0.7050345268282721,0.0002481609042528894,22.574903163155117,25.0
LQ heat distribution main_DN25,25.902628374574487,0.7271935352925561,0.0002472804618097803,22.53482117769346,25.0
LQ heat distribution main_DN25,25.35448978377319,0.10384144776443274,0.00024204763516728583,22.295110877492988,25.0
LQ heat distribution main_DN25,25.34909002848944,4.82686603212084,0.00024199608619082996,22.292736651976146,25.0
LQ heat distribution main_DN25,25.289464874449397,3.4466155430375665,0.00024142687230977944,22.266503157916663,25.0
LQ heat distribution main_DN25,25.253993289187328,0.10586688534403867,0.0002410882414242227,22.25088192351392,25.0
LQ heat distribution main_DN25,25.24848821114944,0.4048788859514729,0.00024103568697994693,22.248456574060654,25.0
LQ heat distribution main_DN25,25.227434509079963,1.9393862696148254,0.00024083469698405691,22.23917859154133,25.0
LQ heat distribution main_DN25,25.12658642305999,0.6526054017274363,0.00023987194675952257,22.194682895903888,25.0
LQ heat distribution main_DN25,25.110240866211445,0.6237508580648619,0.0002397159032573885,22.187462586218913,25.0
LQ heat distribution main_DN25,25.092650942170163,1.3693714277551416,0.00023954798035484643,22.179689977516862,25.0
LQ heat distribution main_DN25,25.077805821592072,1.56544942308009,0.00023940626082665463,22.173128118312324,25.0
LQ heat distribution main_DN25,25.021443627926896,1.1400504782228407,0.00023886819692531643,22.148197126981774,25.0
LQ heat distribution main_DN25,24.962161003059308,0.3327152157881394,0.00023830225301249935,22.121944007463537,25.0
LQ heat distribution main_DN25,24.944859811838324,1.2739620220207195,0.0002381370865091964,22.11427635551907,25.0
LQ heat distribution main_DN25,23.89855527728009,2.7254133442212156,0.000228148499067113,21.645519952332148,25.0
LQ heat distribution main_DN25,23.889617740634247,0.8364173095722784,0.00022806317652156798,21.6414720984732,25.0
LQ heat distribution main_DN25,23.846124040536488,1.1538413502472458,0.00022764796220082565,21.62176277289168,25.0
LQ heat distribution main_DN25,23.78612429032363,0.9295721806052062,0.00022707517222265996,21.594544147487895,25.0
LQ heat distribution main_DN25,23.73778653693216,1.5244443161700314,0.00022661371395639291,21.572590957665362,25.0
LQ heat distribution main_DN25,23.658515432491317,2.326920318123337,0.00022585694923619396,21.536540562224232,25.0
LQ heat distribution main_DN260,3421.7577704515047,4.337880154776657,0.032665945302639665,259.0042138325685,260.0
LQ heat distribution main_DN260,3421.5322006834563,4.337880485457752,0.03266379189196617,258.9956766292887,260.0
LQ heat distribution main_DN260,3421.3066308982125,1.219436666294908,0.03266163848112852,258.98713914393926,260.0
LQ heat distribution main_DN260,3421.2432201915653,3.1279742179640637,0.03266103312832043,258.98473909106883,260.0
LQ heat distribution main_DN260,3421.080565532231,4.164171296367493,0.032659480339209845,258.9785826192114,260.0
LQ heat distribution main_DN260,3345.9791505892113,4.176875683975422,0.03194252172400202,256.1201892054732,260.0
LQ heat distribution main_DN260,3345.7619530536444,3.7015098807646942,0.031940448239175606,256.11187630599204,260.0
LQ heat distribution main_DN260,3345.5694745398446,1.5433333352488268,0.03193861073546391,256.1045092632947,260.0
LQ heat distribution main_DN260,3345.4892212064115,1.3725378130210792,0.03193784459385596,256.10143753455145,260.0
LQ heat distribution main_DN260,3345.4178492401343,0.5060537306133717,0.0319371632385693,256.0987057127695,260.0
LQ heat distribution main_DN260,3345.3915344461425,0.16302605625761057,0.03193691202335219,256.0976984846386,260.0
LQ heat distribution main_DN260,3345.383057091217,4.659822488672091,0.03193683109394956,256.09737400356687,260.0
LQ heat distribution main_DN260,3345.140746321806,4.66201449687093,0.031934517864647315,256.08809909029,260.0
LQ heat distribution main_DN260,3344.8983215679687,4.659823264994359,0.031932203547188245,256.0788194778738,260.0
LQ heat distribution main_DN260,3344.656010758189,4.670372643270514,0.03192989031750061,256.0695438910012,260.0
LQ heat distribution main_DN260,3344.413151380739,4.659824045531417,0.03192757185089011,256.06024696797596,260.0
LQ heat distribution main_DN260,3344.170840530371,4.659824434577441,0.031925258620815,256.05097070675026,260.0
LQ heat distribution main_DN260,3343.928529659773,4.659824826094407,0.03192294539054676,256.04169410867576,260.0
LQ heat distribution main_DN260,3343.686218768816,4.662016856543015,0.031920632160084166,256.03241717371094,260.0
LQ heat distribution main_DN265,3573.8534122893734,4.729665626685055,0.03411793233689139,264.69794299482464,265.0
LQ heat distribution main_DN265,3573.607469676786,0.36415792984977696,0.03411558443605524,264.6888349514631,265.0
LQ heat distribution main_DN265,3573.5885334644336,1.8185987500744702,0.03411540366075832,264.68813366982147,265.0
LQ heat distribution main_DN265,3573.49396632943,4.01239270217119,0.03411450087188,264.68463145295533,265.0
LQ heat distribution main_DN265,3573.285321908917,4.00411828928979,0.03411250903970327,264.6769043127681,265.0
LQ heat distribution main_DN265,3495.5552014657774,4.014632761182913,0.0333704553839215,261.78230127164727,265.0
LQ heat distribution main_DN265,3495.3464405621958,4.0041188996513215,0.03336846243973456,261.7744840977538,265.0
LQ heat distribution main_DN265,3495.138226379414,1.9583001841214374,0.03336647471483927,261.7666871636109,265.0
LQ heat distribution main_DN265,3495.0363947698397,0.702857194250793,0.0333655025753684,261.7628738212592,265.0
LQ heat distribution main_DN265,3494.999846195739,1.526476200139506,0.03336515366296648,261.7615051538518,265.0
LQ heat distribution main_DN270,3657.281144827683,4.738038991413214,0.03491437847090867,267.76966314055204,270.0
LQ heat distribution main_DN270,3657.0347668001295,4.727484262460961,0.03491202641336639,267.7606436435606,270.0
LQ heat distribution main_DN270,3656.7889376184817,4.740215094906673,0.03490967959540316,267.7516439361042,270.0
LQ heat distribution main_DN270,3656.5424464335465,4.738040179754099,0.03490732645759949,267.742619689241,270.0
LQ heat distribution main_DN275,3813.7700494583614,4.490711374662519,0.03640830596141634,273.4383663138859,275.0
LQ heat distribution main_DN275,3813.536532466879,4.488499638170595,0.036406076682261375,273.4299948754823,275.0
LQ heat distribution main_DN275,3813.3031304856945,4.4907121185681085,0.03640384850105675,273.4216273040044,275.0
LQ heat distribution main_DN275,3739.791291494023,4.4907124896353725,0.03570206483526513,270.7733273451164,275.0
LQ heat distribution main_DN275,3739.557774444562,4.488500743610893,0.035699835555556676,270.76487350764006,275.0
LQ heat distribution main_DN275,3739.324372405894,2.9238031927052988,0.035697607373803286,270.7564235700512,275.0
LQ heat distribution main_DN275,3739.172334639873,4.729663622318573,0.0356961559392828,270.7509191505198,275.0
LQ heat distribution main_DN280,3985.2558063754263,3.797862321457941,0.03804540149284417,279.5183347786763,280.0
LQ heat distribution main_DN280,3985.0583175347106,3.799768924207818,0.03804351615784927,279.5114089452453,280.0
LQ heat distribution main_DN280,3984.8607295506517,3.7997691211445397,0.03804162987637854,279.5044794631632,280.0
LQ heat distribution main_DN280,3984.663141556352,3.7997693166659365,0.03803974359481004,279.4975498089218,280.0
LQ heat distribution main_DN280,3903.046392922994,3.996743769843033,0.037260586089956985,276.620304778433,280.0
LQ heat distribution main_DN280,3902.8385622469623,4.0074319765693165,0.03725860202622398,276.6129398966852,280.0
LQ heat distribution main_DN280,3902.6301757841807,3.470824903595649,0.03725661265665089,276.60555512267524,280.0
LQ heat distribution main_DN280,3902.4496928891936,3.4678946759415776,0.03725488966958657,276.59915903256314,280.0
LQ heat distribution main_DN280,3902.269362366045,0.4827761744717975,0.03725316813714601,276.5927681946005,280.0
LQ heat distribution main_DN280,3902.2442580049724,0.42346434884015755,0.037252928477374436,276.5918784948841,280.0
LQ heat distribution main_DN280,3902.2222378588326,4.488498901681471,0.03725271826118217,276.5910980975313,280.0
LQ heat distribution main_DN285,4064.502826656827,4.149582719141144,0.03880193629266661,282.2837730876092,285.0
LQ heat distribution main_DN285,4064.2870483554316,1.1369165975349573,0.038799876356615096,282.27627997909104,285.0
LQ heat distribution main_DN285,4064.22792869236,3.1001576055492794,0.03879931196842348,282.27422695736124,285.0
LQ heat distribution main_DN285,4064.0667204968713,0.08056681385950945,0.03879777298803696,282.2686286775886,285.0
LQ heat distribution main_DN285,4064.0625310225505,3.426195783965165,0.038797732993055375,282.2684831881617,285.0
LQ heat distribution main_DN285,4063.884368841784,4.092744007930074,0.03879603216078076,282.26229601469817,285.0
LQ heat distribution main_DN290,4220.527301762812,1.6343603635980042,0.0402914300884278,287.65077982354626,290.0
LQ heat distribution main_DN290,4220.442315023905,2.123425119587554,0.040290618759178096,287.6478836659051,290.0
LQ heat distribution main_DN290,4220.331896917687,3.3259054226891016,0.04028956464837887,287.64412082069293,290.0
LQ heat distribution main_DN290,4220.158949835707,0.08056678485325267,0.04028791360225019,287.6382270044927,290.0
LQ heat distribution main_DN290,4220.154760362895,2.1871853821848526,0.04028787360728301,287.63808423109896,290.0
LQ heat distribution main_DN290,4220.041026723022,3.4408067455526052,0.040286787844611184,287.6342082658134,290.0
LQ heat distribution main_DN290,4144.320946767945,3.440806921156634,0.03956392311950306,285.0420214086526,290.0
LQ heat distribution main_DN290,4144.142024808045,3.4428015650507247,0.039562215033967014,285.0358683104433,290.0
LQ heat distribution main_DN290,4143.962999126662,2.644359581572006,0.03956050595824975,285.0297115123224,290.0
LQ heat distribution main_DN290,4143.82549242842,2.6337340322761866,0.03955919324514005,285.02498248606446,290.0
LQ heat distribution main_DN290,4143.688538258742,0.8171805057982797,0.03955788580676603,285.02027238395925,290.0
LQ heat distribution main_DN290,4143.64604487244,4.1475410913738076,0.039557480141980336,285.018810943569,290.0
LQ heat distribution main_DN295,4310.804857350039,0.8451567325482211,0.041153268327924,290.7109434289856,295.0
LQ heat distribution main_DN295,4310.760909199947,0.41536452790044415,0.04115284877517849,290.709461543217,295.0
LQ heat distribution main_DN295,4310.739310244496,0.6696038824606771,0.04115264257989972,290.7087332462056,295.0
LQ heat distribution main_DN295,4310.704490842608,2.5424199898466715,0.041152310175108425,290.70755916399753,295.0
LQ heat distribution main_DN295,4310.572285003136,2.5531348165546395,0.04115104806685572,290.7031012463109,295.0
LQ heat distribution main_DN295,4310.4395219926755,2.5675675583618367,0.04114978063954822,290.69862447228905,295.0
LQ heat distribution main_DN295,4310.306008479641,1.1888089658278622,0.041148506047538336,290.6941223217612,295.0
LQ heat distribution main_DN295,4310.2441904134175,3.442348829904162,0.041147915898934774,290.6920377582869,295.0
LQ heat distribution main_DN295,4310.065188274262,3.452960316071331,0.04114620704796432,290.6860015530804,295.0
LQ heat distribution main_DN295,4309.885634337827,1.5179174529208128,0.04114449292923939,290.67994661456265,295.0
LQ heat distribution main_DN295,4309.806702630274,2.06417158165308,0.041143739404584954,290.6772848305231,295.0
LQ heat distribution main_DN30,44.968873190209266,1.1707135556115695,0.0004292971187609476,29.691914508382144,30.0
LQ heat distribution main_DN30,44.907996085317464,4.682853985127404,0.00042871595308178963,29.671809824515123,30.0
LQ heat distribution main_DN30,44.88236488085899,1.2540102751217963,0.0004284712637790834,29.663341034558943,30.0
LQ heat distribution main_DN30,44.81715634655265,4.4414109888052575,0.00042784874793845015,29.64178461609344,30.0
LQ heat distribution main_DN30,44.664487678090836,1.007714382559173,0.0004263912904829674,29.591254499608496,30.0
LQ heat distribution main_DN30,44.586202975134775,0.23629947742584584,0.00042564394248338687,29.565310414643676,30.0
LQ heat distribution main_DN30,44.1624839995381,1.825648343249771,0.0004215988925970224,29.424490076187894,30.0
LQ heat distribution main_DN30,44.09826060670411,1.5117982042768687,0.00042098578144824923,29.403086976160417,30.0
LQ heat distribution main_DN30,44.06755028568911,1.7534710444488404,0.0004206926041593232,29.392846940700768,30.0
LQ heat distribution main_DN30,44.01964710008171,2.2570536174760654,0.0004202352945115199,29.376866998061,30.0
LQ heat distribution main_DN30,43.97636979137777,0.7632812886463523,0.00041982214597974005,29.362422716276797,30.0
LQ heat distribution main_DN30,43.93667916436816,3.3779238854418736,0.0004194432378459967,29.349169279810404,30.0
LQ heat distribution main_DN30,43.90228031197296,3.4913872308356186,0.0004191148478469972,29.337678021903287,30.0
LQ heat distribution main_DN30,43.720728175969505,3.4913870472643955,0.0004173816532312125,29.276954113479288,30.0
LQ heat distribution main_DN30,43.53917604951176,3.5020263325511896,0.00041564845870655615,29.216103997552768,30.0
LQ heat distribution main_DN30,43.357070680219095,0.6986812714258385,0.00041390998262738995,29.15494087053262,30.0
LQ heat distribution main_DN30,43.32073925410495,0.8257664597467546,0.00041356314323727874,29.142722995150226,30.0
LQ heat distribution main_DN30,43.27779939819812,0.16302562767099082,0.0004131532162119152,29.12827616671468,30.0
LQ heat distribution main_DN30,43.26932206555923,2.6636129441099645,0.00041307228702204513,29.125423177616838,30.0
LQ heat distribution main_DN30,42.77854235902989,3.8624820812020695,0.0004083870392270157,28.95977543747441,30.0
LQ heat distribution main_DN30,42.57769329080738,1.199377660656894,0.00040646962568789864,28.891711088340692,30.0
LQ heat distribution main_DN30,42.52712054421394,1.31097131403646,0.00040598683097101617,28.8745475550088,30.0
LQ heat distribution main_DN30,42.458950035884044,3.747143137838367,0.00040533603852872596,28.851395481458628,30.0
LQ heat distribution main_DN30,42.370532473028085,0.33518677029421207,0.00040449195678308433,28.821339397798848,30.0
LQ heat distribution main_DN30,42.35310276097279,1.1706371879763309,0.00040432556335057553,28.815410757184814,30.0
LQ heat distribution main_DN30,42.29222962719802,3.6098246170734996,0.00040374443558184266,28.79469544981698,30.0
LQ heat distribution main_DN30,42.24301011636808,2.6256191429611304,0.00040327455958346617,28.77793500200384,30.0
LQ heat distribution main_DN30,42.106477920934104,1.2005635753336923,0.00040197114960318953,28.731391271272607,30.0
LQ heat distribution main_DN30,42.1045187471102,1.232466095420117,0.0004019524462731284,28.730722841528838,30.0
LQ heat distribution main_DN30,42.04404861501675,4.6055311245817,0.00040137516577581624,28.710084025348685,30.0
LQ heat distribution main_DN30,39.13544718972314,2.667438006077344,0.00037360808773005384,27.699207847377867,30.0
LQ heat distribution main_DN30,38.99674041340712,2.6568579349246204,0.00037228391802775294,27.6500774747173,30.0
LQ heat distribution main_DN30,38.44619691915113,4.333110622937702,0.00036702813287972435,27.45420623548618,30.0
LQ heat distribution main_DN30,38.22087516675837,1.4671093432543052,0.0003648770898974546,27.373637536438824,30.0
LQ heat distribution main_DN30,37.27889207672968,1.9907610477346211,0.00035588441123369624,27.034210875133418,30.0
LQ heat distribution main_DN30,37.175372502247484,1.0984577675125275,0.0003548961575393555,26.996649196307608,30.0
LQ heat distribution main_DN30,37.11825269833683,1.7045307251419393,0.0003543508610819745,26.975901104280936,30.0
LQ heat distribution main_DN30,36.7140670109761,3.8402633891764606,0.0003504922865009652,26.82862696214008,30.0
LQ heat distribution main_DN30,36.514373314738926,1.0366627067480785,0.00034858590276600404,26.75556487605723,30.0
LQ heat distribution main_DN30,36.460466853988024,0.6782648399853451,0.00034807128261563747,26.735807854518615,30.0
LQ heat distribution main_DN30,36.2803637953703,1.09469751743549,0.0003463519216741795,26.66969293189523,30.0
LQ heat distribution main_DN30,36.22343952446365,2.8966652751433046,0.0003458084918803212,26.648762204724576,30.0
LQ heat distribution main_DN30,36.182904019180796,3.548001865129951,0.0003454215180828716,26.63384750546677,30.0
LQ heat distribution main_DN30,35.99840792219404,0.5131384738101336,0.0003436602188276281,26.565857926307725,30.0
LQ heat distribution main_DN30,35.49291846297553,0.15242914742080343,0.00033883454379928906,26.378679694011975,30.0
LQ heat distribution main_DN30,35.48499214730965,2.559813758773604,0.0003387588749146506,26.375734072381317,30.0
LQ heat distribution main_DN30,35.35188183185342,2.780058829574065,0.00033748813204633333,26.326217632600063,30.0
LQ heat distribution main_DN30,32.8932966642511,0.2582926859154464,0.00031401715192602486,25.394279758388446,30.0
LQ heat distribution main_DN30,32.8798654445835,2.64628233400011,0.0003138889302585537,25.38909464456459,30.0
LQ heat distribution main_DN30,32.80356056217684,4.943949458081673,0.0003131604826938123,25.359617072962276,30.0
LQ heat distribution main_DN30,32.742258763215496,2.6568576839767535,0.0003125752626559952,25.33591054405028,30.0
LQ heat distribution main_DN30,32.604102163648705,0.7028563206433225,0.00031125634523769644,25.282401354224426,30.0
LQ heat distribution main_DN30,32.546475190356595,4.954593534498416,0.0003107062070678434,25.260048451970302,30.0
LQ heat distribution main_DN30,32.28883632656268,0.7791873119654563,0.0003082466475089516,25.159870157764026,30.0
LQ heat distribution main_DN30,32.248318586340474,2.780056381878575,0.000307859843306353,25.14407923424709,30.0
LQ heat distribution main_DN30,32.10375565448279,0.49971898776072726,0.00030647976758456125,25.08765792659376,30.0
LQ heat distribution main_DN30,32.077770267119234,1.7659881375966833,0.00030623169706080417,25.077502658666848,30.0
LQ heat distribution main_DN30,31.985938883964206,2.7760827395316086,0.00030535502514524303,25.041581329490544,30.0
LQ heat distribution main_DN325,5301.133124638152,1.2092359551497718,0.05060747613019716,322.3788591388866,325.0
LQ heat distribution main_DN325,5301.070244368485,0.5986619100589536,0.050606875841226584,322.3769471580672,325.0
LQ heat distribution main_DN325,5301.039113949162,2.508658381967247,0.050606578653452625,322.37600058088407,325.0
LQ heat distribution main_DN325,5300.9086637133,2.516418474803057,0.050605333305138896,322.37203397328767,325.0
LQ heat distribution main_DN325,5300.7778099526095,3.7784776864192127,0.050604084104559514,322.3680550466552,325.0
LQ heat distribution main_DN325,5300.581329112915,3.7865017548180537,0.05060220839248607,322.36208047694424,325.0
LQ heat distribution main_DN325,5300.384431021665,3.7760739829211305,0.050600328697104194,322.3560931084036,325.0
LQ heat distribution main_DN325,5300.188075174553,0.5106918035911507,0.05059845417827735,322.3501221179234,325.0
LQ heat distribution main_DN325,5300.161519200767,3.1595545534470135,0.05059820066062785,322.34931456807846,325.0
LQ heat distribution main_DN325,5299.997222363987,3.157157280366795,0.050596632194405605,322.344318363438,325.0
LQ heat distribution main_DN325,5299.833050185408,4.703757478089765,0.050595064918237787,322.339325872254,325.0
LQ heat distribution main_DN325,5299.588454796547,2.4646560838392118,0.050592729878725984,322.33188756035725,325.0
LQ heat distribution main_DN325,5299.460292680187,0.5066714841143481,0.0505915063740352,322.3279899948204,325.0
LQ heat distribution main_DN340,5878.4707475739215,3.467934224777583,0.05611905248280593,339.4801453507723,340.0
LQ heat distribution main_DN340,5878.290414994233,4.475878984275118,0.05611733093073254,339.47493823122517,340.0
LQ heat distribution main_DN340,5878.057669287051,4.248989698033559,0.056115109014673516,339.4682175598137,340.0
LQ heat distribution main_DN340,5877.836721822753,4.248990145977477,0.0561129997310048,339.46183744660783,340.0
LQ heat distribution main_DN340,5877.615774335162,1.6088410419379688,0.056110890447113725,339.4554572128142,340.0
LQ heat distribution main_DN340,5877.532114600982,0.5053490510397415,0.05611009178616689,339.45304136466575,340.0
LQ heat distribution main_DN340,5877.5058364503275,0.023289350683624414,0.05610984092076685,339.4522825250748,340.0
LQ heat distribution main_DN340,5877.504625404092,0.9669842407026721,0.05610982935946627,339.4522475534013,340.0
LQ heat distribution main_DN340,5877.454342223576,1.6527911204971375,0.056109349329103345,339.45079551072035,340.0
LQ heat distribution main_DN340,5877.36839708531,0.4719094691983904,0.05610852885045642,339.4483136324693,340.0
LQ heat distribution main_DN340,5877.343857792912,2.650565630871567,0.0561082945851352,339.44760499643064,340.0
LQ heat distribution main_DN340,5877.2060283801065,0.84831082871859,0.056106978791218204,339.44362478534345,340.0
LQ heat distribution main_DN340,5877.161916217013,2.606635473531872,0.05610655767271611,339.4423509129829,340.0
LQ heat distribution main_DN345,6052.873794537597,0.45949303374440975,0.05778399803854508,344.47920335086917,345.0
LQ heat distribution main_DN345,6052.849900899842,4.022436143229015,0.05778376993699134,344.4785234366911,345.0
LQ heat distribution main_DN345,6052.640734220395,4.022436429929413,0.05778177311904911,344.4725713601849,345.0
LQ heat distribution main_DN345,6052.431567526039,4.020272312365195,0.05777977630096457,344.4666191804078,345.0
LQ heat distribution main_DN345,6052.222513365796,4.358902815538414,0.05777778055719137,344.46067010020374,345.0
LQ heat distribution main_DN345,6051.995850419387,0.7945042581734285,0.05777561671044761,344.4542198084917,345.0
LQ heat distribution main_DN345,6051.954536197963,0.7039495922272663,0.05777522230260585,344.45304409038596,345.0
LQ heat distribution main_DN345,6051.917930819167,0.5017435572214186,0.05777487284791567,344.4520023729418,345.0
LQ heat distribution main_DN345,6051.891840154191,4.021262845184747,0.05777462377235505,344.45125988175283,345.0
LQ heat distribution main_DN345,6051.682734486242,4.0212634350772785,0.0577726275368615,344.44530907043173,345.0
LQ heat distribution main_DN345,6051.4736287876185,2.369609598421975,0.05777063130107512,344.4393581554267,345.0
LQ heat distribution main_DN345,6051.350409088501,2.491994423747325,0.05776945497936516,344.4358514120505,345.0
LQ heat distribution main_DN345,6051.220825378466,0.44457092168135254,0.05776821790337437,344.43216351501724,345.0
LQ heat distribution main_DN345,6051.197707690538,2.5425586858357785,0.05776799720945621,344.43150559134347,345.0
LQ heat distribution main_DN345,6051.065494638874,2.5425587986782103,0.057766735032352017,344.4277428164856,345.0
LQ heat distribution main_DN345,6050.933281581343,0.5038547919512344,0.05776547285519182,344.4239800003531,345.0
LQ heat distribution main_DN345,6050.907081132162,3.342873674531784,0.05776522273157195,344.42323432424547,345.0
LQ heat distribution main_DN345,6050.733251701086,3.3345072409505727,0.057763563262062875,344.4182870226207,345.0
LQ heat distribution main_DN345,6050.559857324557,2.5128900371132765,0.05776190794581916,344.41335203214004,345.0
LQ heat distribution main_DN345,6050.429187042627,2.5255872564835236,0.05776066049682699,344.40963296862697,345.0
LQ heat distribution main_DN345,6050.29785650529,4.3909379887306645,0.05775940674468057,344.4058950728336,345.0
LQ heat distribution main_DN345,6050.0695277298755,4.390938451268417,0.05775722699503461,344.3993963416915,345.0
LQ heat distribution main_DN345,6049.8411989304095,4.390938911331099,0.05775504724515904,344.3928974872331,345.0
LQ heat distribution main_DN345,6049.61287010702,4.390939371747407,0.05775286749505509,344.3863985094549,345.0
LQ heat distribution main_DN345,6049.384541259689,4.3909398353462885,0.05775068774472257,344.3798994083496,345.0
LQ heat distribution main_DN345,6049.156212388251,4.393469783586199,0.05774850799415992,344.3734001839055,345.0
LQ heat distribution main_DN345,6048.927751959505,1.5883470643670645,0.057746326987680244,344.3668970920073,345.0
LQ heat distribution main_DN345,6048.845157912158,1.6759680264543901,0.057745538500354736,344.36454603459174,345.0
LQ heat distribution main_DN345,6048.758007574783,4.795775141462044,0.05774470651622705,344.3620652639914,345.0
LQ heat distribution main_DN345,6048.508627267427,4.7828653814712085,0.05774232579730241,344.3549664510838,345.0
LQ heat distribution main_DN345,6048.25991826759,4.795776336870101,0.05773995148704143,344.3478866017364,345.0
LQ heat distribution main_DN345,6040.461744116114,4.476001923096062,0.05766550591041636,344.1258267915999,345.0
LQ heat distribution main_DN345,6040.228992016113,4.47600240507851,0.05766328393332805,344.1191967702682,345.0
LQ heat distribution main_DN345,6039.996239891048,4.473477855065939,0.05766106195600046,344.11256662048186,345.0
LQ heat distribution main_DN345,6039.763619042585,4.486349892320195,0.05765884123191012,344.1059400825853,345.0
LQ heat distribution main_DN345,6039.530328848184,4.476003850650255,0.05765661411788242,344.09929434924874,345.0
LQ heat distribution main_DN345,6039.297576647949,4.476004331572886,0.057654392139837224,344.0926638138311,345.0
LQ heat distribution main_DN345,6039.064824422708,3.2796450886371553,0.057652170161553294,344.08603314993076,345.0
LQ heat distribution main_DN345,6038.894282878098,0.6703664046336338,0.05765054207998185,344.0811746677346,345.0
LQ heat distribution main_DN345,6038.859423825057,0.32231561822788307,0.057650209296659254,344.08018157523577,345.0
LQ heat distribution main_DN345,6038.842663412909,1.4954505440385357,0.05765004929272467,344.0797040902298,345.0
LQ heat distribution main_DN345,6038.764899984619,0.28877067051500016,0.05764930692109421,344.0774886902744,345.0
LQ heat distribution main_DN345,6038.749883909752,4.055763130760701,0.057649163569544165,344.0770608961287,345.0
LQ heat distribution main_DN345,6038.538984226952,1.3871734362110897,0.05764715020741721,344.07105250217415,345.0
LQ heat distribution main_DN345,6038.466851208269,0.6007380606125764,0.057646461586713785,344.06899745559406,345.0
LQ heat distribution main_DN345,6038.435612829117,4.656472613366949,0.05764616336829707,344.0681074803766,345.0
LQ heat distribution main_DN35,62.33131056802535,1.3042042725305558,0.0005950483109119365,34.957094450034255,35.0
LQ heat distribution main_DN35,61.46398630160745,2.0397022832877525,0.0005867683656478038,34.71303294205416,35.0
LQ heat distribution main_DN35,61.35792178287649,0.7504318420532438,0.0005857558165429736,34.68306896560369,35.0
LQ heat distribution main_DN35,61.31889932708972,2.8519278366234992,0.0005853832871321214,34.67203832977536,35.0
LQ heat distribution main_DN35,61.156634288127506,1.579730619354915,0.0005838342175477566,34.62613252721771,35.0
LQ heat distribution main_DN35,61.07448829592105,2.8464480029384447,0.0005830500075982917,34.6028696887589,35.0
LQ heat distribution main_DN35,61.04934279380473,4.004336458226651,0.0005828099550721215,34.59574563307321,35.0
LQ heat distribution main_DN35,60.92647299976825,1.1074595487787027,0.0005816369737448043,34.56091386495155,35.0
LQ heat distribution main_DN35,60.86888510323176,2.5370568506200666,0.0005810872086227376,34.54457646050784,35.0
LQ heat distribution main_DN35,60.84111729797695,0.7786585050509081,0.0005808221221763909,34.536696108398054,35.0
LQ heat distribution main_DN35,60.8006270557143,1.374323587465132,0.0005804355804841461,34.52520197422233,35.0
LQ heat distribution main_DN35,60.73695814699952,2.537056725366601,0.0005798277627398522,34.50712027168702,35.0
LQ heat distribution main_DN35,60.237565880337854,0.5492283650290003,0.0005750602948003614,34.36496499735104,35.0
LQ heat distribution main_DN35,60.20900600535634,4.661828874362369,0.0005747876468291775,34.3568174614254,35.0
LQ heat distribution main_DN35,59.9665909038895,0.11865518752318806,0.0005724734215168449,34.28758353711528,35.0
LQ heat distribution main_DN35,59.01472742937,1.2045828957293236,0.0005633864193734606,34.01436765006712,35.0
LQ heat distribution main_DN35,58.952089118792074,2.5467884153231184,0.0005627884402748647,33.996311409920516,35.0
LQ heat distribution main_DN35,56.2166624680476,4.367695458627982,0.0005366745820338673,33.19821459685637,35.0
LQ heat distribution main_DN35,55.98954230419895,1.642885882794956,0.0005345063704458134,33.13108490099425,35.0
LQ heat distribution main_DN35,55.73345691494712,1.3846878452074358,0.0005320616411928126,33.05523046316867,35.0
LQ heat distribution main_DN35,55.66145314699633,0.7890032839421325,0.0005313742543865998,33.03387102752559,35.0
LQ heat distribution main_DN35,55.62042497623134,3.372976117973795,0.000530982577338724,33.02169411631371,35.0
LQ heat distribution main_DN35,55.281886477556505,3.1535110293217596,0.0005277507062296564,32.921046041603844,35.0
LQ heat distribution main_DN35,55.11790390403177,0.9333757296244686,0.0005261852401339548,32.87218295533815,35.0
LQ heat distribution main_DN35,55.0693683660913,3.4912026522508235,0.0005257218937097021,32.85770652973134,35.0
LQ heat distribution main_DN35,54.574808090667396,2.738289366187177,0.0005210005545648439,32.709831532315086,35.0
LQ heat distribution main_DN35,54.43241704362566,2.7278025267608994,0.0005196412128269753,32.667132077025315,35.0
LQ heat distribution main_DN35,54.061309533743895,4.7829732326954755,0.0005160984203698701,32.555583183778474,35.0
LQ heat distribution main_DN35,53.81259492564373,0.5749686882695565,0.0005137240565693912,32.480609200595275,35.0
LQ heat distribution main_DN35,53.78269655385371,1.3021374519345947,0.0005134386305857157,32.47158480530925,35.0
LQ heat distribution main_DN35,53.714985406353115,0.430593444625829,0.0005127922234496717,32.45113788771865,35.0
LQ heat distribution main_DN35,53.3799614226336,2.546788520366847,0.0005095939037960248,32.34977962903115,35.0
LQ heat distribution main_DN35,53.24752841957452,0.5017467744952043,0.0005083296269171792,32.30962561936594,35.0
LQ heat distribution main_DN35,53.22143758730077,0.7261433257144244,0.0005080805497594345,32.30170892973685,35.0
LQ heat distribution main_DN35,53.18367813436362,1.1727304261944975,0.0005077200776550226,32.29024821647028,35.0
LQ heat distribution main_DN35,53.122696152201506,0.8404716282420024,0.0005071379107608736,32.27173042870634,35.0
LQ heat distribution main_DN35,53.07899162753292,2.0114606603212355,0.0005067206837950636,32.258452574308315,35.0
LQ heat distribution main_DN35,52.97439567319622,0.3175990584681488,0.0005057221543980546,32.2266531052818,35.0
LQ heat distribution main_DN35,52.957880522155875,0.8003756230046748,0.00050556449185829,32.221629267588625,35.0
LQ heat distribution main_DN35,52.38931243167568,3.1874039651975115,0.0005001366341926079,32.048193055217205,35.0
LQ heat distribution main_DN35,52.223567425485406,3.1838862807945425,0.0004985543429640611,31.997457173699615,35.0
LQ heat distribution main_DN35,50.775579581713544,2.1278508879376608,0.00048473106999249207,31.550746805644994,35.0
LQ heat distribution main_DN35,50.664931335540786,2.6335721040841116,0.00048367476215313397,31.51635095249572,35.0
LQ heat distribution main_DN35,50.10569867284517,2.196916186081975,0.0004783360255164217,31.341931702385953,35.0
LQ heat distribution main_DN35,49.99145903116891,1.3950648858285286,0.0004772454322784621,31.306181934119685,35.0
LQ heat distribution main_DN35,48.90356349993638,0.13150070203069997,0.000466859794748796,30.963671547140645,35.0
LQ heat distribution main_DN35,48.89672546343078,1.7456014407075968,0.00046679451516401705,30.961506693465722,35.0
LQ heat distribution main_DN35,48.80595418851399,0.3455541541852575,0.00046592796361349866,30.93275506514696,35.0
LQ heat distribution main_DN35,48.78798537249635,0.2862308984511304,0.0004657564236037838,30.927060307584465,35.0
LQ heat distribution main_DN35,48.773101365776895,0.43059470485818163,0.00046561433284751213,30.9223424074373,35.0
LQ heat distribution main_DN35,48.36280211148867,2.4649594978618796,0.0004616973948590804,30.79200202073286,35.0
LQ heat distribution main_DN35,48.23462421759985,2.549836787942368,0.0004604737395474926,30.75117030303671,35.0
LQ heat distribution main_DN35,48.16370806609112,0.046578988942872115,0.00045979673571447366,30.72855629046813,35.0
LQ heat distribution main_DN35,48.16128595866609,0.19339902510922644,0.00045977361297055937,30.727783625705694,35.0
LQ heat distribution main_DN35,48.15122920936041,3.764550444187452,0.00045967760581728314,30.72457526297011,35.0
LQ heat distribution main_DN35,48.10203270462685,0.7898649927754503,0.0004592079494475117,30.708875476867238,35.0
LQ heat distribution main_DN35,48.04763768411063,2.6151065863425655,0.00045868866524210626,30.6915073707758,35.0
LQ heat distribution main_DN360,6530.051890857296,3.5772286782230216,0.06233939752608397,357.8001472375134,360.0
LQ heat distribution main_DN360,6529.865874966028,3.58036008069712,0.06233762171805277,357.7950510308991,360.0
LQ heat distribution main_DN360,6529.679696241832,0.5447463799287712,0.06233584435553061,357.78995029052953,360.0
LQ heat distribution main_DN360,6529.651369430076,0.6020149552308379,0.06233557393250669,357.78917421421085,360.0
LQ heat distribution main_DN380,7297.3252085666145,3.3069997837011704,0.06966420246841637,378.23703405111155,380.0
LQ heat distribution main_DN40,81.24377599630928,4.568958402252326,0.0007755969068860075,39.909588398826855,40.0
LQ heat distribution main_DN40,81.00619015939216,3.576266533145396,0.0007733287843378726,39.85119072371999,40.0
LQ heat distribution main_DN40,80.8202242996686,3.5866199917884223,0.0007715534539347838,39.80542126367533,40.0
LQ heat distribution main_DN40,80.6337200600956,3.83675465527438,0.000769772983867261,39.75946638200241,40.0
LQ heat distribution main_DN40,80.43420881802133,3.828920354061079,0.0007678683419381512,39.71024768417479,40.0
LQ heat distribution main_DN40,76.78465015554548,3.331028321817786,0.0007330276864491215,38.79889917320878,40.0
LQ heat distribution main_DN40,76.61143668281095,0.7434095296372065,0.0007313740972106057,38.755112515256585,40.0
LQ heat distribution main_DN40,76.57277938726982,1.3722819645360258,0.0007310050538164183,38.7453335779295,40.0
LQ heat distribution main_DN40,76.50142072511395,1.7111403705082446,0.0007303238255380807,38.72727585801537,40.0
LQ heat distribution main_DN40,76.41244142584752,1.4031187057060646,0.0007294743811536756,38.70474733231284,40.0
LQ heat distribution main_DN40,76.3394792531508,1.0592824837884598,0.0007287778448988143,38.68626436771966,40.0
LQ heat distribution main_DN40,76.2843965639938,0.7586006168973106,0.0007282519958376496,38.67230482784894,40.0
LQ heat distribution main_DN40,76.24494933191514,0.6874055943155495,0.0007278754112831995,38.66230466584241,40.0
LQ heat distribution main_DN40,76.20920424101072,0.6883059854251339,0.0007275341693652576,38.65324078934631,40.0
LQ heat distribution main_DN40,76.17473989498733,4.281205078912137,0.0007272051541287573,38.644499658111066,40.0
LQ heat distribution main_DN40,76.17341232976862,0.9897611284331161,0.0007271924804751181,38.644162910540686,40.0
LQ heat distribution main_DN40,76.1219447510901,1.0887914203781257,0.0007267011432084973,38.63110548336183,40.0
LQ heat distribution main_DN40,76.06532759723044,1.0677864437248499,0.0007261606453196223,38.616736498890674,40.0
LQ heat distribution main_DN40,76.00980270215675,0.9911351817942254,0.0007256305747222601,38.60263952627619,40.0
LQ heat distribution main_DN40,75.95826367270345,1.2420482928252936,0.0007251385553480043,38.58954989917997,40.0
LQ heat distribution main_DN40,75.9521172308839,4.281204738420111,0.0007250798780991303,38.58798856002958,40.0
LQ heat distribution main_DN40,75.89536618272955,1.0313256834868738,0.0007245381019830983,38.57356948850153,40.0
LQ heat distribution main_DN40,75.89367716147653,1.5985549105456707,0.0007245219776751936,38.57314026637354,40.0
LQ heat distribution main_DN40,75.84173724718823,1.198918175157961,0.0007240261312380738,38.55993871535767,40.0
LQ heat distribution main_DN40,75.81055230612816,2.7769055665757474,0.0007237284229701973,38.55201027716243,40.0
LQ heat distribution main_DN40,75.77939350208003,3.5168092751359317,0.0007234309642203344,38.544086855209905,40.0
LQ heat distribution main_DN40,75.72949458448605,4.2812043972198195,0.0007229546022385302,38.531394585964804,40.0
LQ heat distribution main_DN40,75.66615321666622,2.7743812214548065,0.0007223499113762885,38.51527707580693,40.0
LQ heat distribution main_DN40,75.59651941977296,1.6088628470925472,0.0007216851495921047,38.49755064074519,40.0
LQ heat distribution main_DN40,75.51285855172415,1.1396127748997653,0.0007208864778207556,38.47624258250953,40.0
LQ heat distribution main_DN40,75.50687195583062,0.5293309385453651,0.000720829326547309,38.47471737020949,40.0
LQ heat distribution main_DN40,75.47934674702626,2.866701398098903,0.0007205665560575298,38.46770396114192,40.0
LQ heat distribution main_DN40,75.45359868742936,0.5027816988952778,0.0007203207511926431,38.46114221107248,40.0
LQ heat distribution main_DN40,75.42745403908681,1.2607916130368106,0.0007200711602776784,38.45447824688453,40.0
LQ heat distribution main_DN40,75.3618928752089,4.9194098929234595,0.0007194452780449537,38.43776239417009,40.0
LQ heat distribution main_DN40,75.10608356077688,4.919409292666373,0.0007170031843510919,38.372470138672334,40.0
LQ heat distribution main_DN40,74.85027427755823,0.32487164749725916,0.0007145610909552098,38.30706660432066,40.0
LQ heat distribution main_DN40,74.83338095188837,0.8998291872540679,0.0007143998181564522,38.30274350546986,40.0
LQ heat distribution main_DN40,74.78658983415116,4.499145628737664,0.0007139531249083643,38.29076684209605,40.0
LQ heat distribution main_DN40,74.5526342614568,4.4991451284434865,0.00071171965882059,38.230827249995805,40.0
LQ heat distribution main_DN40,74.31867871477775,4.499144628499313,0.0007094861929811718,38.170793541558815,40.0
LQ heat distribution main_DN40,74.29107785655174,1.0159115671156678,0.00070922270030121,38.16370484921917,40.0
