name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN40,74.23825045506172,0.7761381335144732,0.0007087183814325701,38.150133583680365,40.0
LQ heat distribution main_DN40,74.19789127211897,3.862473547761247,0.0007083330909032837,38.13976212738015,40.0
LQ heat distribution main_DN40,74.08472319409579,4.50171817818411,0.000707252727389936,38.11066527201099,40.0
LQ heat distribution main_DN40,73.99704264763538,3.8496041899749325,0.0007064156816003378,38.08810628077742,40.0
LQ heat distribution main_DN40,73.85063384883021,4.401724799851907,0.0007050179842370426,38.050407510854015,40.0
LQ heat distribution main_DN40,73.79686322975668,3.8624728395261627,0.0007045046609045984,38.03655274469486,40.0
LQ heat distribution main_DN40,73.62174415923792,4.401724355066894,0.0007028328798017939,37.99139579804157,40.0
LQ heat distribution main_DN40,73.59601464210132,3.8599612041593976,0.0007025872519532346,37.984756552393776,40.0
LQ heat distribution main_DN40,73.41048824307636,0.5038577691886165,0.0007008161168790105,37.93684891768662,40.0
LQ heat distribution main_DN40,73.38428763907855,3.1504864358309597,0.0007005659917811795,37.93007837928523,40.0
LQ heat distribution main_DN40,73.22046234441534,3.150486618081642,0.0006990020271543231,37.88771659877691,40.0
LQ heat distribution main_DN40,73.05663704027509,4.371441802156243,0.0006974380624369937,37.845307398592425,40.0
LQ heat distribution main_DN40,72.82932206656297,4.373756723091875,0.0006952679910889066,37.786383885813706,40.0
LQ heat distribution main_DN40,72.60188671696218,4.373757108151412,0.0006930967705676581,37.72733706852659,40.0
LQ heat distribution main_DN40,72.37445134733831,4.373757496038793,0.0006909255498552583,37.668197687250824,40.0
LQ heat distribution main_DN40,72.1470159575443,4.371443332155303,0.0006887543289503036,37.60896530528277,40.0
LQ heat distribution main_DN40,71.91970090427222,1.037232952121067,0.0006865842568426942,37.54967090197098,40.0
LQ heat distribution main_DN40,71.86576479076193,0.4424993666790533,0.0006860693536110924,37.535588090558655,40.0
LQ heat distribution main_DN40,71.84275482369462,1.0702982701567036,0.0006858496880543639,37.529578540715,40.0
LQ heat distribution main_DN40,70.38251776104403,0.4085916581441901,0.0006719094774324012,37.146217563475,40.0
LQ heat distribution main_DN40,70.36127099482053,0.548325039688365,0.000671706644341962,37.140610371535786,40.0
LQ heat distribution main_DN40,70.33275809275673,2.77552827547077,0.000671434444799587,37.13308425754092,40.0
LQ heat distribution main_DN40,70.18843062243225,2.7775928472725226,0.0006700566169205943,37.09496491949611,40.0
LQ heat distribution main_DN40,70.04399579437408,4.9326620329163715,0.0006686777641467693,37.05677797034113,40.0
LQ heat distribution main_DN40,69.78749736866243,4.934770353901952,0.0006662290918249396,36.98886549037878,40.0
LQ heat distribution main_DN40,69.53088931025952,1.477058068741451,0.0006637793728903057,36.92079898445749,40.0
LQ heat distribution main_DN40,69.45408229068497,3.65604688404623,0.0006630461316533171,36.90040114312686,40.0
LQ heat distribution main_DN40,69.26396785271456,4.4354096508625895,0.0006612311966846258,36.84986339168927,40.0
LQ heat distribution main_DN40,69.16324936637379,2.178718676815553,0.0006602696836885327,36.823061485932996,40.0
LQ heat distribution main_DN40,69.04995599517939,3.39306279789556,0.0006591881240589918,36.792889981355856,40.0
LQ heat distribution main_DN40,69.0333265508697,4.4354092497938655,0.0006590293704140306,36.78845926052085,40.0
LQ heat distribution main_DN40,68.89436880245829,3.427653076386357,0.0006577028047967379,36.751414713837185,40.0
LQ heat distribution main_DN40,68.87351672968882,0.8637328153249481,0.0006575037396629004,36.745852567156355,40.0
LQ heat distribution main_DN40,68.82860262329191,3.008898170199931,0.0006570749653774885,36.73386917814329,40.0
LQ heat distribution main_DN40,68.80268526988043,4.437743212677165,0.000656827544342534,36.72695247292803,40.0
LQ heat distribution main_DN40,68.7161308424862,2.5236281644163947,0.0006560012490929469,36.70384377649071,40.0
LQ heat distribution main_DN40,68.67213991844152,3.0088983925634882,0.0006555812880042149,36.692093300420176,40.0
LQ heat distribution main_DN40,68.57192262282122,4.435408448718107,0.0006546245596450713,36.66531005959234,40.0
LQ heat distribution main_DN40,68.51567720202821,4.491476527107663,0.0006540876105205558,36.65026980132402,40.0
LQ heat distribution main_DN40,68.34128138348788,4.437742404891534,0.0006524227339712447,36.60359635020057,40.0
LQ heat distribution main_DN40,68.28212042261862,4.483695166170071,0.0006518579515285787,36.58774961201304,40.0
LQ heat distribution main_DN40,68.04896827397778,0.8122299714864022,0.0006496321553601697,36.525230999603046,40.0
LQ heat distribution main_DN40,68.00673231546048,0.5853201162849145,0.0006492289481189545,36.51389418121825,40.0
LQ heat distribution main_DN40,66.88798051852348,2.302699938618495,0.000638548740033637,36.21231093131887,40.0
LQ heat distribution main_DN40,66.76824012171531,1.1424676585555322,0.0006374056336201939,36.17988344018662,40.0
LQ heat distribution main_DN40,66.75400422079525,0.5388745037731583,0.0006372697300314582,36.17602621186939,40.0
LQ heat distribution main_DN40,66.72598274659904,1.278911868965802,0.0006370022219245732,36.1684325701056,40.0
LQ heat distribution main_DN40,66.70883180347042,2.4109670782137327,0.0006368384897706006,36.16378398666866,40.0
LQ heat distribution main_DN40,66.65947932941282,4.233750393258031,0.0006363673444335353,36.15040418082351,40.0
LQ heat distribution main_DN40,65.0359832013246,0.980204407154055,0.000620868574714316,35.70746785111071,40.0
LQ heat distribution main_DN40,64.98501257215258,1.4035823418174729,0.0006203819815957288,35.69347260758552,40.0
LQ heat distribution main_DN40,64.91202629037808,4.684986199424164,0.000619685215182607,35.673422863576896,40.0
LQ heat distribution main_DN40,62.57439747426812,4.674748196976293,0.0005973689496350178,35.02519299461489,40.0
LQ heat distribution main_DN430,9353.305334664326,4.977554786839582,0.08929169770562603,428.2178382464766,430.0
LQ heat distribution main_DN45,99.95260340196091,2.924760975445266,0.0009542014644578607,44.2669147221633,45.0
LQ heat distribution main_DN45,99.80051583123776,1.0334202693402799,0.0009527495544748235,44.23322370130765,45.0
LQ heat distribution main_DN45,93.7505555869157,1.3850757225514536,0.0008949933707581451,42.87154391083357,45.0
LQ heat distribution main_DN45,93.67853164934301,0.2692966480716431,0.0008943057914018426,42.855072698168705,45.0
LQ heat distribution main_DN45,93.66452822364329,1.1415445936854802,0.0008941721071469526,42.85186950825703,45.0
LQ heat distribution main_DN45,93.60516790477165,1.7111317291119186,0.0008936054215252663,42.838288573004846,45.0
LQ heat distribution main_DN45,88.25512891438599,2.3993118885192306,0.0008425310636218233,41.59605804584563,45.0
LQ heat distribution main_DN45,82.93363617424598,0.9805362108873399,0.0007917292236204866,40.322509447239234,45.0
LQ heat distribution main_DN45,82.88264829127984,2.892774971446708,0.0007912424657878744,40.310112333189096,45.0
LQ heat distribution main_DN45,82.7322239927646,0.5399700618394022,0.0007898064342984687,40.27351616847872,45.0
LQ heat distribution main_DN45,82.70414554954895,1.1415497753956534,0.0007895383823345963,40.26668138545568,45.0
LQ heat distribution main_DN50,124.56798080006809,1.4740023973683025,0.0011891931341295283,49.41802800045392,50.0
LQ heat distribution main_DN50,124.49133267540493,0.8026879086412902,0.0011884614097890686,49.40282191781942,50.0
LQ heat distribution main_DN50,124.44959290415558,1.0165784939167382,0.0011880629394191464,49.39453927149387,50.0
LQ heat distribution main_DN50,124.39673082247191,3.852422529815343,0.0011875582894746721,49.38404757182353,50.0
LQ heat distribution main_DN50,124.19640485092151,3.846016494403404,0.0011856458696985347,49.34426801617139,50.0
LQ heat distribution main_DN50,123.99641199321253,3.852420665428521,0.0011837366300068023,49.30452259364667,50.0
LQ heat distribution main_DN50,123.79608611861025,1.4507650689283302,0.0011818242111561838,49.26467884360658,50.0
LQ heat distribution main_DN50,120.02530341348766,0.7865184776173777,0.0011458262855702879,48.508584843554736,50.0
LQ heat distribution main_DN50,119.98440445265156,1.0470601912059887,0.0011454358420300865,48.50031942079259,50.0
LQ heat distribution main_DN50,119.92995732270884,3.9252604430049276,0.0011449160603599889,48.48931381197318,50.0
LQ heat distribution main_DN50,119.72584377967259,3.938098207959516,0.0011429674823835092,48.4480332986945,50.0
LQ heat distribution main_DN50,119.52106267285869,2.640895178670394,0.001141012531483138,48.406582399016266,50.0
LQ heat distribution main_DN50,119.38373612356783,2.651305502116295,0.0011397015381724852,48.37876546313075,50.0
LQ heat distribution main_DN50,118.1312452378672,1.9506421150172242,0.0011277445846097109,48.12431820189037,50.0
LQ heat distribution main_DN50,118.02981184788631,1.0694588602567965,0.0011267762467578645,48.103652792699755,50.0
LQ heat distribution main_DN50,117.97419998715296,0.8683766052175614,0.0011262453459394077,48.09231900854163,50.0
LQ heat distribution main_DN50,117.92904440368164,2.871888691208956,0.0011258142663835957,48.083114264757675,50.0
LQ heat distribution main_DN50,112.06015220350733,0.6120332174398044,0.0010697866558807383,46.87138673725298,50.0
LQ heat distribution main_DN50,112.02832647620046,1.4571737540805951,0.0010694828303217227,46.86473039299286,50.0
LQ heat distribution main_DN50,111.95255344098827,4.5237299624759375,0.0010687594600571671,46.84887867206618,50.0
LQ heat distribution main_DN50,109.17083279752784,0.8096935941726587,0.0010422036543916739,46.263183063421415,50.0
LQ heat distribution main_DN50,109.12872873063085,1.0055635354318468,0.0010418017062590057,46.25426101002065,50.0
LQ heat distribution main_DN50,109.0764394267884,3.942270082623889,0.0010413025243607484,46.24317825974277,50.0
LQ heat distribution main_DN50,108.87144138249195,3.9422704592593765,0.001039345502458157,46.19970315454773,50.0
LQ heat distribution main_DN50,108.66644331861046,4.780238671695321,0.0010373884803685962,46.156187095451735,50.0
LQ heat distribution main_DN50,106.28448925543655,1.6181956008234781,0.0010146490621044063,45.647515388339244,50.0
LQ heat distribution main_DN50,106.20034308419373,1.010174236987639,0.0010138457573670046,45.62944208232863,50.0
LQ heat distribution main_DN50,106.14781402387038,1.7599818673150562,0.0010133442866240609,45.618156016267385,50.0
LQ heat distribution main_DN55,149.84001165289808,0.8323295545563987,0.0014304535718653755,54.199602048989284,55.0
LQ heat distribution main_DN55,149.79673051606116,4.365121724661734,0.0014300403867881734,54.191773733346665,55.0
LQ heat distribution main_DN55,148.80453233355092,2.9016032675246732,0.0014205683277665959,54.01200241330374,55.0
LQ heat distribution main_DN55,148.65364896363965,4.3717644713455925,0.0014191279137340301,53.984612186336555,55.0
LQ heat distribution main_DN55,148.42631721112969,1.2966229571565955,0.0014169576822064887,53.943317834879316,55.0
LQ heat distribution main_DN55,143.42773031230521,0.9444957350020522,0.0013692384755351332,53.02720806833919,55.0
LQ heat distribution main_DN55,143.3786165340851,1.253711168379603,0.0013687696089172802,53.01812827072369,55.0
LQ heat distribution main_DN55,143.31342355332936,2.009925632386897,0.0013681472415592302,53.00607346475379,55.0
LQ heat distribution main_DN55,143.20890742044523,0.2924479331960048,0.0013671494741808615,52.98674170885485,55.0
LQ heat distribution main_DN55,142.95815567018863,2.7372052249056176,0.0013647556627225646,52.940332796271896,55.0
LQ heat distribution main_DN55,142.81582099849354,2.747188180448109,0.0013633968591741626,52.9139715111032,55.0
LQ heat distribution main_DN55,137.73135419162432,4.22092624815858,0.0013148577965787524,51.96352539487255,55.0
LQ heat distribution main_DN55,137.51186602672007,1.2665170350031154,0.0013127624441691653,51.92210444749947,55.0
LQ heat distribution main_DN55,136.53589430367336,0.31187610584940895,0.0013034452916818459,51.737521321854324,55.0
LQ heat distribution main_DN55,136.51967674616918,4.657516320556293,0.0013032904701304935,51.73444857256585,55.0
LQ heat distribution main_DN55,136.27748589750024,1.1256925439511936,0.001300978385656327,51.68853880983408,55.0
LQ heat distribution main_DN55,131.8981227419392,0.11223954057649618,0.001259170622834742,50.85123512570441,55.0
LQ heat distribution main_DN55,131.89228628582921,3.5263802765248955,0.0012591149048766512,50.850110036586074,55.0
LQ heat distribution main_DN55,131.70891451144993,1.1647848142370971,0.0012573643390114552,50.814748915739365,55.0
LQ heat distribution main_DN55,128.8103369105337,4.736241997513285,0.0012296929537998443,50.252486644622735,55.0
LQ heat distribution main_DN60,180.69465931849962,4.818680964723477,0.0017250086808448652,59.518894634299976,60.0
LQ heat distribution main_DN60,180.65204474648456,1.001323761185848,0.001724601859154984,59.51187582756889,60.0
LQ heat distribution main_DN60,180.5999759109029,0.5776307504770829,0.0017241047819656604,59.50329873839843,60.0
LQ heat distribution main_DN60,180.5699391118781,2.8104850350186528,0.0017238180344809366,59.49835033534165,60.0
LQ heat distribution main_DN60,180.44408790833398,0.04684039971498508,0.0017226165910103482,59.47761254199408,60.0
LQ heat distribution main_DN60,180.4416522075488,0.47668631470144024,0.0017225933384968858,59.477211115274784,60.0
LQ heat distribution main_DN60,180.42379389005714,2.806892147993263,0.0017224228533657007,59.47426781147409,60.0
LQ heat distribution main_DN60,180.41686451918432,0.5231248575001344,0.0017223567018537882,59.47312571372961,60.0
LQ heat distribution main_DN60,180.3896620265943,0.36851124415546177,0.0017220970121870577,59.46864199140035,60.0
LQ heat distribution main_DN60,180.3704994418982,3.022598975632022,0.001721914075817644,59.4654832650587,60.0
LQ heat distribution main_DN60,180.2778354983615,4.070936684514443,0.0017210294558316133,59.45020633756276,60.0
LQ heat distribution main_DN60,175.2568685535683,1.0991341378743984,0.001673096597170103,58.61647832939146,60.0
LQ heat distribution main_DN60,173.2397234028493,0.6441248989291408,0.0016538398415546474,58.278174508764884,60.0
LQ heat distribution main_DN60,173.206228908105,2.6885260840845127,0.0016535200850415752,58.27254043035805,60.0
LQ heat distribution main_DN60,173.0664255517326,2.69209210094919,0.0016521854467945833,58.249018351063874,60.0
LQ heat distribution main_DN60,172.92643676248326,1.0540259193808128,0.0016508490383053294,58.22545555104215,60.0
LQ heat distribution main_DN60,172.87162741467546,3.2039784490171295,0.001650325798708119,58.21622748789455,60.0
LQ heat distribution main_DN60,169.6727542520616,3.017822092979886,0.00161978763009128,57.67508637387535,60.0
LQ heat distribution main_DN60,169.51582750322663,2.5539888158754773,0.0016182895227038342,57.648408969136035,60.0
LQ heat distribution main_DN60,169.3830200848011,2.1622302887057345,0.0016170216714539484,57.62582217997075,60.0
LQ heat distribution main_DN60,167.0054535471506,4.300580345988286,0.001594324138874946,57.219956770420026,60.0
LQ heat distribution main_DN60,166.7818233691592,1.500199816021883,0.0015921892445743123,57.1816334839569,60.0
LQ heat distribution main_DN60,163.5417977231654,3.242187749454972,0.0015612582121543235,56.62348332024793,60.0
LQ heat distribution main_DN60,163.37320396019373,1.0526583717575426,0.0015596487251569808,56.59428947548437,60.0
LQ heat distribution main_DN60,161.11284250614352,3.3028400909787643,0.0015380700955240432,56.2014187083559,60.0
LQ heat distribution main_DN60,160.94109482141263,2.4950114442277544,0.0015364304994884262,56.17145512144998,60.0
LQ heat distribution main_DN60,157.40312837456287,4.35818439083788,0.0015026551634803138,55.55061592300474,60.0
LQ heat distribution main_DN60,157.1765027862393,0.32854015089195066,0.0015004916733769862,55.51061123624599,60.0
LQ heat distribution main_DN60,157.15941869839293,2.0773881822717954,0.0015003285794595984,55.50759432877823,60.0
LQ heat distribution main_DN60,157.05139451291478,0.9381318248050114,0.0014992973223189956,55.488514360676284,60.0
LQ heat distribution main_DN60,157.00261165802493,0.027477782220654265,0.0014988316148737463,55.47989584956206,60.0
LQ heat distribution main_DN60,157.00118281334946,1.073594172341678,0.0014988179743517847,55.47964339409874,60.0
LQ heat distribution main_DN60,156.94535591638768,4.53431066122832,0.0014982850206815054,55.46977871772703,60.0
LQ heat distribution main_DN60,156.7095717620038,2.0950056403849002,0.0014960340979666233,55.42809602282046,60.0
LQ heat distribution main_DN60,156.6006314687038,0.6037251596133715,0.0014949940951666234,55.40882661010975,60.0
LQ heat distribution main_DN60,156.5692377604039,0.908488533817371,0.0014946943938940705,55.40327243158881,60.0
LQ heat distribution main_DN60,156.5219963566454,0.1443878964514956,0.0014942434019727484,55.39491342741799,60.0
LQ heat distribution main_DN60,156.51448818602992,0.38164227502210235,0.0014941717249263,55.393584798027966,60.0
LQ heat distribution main_DN60,155.7768397683538,1.8721215351052491,0.0014871297352587473,55.26289642338307,60.0
LQ heat distribution main_DN60,155.67948944852833,3.0971459888262483,0.0014862003765969292,55.24562587974144,60.0
LQ heat distribution main_DN60,155.51843785710938,2.4881655998736063,0.001484662891237321,55.21704247965765,60.0
LQ heat distribution main_DN60,155.46641853168236,0.5295208135568996,0.0014841662866986382,55.20780693956729,60.0
LQ heat distribution main_DN60,155.4388834493774,0.7707507427646578,0.001483903421951097,55.20291772028179,60.0
LQ heat distribution main_DN60,155.39880441075366,0.8451565835774917,0.0014835208058305838,55.19580038110769,60.0
LQ heat distribution main_DN60,155.38905324591596,2.227696959397401,0.001483427715951465,55.194068605263425,60.0
LQ heat distribution main_DN60,155.35485626840762,2.4545400372983854,0.0014831012531590225,55.187994901420936,60.0
LQ heat distribution main_DN60,155.2732130040273,4.568957903702725,0.001482321842520547,55.173491588511034,60.0
LQ heat distribution main_DN60,154.76365760625234,1.9564731602693288,0.0014774573518496644,55.08288660582467,60.0
LQ heat distribution main_DN60,154.66192100191833,1.0865363329817759,0.0014764861193500556,55.06477877872646,60.0
LQ heat distribution main_DN65,212.56621155304381,1.3554742914279219,0.002029271709336934,64.55491519903813,65.0
LQ heat distribution main_DN65,212.49572688988957,1.4252091714137276,0.0020285988247244827,64.54421145483606,65.0
LQ heat distribution main_DN65,212.42161601297605,2.1221369801374865,0.0020278913223195803,64.53295512200211,65.0
LQ heat distribution main_DN65,208.58244975531375,3.9886031638535613,0.001991240570456456,63.94713337399791,65.0
LQ heat distribution main_DN65,208.37504239079337,3.999219790613237,0.0019892605478834687,63.91533202840488,65.0
LQ heat distribution main_DN65,208.16708296168147,3.988602658545216,0.001987275255004119,63.883430141824114,65.0
LQ heat distribution main_DN65,207.95967562343714,0.8976583635086265,0.0019852952326819776,63.851597072820525,65.0
LQ heat distribution main_DN65,207.91299738853468,0.725133074845085,0.001984849617074317,63.84443066638833,65.0
LQ heat distribution main_DN65,207.87529046864273,1.231518796631022,0.0019844896464786895,63.83864101874061,65.0
LQ heat distribution main_DN65,207.81125149121792,0.8257651427898066,0.001983878295858882,63.828807054866004,65.0
LQ heat distribution main_DN65,207.76831170379285,0.3154359648313234,0.0019834683694872827,63.82221227959926,65.0
LQ heat distribution main_DN65,207.75190903362162,0.6288120940927627,0.001983311780750564,63.81969294604127,65.0
LQ heat distribution main_DN65,207.7192108047288,0.19899926706078777,0.0019829996258207997,63.81467043372265,65.0
LQ heat distribution main_DN65,207.70886284284163,0.30276137482025833,0.001982900838595147,63.81308088406247,65.0
LQ heat distribution main_DN65,207.69311925135096,0.7918374356828042,0.0019827505417790068,63.810662436189475,65.0
LQ heat distribution main_DN65,207.65194370469547,2.760801081182872,0.001982357457801389,63.80433683148408,65.0
LQ heat distribution main_DN65,207.50838204847395,0.0360963211212703,0.001980986940796887,63.78227722578826,65.0
LQ heat distribution main_DN65,207.50650503977565,0.26683468653765924,0.0019809690218594335,63.7819887551282,65.0
LQ heat distribution main_DN65,207.4926296360757,1.6788706271292113,0.0019808365597716055,63.77985625417962,65.0
LQ heat distribution main_DN65,207.40532836346497,0.9315733760906094,0.001980003134734749,63.76643734760659,65.0
LQ heat distribution main_DN65,207.35688654790826,2.085410805420967,0.001979540683034924,63.75899023328345,65.0
LQ heat distribution main_DN65,207.24844518602637,0.5928742373404167,0.0019785054433033543,63.74231604403331,65.0
LQ heat distribution main_DN65,207.21761572568468,0.7306417885281293,0.0019782111286461546,63.7375748400887,65.0
LQ heat distribution main_DN65,207.1796223526812,1.8571739251834312,0.0019778484234146175,63.73173142649341,65.0
LQ heat distribution main_DN65,207.08304930857167,0.5103818228682712,0.00197692648504603,63.716875996598866,65.0
LQ heat distribution main_DN65,207.05650945378252,1.867842566886748,0.00197667312127716,63.712792874328144,65.0
LQ heat distribution main_DN65,206.9593816403044,1.3807484895599595,0.001975745886780949,63.697847654392305,65.0
LQ heat distribution main_DN65,206.937207507767,2.2471089257459185,0.001975534200551475,63.69443519166591,65.0
LQ heat distribution main_DN65,206.82035784362822,3.356681907940245,0.0019744186906312956,63.676449725457275,65.0
LQ heat distribution main_DN65,206.6458103844153,1.3490717727176775,0.0019727523664383323,63.64957396557058,65.0
LQ heat distribution main_DN65,206.2040837658371,1.1013020062176135,0.0019685354058791133,63.58150882511629,65.0
LQ heat distribution main_DN65,206.1468160615138,4.709876570270844,0.0019679886974846186,63.5726791748354,65.0
LQ heat distribution main_DN65,205.9019024798597,4.707937623295889,0.0019656506203327897,63.53490405891601,65.0
LQ heat distribution main_DN65,205.6570897234483,0.6035329493991547,0.0019633135057131102,63.4971220351955,65.0
LQ heat distribution main_DN65,205.62570601007954,1.5274345380195036,0.0019630138998575613,63.4922769517811,65.0
LQ heat distribution main_DN65,205.54627941410251,0.5550480776664971,0.0019622556507312887,63.48001325526706,65.0
LQ heat distribution main_DN65,205.51741691406386,1.355531295604565,0.0019619801137380796,63.47555621470864,65.0
LQ heat distribution main_DN65,205.4469292866924,0.6581739460052204,0.0019613072008276126,63.46466997176518,65.0
LQ heat distribution main_DN65,205.41270424150014,0.8187223308488703,0.00196098047008592,63.45938351731736,65.0
LQ heat distribution main_DN65,205.370130680296,0.9615834720340465,0.0019605740399073605,63.45280692323596,65.0
LQ heat distribution main_DN65,205.32012833975023,1.0906266965677147,0.001960096690594274,63.44508189039777,65.0
LQ heat distribution main_DN65,205.2634157515287,0.6374943823373137,0.0019595552816375054,63.43631902985302,65.0
LQ heat distribution main_DN65,205.23026604364716,1.2536417923807661,0.0019592388166457964,63.431196391832934,65.0
LQ heat distribution main_DN65,205.16507667044337,0.7413237492791745,0.001958616483727383,63.421121444238906,65.0
LQ heat distribution main_DN65,205.12652783548086,2.0881029485653224,0.0019582484757563806,63.41516301009868,65.0
LQ heat distribution main_DN65,205.01794648215545,1.344848798949533,0.001957211899590983,63.39837674712269,65.0
LQ heat distribution main_DN65,204.94801434461007,0.013075981451944598,0.001956544289686015,63.38756315197144,65.0
LQ heat distribution main_DN65,204.94733439357458,1.0673389707825516,0.0019565377985066787,63.38745800219703,65.0
LQ heat distribution main_DN65,204.8918327670939,1.4952489270498837,0.0019560079500438557,63.37887446720202,65.0
LQ heat distribution main_DN65,204.8140798228873,0.8597049151246643,0.0019552656785001175,63.366847726981675,65.0
LQ heat distribution main_DN65,204.7693751673008,2.5519097839221456,0.001954838903745115,63.359931826227665,65.0
LQ heat distribution main_DN65,204.63667585853685,0.05730453227867565,0.0019535720845683707,63.33939852688075,65.0
LQ heat distribution main_DN65,204.63369602285835,0.5443499309613602,0.0019535436374497218,63.33893736397852,65.0
LQ heat distribution main_DN65,204.60538982644835,0.10384103776179768,0.0019532734112310103,63.33455649601477,65.0
LQ heat distribution main_DN65,204.59999009248475,1.276929661787283,0.0019532218624580882,63.33372076042526,65.0
LQ heat distribution main_DN65,199.88933727690565,2.8359228605025706,0.001908251429851128,62.60038624254585,65.0
LQ heat distribution main_DN65,199.7418692881595,3.685107795425881,0.0019068436208893509,62.57729032245239,65.0
LQ heat distribution main_DN65,199.55024368279737,1.4996870462636667,0.0019050142595016457,62.547265849862185,65.0
LQ heat distribution main_DN65,199.47225995639167,0.39815320535266496,0.0019042697847865553,62.535042999577186,65.0
LQ heat distribution main_DN65,192.36883521830217,2.611619228597207,0.0018364566607952475,61.41147894585683,65.0
LQ heat distribution main_DN65,192.23303101841512,2.6116196545051378,0.0018351602006531275,61.389798175210096,65.0
LQ heat distribution main_DN65,192.09722679638085,0.41742069533877146,0.0018338637402995786,61.368109741415765,65.0
LQ heat distribution main_DN65,186.53484966899393,4.3123713454781125,0.0017807622880094886,60.47309405532172,65.0
LQ heat distribution main_DN65,186.31060635902907,0.5423897713599982,0.0017786215404203252,60.43673418810847,65.0
LQ heat distribution main_DN70,249.75664944940698,1.2603098298344326,0.0023843116892544817,69.97464897782282,70.0
LQ heat distribution main_DN70,249.69111333825558,2.2834791178098546,0.0023836860461885975,69.96546770626217,70.0
LQ heat distribution main_DN70,249.57237242412947,3.334530098949883,0.002382552481375938,69.94882964612395,70.0
LQ heat distribution main_DN70,249.39897685898407,3.337962036616056,0.002380897153785051,69.92452622634109,70.0
LQ heat distribution main_DN70,249.22540283308004,2.832696317523893,0.002379240122511504,69.90018933014855,70.0
LQ heat distribution main_DN70,249.0781026245688,3.752662778687612,0.0023778339152703467,69.87952964987771,70.0
LQ heat distribution main_DN70,248.88296416007705,3.7654435867455702,0.0023759710182346258,69.85215097666014,70.0
LQ heat distribution main_DN70,248.6871610935663,1.0860445389926652,0.002374101776549559,69.82466826698858,70.0
LQ heat distribution main_DN70,248.63068677753867,0.5156607365068417,0.0023735626422676723,69.81673958208758,70.0
LQ heat distribution main_DN70,248.6038724192403,0.36415908709464195,0.0023733066579402417,69.81297467765692,70.0
LQ heat distribution main_DN70,248.58493614671139,3.8427858619007864,0.002373125882068844,69.81031578365634,70.0
LQ heat distribution main_DN70,248.38511128189253,3.8427861305584807,0.0023712182461278525,69.78225165062756,70.0
LQ heat distribution main_DN70,248.1852864031035,3.8322530442506633,0.002369310610053494,69.75417622461988,70.0
LQ heat distribution main_DN70,247.98600924480246,3.8405819990537204,0.002367408202814343,69.7261664952172,70.0
LQ heat distribution main_DN70,247.78629898085165,4.062855197182701,0.0023655016609150517,69.69808459687965,70.0
LQ heat distribution main_DN70,247.57503051059817,4.075594916247637,0.0023634847781441354,69.66836514137633,70.0
LQ heat distribution main_DN70,247.36309957495328,4.0628557943065875,0.0023614615711212723,69.63853975285328,70.0
LQ heat distribution main_DN70,247.15183107364933,4.073401002185086,0.0023594446880539316,69.6087948703275,70.0
LQ heat distribution main_DN70,246.9400142215357,4.1920033203295946,0.0023574225701339926,69.57896001904555,70.0
LQ heat distribution main_DN70,246.72203004887857,4.192003637127497,0.002355341575645619,69.54824312466235,70.0
LQ heat distribution main_DN70,246.50404585974795,4.192003954633123,0.0023532605809999806,69.51751265544091,70.0
LQ heat distribution main_DN70,246.28606165410702,4.941413307591164,0.002351179586196726,69.48676859336565,70.0
LQ heat distribution main_DN70,246.02910816211227,4.930867139391454,0.0023487265695667043,69.45051090341923,70.0
LQ heat distribution main_DN70,245.7727030708639,4.930867578449541,0.002346278788266004,69.41431171797328,70.0
LQ heat distribution main_DN70,245.51629795678454,4.941414618652513,0.0023438310067473464,69.37809364177117,70.0
LQ heat distribution main_DN70,245.2593443966146,2.9321833953420775,0.002341377989466488,69.34177911784359,70.0
LQ heat distribution main_DN70,245.10687086005683,2.9343632474136228,0.002339922394845411,69.32022146820464,70.0
LQ heat distribution main_DN70,244.95428397119133,4.7336756124891375,0.0023384657181020653,69.29864107841229,70.0
LQ heat distribution main_DN70,244.8316792031821,1.9082076110923978,0.0023372952668561536,69.28129619452042,70.0
LQ heat distribution main_DN70,244.73245240740528,1.6837811450685467,0.0023363479943427712,69.26725540998501,70.0
LQ heat distribution main_DN70,244.70813283934189,4.746372600649805,0.002336115826628562,69.26381370953354,70.0
LQ heat distribution main_DN70,244.6448957878617,1.3125120330809124,0.002335512131626365,69.25486361394506,70.0
LQ heat distribution main_DN70,244.57664516214152,2.7822418588830504,0.002334860574340253,69.24520263682257,70.0
LQ heat distribution main_DN70,244.4613214641081,4.746372974049425,0.0023337596321155903,69.22887533294734,70.0
LQ heat distribution main_DN70,244.4319685854796,0.49787791182052804,0.0023334794137038627,69.22471899491167,70.0
LQ heat distribution main_DN70,244.40607893406494,2.0061015035228604,0.0023332322571271115,69.22105283922542,70.0
LQ heat distribution main_DN70,244.30176165588173,0.4538204586333972,0.002332236388122976,69.20627881533068,70.0
LQ heat distribution main_DN70,244.2781629920328,0.10586694332202645,0.0023320111025492392,69.20293619688097,70.0
LQ heat distribution main_DN70,244.27265791098006,3.867842748850867,0.002331958548076182,69.20215640978377,70.0
LQ heat distribution main_DN70,244.21451006945753,4.733676728561047,0.0023314034374172557,69.19391931203134,70.0
LQ heat distribution main_DN70,244.07153008803982,3.8757390678414576,0.002330038473394175,69.17366090523153,70.0
LQ heat distribution main_DN70,243.96835887957235,4.746373721230277,0.0023290535453897123,69.15903919876617,70.0
LQ heat distribution main_DN70,243.86999165651207,3.867843445661612,0.002328114478821118,69.1450954469207,70.0
LQ heat distribution main_DN70,243.66886379733768,3.543040418905755,0.0023261944037932,69.11657641203874,70.0
LQ heat distribution main_DN70,243.48462569555457,2.7951054173383727,0.0023244355674993276,69.09044193884522,70.0
LQ heat distribution main_DN70,243.339280213853,2.1015124462922214,0.0023230480211346347,69.06981746903243,70.0
LQ heat distribution main_DN70,243.2852505087877,4.46220180034713,0.0023225322244275677,69.06214910362355,70.0
LQ heat distribution main_DN70,243.2300015666458,2.2022807204896013,0.0023220047882257355,69.05430681288978,70.0
LQ heat distribution main_DN70,243.11548296918033,4.812072398853443,0.0023209115319253494,69.03804867583155,70.0
LQ heat distribution main_DN70,243.05321601516965,1.115991638689736,0.0023203170979968464,69.02920706640985,70.0
LQ heat distribution main_DN70,242.86525520443996,3.1901084962282527,0.0023185227227154174,69.00251065942254,70.0
LQ heat distribution main_DN70,237.00236673091285,4.2779487067986635,0.0022625524270254212,68.164545014078,70.0
LQ heat distribution main_DN70,236.77991339815932,2.0396165093323457,0.002260428767524194,68.13254746434987,70.0
LQ heat distribution main_DN70,231.05956523692473,3.3566772667695606,0.002205819238538661,67.30451122114911,70.0
LQ heat distribution main_DN70,230.88501801905272,1.1648148656532382,0.002204152916649668,67.2790848021077,70.0
LQ heat distribution main_DN70,224.50925374912526,3.0410614320835343,0.002143286431972556,66.34364399244613,70.0
LQ heat distribution main_DN70,224.35111855465692,1.200860253692599,0.0021417767881112834,66.32027499333954,70.0
LQ heat distribution main_DN70,218.98258855744558,4.479902201711114,0.0020905259050830126,65.52197675694033,70.0
LQ heat distribution main_DN70,218.7496336429566,4.47990332811879,0.0020883019918182017,65.48711615878176,70.0
LQ heat distribution main_DN70,218.51667866989445,4.489896022857606,0.002086078077994219,65.45223698470663,70.0
LQ heat distribution main_DN70,218.32109549131496,2.744629367347611,0.0020842109354779472,65.42293894124339,70.0
LQ heat distribution main_DN70,218.28320407670586,0.9391195788416056,0.002083849203596237,65.41726135138562,70.0
LQ heat distribution main_DN70,218.1783747642129,3.293355058284369,0.0020828484464364,65.40155132436774,70.0
LQ heat distribution main_DN75,286.5725846107811,2.8103010607540204,0.0027357764640647364,74.95481197407734,75.0
LQ heat distribution main_DN75,286.42644895562194,2.8167001295437504,0.0027343813742780137,74.9356981999002,75.0
LQ heat distribution main_DN75,282.85328242380734,2.7058820419831173,0.0027002699992726238,74.46682032889952,75.0
LQ heat distribution main_DN75,282.71257655762423,2.7058824726801203,0.0026989267451801835,74.44829619908306,75.0
LQ heat distribution main_DN75,282.57187066904487,0.37757747013303306,0.002697583490873937,74.42976745601945,75.0
LQ heat distribution main_DN75,282.5522366405979,0.7912526433791672,0.00269739605384819,74.42718159785544,75.0
LQ heat distribution main_DN75,281.1781182663121,1.171214624795255,0.00268427797867601,74.2459825296538,75.0
LQ heat distribution main_DN75,281.1172151058227,2.6028040006072968,0.002683696564256064,74.23794125691838,75.0
LQ heat distribution main_DN75,280.98186929779115,1.836144339090353,0.0026824044801698438,74.22006792278572,75.0
LQ heat distribution main_DN75,276.7506089387852,2.0719951311452474,0.0026420105865277823,73.65911410632914,75.0
LQ heat distribution main_DN75,276.64286519196565,0.672892567134935,0.0026409820066058774,73.64477433385805,75.0
LQ heat distribution main_DN75,276.60787477847464,0.34798200507816107,0.0026406479692455812,73.64011680800688,75.0
LQ heat distribution main_DN75,276.253206798525,1.20104342845184,0.0026372621174083535,73.59289080449129,75.0
LQ heat distribution main_DN75,276.1907525402455,2.7827435663259075,0.0026366658953722723,73.58457153597553,75.0
LQ heat distribution main_DN75,276.04604987479655,0.1610247268189138,0.002635284485678249,73.56529268870734,75.0
LQ heat distribution main_DN75,276.037676589002,2.9468196848309285,0.0026352045497756754,73.56417695477141,75.0
LQ heat distribution main_DN75,275.37828656611276,2.198255001645238,0.0026289096569557303,73.476260537236,75.0
LQ heat distribution main_DN75,275.2639773060272,0.986960845528512,0.002627818399102885,73.46100899204791,75.0
LQ heat distribution main_DN75,275.2126553420597,0.21389697098007907,0.002627328451952837,73.45416040429754,75.0
LQ heat distribution main_DN75,273.9369541104122,1.0140144469372585,0.00261514991990847,73.28372055985072,75.0
LQ heat distribution main_DN75,273.88422535917147,2.4054269919475857,0.0026146465428083195,73.27666721239345,75.0
LQ heat distribution main_DN75,273.7591431555902,3.731176838086053,0.0026134524406261593,73.25993267116502,75.0
LQ heat distribution main_DN75,271.1568374628602,3.0786932502090507,0.0025886094268530806,72.91090329701312,75.0
LQ heat distribution main_DN75,270.99674541384934,3.7681083928941934,0.0025870811018028576,72.88937667908255,75.0
LQ heat distribution main_DN75,270.8008037774188,0.420182864239636,0.002585210537254595,72.86302092657226,75.0
LQ heat distribution main_DN75,270.36847088329495,2.940256908981058,0.002581083254255799,72.80483486661564,75.0
LQ heat distribution main_DN75,270.21557752402794,1.6112382839837496,0.0025796236517806963,72.78424638993319,75.0
LQ heat distribution main_DN75,270.0610327314917,4.544725905444343,0.0025781482838328562,72.76342961254075,75.0
LQ heat distribution main_DN75,269.8247069844086,1.0230112506706055,0.0025758921907819434,72.73158563399801,75.0
LQ heat distribution main_DN75,268.0988751043833,1.79504694456659,0.002559416468776929,72.49861243937168,75.0
LQ heat distribution main_DN75,268.00553266326585,0.9779167831601248,0.002558525371487025,72.48599062850677,75.0
LQ heat distribution main_DN75,267.95468099054153,3.7147739127458403,0.00255803991399085,72.47911351537303,75.0
LQ heat distribution main_DN75,267.76151274707877,0.8335269396634588,0.0025561958257477686,72.45298374751562,75.0
LQ heat distribution main_DN75,267.71816934621626,4.302194173612991,0.0025557820462645945,72.44711941365138,75.0
LQ heat distribution main_DN75,267.4944552491884,3.8598375360060686,0.002553646350827574,72.41684349098126,75.0
LQ heat distribution main_DN75,267.2937436973161,3.8721277867068222,0.0025517302500937095,72.38966979765357,75.0
LQ heat distribution main_DN75,267.0923930524073,3.6407158364599366,0.0025498080482330055,72.36239932645297,75.0
LQ heat distribution main_DN75,266.9030758289114,3.6407167719342537,0.002548000723903689,72.33674925682766,75.0
LQ heat distribution main_DN75,266.71375855677087,2.927235256987874,0.0025461933991099846,72.31109008205866,75.0
LQ heat distribution main_DN75,265.1800145681892,2.888623728930716,0.002531551451724957,72.10287697123402,75.0
LQ heat distribution main_DN75,265.0298061342848,2.892157922037,0.002530117480995559,72.08245311994544,75.0
LQ heat distribution main_DN75,264.32425375467744,2.7532098991823686,0.002523381897419355,71.98644158028796,75.0
LQ heat distribution main_DN75,264.18108683991994,2.2414656603334318,0.0025220151488297847,71.96694379961403,75.0
LQ heat distribution main_DN75,263.5580823538667,2.5539741019467868,0.002516067611970088,71.88203576545801,75.0
LQ heat distribution main_DN75,263.42527570056546,2.556327883651294,0.0025147997680244915,71.86392284054362,75.0
LQ heat distribution main_DN75,263.29234665061557,0.16104149983386773,0.0025135307556144685,71.84578864974524,75.0
LQ heat distribution main_DN75,263.28397249262423,2.60687074701587,0.002513450811385434,71.84464609323567,75.0
LQ heat distribution main_DN75,260.23824878680864,2.9750294137702573,0.002484374690088865,71.42788038113991,75.0
LQ heat distribution main_DN75,260.0835472572926,2.9623958536998862,0.0024828978258452754,71.40664667494156,75.0
LQ heat distribution main_DN75,259.9295026729002,3.9531679628469987,0.0024814272331541783,71.38549686255584,75.0
LQ heat distribution main_DN75,259.72393793883214,3.9511805678998213,0.0024794648013253665,71.35726373978777,75.0
LQ heat distribution main_DN75,259.51847654930134,0.7539308207946201,0.0024775033560792492,71.32903364411659,75.0
LQ heat distribution main_DN75,259.47927214662,1.9523015184830546,0.002477129089705203,71.32364574685843,75.0
LQ heat distribution main_DN75,259.3777524676589,4.0443365223846595,0.0024761599280922093,71.30969191169778,75.0
LQ heat distribution main_DN75,259.1674469684949,4.031702127072721,0.00247415223836272,71.28077682293694,75.0
LQ heat distribution main_DN75,259.1092886261878,2.7377036512313815,0.00247359702745764,71.27277851052497,75.0
LQ heat distribution main_DN75,258.96692803632374,2.7377040777024777,0.0024722379764804173,71.25319637030562,75.0
LQ heat distribution main_DN75,258.9577984578871,4.044337000018438,0.0024721508206003544,71.25194038487263,75.0
LQ heat distribution main_DN75,258.7474929338862,2.894512025755191,0.0024701431306337583,71.22300184675318,75.0
LQ heat distribution main_DN75,258.5969783085469,2.9051641566859696,0.00246870623683577,71.20228345687798,75.0
LQ heat distribution main_DN75,258.48201412641,0.9188399410986079,0.0024676087267437707,71.18645453590979,75.0
LQ heat distribution main_DN75,258.44590977239926,4.174926603803279,0.002467264055106437,71.1814827572764,75.0
LQ heat distribution main_DN75,258.43423444947285,4.978427635256878,0.002467152596176352,71.17987492338884,75.0
LQ heat distribution main_DN75,258.2288135890015,4.174926879593825,0.0024651915378424965,71.15158003060014,75.0
LQ heat distribution main_DN75,258.1753562124395,0.7744675734377148,0.002464681204892024,71.14421490812589,75.0
LQ heat distribution main_DN75,258.0117173912626,4.174927155740377,0.0024631190204416477,71.12166472950558,75.0
LQ heat distribution main_DN75,257.7946211791641,4.174927429762815,0.0024610465029037145,71.09173683811632,75.0
LQ heat distribution main_DN75,257.5775249528164,4.176989619920499,0.002458973985229751,71.06179634054021,75.0
LQ heat distribution main_DN75,257.5759115779769,0.9430621501947699,0.002458958583083312,71.06157378716756,75.0
LQ heat distribution main_DN75,257.5268723461668,2.733854480973773,0.002458490428125697,71.05480884775609,75.0
LQ heat distribution main_DN75,257.38471191315614,2.740311342945458,0.002457133287953758,71.03519424073622,75.0
LQ heat distribution main_DN75,257.36032149258057,4.174927981347705,0.0024569004438432514,71.03182842444873,75.0
LQ heat distribution main_DN75,257.242215723323,4.6087133745329165,0.0024557729424660906,71.01552787082346,75.0
LQ heat distribution main_DN75,257.1432252375505,4.599316589334053,0.0024548279258954702,71.00186266037278,75.0
LQ heat distribution main_DN75,257.04491663363603,2.609208541776239,0.0024538894189368595,70.98828897734901,75.0
LQ heat distribution main_DN75,257.0025626278473,4.608714703718645,0.0024534850847527188,70.98244026751087,75.0
LQ heat distribution main_DN75,256.90923778946365,0.5824064738439567,0.002452594155508006,70.9695512398955,75.0
LQ heat distribution main_DN75,256.90406077490513,4.61194721105086,0.0024525447329346553,70.9688361775371,75.0
LQ heat distribution main_DN75,256.7629094632539,4.608716034319221,0.002451197226379512,70.9493372240696,75.0
LQ heat distribution main_DN75,256.6642395199305,4.599317200820197,0.0024502552698800048,70.93570355755104,75.0
LQ heat distribution main_DN75,256.52325622946927,4.002820034643433,0.002448909367345769,70.91621871886757,75.0
LQ heat distribution main_DN75,256.42507502548784,4.6099780968166995,0.002447972076615636,70.90264625338773,75.0
LQ heat distribution main_DN75,256.3151095876678,3.992543661648691,0.0024469222872331056,70.88744166269693,75.0
LQ heat distribution main_DN75,256.18535616445337,4.6012921065580334,0.0024456835910687674,70.86949685136457,75.0
LQ heat distribution main_DN75,256.1074973172621,3.9184493411636834,0.002444940308518015,70.85872684344812,75.0
LQ heat distribution main_DN75,255.94608897491236,4.5993181173546525,0.0024433994174215975,70.83639443935441,75.0
LQ heat distribution main_DN75,255.90373795152155,4.142927063047125,0.0024429951117090364,70.83053359982911,75.0
LQ heat distribution main_DN75,255.70692443280993,4.609979011864807,0.0024411162237022426,70.80329076223587,75.0
LQ heat distribution main_DN75,255.6883057442431,0.994263507369849,0.0024409384796586454,70.80071302911313,75.0
LQ heat distribution main_DN75,255.63660404185987,4.229810540929521,0.002440444907320858,70.79355450372373,75.0
LQ heat distribution main_DN75,255.46720552419296,4.601293034039766,0.002438827737701126,70.7700948145571,75.0
LQ heat distribution main_DN75,255.41665389373154,4.229811656464745,0.0024383451445702297,70.76309250545195,75.0
LQ heat distribution main_DN75,255.2279382864229,4.599319032827981,0.002436543563593536,70.73694587920873,75.0
LQ heat distribution main_DN75,255.19670368759537,4.2298127741216,0.002436245381265827,70.73261738025366,75.0
LQ heat distribution main_DN75,254.98877369671584,0.4638090359130842,0.0024342603694197215,70.70379563346464,75.0
LQ heat distribution main_DN75,254.97675342334105,4.229813889303175,0.002434145617406597,70.70212911113903,75.0
LQ heat distribution main_DN75,254.96465562684836,5.005884572056825,0.002434030125315975,70.70045180114096,75.0
LQ heat distribution main_DN75,254.7568031010973,4.174527106450465,0.002432045852993769,70.67162768111477,75.0
LQ heat distribution main_DN75,254.7043496291014,0.9994409713009667,0.00243154510385777,70.66435179479707,75.0
LQ heat distribution main_DN75,254.65237869859374,3.4980435173457907,0.0024310489613230905,70.6571421034852,75.0
LQ heat distribution main_DN75,254.53972769156186,4.164122792795025,0.002429973534048323,70.64151201449359,75.0
LQ heat distribution main_DN75,254.47048043569177,0.4997205178498853,0.002429312462393239,70.63190238764935,75.0
LQ heat distribution main_DN75,254.44449496876356,3.4281769733034393,0.0024290643911099147,70.62829597754877,75.0
LQ heat distribution main_DN75,254.32319330633652,4.164123875190386,0.002427906380012759,70.61145860985567,75.0
LQ heat distribution main_DN75,254.26622976615178,3.417525132102399,0.0024273625753331914,70.6035503576405,75.0
LQ heat distribution main_DN75,254.08851845928245,0.49972057156821253,0.0024256660473439854,70.57887299029589,75.0
LQ heat distribution main_DN75,252.9776476469543,2.7664701263228877,0.002415061075388585,70.42441915359737,75.0
LQ heat distribution main_DN75,252.83379120038552,2.763313735113234,0.002413687744156425,70.40439278476337,75.0
LQ heat distribution main_DN75,252.69009888615963,0.6891303901218955,0.00241231597982014,70.38438357659562,75.0
LQ heat distribution main_DN75,252.6542641058733,3.1210453570223406,0.0024119738816789815,70.37939268387937,75.0
LQ heat distribution main_DN75,252.49196974730813,2.809144579462843,0.0024104245321938723,70.35678468772682,75.0
LQ heat distribution main_DN75,252.34589422917605,2.1627045440786263,0.002409030016507647,70.33642980143475,75.0
LQ heat distribution main_DN75,252.32445814261064,2.993950393730597,0.002408825376063109,70.3334422952908,75.0
LQ heat distribution main_DN75,252.23343359288396,0.2331871420140536,0.002407956406614644,70.32075496516804,75.0
LQ heat distribution main_DN75,252.2213078614992,1.3684829305006023,0.0024078406478424746,70.31906466420055,75.0
LQ heat distribution main_DN75,252.16877272213665,3.0004604658012273,0.002407339119065744,70.3117409089624,75.0
LQ heat distribution main_DN75,252.1501467491132,3.4982674740516613,0.002407161305480794,70.30914413863394,75.0
LQ heat distribution main_DN75,252.012748777915,1.1607684886345637,0.0024058496303380906,70.28998561297666,75.0
LQ heat distribution main_DN75,251.9682368404625,3.5016869392322394,0.002405424695374344,70.28377782859936,75.0
LQ heat distribution main_DN75,251.952388816506,0.7241989744763652,0.0024052734015895558,70.28156747755696,75.0
LQ heat distribution main_DN75,251.91473046983322,0.7622020615816564,0.0024049138947000786,70.27631492458427,75.0
LQ heat distribution main_DN75,251.87509596263098,0.4638193011052358,0.0024045355223162863,70.27078631442518,75.0
LQ heat distribution main_DN75,251.8509773589735,1.0456354361607636,0.0024043052731166923,70.26742180192348,75.0
LQ heat distribution main_DN75,251.79660431629313,1.584154482287517,0.002403786198723562,70.25983624517724,75.0
LQ heat distribution main_DN75,251.71422828321417,1.0756353147132112,0.0024029997926798487,70.2483424443455,75.0
LQ heat distribution main_DN75,251.6582952468491,1.3422487365274969,0.002402465825745576,70.24053712197826,75.0
LQ heat distribution main_DN75,251.58849831254966,3.516608861118095,0.00240179950656372,70.23079590894409,75.0
LQ heat distribution main_DN75,251.40563465177152,3.5129991631543103,0.0024000537914250263,70.2052681224953,75.0
LQ heat distribution main_DN75,251.2229586952875,3.5129998775215596,0.0023983098682127686,70.17975726818301,75.0
LQ heat distribution main_DN75,251.0402827016564,1.1061210878211345,0.0023965659446458843,70.15423713192563,75.0
LQ heat distribution main_DN75,250.98276440508968,1.3941758022568185,0.00239601684396267,70.14619980952239,75.0
LQ heat distribution main_DN75,250.91026726337233,1.044194283285491,0.002395324747144366,70.13606810528583,75.0
LQ heat distribution main_DN75,250.85596916064148,4.227722543994981,0.002394806388168415,70.12847881544563,75.0
LQ heat distribution main_DN75,250.63612758835373,4.227722849663452,0.0023927076619413242,70.09774298256117,75.0
LQ heat distribution main_DN75,250.5544124372579,4.432556264801103,0.002391927565033488,70.08631503186861,75.0
LQ heat distribution main_DN75,250.41628600017123,4.227723158161178,0.0023906089355624936,70.06699366476622,75.0
