name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Air-to-air heat pump,969.1466280302027,,,,
Geothermal heat supply,9244.338575799444,,,,
HQ to LQ heat conversion substation,8098.884118644646,,,,
Heat transmission main_DN425,9182.28865720361,172.14734518840646,0.08765908025970033,424.2849914129994,425.0
Heat transmission main_DN425,9170.961361890213,163.60029736688804,0.08755094378892805,424.02321111708744,425.0
Heat transmission main_DN425,9160.196462323473,36.50527946716264,0.08744817625129807,423.774278242791,425.0
Heat transmission main_DN425,9157.794414934533,94.31119024231013,0.08742524501130819,423.7187121507695,425.0
Heat transmission main_DN425,9151.588738616589,38.41377995191949,0.08736600227796266,423.5751237131233,425.0
Heat transmission main_DN425,9149.061111895753,29.431914093287112,0.0873418721899356,423.51662492301057,425.0
Heat transmission main_DN425,9147.124491948414,76.23875212890633,0.08732338417134525,423.47179878502124,425.0
Heat transmission main_DN425,9142.107982058333,17.305208010490652,0.08727549386213206,423.3556616421323,425.0
Heat transmission main_DN430,9244.338575799444,69.33570375591154,0.08825144225106868,425.7161445519928,430.0
Heat transmission main_DN430,9239.776286492304,154.82801488885883,0.0882078881765375,425.611081334532,430.0
Heat transmission main_DN430,9229.588603112617,237.0817192109121,0.08811063105596771,425.3763793964501,430.0
Heat transmission main_DN430,9213.988625988539,481.7624435399594,0.08796170526003379,425.01673887228895,430.0
LQ heat distribution main_DN100,483.8549688358958,4.581599648297148,0.0046191405139465,97.39570406043276,100.0
LQ heat distribution main_DN100,483.6167256541844,4.588468613245298,0.0046168661160303995,97.37172299076313,100.0
LQ heat distribution main_DN100,483.37812528629564,4.588468613245298,0.004614588308222393,97.34770004656971,100.0
LQ heat distribution main_DN100,483.1395249184069,4.581599648236141,0.004612310500414386,97.32367117265926,100.0
LQ heat distribution main_DN100,482.9012817366986,4.844413770582944,0.004610036102498316,97.2996723493275,100.0
LQ heat distribution main_DN100,482.64937222062827,4.844415160146098,0.004607631238383086,97.27429044241254,100.0
LQ heat distribution main_DN100,482.3974626323007,4.837940246271633,0.004605226373578049,97.24890190355148,100.0
LQ heat distribution main_DN100,476.5239333016474,4.923171607241953,0.004549154494526466,96.65505174739502,100.0
LQ heat distribution main_DN100,476.2679283780708,4.923172841444928,0.004546710533442203,96.62908506277279,100.0
LQ heat distribution main_DN100,476.01192339031564,4.923174078300527,0.004544266571745257,96.603111391856,100.0
LQ heat distribution main_DN105,532.1556176531845,4.407964493825682,0.005080244559934936,102.1413336970447,105.0
LQ heat distribution main_DN105,531.9264034995056,4.397771939563132,0.005078056357990506,102.11933377803582,105.0
LQ heat distribution main_DN105,531.6977193586483,4.405218916778232,0.005075873215834352,102.09738000542184,105.0
LQ heat distribution main_DN105,531.4686479749759,4.397773039516027,0.005073686376849411,102.07538432364854,105.0
LQ heat distribution main_DN105,531.2399637769211,4.397773586321113,0.005071503234147218,102.05342109111689,105.0
LQ heat distribution main_DN105,519.906010007679,4.9126824545620895,0.0049633031981640005,100.95890176615073,105.0
LQ heat distribution main_DN105,519.6505505200417,4.906306827829874,0.00496086444410541,100.93409528407895,105.0
LQ heat distribution main_DN105,519.3954225649946,4.906308370983778,0.004958428855035749,100.90931490929648,105.0
LQ heat distribution main_DN105,519.1402945297035,4.912687088603333,0.0049559932652000335,100.88452843988728,105.0
LQ heat distribution main_DN115,671.0685647777834,4.8124973993705,0.006406382479978839,114.70058857603847,115.0
LQ heat distribution main_DN115,670.8183149130161,4.8124985537227065,0.00640399345979013,114.67919993947594,115.0
LQ heat distribution main_DN115,670.5680649882225,4.805883264561956,0.006401604439028378,114.65780730787652,115.0
LQ heat distribution main_DN115,670.3181590584653,4.81250085977575,0.0063992187022287855,114.63644009880385,115.0
LQ heat distribution main_DN115,670.067909013757,4.812502013774419,0.006396829680322263,114.61503947592381,115.0
LQ heat distribution main_DN115,669.8176589090407,4.808886935134785,0.006394440657842871,114.5936348512955,115.0
LQ heat distribution main_DN115,669.5675967884137,4.812504331291892,0.0063920534299609895,114.57224231114539,115.0
LQ heat distribution main_DN115,669.3173465631864,4.812505484583885,0.006389664406331135,114.55082967925502,115.0
LQ heat distribution main_DN115,669.0670962779881,4.812506638759423,0.006387275382128765,114.52941303888639,115.0
LQ heat distribution main_DN115,668.8168459327726,4.8058913365461375,0.006384886357353438,114.50799238778644,115.0
LQ heat distribution main_DN115,668.5669395832722,4.81250894516587,0.006382500616546751,114.48659718206686,115.0
LQ heat distribution main_DN115,668.3166891181236,4.815506187849484,0.006380111590626478,114.4651685082719,115.0
LQ heat distribution main_DN115,668.0662827963554,4.81251126215315,0.006377721076814848,114.44372247254775,115.0
LQ heat distribution main_DN115,667.8160322107234,4.805895953945801,0.006375332049744376,114.42228575898014,115.0
LQ heat distribution main_DN115,667.5661256211182,4.8125135696201085,0.00637294630664552,114.40087450386892,115.0
LQ heat distribution main_DN115,667.315874915498,4.812514723266025,0.006370557278429574,114.37942974955675,115.0
LQ heat distribution main_DN115,667.0656241498881,4.805899408530309,0.006368168249640937,114.35798096871737,115.0
LQ heat distribution main_DN115,666.8157173806445,4.815513114455343,0.006365782504827155,114.33655765615819,115.0
LQ heat distribution main_DN115,666.5653106986929,4.812518193544781,0.0063633919875770205,114.31508746156422,115.0
LQ heat distribution main_DN115,666.3150597526286,4.812519346836141,0.0063610029570656665,114.29362659052788,115.0
LQ heat distribution main_DN115,666.0648087465931,4.805904025222822,0.006358613925981796,114.27216168389062,115.0
LQ heat distribution main_DN115,665.8149017372815,4.8125216543032545,0.006356228178876195,114.25072225864129,115.0
LQ heat distribution main_DN115,665.5646506112578,2.727467916868311,0.006353839146646853,114.22924927952147,115.0
LQ heat distribution main_DN115,665.4228222795806,4.707306843124771,0.006352485176893371,114.2170778045076,115.0
LQ heat distribution main_DN115,665.1780423237382,4.7169289368447025,0.006350148375405615,114.19606813822148,115.0
LQ heat distribution main_DN115,664.9327620190222,4.2209824786902495,0.006347806797317635,114.17501164866746,115.0
LQ heat distribution main_DN115,664.7132709301303,4.224047324120204,0.006345711416994084,114.15616578372968,115.0
LQ heat distribution main_DN115,664.493620469276,4.224048236905147,0.006343614515219819,114.13730311971499,115.0
LQ heat distribution main_DN115,664.273969960957,4.230650105845215,0.006341517612992429,114.11843733380894,115.0
LQ heat distribution main_DN115,664.053976155453,4.971767024314382,0.006339417433464945,114.0995389354221,115.0
LQ heat distribution main_DN115,663.7954442701887,4.978353906341769,0.006336949348641419,114.07732595151573,115.0
LQ heat distribution main_DN115,663.5365698670589,4.974943530546042,0.006334477993957603,114.05507920384758,115.0
LQ heat distribution main_DN115,629.9072419760915,4.635550620917151,0.006013434290941208,111.1272326521446,115.0
LQ heat distribution main_DN115,629.6661933438038,4.63555191033434,0.006011133110680704,111.10596790964023,115.0
LQ heat distribution main_DN115,629.4251446444664,4.635553197453037,0.006008831929780109,111.08469909054818,115.0
LQ heat distribution main_DN115,629.1840958781988,4.635554485101608,0.006006530748240562,111.063426192537,115.0
LQ heat distribution main_DN115,627.3260538900672,4.434516208713396,0.005988792877232145,110.89931437962707,115.0
LQ heat distribution main_DN125,767.1555077580365,4.821096411869868,0.007323680264993189,122.63767330443578,125.0
LQ heat distribution main_DN125,766.9048107446192,4.821095349512918,0.007321286976082284,122.61763342315137,125.0
LQ heat distribution main_DN125,766.6541137864446,4.827758271109417,0.007318893687698755,122.59759027055206,125.0
LQ heat distribution main_DN125,766.4030703563469,4.821093228334296,0.007316497091707369,122.57751613348285,125.0
LQ heat distribution main_DN125,766.1523735084735,4.82109216721471,0.007314103804376835,122.5574664288901,125.0
LQ heat distribution main_DN125,765.9016767157783,4.827755083342313,0.0073117105175730624,122.53741344815697,125.0
LQ heat distribution main_DN125,765.6506334514445,4.8210900451514025,0.007309313923164148,122.51732946453913,125.0
LQ heat distribution main_DN125,765.3999367690966,4.821088984208276,0.00730692063741381,122.49726992215709,125.0
LQ heat distribution main_DN125,765.1492401419177,3.355321671519237,0.007304527352190146,122.47720709880178,125.0
LQ heat distribution main_DN125,752.2688603238922,4.0403715319028,0.0071815642990347706,121.44195253879279,125.0
LQ heat distribution main_DN125,752.0587610042332,4.047227234254101,0.007179558577606045,121.42499274243707,125.0
LQ heat distribution main_DN125,751.848305188052,4.040371944652502,0.007177549452869232,121.40800179350815,125.0
LQ heat distribution main_DN125,751.6382058469301,4.040372150762181,0.00717554373123561,121.39103725208955,125.0
LQ heat distribution main_DN125,751.4281064950904,4.047227853641055,0.00717353800949967,121.37407033865917,125.0
LQ heat distribution main_DN125,751.2176506467011,4.635542885855116,0.007171528884455381,121.35707225759006,125.0
LQ heat distribution main_DN125,750.9766024166366,4.635544172797537,0.007169227708034717,121.33760036787282,125.0
LQ heat distribution main_DN125,750.7355541196512,4.635545461330677,0.007166926530975191,121.31812534745707,125.0
LQ heat distribution main_DN125,750.494505755662,4.6420112292169105,0.007164625353276009,121.2986471948282,125.0
LQ heat distribution main_DN125,750.2531211717427,4.639325611176128,0.007162320965840026,121.27913873875815,125.0
LQ heat distribution main_DN125,750.0118762399616,4.635549333976056,0.007160017911598679,121.25963843340129,125.0
LQ heat distribution main_DN130,845.3682669550335,3.5540385527332936,0.00807034145064471,128.73752914533299,130.0
LQ heat distribution main_DN130,845.1834569502914,3.547175703989627,0.00806857715465672,128.7234564123219,130.0
LQ heat distribution main_DN130,844.999003813684,3.554038758315623,0.00806681626552443,128.70940931953936,130.0
LQ heat distribution main_DN130,844.8141937982516,4.739860242953533,0.008065051969434384,128.6953335108333,130.0
LQ heat distribution main_DN130,844.567721065618,4.746619636255824,0.00806269900778633,128.676558847333,130.0
LQ heat distribution main_DN130,844.3208968445327,4.400625745786685,0.00806034269063993,128.6577546641688,130.0
LQ heat distribution main_DN130,844.0920643057518,4.403981479170274,0.008058158131797154,128.64031871307762,130.0
LQ heat distribution main_DN130,843.863057268835,4.397405357392163,0.008055971907101049,128.622867099759,130.0
LQ heat distribution main_DN130,843.6343921902505,4.400628822762581,0.008053788946923632,128.60543918270963,130.0
LQ heat distribution main_DN130,843.4055594914669,4.403984562681499,0.008051604386553383,128.5879961256786,130.0
LQ heat distribution main_DN130,843.1765522942075,4.400630876606051,0.008049418160326562,128.57053739809172,130.0
LQ heat distribution main_DN130,842.947719488624,4.397409467561336,0.008047233598936745,128.5530895971785,130.0
LQ heat distribution main_DN130,842.7190541963108,4.4072052767235155,0.008045050636718959,128.53565220282442,130.0
LQ heat distribution main_DN160,1286.7599064515834,4.97128537813311,0.012284104118869531,158.82942329079057,160.0
LQ heat distribution main_DN160,1286.5013996119205,4.984152305278811,0.012281636273144826,158.81346827292023,160.0
LQ heat distribution main_DN160,1286.242223692046,4.973796479999348,0.012279162040019533,158.79747035018843,160.0
LQ heat distribution main_DN160,1285.983586275086,4.9737970668765135,0.012276692947733519,158.78150406030989,160.0
LQ heat distribution main_DN160,1285.7249488276084,4.973797653752456,0.012274223855156165,158.76553616289382,160.0
LQ heat distribution main_DN160,1285.4663113496133,4.012194884136616,0.012271754762287477,158.74956665745515,160.0
LQ heat distribution main_DN160,1285.2576772156383,3.9993347594546003,0.012269763028311583,158.73668342509754,160.0
LQ heat distribution main_DN160,1285.0497118081466,4.0121956343683145,0.012267777678359395,158.72384044616058,160.0
LQ heat distribution main_DN160,1284.8410776351595,4.012196008944635,0.01226578594401107,158.71095512308924,160.0
LQ heat distribution main_DN160,1284.6324434426945,3.999335877261855,0.012263794209476797,158.69806875260454,160.0
LQ heat distribution main_DN165,1371.510772017134,4.973793545997285,0.013093181594435647,163.97657470600183,165.0
LQ heat distribution main_DN165,1371.2521347527422,4.973794132167012,0.013090712503606132,163.9611127595178,165.0
LQ heat distribution main_DN165,1370.9934974578696,4.973794719043582,0.013088243412485628,163.94564935297322,165.0
LQ heat distribution main_DN170,1447.8604679862508,4.98414820547587,0.01382205697361576,168.47891381602938,170.0
LQ heat distribution main_DN170,1447.601292279566,4.973792371183913,0.013819582742525689,168.4638337731685,170.0
LQ heat distribution main_DN170,1447.3426550762645,4.973792959120102,0.013817113652279374,168.44878371712193,170.0
LQ heat distribution main_DN175,1526.2544011067978,4.973789437533932,0.014570447743262986,172.97990863765003,175.0
LQ heat distribution main_DN175,1525.995764056046,4.973790023703375,0.014567978654472994,172.96525154349487,175.0
LQ heat distribution main_DN175,1525.7371269748135,4.971280719518612,0.014565509565392014,172.95059320546312,175.0
LQ heat distribution main_DN175,1525.4786203773986,4.973791198163532,0.014563041721979938,172.93594102111783,175.0
LQ heat distribution main_DN180,1597.6121504553735,4.973787675518271,0.015251667307449866,176.97742674989806,180.0
LQ heat distribution main_DN180,1597.3535134962465,4.9841446904006075,0.015249198219534573,176.96310075839693,180.0
LQ heat distribution main_DN180,1597.0943379723456,4.973788850304624,0.015246723990189457,176.94874377212938,180.0
LQ heat distribution main_DN185,1673.6659668781167,4.973785915239319,0.01597771806088894,181.14092922787256,185.0
LQ heat distribution main_DN185,1673.4073300105242,4.971276641422905,0.015975248973847486,181.126932548262,185.0
LQ heat distribution main_DN185,1673.1488236251703,4.97378708828746,0.01597278113245986,181.11294184910713,185.0
LQ heat distribution main_DN190,1840.7011397860522,4.5439700665136,0.017572325916811952,189.965108214978,190.0
LQ heat distribution main_DN190,1840.4648533425934,4.543970455044346,0.01757007019897464,189.95291513827297,190.0
LQ heat distribution main_DN190,1840.2285668789311,4.546218363210806,0.01756781448094445,189.9407212778015,190.0
LQ heat distribution main_DN190,1839.9921635240441,4.55448954360561,0.017565557647007582,189.92852060155545,190.0
LQ heat distribution main_DN190,1839.7553300677766,4.54621915154886,0.017563296707090947,189.91629694201984,190.0
LQ heat distribution main_DN190,1839.518926671896,4.543972015147223,0.01756103987276273,189.90409469447934,190.0
LQ heat distribution main_DN190,1839.2826401271084,4.543972405798715,0.017558784153958076,189.89189769482755,190.0
LQ heat distribution main_DN190,1839.0463535620067,4.556733449264901,0.01755652843495949,189.87969991064782,190.0
LQ heat distribution main_DN190,1838.809403422645,4.484660390229798,0.0175542663811231,189.86746708394384,190.0
LQ heat distribution main_DN190,1838.576201082353,4.495180150494859,0.017552040105798118,189.85542697214038,190.0
LQ heat distribution main_DN190,1838.3424517145272,4.486906859943042,0.017549808608253243,189.84335785131026,190.0
LQ heat distribution main_DN190,1838.1091325578102,4.4846615258049605,0.01754758121773566,189.83131017824425,190.0
LQ heat distribution main_DN190,1756.5835118940247,4.259834723786434,0.016769293669632694,185.57377385902254,190.0
LQ heat distribution main_DN190,1756.3620004883878,4.249461526666214,0.01676717900227578,185.56207273487288,190.0
LQ heat distribution main_DN190,1756.1410284890012,4.251953968977944,0.016765069484381872,185.550399369133,190.0
LQ heat distribution main_DN190,1755.9199268826144,4.249462365524439,0.016762958729189637,185.53871842150994,190.0
LQ heat distribution main_DN190,1755.698954839607,4.249462784067728,0.016760849210879305,185.52704358401144,190.0
LQ heat distribution main_DN190,1755.4779827748355,4.249463203321497,0.016758739692361198,185.515368010643,190.0
LQ heat distribution main_DN190,1755.2570106882627,4.973785327654312,0.016756630173634966,185.50369170126382,190.0
LQ heat distribution main_DN205,2061.8654120148717,4.841094193575565,0.019683679350977295,201.05383220530143,205.0
LQ heat distribution main_DN205,2061.6136751168056,4.841093917313627,0.01968127613476664,201.04155831663945,205.0
LQ heat distribution main_DN205,2061.3619382331053,4.83215516181582,0.01967887291869313,201.0292836792929,205.0
LQ heat distribution main_DN205,2061.110666164691,3.5015879298688772,0.019676474139997048,201.0170309587941,205.0
LQ heat distribution main_DN205,2060.928583592338,3.5081771010616816,0.019674735881549766,201.0081516426354,205.0
LQ heat distribution main_DN205,2060.7461583830827,3.5015892060224196,0.019672994352105802,200.99925522431678,205.0
LQ heat distribution main_DN205,2060.5640757443693,4.929767931656782,0.019671256093025006,200.99037511962845,205.0
LQ heat distribution main_DN205,2060.307727811923,4.92316666477223,0.019668808857393062,200.97787245827575,205.0
LQ heat distribution main_DN205,2060.051723145355,4.923167899682654,0.019666364898762338,200.96538576250032,205.0
LQ heat distribution main_DN205,2059.7957184145716,4.923169135477064,0.019663920939518582,200.95289828770126,205.0
LQ heat distribution main_DN205,2059.539713619527,4.923170371801295,0.019661476979661356,200.94041003373124,205.0
LQ heat distribution main_DN215,2256.3816827605165,4.7251836325439855,0.0215406365895992,210.32382990724042,215.0
LQ heat distribution main_DN215,2256.1359732116243,4.735770398935241,0.02153829091371479,210.3123779483966,215.0
LQ heat distribution main_DN215,2255.8897131508797,4.72307199684056,0.0215359399823473,210.30089970574218,215.0
LQ heat distribution main_DN215,2255.644113407044,4.7251847565638485,0.021533595354721186,210.28945161662298,215.0
LQ heat distribution main_DN215,2255.398403799703,4.735771519344077,0.021531249678278786,210.27799778277694,215.0
LQ heat distribution main_DN235,2742.177669770525,4.890904197343006,0.026178307109981144,231.8622221125799,235.0
LQ heat distribution main_DN235,2741.923342752263,4.901436205869856,0.026175879167086046,231.85146967381615,235.0
LQ heat distribution main_DN235,2741.668468069558,4.592456800006429,0.02617344599589077,231.8406935805981,235.0
LQ heat distribution main_DN235,2741.429660315958,4.590119334667333,0.0261711662082669,231.83059634208303,235.0
LQ heat distribution main_DN235,2741.190974110555,4.57965625381418,0.026168887581007685,231.82050380339066,235.0
LQ heat distribution main_DN235,2740.9528319853566,4.592458104467376,0.026166614147831568,231.8104338325222,235.0
LQ heat distribution main_DN235,2740.7140241639245,4.5901206260623075,0.02616433435956014,231.80033527302194,235.0
LQ heat distribution main_DN235,2740.4753378913692,4.590121056869346,0.02616205573165985,231.7902414138716,235.0
LQ heat distribution main_DN240,2892.580923508155,4.89312417741996,0.027614137694588592,238.13594689599412,240.0
LQ heat distribution main_DN240,2892.3264810509295,4.901433116470719,0.027611708649650877,238.12547299230457,240.0
LQ heat distribution main_DN240,2892.071606528873,4.901433556743234,0.027609275479989242,238.11498084115283,240.0
LQ heat distribution main_DN240,2818.371002788789,4.903652313122494,0.02690568976409345,235.06137903308422,240.0
LQ heat distribution main_DN240,2818.116012868507,4.8909028707611455,0.026903255492778107,235.0507452950099,240.0
LQ heat distribution main_DN240,2817.8616859192275,4.9014348814842785,0.026900827550541552,235.0401387253189,240.0
LQ heat distribution main_DN240,2817.6068113053902,4.903653649869546,0.026898394380003725,235.02950883536224,240.0
LQ heat distribution main_DN245,3054.855848625294,4.6554603840603725,0.029163301657520707,244.72456184452219,245.0
LQ heat distribution main_DN245,3054.613764685323,4.642735417725438,0.029160990593654637,244.7148649778244,245.0
LQ heat distribution main_DN245,3054.372342443601,4.6532969184539414,0.029158685846716957,244.7051942333005,245.0
LQ heat distribution main_DN245,3054.1303710038414,4.901430908326857,0.02915637585683858,244.69550110582944,245.0
LQ heat distribution main_DN245,2971.152861909402,4.893122839535044,0.028364227798657774,241.3485516210123,245.0
LQ heat distribution main_DN245,2970.8984195217463,4.901431790317195,0.028361798754384212,241.33821714490514,245.0
LQ heat distribution main_DN245,2970.64354506865,4.901432232711834,0.028359365585380908,241.32786467626804,245.0
LQ heat distribution main_DN250,3137.2641202749455,4.653295406039152,0.029950015468018572,248.0034601062962,250.0
LQ heat distribution main_DN250,3137.0221489138316,4.6532957837804405,0.029947705478890994,247.99389589849335,250.0
LQ heat distribution main_DN255,3305.5269543295467,4.72530304250997,0.03155634323942288,254.5672612166333,255.0
LQ heat distribution main_DN255,3305.281238571336,4.727474529412188,0.03155399750426097,254.5577994347532,255.0
LQ heat distribution main_DN255,3305.0354098958064,4.716922402129303,0.03155165069112942,254.54833295281836,255.0
LQ heat distribution main_DN255,3304.7901299308955,4.727475319982876,0.031549309116285396,254.5388872499932,255.0
LQ heat distribution main_DN255,3304.5443012142564,4.725304613388987,0.0315469623027614,254.52942006309144,255.0
LQ heat distribution main_DN255,3304.2985853743603,4.716923593878541,0.03154461656681967,254.51995687132006,255.0
LQ heat distribution main_DN255,3304.0533053474787,4.727476509537312,0.031542274991384046,254.51051011298054,255.0
LQ heat distribution main_DN255,3303.8074765689826,4.727476906046717,0.03153992817726952,254.50104186809486,255.0
LQ heat distribution main_DN255,3303.561647769868,4.716924784922948,0.031537581362958166,254.4915732701532,255.0
LQ heat distribution main_DN255,3303.3163676810523,4.687692893913789,0.031535239786931284,254.48212545578613,255.0
LQ heat distribution main_DN255,3303.072607650569,4.678899094054642,0.031532912722201135,254.47273584422902,255.0
LQ heat distribution main_DN255,3302.829304897678,4.678899387394918,0.03153059002288953,254.4633635014591,255.0
LQ heat distribution main_DN255,3302.5860021295334,4.689590562274525,0.0315282673234323,254.45399081288855,255.0
LQ heat distribution main_DN255,3302.342143420295,4.678899977586516,0.031525939316661526,254.44459636151,255.0
LQ heat distribution main_DN255,3212.61066084758,4.79603604115084,0.030669314184702437,250.96389545584296,255.0
LQ heat distribution main_DN255,3212.3612669734403,3.144425886655344,0.03066693333626196,250.95415414581512,255.0
LQ heat distribution main_DN255,3212.197756827334,3.1444260731763447,0.030665372380213215,250.9477672439121,255.0
LQ heat distribution main_DN255,3212.034246671529,4.6554577136695565,0.030663811424071877,250.94138017907224,255.0
LQ heat distribution main_DN255,3211.7921628704185,4.642732763398894,0.03066150036153144,250.93192355701072,255.0
LQ heat distribution main_DN255,3211.550740766722,4.653294268891361,0.030659195615911426,250.92249242817977,255.0
LQ heat distribution main_DN255,3211.3087694647397,4.653294650524266,0.030656885627348352,250.91303948927552,255.0
LQ heat distribution main_DN255,3211.0667981429124,4.642733900971588,0.030654575638595822,250.90358619345088,255.0
LQ heat distribution main_DN270,3711.1074673994317,4.822561032192706,0.03542823357899219,269.7329264317404,270.0
LQ heat distribution main_DN270,3710.8566942257576,4.824698513043971,0.03542583956301439,269.72381285508715,270.0
LQ heat distribution main_DN270,3710.6058099030793,4.822561823927757,0.03542344448594825,269.71469493091683,270.0
LQ heat distribution main_DN270,3710.355036688235,4.822562219263629,0.03542105046957742,269.7055807367096,270.0
LQ heat distribution main_DN270,3710.1042634528335,4.824699713184441,0.035418656453010344,269.6964662337477,270.0
LQ heat distribution main_DN300,4559.271095282624,4.766190259437528,0.04352526105281741,298.9715801774809,300.0
LQ heat distribution main_DN300,4559.023253389133,4.753360056241742,0.043522895020421316,298.9634540222253,300.0
LQ heat distribution main_DN300,4558.776078666208,4.766191252555726,0.04352053535719531,298.95534952193736,300.0
LQ heat distribution main_DN300,4558.528236721076,4.75336104588431,0.04351816932430621,298.9472229237973,300.0
LQ heat distribution main_DN300,4558.28106194669,4.766192248149507,0.043515809660588926,298.9391179817827,300.0
LQ heat distribution main_DN300,4558.033219949786,4.7557781988019645,0.0435134436272056,298.93099094068197,300.0
LQ heat distribution main_DN300,4557.785919483448,4.763782356629545,0.04351108276356514,298.9228814367961,300.0
LQ heat distribution main_DN300,4557.5382028009035,4.084824270762099,0.043508717926500275,298.91475806373785,300.0
LQ heat distribution main_DN300,4557.325791938824,4.084824648217106,0.0435066901378408,298.9077922986215,300.0
LQ heat distribution main_DN300,4557.113381057117,4.092785413934911,0.04350466234899396,298.900826370527,300.0
LQ heat distribution main_DN300,4556.900556215593,4.0848254006293185,0.04350263060826341,298.8938467039688,300.0
LQ heat distribution main_DN300,4556.68814529476,4.084825774900899,0.043500602819043055,298.88688044957183,300.0
LQ heat distribution main_DN305,4725.65515455175,4.901539649832666,0.04511365302674701,304.37796707466987,305.0
LQ heat distribution main_DN305,4725.400274489958,4.911897764997178,0.045111219804200076,304.36975859154717,305.0
LQ heat distribution main_DN305,4725.144855806178,4.911898336249308,0.04510878143967712,304.3615325398729,305.0
LQ heat distribution main_DN305,4724.889437092694,4.914409796753231,0.04510634307487058,304.3533062649084,305.0
LQ heat distribution main_DN305,4724.633887783262,4.911899472740121,0.0451039034633247,304.3450755613158,305.0
LQ heat distribution main_DN305,4724.3784690106795,4.901542502348759,0.04510146509795398,304.3368488396129,305.0
LQ heat distribution main_DN305,4724.123588800558,4.911900609261487,0.045099031873991,304.3286392426538,305.0
LQ heat distribution main_DN305,4723.868169968876,4.911901180512918,0.045096593508056095,304.3204120747228,305.0
LQ heat distribution main_DN305,4723.612751107489,4.911901747875314,0.04509415514183761,304.3121846834111,305.0
LQ heat distribution main_DN305,4723.357332216599,4.911902318772447,0.045091716775337465,304.30395706870706,305.0
LQ heat distribution main_DN305,4723.101913296024,4.904061578228721,0.04508927840855392,304.2957292305867,305.0
LQ heat distribution main_DN305,4722.846902093956,4.911903454938366,0.045086843934071176,304.28751430440224,305.0
LQ heat distribution main_DN305,4722.591483114299,4.911904023714596,0.04508440556672362,304.2792860197594,305.0
LQ heat distribution main_DN305,4722.336064105066,4.7264615839538235,0.04508196719909371,304.2710575116494,305.0
LQ heat distribution main_DN305,4722.0902881027005,4.726462102294036,0.0450796208888086,304.26313944989107,305.0
LQ heat distribution main_DN305,4721.844512073381,4.716091590920206,0.04507727457826617,304.25522118120153,305.0
LQ heat distribution main_DN305,4721.599275310654,4.728952836556209,0.045074933415853495,304.24732008088705,305.0
LQ heat distribution main_DN305,4721.353369763153,4.726463654514181,0.04507258586886065,304.23939722746314,305.0
LQ heat distribution main_DN305,4721.107593653118,4.726464172148816,0.045070239557547666,304.2314783382312,305.0
LQ heat distribution main_DN305,4720.861817516166,4.726464691550129,0.04506789324597772,304.2235592420047,305.0
LQ heat distribution main_DN305,4720.616041352206,4.71609418736565,0.045065546934149936,304.2156399387643,305.0
LQ heat distribution main_DN305,4720.370804454463,4.766187772412236,0.04506320577044833,304.20773780606703,305.0
LQ heat distribution main_DN305,4720.122962690298,4.753357583922763,0.04506083973928685,304.199751529648,305.0
LQ heat distribution main_DN305,4719.875788095934,4.766188765529184,0.04505848007728815,304.1917865428067,305.0
LQ heat distribution main_DN305,4719.627946280127,4.753358572856232,0.045056114045633665,304.18379984592656,305.0
LQ heat distribution main_DN305,4719.380771634338,4.766189760771038,0.04505375438314404,304.1758344397258,305.0
LQ heat distribution main_DN350,6164.633138273402,4.826778630233235,0.05885091301454322,347.64486350177884,350.0
LQ heat distribution main_DN350,6164.382145784631,4.835756569500354,0.05884851690486521,347.63778626492484,350.0
LQ heat distribution main_DN350,6164.130686443016,4.835756835519799,0.05884611633835815,347.63069571973415,350.0
LQ heat distribution main_DN40,81.29241826444346,4.879693583906533,0.0007760612722142573,39.92153394413467,40.0
LQ heat distribution main_DN40,81.25621829705953,4.942684952311123,0.000775715687800091,39.91264431348008,40.0
LQ heat distribution main_DN40,81.22204437778602,4.820438417924159,0.0007753894451339954,39.90425040249793,40.0
LQ heat distribution main_DN40,81.03867419808032,4.879694976828617,0.0007736388944924135,39.859180223448895,40.0
LQ heat distribution main_DN40,80.99919867953936,4.942685466744932,0.000773262039900137,39.84947094891931,40.0
LQ heat distribution main_DN40,80.97138158005396,4.820438882681218,0.0007729964828644769,39.84262772143409,40.0
LQ heat distribution main_DN40,80.78493005928523,4.886185118290277,0.0007712165160790953,39.79672878890979,40.0
LQ heat distribution main_DN40,80.74217903526862,4.953132439700151,0.0007708083917448078,39.78619726989139,40.0
LQ heat distribution main_DN40,80.53084843313414,4.879697769212741,0.0007687909158294429,39.73409593923588,40.0
LQ heat distribution main_DN40,73.4814638369424,4.806015649149221,0.0007014936881808343,37.955183762881745,40.0
LQ heat distribution main_DN40,73.23155102318664,4.806016214201903,0.0006991078856628797,37.89058539255618,40.0
LQ heat distribution main_DN40,72.98163818004814,4.795688735127141,0.0006967220828644214,37.82587669481061,40.0
LQ heat distribution main_DN405,8226.872369434119,7.188829727780688,0.07853816104471713,401.60543229223515,405.0
LQ heat distribution main_DN45,89.48817977388052,4.315335241997411,0.0008543024322088832,41.88562845092191,45.0
LQ heat distribution main_DN45,89.26378234129665,4.305485676384444,0.0008521602132820682,41.83308001895228,45.0
LQ heat distribution main_DN45,89.03989708612465,4.312051070181023,0.000850022883877085,41.78058566124921,45.0
LQ heat distribution main_DN45,88.81567043047524,4.3087788583640325,0.0008478822952789999,41.72794506566659,45.0
LQ heat distribution main_DN45,88.5916139298403,4.312053077286686,0.0008457433310724612,41.67527800123041,45.0
LQ heat distribution main_DN45,84.10121916434136,4.840225151347544,0.0008028756006142374,40.60535806462639,45.0
LQ heat distribution main_DN45,83.8495274564713,4.842696463922547,0.0008004728158135684,40.544552229005454,45.0
LQ heat distribution main_DN45,83.59770724034732,4.842697002588946,0.000798068804203793,40.483623947893705,45.0
LQ heat distribution main_DN50,114.36917716820307,4.9590928768837,0.0010918298536343968,47.35182228618163,50.0
LQ heat distribution main_DN50,114.11130433860511,4.952558268276629,0.0010893680605117432,47.29840912238025,50.0
LQ heat distribution main_DN50,113.85377130865473,4.955995668592533,0.0010869095112998066,47.245006073960056,50.0
LQ heat distribution main_DN55,150.6614874396283,4.795685908274143,0.0014382958228126806,54.34796964235163,55.0
LQ heat distribution main_DN55,150.41211177239805,4.806014521135178,0.0014359151481851842,54.302972495625774,55.0
LQ heat distribution main_DN55,150.16219901729903,4.795687037747284,0.0014335293462271984,54.25784099950088,55.0
LQ heat distribution main_DN60,166.59207512942092,4.840223011870972,0.0015903778055314647,57.14909635883947,60.0
LQ heat distribution main_DN60,166.34038353280363,4.842694306434473,0.0015879750217928747,57.10590887733991,60.0
LQ heat distribution main_DN60,166.08856342886904,4.842694845805815,0.0015855710112541196,57.0626666342402,60.0
LQ heat distribution main_DN60,165.83674329688714,4.842695384472254,0.00158316700044761,57.019391592369246,60.0
LQ heat distribution main_DN60,160.05141500067856,4.942682893900301,0.001527937136044664,56.015982504440935,60.0
LQ heat distribution main_DN60,159.96215818516362,4.820436555325246,0.0015270850423404641,56.00036094471018,60.0
LQ heat distribution main_DN60,159.79439549019574,4.953129872636319,0.0015254834891665465,55.970987635119315,60.0
LQ heat distribution main_DN60,159.7114954842867,4.82043702149819,0.001524692080995577,55.95646710971117,60.0
LQ heat distribution main_DN60,159.53683273681864,4.942683923798951,0.001523024656198746,55.92586134827646,60.0
LQ heat distribution main_DN60,159.4608327591688,4.809960219917863,0.0015222991194192726,55.91253881185608,60.0
LQ heat distribution main_DN60,159.2798131727811,4.942684438939027,0.001520571008809366,55.88079390461051,60.0
LQ heat distribution main_DN60,159.21071482773306,4.818132464509126,0.0015199113587373084,55.86867156103091,60.0
LQ heat distribution main_DN65,215.16382563185402,4.878771324977156,0.002054069934432974,64.9481563493533,65.0
LQ heat distribution main_DN65,214.9101295229552,4.8807481281987215,0.0020516480145389517,64.9098554074303,65.0
LQ heat distribution main_DN65,214.65633062028886,4.8700952086658,0.00204922511332018,64.87151631946435,65.0
LQ heat distribution main_DN65,214.40308566943824,4.880747432627038,0.0020468075004242314,64.8332383143373,65.0
LQ heat distribution main_DN65,214.14928680294165,4.86811304997807,0.0020443845995507556,64.79485389755715,65.0
LQ heat distribution main_DN65,213.8961449243428,4.880746738116431,0.002041967970638117,64.75654617923196,65.0
LQ heat distribution main_DN65,213.64234609396073,4.8807463891062906,0.0020395450701094103,64.71811628171162,65.0
LQ heat distribution main_DN65,213.3885472817272,4.870093465556526,0.002037122169753959,64.67966355353971,65.0
LQ heat distribution main_DN65,213.13530242151825,4.878768570969982,0.0020347045577233246,64.64127195463621,65.0
LQ heat distribution main_DN65,212.8816064558278,4.870092770639785,0.002032282639196447,64.6027890926877,65.0
LQ heat distribution main_DN65,212.62836163175453,4.880744997610814,0.002029865027510783,64.5643517877851,65.0
LQ heat distribution main_DN65,212.37456289187875,4.880744652136734,0.002027442127846098,64.5258074381203,65.0
LQ heat distribution main_DN65,212.12076416996766,4.868110288692952,0.0020250192283529133,64.48724005303752,65.0
LQ heat distribution main_DN65,211.86762243495562,4.880743956565066,0.002022602600811032,64.44874951409308,65.0
LQ heat distribution main_DN65,211.61382374921425,4.880743608616003,0.0020201797016631434,64.41013599392664,65.0
LQ heat distribution main_DN65,211.36002508156622,4.868109252862597,0.002017756802687983,64.37149931403378,65.0
LQ heat distribution main_DN65,211.10688340041736,4.4730656228733485,0.002015340175660309,64.33293953539557,65.0
LQ heat distribution main_DN65,210.87428398802794,4.466304506333648,0.002013119656210291,64.29748846962038,65.0
LQ heat distribution main_DN65,210.6420361536986,4.46630382178858,0.0020109024931140675,64.26207147599635,65.0
LQ heat distribution main_DN65,210.4097883549656,4.4730635671259735,0.0020086853303576666,64.22663495753942,65.0
LQ heat distribution main_DN65,210.20417473942862,4.674253912035809,0.002006722431879987,64.19524597482973,65.0
LQ heat distribution main_DN65,210.17718904947506,4.4643478005220505,0.002006464811928163,64.19112519890011,65.0
LQ heat distribution main_DN65,209.96111353600276,4.670680639947117,0.002004402038529859,64.158120434972,65.0
LQ heat distribution main_DN65,209.94504296384792,4.466301778914287,0.0020042486201799323,64.15566503402505,65.0
LQ heat distribution main_DN65,209.7182381427255,4.667645745617834,0.0020020834190236326,64.1210018052999,65.0
LQ heat distribution main_DN65,209.7127952713444,4.473061520370136,0.002002031458437655,64.12016972547408,65.0
LQ heat distribution main_DN65,209.48019607228514,4.8489186016080295,0.001999810941024202,64.08460098995718,65.0
LQ heat distribution main_DN65,209.47552056395338,4.667646842481241,0.0019997663060997936,64.08388581553162,65.0
LQ heat distribution main_DN65,209.23280292814437,4.670683939344181,0.00199744919263145,64.04674830780029,65.0
LQ heat distribution main_DN65,209.2280523050015,4.848920013715433,0.0019974038406205393,64.04602121413342,65.0
LQ heat distribution main_DN65,208.98992736329848,4.667649045551901,0.001995130571487336,64.00956506808988,65.0
LQ heat distribution main_DN65,208.9759084642883,4.851619860138059,0.001994996739515879,64.0074181735278,65.0
LQ heat distribution main_DN65,208.74720961292977,3.9115926755104375,0.001992813456925344,63.97238439783785,65.0
LQ heat distribution main_DN65,208.7236242315611,4.848922831771227,0.001992588298153328,63.968770323889885,65.0
LQ heat distribution main_DN65,208.5438067938032,3.9115934893617914,0.001990871663902656,63.941209526906796,65.0
LQ heat distribution main_DN65,208.471480244309,4.8489242447630465,0.001990181195649728,63.930120614287326,65.0
LQ heat distribution main_DN65,208.3404039323564,3.908380448457629,0.001988929870475956,63.91001944259743,65.0
LQ heat distribution main_DN65,208.2193361835813,4.855386560655262,0.0019877740924446902,63.89144751313429,65.0
LQ heat distribution main_DN65,208.1371681490366,5.005102659909105,0.001986989672067175,63.87883976788225,65.0
LQ heat distribution main_DN65,207.96685608242723,4.848927070570828,0.001985363781216489,63.85269940146977,65.0
LQ heat distribution main_DN65,207.87690281072133,5.006672002283714,0.001984505038765836,63.838888593927,65.0
LQ heat distribution main_DN65,207.61655586660257,4.995842092619746,0.00198201962641148,63.79889986396406,65.0
LQ heat distribution main_DN65,207.35677207778633,5.006672444106883,0.0019795395902413968,63.7589726343975,65.0
LQ heat distribution main_DN65,207.09642511069276,4.995842534849534,0.0019770541776677115,63.71893374726011,65.0
LQ heat distribution main_DN65,206.83664129888058,5.006672885223151,0.001974574141278096,63.678956374760304,65.0
LQ heat distribution main_DN65,206.576294308849,4.9958429781418605,0.001972088728485432,63.638867141258906,65.0
LQ heat distribution main_DN65,206.3165104739856,5.006673326338666,0.0019696086918757575,63.598839436437736,65.0
LQ heat distribution main_DN65,206.05616346101598,5.006673547591185,0.0019671232788641144,63.5586996661847,65.0
LQ heat distribution main_DN65,205.79581643654123,4.995843641650495,0.001964637865742637,63.51853452831849,65.0
LQ heat distribution main_DN65,205.5360325671754,5.005104838271752,0.001962157828803584,63.47843093986933,65.0
LQ heat distribution main_DN70,245.3092345990657,4.8426921485908485,0.002341854268248837,69.34883144748039,70.0
LQ heat distribution main_DN70,245.05741460733896,4.8426926886690485,0.002339450258781279,69.31322759787086,70.0
LQ heat distribution main_DN70,244.80559458752816,4.84269322733483,0.002337046249045615,69.27760544639854,70.0
LQ heat distribution main_DN70,241.32187890925601,4.953127818213898,0.0023037888201360955,68.7829103460375,70.0
LQ heat distribution main_DN70,241.0643162627089,4.942681864679138,0.002301329988188152,68.7461945744009,70.0
LQ heat distribution main_DN70,240.80729680574558,4.940319147864892,0.00229887634182096,68.70953667740365,70.0
LQ heat distribution main_DN70,239.23748902823365,4.809957421619502,0.0022838901100547364,68.48521389688425,70.0
LQ heat distribution main_DN70,238.98737124230945,4.820435159961019,0.0022815023507619043,68.44940460633502,70.0
LQ heat distribution main_DN70,238.73670861399148,4.820435625073557,0.0022791093901097037,68.41349850611817,70.0
LQ heat distribution main_DN70,238.48604596148766,4.807648324143261,0.0022767164292266124,68.3775735475993,70.0
LQ heat distribution main_DN70,231.42346468255488,4.795683647909201,0.002209293218926538,67.35748985166347,70.0
LQ heat distribution main_DN70,231.1740891328636,4.806012267586769,0.0022069125454211324,67.32118878210636,70.0
LQ heat distribution main_DN70,230.92417649494908,4.7956847780906395,0.002204526744581853,67.28478988151647,70.0
LQ heat distribution main_DN70,230.67480088648836,4.8034647432009505,0.002202146070515402,67.24844955957502,70.0
LQ heat distribution main_DN70,226.2170443587146,4.844423499472544,0.002159589922278898,66.59549642645163,70.0
LQ heat distribution main_DN70,225.965134336742,4.844424889212319,0.0021571850533340527,66.5584065025277,70.0
LQ heat distribution main_DN70,225.71322424250297,4.837949958932312,0.0021547801836993125,66.52129588792701,70.0
LQ heat distribution main_DN70,225.46165084463848,4.952555534138379,0.0021523785283497705,66.4842142012504,70.0
LQ heat distribution main_DN80,324.76676595110985,4.942679807327309,0.003100398720296991,79.79358708899927,80.0
LQ heat distribution main_DN80,324.5097466011288,4.942680320700684,0.0030979450749511104,79.76200664846127,80.0
LQ heat distribution main_DN80,324.25272722445237,4.9426808369012925,0.0030954914293503805,79.73041369593717,80.0
LQ heat distribution main_DN80,323.75593359435527,4.842691070906469,0.0030907487693971865,79.6693120588619,80.0
LQ heat distribution main_DN80,323.50411365866813,4.840220871330544,0.003088344760464612,79.63832231993699,80.0
LQ heat distribution main_DN80,314.65305274619806,4.820433764598125,0.003003847758913585,78.5413159509763,80.0
LQ heat distribution main_DN80,314.40239019043895,4.818128773543877,0.003001454798954071,78.5100254720279,80.0
LQ heat distribution main_DN80,305.4899131675329,4.806010011559186,0.002916371486086233,77.38924972462516,80.0
LQ heat distribution main_DN80,305.24000064693183,4.795682517374977,0.002913985686366891,77.3575882871495,80.0
LQ heat distribution main_DN80,304.99062515602833,4.806011139217738,0.0029116050134227046,77.32598196386331,80.0
LQ heat distribution main_DN85,344.4240981956439,4.844417939626822,0.0032880582166648583,82.17296614997906,85.0
LQ heat distribution main_DN85,344.1721884627833,4.844419328837012,0.0032856533504800316,82.14291024442585,85.0
LQ heat distribution main_DN85,343.9202786576838,4.837944409497352,0.0032832484836055735,82.11284332883477,85.0
LQ heat distribution main_DN85,343.66870554838994,4.844422108847995,0.0032808468310108825,82.08280560843282,85.0
LQ heat distribution main_DN90,406.7325214530897,4.407967233360035,0.003882888032965057,89.29695467976896,90.0
LQ heat distribution main_DN90,406.503307156955,4.955089492568525,0.003880699829660668,89.27178946423518,90.0
LQ heat distribution main_DN90,406.2456425033414,4.965596982366358,0.0038782400238982473,89.2434922394895,90.0
LQ heat distribution main_DN90,405.98743146025834,4.961467391375535,0.0038757750020072396,89.21512600533487,90.0
LQ heat distribution main_DN90,404.3264247382012,4.170585609616803,0.003859918135925548,89.03243709458569,90.0
LQ heat distribution main_DN90,404.1095542865011,4.1705845856878305,0.0038578477736181493,89.00855651999304,90.0
LQ heat distribution main_DN90,403.8926838880454,4.177066107754103,0.003855777411819049,88.98466954250085,90.0
LQ heat distribution main_DN90,403.67547645044215,4.17058253500088,0.003853703832462455,88.96073901327563,90.0
LQ heat distribution main_DN90,403.4586061586221,4.820433298777078,0.0038516334716813564,88.9368392045389,90.0
LQ heat distribution main_DN90,398.76557177493885,4.906311455169097,0.0038068312341282945,88.41806912311448,90.0
LQ heat distribution main_DN90,398.51044357927003,4.910462171014046,0.003804395642761528,88.3897798808806,90.0
LQ heat distribution main_DN90,398.2550995463773,4.9063145499350505,0.0038019579908962035,88.36145763768434,90.0
LQ heat distribution main_DN90,397.9999711897807,4.912693278492924,0.0037995223979931333,88.33315024741269,90.0
LQ heat distribution main_DN90,397.74451113929905,4.906317634828219,0.0037970836385613277,88.30479696248524,90.0
LQ heat distribution main_DN90,397.48938262228796,4.906319176567808,0.003794648044126854,88.27647138516885,90.0
LQ heat distribution main_DN90,397.23425402510645,1.7886295234329035,0.0037922124489270306,88.24813670710331,90.0
LQ heat distribution main_DN90,397.14124528988793,4.483077375171899,0.0037913245373736317,88.23780485882796,90.0
LQ heat distribution main_DN90,396.908125266379,4.48079518515913,0.0037890990478890597,88.21190347122811,90.0
LQ heat distribution main_DN90,396.6751239167507,4.483079936896042,0.003786874691329362,88.18600766741987,90.0
LQ heat distribution main_DN90,396.4420037600321,4.476692823084974,0.0037846492005730987,88.16009104702273,90.0
LQ heat distribution main_DN90,396.2092157332317,4.487181563540793,0.0037824268805081787,88.13420374571253,90.0
LQ heat distribution main_DN90,395.9758822919276,4.483083776310329,0.00378019935362222,88.1082481585643,90.0
LQ heat distribution main_DN90,395.74276193555943,4.476696655797423,0.0037779738609599947,88.08230863662772,90.0
LQ heat distribution main_DN90,395.50997370945794,4.487185398701348,0.0037757515389924387,88.05639844623613,90.0
LQ heat distribution main_DN90,395.27664006872544,4.4830876157247666,0.0037735240102026294,88.03041989615241,90.0
LQ heat distribution main_DN90,395.04351951270775,4.556081398610336,0.0037712985156344416,88.00445741191632,90.0
LQ heat distribution main_DN90,394.80660327998,4.56393014922173,0.003769036785489069,87.97806435593151,90.0
LQ heat distribution main_DN90,394.56927891222045,4.556082388719612,0.0037667711590665437,87.95161789202562,90.0
LQ heat distribution main_DN90,394.33236262800705,4.566437727142189,0.0037645094284296616,87.9252089691355,90.0
LQ heat distribution main_DN90,394.0949078661956,4.553571069996924,0.003762242557195185,87.89873206089852,90.0
LQ heat distribution main_DN90,393.85812217055576,4.5664387136724685,0.0037599820732272626,87.87232181141819,90.0
LQ heat distribution main_DN90,393.6206673574448,4.553572049864879,0.003757715201503053,87.84582895716339,90.0
LQ heat distribution main_DN90,393.3838816108518,4.566439698432525,0.0037554547170487044,87.81940279225361,90.0
LQ heat distribution main_DN90,393.14642674653334,3.667872981352667,0.0037531878448356405,87.79289396315588,90.0
LQ heat distribution main_DN90,392.955697351503,3.665298581152335,0.00375136703915516,87.77159564302818,90.0
LQ heat distribution main_DN90,392.76510182528307,3.6678746264970075,0.0037495475114585498,87.75030710774627,90.0
LQ heat distribution main_DN90,392.57437234470524,2.70919023107482,0.0037477267049613864,87.72899843907912,90.0
LQ heat distribution main_DN90,392.43349445268933,4.7931267121153445,0.003746381808617559,87.7132559629747,90.0
LQ heat distribution main_DN90,392.1842518636593,4.806009447922333,0.003744002404426342,87.68539729182069,90.0
LQ heat distribution main_DN95,453.0736980640418,4.848342209075649,0.004325285900372715,94.24680238128364,95.0
LQ heat distribution main_DN95,452.8215842691699,4.848341919749232,0.00432287908610186,94.22057681855782,95.0
LQ heat distribution main_DN95,452.5694704893429,4.835788875530336,0.004320472271974634,94.19434395568419,95.0
LQ heat distribution main_DN95,452.31800946781533,4.848341341773725,0.004318071689430218,94.16817173395695,95.0
LQ heat distribution main_DN95,452.0658957180431,4.835788301031787,0.004315664875589911,94.14192427141698,95.0
LQ heat distribution main_DN95,451.8144347263895,4.8483407634447655,0.004313264293330688,94.11573747564834,95.0
LQ heat distribution main_DN95,451.56232100669035,4.846515714002044,0.004310857479777473,94.08947538903561,95.0
LQ heat distribution main_DN95,451.31030218956226,4.837616246437574,0.004308451572215392,94.06321586006472,95.0
LQ heat distribution main_DN95,414.4510038946449,4.395721089931398,0.00395657282954315,90.14025798719706,95.0
LQ heat distribution main_DN95,414.22242639796843,4.391958345197195,0.003954390705469866,90.1153975380869,95.0
