name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN165,1354.6734554573375,3.5191115629650054,0.012932443488852865,162.9669393548207,165.0
LQ heat distribution main_DN165,1354.4904616560632,0.7538169317925282,0.012930696531322798,162.95593192466322,165.0
LQ heat distribution main_DN165,1354.45126317561,0.6562825950605412,0.012930322321485537,162.9535739637518,165.0
LQ heat distribution main_DN165,1354.4171364806668,4.643108973198311,0.012929996529648371,162.95152106524992,165.0
LQ heat distribution main_DN165,1354.1756948140605,4.640898222967025,0.012927691597270268,162.93699635226605,165.0
LQ heat distribution main_DN165,1353.9343681064663,4.407460995357976,0.0129253877623529,162.92247726104847,165.0
LQ heat distribution main_DN165,1353.7051801347077,4.405153436177819,0.012923199810355205,162.90868728226056,165.0
LQ heat distribution main_DN165,1353.4761121560264,4.396984365402551,0.012921013003876146,162.89490335683578,165.0
LQ heat distribution main_DN165,1353.2474689690255,4.405152665963151,0.012918830252687594,162.88114382957386,165.0
LQ heat distribution main_DN165,1353.0184010303954,4.396983584545172,0.012916643446590886,162.8673575754793,165.0
LQ heat distribution main_DN165,1352.789757883999,2.6907086316151116,0.012914460695789966,162.85359572331382,165.0
LQ heat distribution main_DN165,1352.649841035155,4.909082799839415,0.012913124974082627,162.84517366400527,165.0
LQ heat distribution main_DN165,1352.3945687295634,4.387386357392477,0.012910688006964805,162.82980685467757,165.0
LQ heat distribution main_DN165,1352.166424638979,4.384040175665365,0.012908510020419846,162.81607187455148,165.0
LQ heat distribution main_DN165,1351.9384545498444,4.384039126631727,0.012906333694986581,162.80234621241127,165.0
LQ heat distribution main_DN165,1351.7104845152596,4.42713904620879,0.012904157370074077,162.7886193962648,165.0
LQ heat distribution main_DN165,1351.4802732848568,4.417174475841035,0.01290195964949744,162.77475645572895,165.0
LQ heat distribution main_DN165,1351.2505802121132,4.42370984993343,0.0128997668755333,162.76092354101894,165.0
LQ heat distribution main_DN165,1351.0205472999166,4.417172301462996,0.01289757085727844,162.747068981638,165.0
LQ heat distribution main_DN165,1350.7908543402405,3.5016216390537314,0.012895378084393703,162.7332337202031,165.0
LQ heat distribution main_DN165,1350.6087700150097,3.501620954990454,0.012893639809212503,162.72226526806094,165.0
LQ heat distribution main_DN165,1350.4266857253501,1.2830902540898528,0.012891901534370885,162.71129607867275,165.0
LQ heat distribution main_DN165,1350.3599650321376,1.1814110597707468,0.012891264582645704,162.7072764807636,165.0
LQ heat distribution main_DN165,1350.2985316570296,0.11485096736747082,0.012890678106511021,162.7035753302941,165.0
LQ heat distribution main_DN165,1350.2925594067265,3.1765200539287686,0.01289062109218832,162.70321551817523,165.0
LQ heat distribution main_DN165,1350.1273803639222,3.169941233931803,0.012889044203951525,162.69326360695348,165.0
LQ heat distribution main_DN165,1349.9625434197576,4.791232291851647,0.012887470581572864,162.6833317000102,165.0
LQ heat distribution main_DN165,1349.7133993405814,2.480892517218101,0.012885092117809846,162.6683188911979,165.0
LQ heat distribution main_DN165,1349.5843929296861,3.458984823637812,0.01288386055302803,162.66054473800858,165.0
LQ heat distribution main_DN165,1349.404525718857,3.4621040496207804,0.012882143443616774,162.64970500337023,165.0
LQ heat distribution main_DN170,1469.1229641130506,3.303477731280234,0.014025040230196188,169.71150015962732,170.0
LQ heat distribution main_DN170,1468.951183271024,3.3306260783801847,0.014023400317623141,169.70157790078207,170.0
LQ heat distribution main_DN170,1466.728565592965,0.9040196275878244,0.014002182010434032,169.57314459597546,170.0
LQ heat distribution main_DN170,1466.6815565723305,3.5003009450327,0.014001733236967356,169.57042714316475,170.0
LQ heat distribution main_DN170,1466.4995409231888,3.4980425057973816,0.013999995617405144,169.5599049446461,170.0
LQ heat distribution main_DN170,1466.3176427128874,3.369113447850359,0.013998259118977445,169.54938888281188,170.0
LQ heat distribution main_DN170,1466.1424488135992,3.362630511334615,0.013996586623518848,169.53925979993164,170.0
LQ heat distribution main_DN170,1465.96759202701,3.3691121115181115,0.013994917346319904,169.52914960424846,170.0
LQ heat distribution main_DN170,1465.792398197211,0.5616764020061726,0.013993244851524688,169.51901931605119,170.0
LQ heat distribution main_DN170,1459.9282469970224,3.11889505939071,0.013937262501164891,169.17958468423925,170.0
LQ heat distribution main_DN170,1459.766064453934,3.299085898330827,0.013935714219130634,169.17018739454417,170.0
LQ heat distribution main_DN170,1457.3528693352098,2.8796334621484854,0.013912676556899378,169.03029870293503,170.0
LQ heat distribution main_DN170,1457.203128395178,2.889786560317954,0.013911247049118645,169.02161466815227,170.0
LQ heat distribution main_DN170,1457.0528594940415,0.2924178242387441,0.013909812501136435,169.01289956638274,170.0
LQ heat distribution main_DN170,1453.0165548208436,3.0175358836082524,0.013871279759626192,168.77863879344625,170.0
LQ heat distribution main_DN170,1452.859642954896,3.381676443119919,0.013869781794318815,168.76952530947267,170.0
LQ heat distribution main_DN170,1449.30402421697,3.0276614424301607,0.013835837940018806,168.56288191928238,170.0
LQ heat distribution main_DN170,1449.1465858219635,3.0341435884094543,0.013834334948181036,168.55372614868554,170.0
LQ heat distribution main_DN170,1448.9888103553662,0.1739767182206436,0.01383282873847605,168.54455027685404,170.0
LQ heat distribution main_DN170,1444.774040157918,1.1202234297483025,0.013792592268810674,168.29924338596254,170.0
LQ heat distribution main_DN170,1444.7157885395711,1.48436313509945,0.013792036167442207,168.29585053633977,170.0
LQ heat distribution main_DN170,1444.638601656546,0.17798110979738732,0.013791299299823827,168.29135470202272,170.0
LQ heat distribution main_DN170,1444.6293466388365,2.4559733411321387,0.013791210946432807,168.29081562534262,170.0
LQ heat distribution main_DN170,1441.362869834913,2.715821616689834,0.01376002739699201,168.10044529162047,170.0
LQ heat distribution main_DN170,1441.2216471108452,2.705662006304416,0.01375867920869542,168.0922099662837,170.0
LQ heat distribution main_DN170,1441.0809526865173,0.7421114670001763,0.0137573360638331,168.08400504722425,170.0
LQ heat distribution main_DN170,1437.2461189139838,2.16387231515736,0.013720726672209868,167.86021345328024,170.0
LQ heat distribution main_DN170,1437.1335975535956,1.4716003564572118,0.01371965248261189,167.85364247388455,170.0
LQ heat distribution main_DN170,1437.0570743350597,2.7569973643066645,0.013718921950692695,167.84917355325766,170.0
LQ heat distribution main_DN170,1434.193678333463,2.7223007537071346,0.013691586428004419,167.68186693997347,170.0
LQ heat distribution main_DN170,1434.0521186942701,2.7223003163143416,0.01369023502333432,167.67359135952,170.0
LQ heat distribution main_DN170,1429.5563852602859,3.3456364850903473,0.013647316327067168,167.4105578584295,170.0
LQ heat distribution main_DN170,1429.3824121630612,3.0070361609039264,0.013645655486043544,167.40037084526966,170.0
LQ heat distribution main_DN170,1427.005377497616,2.7389521811495703,0.013622963031003495,167.26112117680162,170.0
LQ heat distribution main_DN170,1426.8629519841963,3.040624818430447,0.013621603360230992,167.25277403043742,170.0
LQ heat distribution main_DN170,1426.704839493638,1.9996405185615687,0.013620093933113489,167.2435070278663,170.0
LQ heat distribution main_DN170,1426.600858186673,1.392615079483796,0.013619101271471817,167.23741238417014,170.0
LQ heat distribution main_DN170,1426.5284422025397,1.1983303221158044,0.013618409949427587,167.23316774369343,170.0
LQ heat distribution main_DN170,1426.4661290257898,2.809229293719481,0.013617815074231883,167.22951518990126,170.0
LQ heat distribution main_DN170,1426.3200491025164,2.8192114436693996,0.013616420516491803,167.22095224553684,170.0
LQ heat distribution main_DN170,1420.2120880611724,1.7891972727721182,0.013558110625882315,166.86252116332065,170.0
LQ heat distribution main_DN170,1420.1190498029882,1.2028145550960616,0.01355722243248676,166.85705548227247,170.0
LQ heat distribution main_DN170,1420.0565034461233,0.1419136622261783,0.013556625331227907,166.85338099601967,170.0
LQ heat distribution main_DN170,1420.0491239356875,0.4513646259366635,0.013556554882440931,166.85294745768405,170.0
LQ heat distribution main_DN170,1420.0256529751389,2.204402867204603,0.01355633081599178,166.85156855639698,170.0
LQ heat distribution main_DN170,1419.9110240260443,4.8566148319661115,0.013555236506215219,166.84483402807632,170.0
LQ heat distribution main_DN170,1419.658480054782,4.848247996806875,0.013552825585248517,166.8299959396415,170.0
LQ heat distribution main_DN170,1419.406371158948,0.3664168604024147,0.013550418817746521,166.81518209740656,170.0
LQ heat distribution main_DN170,1419.3873174822072,0.3281423297657873,0.01355023692107119,166.81406245567237,170.0
LQ heat distribution main_DN175,1507.640934780124,0.495544150497499,0.014392753553986865,171.92188296678398,175.0
LQ heat distribution main_DN175,1507.6151664842982,0.7050317657927044,0.014392507555936022,171.92041373337204,175.0
LQ heat distribution main_DN175,1507.578504832477,0.5188159230927731,0.014392157564033193,171.9183233707889,175.0
LQ heat distribution main_DN175,1507.5515264044761,3.9741145769700075,0.014391900013407887,171.9167851069956,175.0
LQ heat distribution main_DN175,1500.5840716106695,0.5758864964007219,0.0143253849318441,171.51905089700182,175.0
LQ heat distribution main_DN175,1500.5541255128567,1.378497345249695,0.014325099050242068,171.51733944610817,175.0
LQ heat distribution main_DN175,1500.4824436509036,0.1186539659657487,0.01432441473652414,171.5132426831613,175.0
LQ heat distribution main_DN175,1500.4762736446735,4.171533828580995,0.014324355834316693,171.5128900502904,175.0
LQ heat distribution main_DN175,1492.7604123484227,1.7449019274177755,0.014250696060605467,171.0713384695086,175.0
LQ heat distribution main_DN175,1492.669677448197,0.08259071320103555,0.01424982985630737,171.06613925047182,175.0
LQ heat distribution main_DN175,1492.6653827311106,3.957273544076565,0.014249788856621582,171.06589315409474,175.0
LQ heat distribution main_DN175,1485.2693720350524,1.4239498691463617,0.014179182549260642,170.64155950004877,175.0
LQ heat distribution main_DN175,1485.1953266418568,0.6477048230096503,0.014178475671998633,170.63730593531264,175.0
LQ heat distribution main_DN175,1485.1616459910604,2.7969631937157886,0.014178154138339479,170.63537110290562,175.0
LQ heat distribution main_DN175,1485.0162039049872,1.9876668386177736,0.014176765669737348,170.62701572555505,175.0
LQ heat distribution main_DN175,1477.9811612668493,1.3154002443805677,0.01410960535815608,170.22237591537885,175.0
LQ heat distribution main_DN175,1477.9127604541416,0.2612120264297877,0.014108952367103977,170.21843693297666,175.0
LQ heat distribution main_DN175,1477.8991774287672,3.172529822328179,0.014108822696217348,170.217654719465,175.0
LQ heat distribution main_DN175,1477.7342058780062,3.335720877205254,0.014107247788811514,170.20815412071613,175.0
LQ heat distribution main_DN175,1477.5607483923916,0.15015155115447676,0.014105591870094431,170.19816425083235,175.0
LQ heat distribution main_DN175,1477.5529405117315,3.031498526853308,0.01410551733185424,170.19771456079013,175.0
LQ heat distribution main_DN175,1477.3953025883352,1.0070336697187012,0.014104012435210837,170.18863524823365,175.0
LQ heat distribution main_DN175,1477.3429368375098,0.6995584792578474,0.014103512523508447,170.18561908369608,175.0
LQ heat distribution main_DN175,1477.3065597965883,3.5662710715737327,0.014103165248654782,170.18352380602374,175.0
LQ heat distribution main_DN175,1477.1211137008665,3.3136449369955634,0.014101394880199203,170.17284191324885,175.0
LQ heat distribution main_DN185,1661.0672001600497,0.5398672532369782,0.015857443438282097,180.4578588284216,185.0
LQ heat distribution main_DN185,1661.0391270628813,0.8658586596572742,0.015857175437354477,180.45633389541163,185.0
LQ heat distribution main_DN185,1660.9941024125792,0.9051586759719061,0.01585674560775732,180.45388812569544,185.0
LQ heat distribution main_DN185,1660.9470341614287,0.09540939684318997,0.01585629626884419,180.45133131074712,185.0
LQ heat distribution main_DN185,1660.942072872793,0.5700199054976542,0.015856248905706853,180.4510618043181,185.0
LQ heat distribution main_DN185,1660.9124318377071,4.975219080411502,0.01585596593639816,180.44945163975999,185.0
LQ heat distribution main_DN185,1660.6537204455258,4.966859908183048,0.01585349613790478,180.43539727240125,185.0
LQ heat distribution main_DN185,1660.3954437303003,4.975219962362558,0.01585103048907208,180.42136542660938,185.0
LQ heat distribution main_DN185,1660.1367322922574,4.977405768009278,0.015848560690140883,180.40730886874348,185.0
LQ heat distribution main_DN185,1659.877907192321,4.9668612474206535,0.015846089806131943,180.39324503925707,185.0
LQ heat distribution main_DN185,1659.619630407455,4.975221285275782,0.015843624156634414,180.37920991062418,185.0
LQ heat distribution main_DN185,1659.3609189006206,4.966862139315274,0.015841154357046496,180.36515006367625,185.0
LQ heat distribution main_DN185,1659.1026420693763,4.975222167581096,0.015838688707106217,180.35111274613965,185.0
LQ heat distribution main_DN185,1658.843930516662,4.96686303085448,0.015836218907080306,180.3370507061229,185.0
LQ heat distribution main_DN185,1658.5856536390577,4.977408435756704,0.015833753256697447,180.32301119866037,185.0
LQ heat distribution main_DN185,1658.3268284003984,4.964673890139399,0.015831282371364185,180.3089407865394,185.0
LQ heat distribution main_DN185,1658.0686653581113,4.977409326183736,0.015828817807714664,180.29490527927302,185.0
LQ heat distribution main_DN185,1657.8098400731496,4.964674772849196,0.015826346921939377,180.2808326710465,185.0
LQ heat distribution main_DN185,1657.5516769849614,4.977410218026573,0.01582388235785166,180.26679497279645,185.0
LQ heat distribution main_DN185,1657.292851653624,4.966865706178704,0.015821411471633642,180.2527201674329,185.0
LQ heat distribution main_DN185,1657.0345746369028,4.975225696445188,0.0158189458199227,180.2386740835633,185.0
LQ heat distribution main_DN185,1656.7758629006876,4.966866597715777,0.01581647601814499,180.22460326052988,185.0
LQ heat distribution main_DN185,1656.5175858376062,4.975226576983113,0.015814010365991466,180.21055498263297,185.0
LQ heat distribution main_DN185,1656.2588740556032,4.011995876654678,0.015811540563776642,180.19648196140062,185.0
LQ heat distribution main_DN185,1656.0502502700172,4.01199620731284,0.01580954892859205,180.18513275243944,185.0
LQ heat distribution main_DN185,1655.841626467237,0.7119281350024755,0.01580755729324331,180.17378282765225,185.0
LQ heat distribution main_DN185,1655.8046062042167,0.49787420038876695,0.01580720387784455,180.1717687104792,185.0
LQ heat distribution main_DN185,1655.7787167457966,1.697239771003082,0.01580695672311023,180.17036016030053,185.0
LQ heat distribution main_DN185,1655.6904602777045,0.8073301322804572,0.015806114179262094,180.16555836783294,185.0
LQ heat distribution main_DN195,1939.383442490212,4.585439796781118,0.01851440040563448,194.99076381564996,195.0
LQ heat distribution main_DN195,1939.1449996207793,4.58332534806602,0.018512124101391688,194.97877660739746,195.0
LQ heat distribution main_DN195,1938.90666670268,4.814421773365953,0.018509848846803626,194.96679419021063,195.0
LQ heat distribution main_DN195,1938.656316770465,4.814422190347609,0.01850745887131709,194.95420681294712,195.0
LQ heat distribution main_DN195,1938.4059668165671,4.814422611218225,0.018505068895623554,194.94161862182654,195.0
LQ heat distribution main_DN195,1938.1556168407838,4.816622481385404,0.018502678919721086,194.92902961668105,195.0
LQ heat distribution main_DN195,1937.9051524717518,4.81442344871567,0.018500287851758966,194.9164340455601,195.0
LQ heat distribution main_DN195,1937.6548024524186,4.8144238667570844,0.01849789787544075,194.9038434115311,195.0
LQ heat distribution main_DN195,1937.4044524113472,4.803882358434137,0.01849550789891501,194.8912519630112,195.0
LQ heat distribution main_DN195,1937.1546505287085,4.814424703576542,0.01849312315540533,194.8786872734386,195.0
LQ heat distribution main_DN195,1936.9043004441226,4.814425121616613,0.018490733178464176,194.8660941972432,195.0
LQ heat distribution main_DN195,1936.6539503377985,4.8144255421350435,0.0184883432013155,194.8535003060835,195.0
LQ heat distribution main_DN195,1936.4036002096075,4.81442596088473,0.018485953223958067,194.84090559979492,195.0
LQ heat distribution main_DN195,1936.1532500596416,4.814426377509494,0.01848356324639276,194.82831007822404,195.0
LQ heat distribution main_DN195,1935.902899888011,4.8144267990891505,0.01848117326862063,194.81571374121827,195.0
LQ heat distribution main_DN195,1935.6525496944585,4.803885296947177,0.018478783290639223,194.80311658860649,195.0
LQ heat distribution main_DN195,1935.4027476590172,4.8144276351995146,0.01847639854567081,194.7905462062964,195.0
LQ heat distribution main_DN195,1935.152397421987,4.816627551276358,0.01847400856727434,194.7779474238006,195.0
LQ heat distribution main_DN195,1934.9019327893207,4.814428473051124,0.018471617496795423,194.76534206885108,195.0
LQ heat distribution main_DN195,1934.651582508722,4.814428890031966,0.018469227517983026,194.75274165367722,195.0
LQ heat distribution main_DN195,1934.4012322064402,4.898857743015709,0.01846683753896363,194.740140422118,195.0
LQ heat distribution main_DN195,1934.1464916038035,4.907274796830404,0.01846440564776901,194.72731737040763,195.0
LQ heat distribution main_DN195,1933.8913133143683,3.358410792514826,0.018461969578180127,194.71447143990957,195.0
LQ heat distribution main_DN195,1933.7166759531576,3.3584110084248784,0.0184603023957342,194.70567953186315,195.0
LQ heat distribution main_DN195,1933.5420385807195,3.3606792540528225,0.018458635213181092,194.6968872262361,195.0
LQ heat distribution main_DN195,1933.3672832595087,0.2350113851235283,0.01845696690462538,194.68808858488023,195.0
LQ heat distribution main_DN195,1933.3550626674823,0.0465787831128206,0.018456850240262362,194.68747328341027,195.0
LQ heat distribution main_DN195,1933.3526405707605,0.6014086789249519,0.018456827117620627,194.68735133166754,195.0
LQ heat distribution main_DN195,1933.3213673194564,0.5377218742049931,0.018456528566295528,194.68577672728398,195.0
LQ heat distribution main_DN195,1933.2934057819978,0.175713990241419,0.018456261630377068,194.68436885650425,195.0
LQ heat distribution main_DN195,1933.2842686545052,0.7283147812337166,0.018456174402429644,194.68390879752005,195.0
LQ heat distribution main_DN195,1933.246396285881,0.1397363521251489,0.01845581285237118,194.6820018930393,195.0
LQ heat distribution main_DN195,1933.2391299955705,0.679570783130833,0.018455743484444585,194.68163602729246,195.0
LQ heat distribution main_DN20,18.41386230665584,1.9348897850303528,0.00017578866163871923,19.000045649965806,20.0
LQ heat distribution main_DN20,18.313248037834263,1.2149495078535713,0.000174828143559277,18.94806594574673,20.0
LQ heat distribution main_DN20,18.250070663425877,2.7843222968897385,0.00017422501826659548,18.9153540184668,20.0
LQ heat distribution main_DN20,18.02762283810832,0.6368369962881401,0.00017210141134232289,18.79972214215473,20.0
LQ heat distribution main_DN20,17.994507314301337,2.189046404872166,0.00017178527269022756,18.782447296324605,20.0
LQ heat distribution main_DN20,17.880676901247984,2.6868053774916483,0.00017069858616943184,18.722945649023703,20.0
LQ heat distribution main_DN20,17.770619012646122,2.426636858141455,0.00016964791420187228,18.66523562771615,20.0
LQ heat distribution main_DN20,17.64443389602277,4.061168100735446,0.0001684432830169238,18.598848775601255,20.0
LQ heat distribution main_DN20,17.303144956264283,3.6766900379712273,0.00016518515471374018,18.418095554273208,20.0
LQ heat distribution main_DN20,17.11195707428978,3.104272428672739,0.00016335997206959218,18.31605925295615,20.0
LQ heat distribution main_DN20,17.101716604206985,3.5753674320728526,0.00016326221101868244,18.310577906609208,20.0
LQ heat distribution main_DN20,17.00688077744115,1.2504767392960103,0.00016235685706387734,18.259737604227254,20.0
LQ heat distribution main_DN20,16.944854585522418,4.673015059045885,0.00016176472158016628,18.226409430829428,20.0
LQ heat distribution main_DN20,16.915797497739195,3.251229109630309,0.00016148732694739088,18.210775374672135,20.0
LQ heat distribution main_DN20,16.893448556194784,2.646256342765504,0.0001612739718968476,18.19874147348292,20.0
LQ heat distribution main_DN20,16.764396573715217,3.5063193081662214,0.00016004197206410709,18.12909654036942,20.0
LQ heat distribution main_DN20,16.755843226370978,1.7718858668167474,0.00015996031719685898,18.124471135484246,20.0
LQ heat distribution main_DN20,16.701857802452032,1.8611269965874924,0.0001594449432214991,18.095250085966036,20.0
LQ heat distribution main_DN20,16.663705161296505,1.6937592084900694,0.0001590807175302769,18.07457046133943,20.0
LQ heat distribution main_DN20,16.66118353642643,0.9746067637526963,0.00015905664473915448,18.073202848004964,20.0
LQ heat distribution main_DN20,16.61050398471129,4.7004325811841685,0.00015857283040297175,18.04569461608082,20.0
LQ heat distribution main_DN20,16.60086745535382,3.7818504927995247,0.0001584808348959792,18.04045928140971,20.0
LQ heat distribution main_DN20,16.582067969690574,0.6014061263354114,0.00015830136486578113,18.030241519353783,20.0
LQ heat distribution main_DN20,16.575629682455023,1.3335629726132048,0.00015823990150315057,18.026740896146144,20.0
LQ heat distribution main_DN20,16.550794851121132,1.488930476756953,0.00015800281480783898,18.013231337386557,20.0
LQ heat distribution main_DN20,16.506612821072633,3.7885898388687265,0.00015758102931811581,17.989172282232236,20.0
LQ heat distribution main_DN20,16.506284407879136,2.396408447457855,0.00015757789410863137,17.988993326350506,20.0
LQ heat distribution main_DN20,16.479446480306443,0.893483893248123,0.00015732168477619515,17.974363028841918,20.0
LQ heat distribution main_DN20,16.464599723264143,2.6137115160914064,0.00015717994962543335,17.966264421471422,20.0
LQ heat distribution main_DN20,16.43298531785754,3.342880023900515,0.00015687814145926054,17.949007224342402,20.0
LQ heat distribution main_DN20,16.381671168611327,2.731379824865096,0.0001563882689127573,17.920961249798324,20.0
LQ heat distribution main_DN20,16.32868672442739,2.302155003581081,0.00015588245082985574,17.891956235874904,20.0
LQ heat distribution main_DN20,16.322570998795353,0.6764200056243616,0.00015582406681427546,17.88860530677549,20.0
LQ heat distribution main_DN20,16.309606149451458,3.791237574409244,0.00015570029736946498,17.881499528383852,20.0
LQ heat distribution main_DN20,16.287397158502888,2.643662440486912,0.00015548827836279607,17.86932065220871,20.0
LQ heat distribution main_DN20,16.263784381951233,1.669178677108769,0.00015526285806158696,17.85636286307395,20.0
LQ heat distribution main_DN20,16.25915555661471,3.3534366868526653,0.00015521866879823114,17.853821638204042,20.0
LQ heat distribution main_DN20,16.176987090741576,3.025016923589554,0.0001544342443030222,17.808650802344264,20.0
LQ heat distribution main_DN20,16.14992671159757,2.646470930201725,0.00015417591132790043,17.793749679550164,20.0
LQ heat distribution main_DN20,16.145929180539863,1.0134157895038225,0.00015413774874023736,17.79154733304748,20.0
LQ heat distribution main_DN20,16.112461795582178,3.7950391420651024,0.00015381825103181077,17.77309855152161,20.0
LQ heat distribution main_DN20,16.111134448828633,2.9534157771978626,0.00015380557946375784,17.772366461328293,20.0
LQ heat distribution main_DN20,16.104959052656127,2.5140501017107595,0.00015374662580101316,17.768960061763078,20.0
LQ heat distribution main_DN20,16.093231559485663,3.7313485642891138,0.0001536346688256388,17.762489281334023,20.0
LQ heat distribution main_DN20,16.084776848898372,0.5909199475898896,0.00015355395559807516,17.75782283398469,20.0
LQ heat distribution main_DN20,16.01948151651503,4.30637489873059,0.00015293061113618166,17.72174269169965,20.0
LQ heat distribution main_DN20,16.01231022322708,0.830946509283785,0.00015286215010240647,17.71777558325965,20.0
LQ heat distribution main_DN20,15.974228447367167,2.514049675503166,0.00015249860092951949,17.696694115379504,20.0
LQ heat distribution main_DN20,15.96910100474432,1.7072739110452475,0.0001524496515966045,17.693853725731213,20.0
LQ heat distribution main_DN20,15.957556828414344,2.8941951383901525,0.00015233944466266677,17.687457063324214,20.0
LQ heat distribution main_DN20,15.915119760194793,2.602326344958585,0.00015193431751975937,17.663922648616307,20.0
LQ heat distribution main_DN20,15.899201434142627,1.9571311446149606,0.00015178235259324704,17.655086698001917,20.0
LQ heat distribution main_DN20,15.880322761369968,1.4766996526982197,0.00015160212660019062,17.64460178132299,20.0
LQ heat distribution main_DN20,15.843497864241003,0.7371622404898966,0.00015125057626960386,17.624131864707063,20.0
LQ heat distribution main_DN20,15.80516542773553,2.6451615318160244,0.0001508846341549931,17.602798663987926,20.0
LQ heat distribution main_DN20,15.80353437942966,1.9018798019328889,0.0001508690632881113,17.601890361071618,20.0
LQ heat distribution main_DN20,15.79555002178104,0.9551340560758441,0.00015079284030339896,17.597443332320427,20.0
LQ heat distribution main_DN20,15.779798790256947,0.5060508648804426,0.00015064247055137896,17.58866710929631,20.0
LQ heat distribution main_DN20,15.753484145283164,0.3303628555490662,0.00015039125675687985,17.573995418693382,20.0
LQ heat distribution main_DN20,15.736305276794612,2.1721978655542458,0.00015022725801235907,17.56441075467148,20.0
LQ heat distribution main_DN20,15.70463662972915,1.0399241838021636,0.00014992493202605395,17.546728037852525,20.0
LQ heat distribution main_DN20,15.650560572171438,2.7556773065142064,0.00014940869281309248,17.516492505765665,20.0
LQ heat distribution main_DN20,15.623350987785791,3.8427556996757546,0.00014914893544425576,17.501259063591192,20.0
LQ heat distribution main_DN20,15.507265352232698,2.7452117756678374,0.00014804071935305678,17.436118339821085,20.0
LQ heat distribution main_DN20,15.423527691402652,1.8207814185980478,0.00014724131447639764,17.388977979675456,20.0
LQ heat distribution main_DN20,15.419941482717975,2.97552980550484,0.00014720707859396635,17.38695625901391,20.0
LQ heat distribution main_DN20,15.36451433989797,4.254118227993944,0.0001466779411923434,17.35567932827336,20.0
LQ heat distribution main_DN20,15.328847057635555,1.1390312194017473,0.0001463374420776664,17.335522830893954,20.0
LQ heat distribution main_DN20,15.269617434226664,0.904021145447142,0.00014577200414536194,17.30199877476275,20.0
LQ heat distribution main_DN20,15.265213932831724,0.07219298706456685,0.00014572996594588758,17.299503791840138,20.0
LQ heat distribution main_DN20,15.261459897504366,1.8849552545436041,0.00014569412789980303,17.29737650617404,20.0
LQ heat distribution main_DN20,15.222608334663413,0.7748752792312703,0.0001453232299251877,17.275345246976713,20.0
LQ heat distribution main_DN20,15.182314820143386,0.011126726170789481,0.00014493856630208484,17.252466591907748,20.0
LQ heat distribution main_DN20,15.181736230382505,0.800370782712258,0.00014493304277214802,17.25213784771613,20.0
LQ heat distribution main_DN20,15.163442224268099,1.2736738030898986,0.00014475839832236848,17.241740293523055,20.0
LQ heat distribution main_DN20,15.140116949681467,1.649542548360047,0.00014453572266999015,17.22847407403942,20.0
LQ heat distribution main_DN20,15.054340737166743,1.7426433922697941,0.00014371685667939613,17.17960086139499,20.0
LQ heat distribution main_DN20,14.915088059618238,3.853933761677055,0.000142387475509482,17.099960596713796,20.0
LQ heat distribution main_DN20,14.913732601159781,3.3962695171772954,0.00014237453557193109,17.09918357103475,20.0
LQ heat distribution main_DN20,14.737126586266562,1.4823902803303757,0.00014068855929610084,16.997639171348958,20.0
LQ heat distribution main_DN20,14.714683504011031,0.9655467432523497,0.0001404743055275516,16.984691438264196,20.0
LQ heat distribution main_DN20,14.664475073361908,4.798469974067712,0.0001399949887671781,16.95568967990306,20.0
LQ heat distribution main_DN200,2032.974325070455,2.6197756493222184,0.01940786945174659,199.64026868111208,200.0
LQ heat distribution main_DN200,2032.8380967366902,0.24617637857913008,0.0194065689425937,199.63357968449205,200.0
LQ heat distribution main_DN200,2032.8252955650041,3.8542209947015933,0.019406446735704096,199.63295111801762,200.0
LQ heat distribution main_DN200,2025.8099317098538,1.9108692478349258,0.01933947428839956,199.28818263841274,200.0
LQ heat distribution main_DN200,2025.7105665089664,2.626276144927165,0.019338525694596338,199.2832950739818,200.0
LQ heat distribution main_DN200,2025.5740001494303,2.6363743029118663,0.019337221958467116,199.27657746750782,200.0
LQ heat distribution main_DN200,2018.6302756478738,0.5811287355476632,0.01927093341907278,198.9347213937351,200.0
LQ heat distribution main_DN200,2018.6000569536252,2.9908263500088226,0.01927064493511814,198.93323237167593,200.0
LQ heat distribution main_DN200,2011.698149874816,2.997325466772682,0.01920475560739681,198.59284935926627,200.0
LQ heat distribution main_DN200,2011.5422889505437,0.508941863165764,0.019203267674945526,198.58515599219322,200.0
LQ heat distribution main_DN200,2011.515823973659,3.2334165545834015,0.019203015026001517,198.58384963913315,200.0
LQ heat distribution main_DN200,2004.7211977277009,3.230494643864743,0.019138149858975665,198.2481713437832,200.0
LQ heat distribution main_DN200,2004.5532120062198,0.06570028051614842,0.019136546176670356,198.23986506163877,200.0
LQ heat distribution main_DN200,2004.549795591633,4.675012209271904,0.019136513561733966,198.23969612876854,200.0
LQ heat distribution main_DN200,2004.3066949567508,1.0243741923118614,0.01913419279194989,198.22767506116955,200.0
LQ heat distribution main_DN200,2004.2534274987506,0.5941338947931408,0.019133684272064445,198.22504094470943,200.0
LQ heat distribution main_DN200,2004.2225325362215,0.6376531684188901,0.019133389332088035,198.22351314918996,200.0
LQ heat distribution main_DN200,2004.1893745714638,1.5509838344774396,0.01913307278827173,198.22187343220708,200.0
LQ heat distribution main_DN200,2004.108723412071,3.749818446395049,0.019132302848802588,198.21788504045426,200.0
LQ heat distribution main_DN200,1994.56488484914,3.4830457568120545,0.019041192218130217,197.74535152575214,200.0
LQ heat distribution main_DN200,1994.3837664697858,3.654514755406302,0.019039463164389363,197.73637309367325,200.0
LQ heat distribution main_DN200,1994.1937317025047,3.6440121088691093,0.019037648990000045,197.72695221855287,200.0
LQ heat distribution main_DN200,1994.0042430728436,0.5054013611615129,0.019035840029335022,197.717557970968,200.0
LQ heat distribution main_DN200,1993.977962202063,0.39057267196917855,0.01903558913796719,197.7162550131805,200.0
LQ heat distribution main_DN200,1945.839502695405,1.491456162023382,0.01857603343861962,195.31504888245755,200.0
LQ heat distribution main_DN200,1945.7619469749798,0.33669812412172834,0.018575293049880474,195.31115648787792,200.0
LQ heat distribution main_DN200,1945.7444386725253,0.6840669477343214,0.018575125906181628,195.31027776412182,200.0
LQ heat distribution main_DN200,1945.7088671912431,3.6921212981937996,0.01857478632163478,195.30849245575737,200.0
LQ heat distribution main_DN200,1945.516876883737,3.6833285223358345,0.018572953478603695,195.29885631152135,200.0
LQ heat distribution main_DN200,1945.3253438005756,4.890384820101615,0.018571125000482823,195.28924264195567,200.0
LQ heat distribution main_DN200,1945.0710437899304,4.8903852055370765,0.018568697315416997,195.2764777644126,200.0
LQ heat distribution main_DN200,1944.8167437592424,4.888315939795073,0.01856626963015983,195.26371205139134,200.0
LQ heat distribution main_DN200,1944.562551330373,4.890385974287177,0.018563842972127667,195.25095090581252,200.0
LQ heat distribution main_DN200,1944.30825125971,4.888316701837055,0.01856141528648888,195.23818352170215,200.0
LQ heat distribution main_DN200,1944.0540587912144,4.890386743037308,0.018558988628078418,195.22542070543045,200.0
LQ heat distribution main_DN200,1943.7997586805764,4.890387125999108,0.018556560942058008,195.21265164957535,200.0
LQ heat distribution main_DN200,1943.5454585500245,4.888317843306321,0.01855413325584749,195.1998817574288,200.0
LQ heat distribution main_DN200,1943.2912660221725,4.890387897578391,0.01855170659687038,195.1871164337159,200.0
LQ heat distribution main_DN200,1943.0369658514985,4.890388280183251,0.018549278910276835,195.1743448688329,200.0
LQ heat distribution main_DN200,1942.782665660929,4.88831898654772,0.018546851223493355,195.16157246716688,200.0
LQ heat distribution main_DN200,1942.5284730736287,4.890389048581252,0.01854442456394872,195.14880463453144,200.0
LQ heat distribution main_DN200,1942.2741728431024,4.890389434369443,0.018541996876783793,195.13603055915192,200.0
LQ heat distribution main_DN200,1942.0198725925152,4.888320128369602,0.01853956918942735,195.12325564648805,200.0
LQ heat distribution main_DN200,1941.76567994584,4.890390202766743,0.018537142529315896,195.11048530345568,200.0
LQ heat distribution main_DN200,1941.5113796552962,4.888320890059476,0.018534714841578006,195.09770871609206,200.0
LQ heat distribution main_DN200,1941.257186969013,0.4805708125725226,0.01853228818108843,195.08493669875656,200.0
LQ heat distribution main_DN200,1941.2321972867592,0.0340795151150407,0.018532049616102712,195.0836810366262,200.0
LQ heat distribution main_DN200,1941.2304251519731,2.2970594557108654,0.018532032698348192,195.08359199146796,200.0
LQ heat distribution main_DN200,1941.1109780602762,0.3726294176147158,0.018530892391983543,195.0775899924612,200.0
LQ heat distribution main_DN200,1941.0916013305603,4.799634143744922,0.018530707411270265,195.07661632964366,200.0
LQ heat distribution main_DN200,1940.8420203550854,4.808237250187807,0.018528324776659527,195.0640746810962,200.0
LQ heat distribution main_DN200,1940.5919920180756,3.5063246743738326,0.01852593787129428,195.05150974367803,200.0
LQ heat distribution main_DN200,1940.4096631350083,1.3890112048142351,0.01852419726143206,195.04234646787273,200.0
LQ heat distribution main_DN200,1940.337434552358,4.593913512518825,0.018523507728423465,195.03871636758788,200.0
LQ heat distribution main_DN200,1940.098551049707,4.585438735539907,0.018521227217658302,195.02670995957882,200.0
LQ heat distribution main_DN200,1939.860108235459,4.583324298478652,0.018518950913942327,195.0147249636457,200.0
LQ heat distribution main_DN200,1939.6217753719382,4.58332464857757,0.018516675659875304,195.00274475813652,200.0
LQ heat distribution main_DN205,2105.393397101935,3.926010472873417,0.020099220974720142,203.16496937132592,205.0
LQ heat distribution main_DN205,2105.189244557346,3.926010798927371,0.020097272024413804,203.15511903859587,205.0
LQ heat distribution main_DN205,2104.9850919958017,3.926011128163202,0.0200953230739456,203.14526822741385,205.0
LQ heat distribution main_DN205,2104.7809394171372,3.9260114566915205,0.02009337412331396,203.1354169377023,205.0
LQ heat distribution main_DN205,2104.5767868213893,0.06986791993686263,0.02009142517251923,203.12556516939333,205.0
LQ heat distribution main_DN205,2104.573153689553,2.989599227121056,0.02009139048868308,203.12538984144118,205.0
LQ heat distribution main_DN205,2104.4176945297427,1.6541096833419036,0.020089906391692055,203.11788753971626,205.0
LQ heat distribution main_DN205,2094.9960704078703,4.212121371935114,0.019999962485993988,202.6626910394076,205.0
LQ heat distribution main_DN205,2094.7770400965296,2.7615398858658695,0.019997871504501476,202.65209664421528,205.0
LQ heat distribution main_DN205,2087.8746450848435,3.3187005910677314,0.01993197751870972,202.31794676502446,205.0
LQ heat distribution main_DN205,2087.7020726541077,2.7615402161708666,0.019930330049203894,202.30958533838717,205.0
LQ heat distribution main_DN205,2079.874698076708,3.8119481301889104,0.019855605709562844,201.92997178870752,205.0
LQ heat distribution main_DN205,2079.676476773938,2.4311780853405778,0.019853713382090098,201.92034914753538,205.0
LQ heat distribution main_DN205,2072.9573735613667,3.824729485612285,0.01978956919867653,201.59389902533894,205.0
LQ heat distribution main_DN205,2072.758487628115,3.9666414182457697,0.01978767052628272,201.58422802269482,205.0
LQ heat distribution main_DN205,2065.730557517408,1.9228562640494156,0.01972057811472466,201.2421903942796,205.0
LQ heat distribution main_DN205,2065.6305689916776,2.9162341703581545,0.019719623570326278,201.23731992524446,205.0
LQ heat distribution main_DN205,2058.5588369498014,2.9290187696471968,0.01965211300190741,200.89255438133833,205.0
LQ heat distribution main_DN205,2058.4065279737797,0.258291579517548,0.019650658978269973,200.88512240886138,205.0
LQ heat distribution main_DN205,2058.3930968116447,2.6091415808695113,0.01965053075715174,200.8844670171751,205.0
LQ heat distribution main_DN205,2051.9407276867437,2.6068534423089362,0.019588932961209962,200.5693673157727,205.0
LQ heat distribution main_DN205,2051.8051713077434,0.626978505488884,0.0195876388668997,200.5627421472544,205.0
LQ heat distribution main_DN205,2051.772568425458,2.867403027878555,0.019587327622200074,200.56114868469263,205.0
LQ heat distribution main_DN205,2043.5213338350827,2.0077398653521263,0.01950855688625377,200.15746256342445,205.0
LQ heat distribution main_DN205,2043.4169313620844,0.4594990267915075,0.01950756020393398,200.15234952627512,205.0
LQ heat distribution main_DN205,2043.3930374126912,0.31759699675010056,0.019507332099405167,200.1511793186641,205.0
LQ heat distribution main_DN205,2043.3765223688602,0.787617256812596,0.01950717443788888,200.15037048939885,205.0
LQ heat distribution main_DN205,2043.335566271506,0.3769091683758674,0.01950678344889266,200.1483646380431,205.0
LQ heat distribution main_DN205,2043.3159669947504,4.378760539092129,0.019506596343625303,200.1474047436767,205.0
LQ heat distribution main_DN205,2043.0882714467175,4.376524731468035,0.019504422639109474,200.1362527869046,205.0
LQ heat distribution main_DN205,2042.860692160681,4.376525090307504,0.019502250044493376,200.1251059033874,205.0
LQ heat distribution main_DN205,2042.633112855985,4.378761623721669,0.01950007744969914,200.11395839804484,205.0
LQ heat distribution main_DN205,2042.4054172515514,4.366004092211613,0.01949790374464488,200.10280457450702,205.0
LQ heat distribution main_DN205,2042.1783850387565,0.8125983287179512,0.019495736372685025,200.09168262861897,205.0
LQ heat distribution main_DN205,2042.1361299256632,0.9783147537773479,0.019495332982583897,200.08961254980602,205.0
LQ heat distribution main_DN205,2042.0852575584668,3.8942018713906275,0.01949484732752713,200.0871202831332,205.0
LQ heat distribution main_DN205,2041.8827590611545,3.898061746762116,0.019492914167648253,200.07719945697278,205.0
LQ heat distribution main_DN205,2041.6800598503228,2.1043402448955835,0.01949097909164986,200.06726830475586,205.0
LQ heat distribution main_DN25,31.767798645262083,2.8516087033154793,0.00030327254076622514,24.956044963478018,25.0
LQ heat distribution main_DN25,31.76686338196681,1.4929480996093332,0.0003032636122383466,24.955677600210226,25.0
LQ heat distribution main_DN25,31.75861612178228,1.2390829154863883,0.0003031848794442222,24.95243791419041,25.0
LQ heat distribution main_DN25,31.724200119027596,3.2796114032530777,0.00030285632571864054,24.93891408887977,25.0
LQ heat distribution main_DN25,31.694183810176987,3.44886005661264,0.0003025697738441717,24.92711314043581,25.0
LQ heat distribution main_DN25,31.677924116779142,4.792863581666256,0.000302414550040851,24.92071828869868,25.0
LQ heat distribution main_DN25,31.553660326058438,0.40018487679850323,0.000301228260869293,24.87179169553537,25.0
LQ heat distribution main_DN25,31.532850712464917,0.3070929621434672,0.0003010296010736508,24.863588879570358,25.0
LQ heat distribution main_DN25,31.516881878433455,2.233705307274905,0.0003008771539707251,24.857292385668412,25.0
LQ heat distribution main_DN25,31.428695210532496,0.8898382069501443,0.0003000352764728639,24.822491713610354,25.0
LQ heat distribution main_DN25,31.38242362377109,2.5203372858356023,0.00029959354294769534,24.804212253759342,25.0
LQ heat distribution main_DN25,31.34649916768481,0.7400422521848214,0.0002992505887129815,24.79001110406673,25.0
LQ heat distribution main_DN25,31.308016970571202,3.645890106853378,0.00029888321690282773,24.774789834020773,25.0
LQ heat distribution main_DN25,31.298538931409446,0.6209302036911569,0.0002987927344287298,24.77103944952687,25.0
LQ heat distribution main_DN25,31.266250560817507,3.9086947204599123,0.00029848449222737476,24.758258934633044,25.0
LQ heat distribution main_DN25,31.118430685014825,1.2428105778429046,0.00029707332396195537,24.69966382670151,25.0
LQ heat distribution main_DN25,31.06299843535359,0.3710662988183534,0.0002965441378076715,24.677654872900742,25.0
LQ heat distribution main_DN25,30.557893183883127,0.6449018186779752,0.00029172213063372916,24.476194912913588,25.0
LQ heat distribution main_DN25,30.524358289311873,0.45153563661491347,0.00029140198844211814,24.46276087269091,25.0
LQ heat distribution main_DN25,30.5008784362079,1.0057887258343776,0.00029117783709983676,24.453350477802978,25.0
LQ heat distribution main_DN25,30.45761209494685,3.075258323292685,0.0002907647932691823,24.43600044510833,25.0
LQ heat distribution main_DN25,30.44857742246451,3.064440427936372,0.000290678543412549,24.432375938458872,25.0
LQ heat distribution main_DN25,30.29769866213563,1.0125745359722298,0.000289238173385543,24.37176712064527,25.0
LQ heat distribution main_DN25,30.245044786265073,0.9761176608986777,0.0002887355110860628,24.350580263474054,25.0
LQ heat distribution main_DN25,30.194286667898343,0.9867911969732882,0.0002882509467102467,24.33013875564805,25.0
LQ heat distribution main_DN25,30.044080918216107,4.809921241406289,0.0002868170016058817,24.269546447208054,25.0
LQ heat distribution main_DN25,29.964644602692964,4.290522852532864,0.00028605865969157963,24.23744096578206,25.0
LQ heat distribution main_DN25,29.79396501366298,1.6287458108043273,0.0002844292602736323,24.168313761970033,25.0
LQ heat distribution main_DN25,29.741537414361254,2.591395046295829,0.000283928758132327,24.147040249460623,25.0
LQ heat distribution main_DN25,26.147950413418158,3.3170460891394913,0.0002496224383142545,22.641282582034805,25.0
LQ heat distribution main_DN25,25.975464016782905,1.9319364334844964,0.0002479757901363523,22.56648178656722,25.0
LQ heat distribution main_DN25,25.87500332224171,0.6347435842839034,0.0002470167381598254,22.522801322522923,25.0
LQ heat distribution main_DN25,25.841996655858946,0.34332258496237505,0.00024670163871941714,22.508431472863577,25.0
LQ heat distribution main_DN25,25.61925661033651,1.6029951069329347,0.0002445752421034512,22.41121802584771,25.0
LQ heat distribution main_DN25,25.535900864775996,2.6000880586935082,0.00024377948319595223,22.37472934419786,25.0
LQ heat distribution main_DN25,25.451193439032725,3.712550810764457,0.00024297082042036013,22.33758790714866,25.0
LQ heat distribution main_DN25,25.400696285723935,1.6960928133603839,0.0002424887473577464,22.315417146042737,25.0
LQ heat distribution main_DN25,25.31729488716227,4.030037642927412,0.00024169255262207416,22.278751473183718,25.0
LQ heat distribution main_DN25,25.258140796872972,2.6279605247840814,0.00024112783576967037,22.252708999216043,25.0
LQ heat distribution main_DN25,25.149829145400357,1.2214489920940141,0.0002400938343236311,22.20494584212075,25.0
LQ heat distribution main_DN25,25.107732929730044,2.7046957323758787,0.0002396919611430076,22.186354549529348,25.0
LQ heat distribution main_DN25,25.086313797811467,0.5219337399464,0.00023948748255667271,22.17688906236037,25.0
LQ heat distribution main_DN25,25.059173243334254,3.1785263771300554,0.0002392283841845752,22.16488937293282,25.0
LQ heat distribution main_DN25,24.9670887516465,0.5388708183970374,0.00023834929595843913,22.124127432185798,25.0
LQ heat distribution main_DN25,24.89388987172349,3.178525785832915,0.00023765049996872067,22.091671704230816,25.0
LQ heat distribution main_DN25,24.867144370588505,3.2873141026867336,0.00023739517298891174,22.07980108820551,25.0
LQ heat distribution main_DN25,24.696204037248794,0.1212116578820854,0.00023576328436514363,22.003780351535426,25.0
LQ heat distribution main_DN25,24.689901031038925,4.148475875973914,0.00023570311246815204,22.000972251669403,25.0
LQ heat distribution main_DN25,24.60362924517972,2.590905180439957,0.00023487951546710952,21.96250056790196,25.0
LQ heat distribution main_DN25,24.578923355722882,3.3516685071164605,0.00023464365972050485,21.95147090661022,25.0
LQ heat distribution main_DN25,24.468902175796845,1.0151067656158523,0.00023359333819376464,21.902285768730955,25.0
LQ heat distribution main_DN25,24.428423842072352,3.413693633252203,0.00023320691018684822,21.884162050161674,25.0
LQ heat distribution main_DN25,24.404636593352826,2.246455849637884,0.00023297982428021791,21.873504571889907,25.0
LQ heat distribution main_DN25,24.344011389551778,4.443619004852144,0.0002324010633847425,21.84631895397119,25.0
LQ heat distribution main_DN25,24.305925733757704,2.514048021081362,0.00023203747717191127,21.829223228679396,25.0
LQ heat distribution main_DN25,24.250911773143237,2.1941258132693173,0.00023151228423048435,21.804505134305778,25.0
LQ heat distribution main_DN25,24.21337963766085,4.385838821863169,0.00023115398222110596,21.787625634413594,25.0
LQ heat distribution main_DN25,24.175195236661473,0.23531228053261302,0.00023078945333328374,21.770439357656493,25.0
LQ heat distribution main_DN25,24.162958998073776,0.9212317891920102,0.00023067263959974964,21.764929122804773,25.0
LQ heat distribution main_DN25,24.11505494503579,2.6199957036640833,0.00023021532167098608,21.74334348845958,25.0
LQ heat distribution main_DN25,24.112943201299466,3.280860493421756,0.0002301951618262479,21.742391440562827,25.0
LQ heat distribution main_DN25,24.067268710923436,3.4558101449188476,0.00022975912850523568,21.72178957223762,25.0
LQ heat distribution main_DN25,23.887566583387656,1.0990470583086167,0.0002280435950681399,21.6405430125482,25.0
LQ heat distribution main_DN25,23.83041613635561,0.2900723097008573,0.00022749800607499388,21.614640262618092,25.0
LQ heat distribution main_DN25,23.815332376251163,1.5181483998877825,0.00022735400836516623,21.607798551291417,25.0
LQ heat distribution main_DN25,23.803932734081744,1.630296991463138,0.00022724518123228395,21.602626449318493,25.0
LQ heat distribution main_DN25,23.71915729052566,2.357552027507222,0.00022643586912196335,21.564124288052597,25.0
LQ heat distribution main_DN25,23.623164441800576,1.8577414558837704,0.00022551946961146135,21.520444398855094,25.0
LQ heat distribution main_DN25,23.596564585095287,3.7815136036904295,0.0002252655330319359,21.508324896987315,25.0
LQ heat distribution main_DN25,23.52656188609462,3.8385234449696863,0.0002245972495092565,21.4763973864309,25.0
LQ heat distribution main_DN25,23.420455852655156,1.4079070145166674,0.0002235843040826268,21.427912815888288,25.0
LQ heat distribution main_DN25,23.399925877703385,3.1986027401819332,0.00022338831386829007,21.41851908410469,25.0
LQ heat distribution main_DN25,23.385459830438332,1.7276299789676899,0.0002232502131784089,21.411897498794442,25.0
LQ heat distribution main_DN25,23.34724468790029,4.79370256290548,0.00022288539081527723,21.39439531406428,25.0
LQ heat distribution main_DN25,23.295623071532013,0.07636774439852478,0.00022239258302178533,21.37073032848429,25.0
