name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN25,23.29165194882329,1.9247315446651865,0.00022235467254246578,21.368908754335997,25.0
LQ heat distribution main_DN25,23.1915659085007,0.5746450506084966,0.00022139919721719044,21.32294739467417,25.0
LQ heat distribution main_DN25,23.161684365869057,0.9977570349582103,0.000221113931893738,21.30920602125821,25.0
LQ heat distribution main_DN25,23.12801882465133,3.250272921511749,0.00022079254247877166,21.29371390910678,25.0
LQ heat distribution main_DN25,23.038284609094262,3.4757984519705953,0.0002199358912562698,21.25236510762581,25.0
LQ heat distribution main_DN25,22.95900463273272,2.805801112924466,0.0002191790418399305,21.215766483829682,25.0
LQ heat distribution main_DN25,22.85754308959179,0.04657879528837952,0.00021821043522283332,21.16883570630695,25.0
LQ heat distribution main_DN25,22.855120992236795,2.975529596497849,0.00021818731257505295,21.167714099773658,25.0
LQ heat distribution main_DN25,22.790013481580754,4.526188283144274,0.00021756576116067544,21.137542304193662,25.0
LQ heat distribution main_DN25,22.554651690857252,0.0657048206161104,0.0002153188705571098,21.028111013018858,25.0
LQ heat distribution main_DN25,22.551235040185215,0.9679098353332655,0.0002152862533669233,21.02651824998998,25.0
LQ heat distribution main_DN25,22.358128035236046,1.604937437095483,0.00021344274973972359,20.936299296553873,25.0
LQ heat distribution main_DN25,22.27467128850708,1.4716815392721365,0.00021264602662059265,20.897188039115907,25.0
LQ heat distribution main_DN25,22.198143848464927,1.4503791110532023,0.00021191545440061983,20.861259692093192,25.0
LQ heat distribution main_DN25,22.12272413469016,0.14821550112837767,0.0002111954571330803,20.825790760274582,25.0
LQ heat distribution main_DN265,3578.6351508416924,4.090960563326016,0.03416358139228346,264.8749638628472,265.0
LQ heat distribution main_DN265,3578.4224208923993,4.094604633039384,0.03416155055744534,264.8670910743877,265.0
LQ heat distribution main_DN265,3578.209501451481,4.090958603594276,0.03415951791361796,264.85921103882526,265.0
LQ heat distribution main_DN265,3577.996771604094,4.097450554119573,0.03415748707975269,264.85133778587976,265.0
LQ heat distribution main_DN265,3577.78370417528,1.6054839030290309,0.03415545302315303,264.8434518042401,265.0
LQ heat distribution main_DN265,3577.7002190123226,2.520447081416711,0.03415465602875726,264.8403618148018,265.0
LQ heat distribution main_DN265,3577.569155764089,2.517030581472755,0.03415340482829679,264.83551077169335,265.0
LQ heat distribution main_DN265,3577.4382701738523,4.205728911395229,0.03415215532385539,264.8306662155607,265.0
LQ heat distribution main_DN265,3577.2195722704596,4.8606840520348475,0.03415006751570845,264.8225712056297,265.0
LQ heat distribution main_DN265,3576.966816699754,4.8501154468199825,0.03414765457469932,264.81321525736126,265.0
LQ heat distribution main_DN265,3576.7146106965192,2.6589842027335813,0.0341452468801577,264.80387932228604,265.0
LQ heat distribution main_DN265,3576.576343517977,0.02328930702238767,0.03414392690709286,264.79876093249226,265.0
LQ heat distribution main_DN265,3576.5751324740118,1.61742330992637,0.03414391534581396,264.798716101495,265.0
LQ heat distribution main_DN265,3576.4910264618957,3.1489189201529304,0.034143112424457236,264.79560260686225,265.0
LQ heat distribution main_DN265,3576.3272826780476,1.1104335256904976,0.03414154923797659,264.789540920997,265.0
LQ heat distribution main_DN265,3576.269540134712,0.9586709388637636,0.03414099799651276,264.7874032973891,265.0
LQ heat distribution main_DN265,3576.219689245891,3.283159839315452,0.034140522093039534,264.7855578082203,265.0
LQ heat distribution main_DN265,3576.0489649342467,1.4676053972587977,0.03413889226667539,264.7792374650167,265.0
LQ heat distribution main_DN265,3575.9726494535894,4.645332890696582,0.03413816371793403,264.7764121593817,265.0
LQ heat distribution main_DN265,3575.731092143273,2.574580634029614,0.03413585768155869,264.76746917178554,265.0
LQ heat distribution main_DN265,3575.5972139503037,1.7701533168788723,0.03413457960811746,264.7625125739305,265.0
LQ heat distribution main_DN265,3575.505165977826,0.01767786123854585,0.034133700868523395,264.7591046104685,265.0
LQ heat distribution main_DN265,3575.5042467290414,1.8988292494364762,0.03413369209287868,264.75907057618673,265.0
LQ heat distribution main_DN265,3575.405507608071,0.3748755764145931,0.034132749475972037,264.75541483190887,265.0
LQ heat distribution main_DN265,3575.386014078097,4.085323565751417,0.0341325633802205,264.75469309214554,265.0
LQ heat distribution main_DN265,3575.173577252678,4.0853225795517,0.03413053534370099,264.7468275803143,265.0
LQ heat distribution main_DN265,3574.9611404785414,4.081637926605925,0.03412850730767104,264.73896183669405,265.0
LQ heat distribution main_DN265,3574.748895306358,4.08532061420119,0.034126481100776686,264.731102953989,265.0
LQ heat distribution main_DN265,3574.5364586344194,0.3284979779031995,0.03412445306572238,264.7232367469259,265.0
LQ heat distribution main_DN265,3574.5193767395685,4.808000564161843,0.03412428999274051,264.7226042201705,265.0
LQ heat distribution main_DN265,3574.269360710232,4.819341920581637,0.03412190320487095,264.71334618506756,265.0
LQ heat distribution main_DN265,3574.018754930362,4.825840839251662,0.0341195107869247,264.70406598669365,265.0
LQ heat distribution main_DN265,3573.7678112067206,4.815754285231531,0.03411711514278492,264.69477294788044,265.0
LQ heat distribution main_DN265,3573.5173919838885,4.819337895484087,0.03411472450581278,264.6854990073172,265.0
LQ heat distribution main_DN265,3573.266786413323,3.470122515682902,0.03411233208986466,264.67621784030456,265.0
LQ heat distribution main_DN265,3573.086340042508,3.460030106904804,0.03411060945147979,264.66953481482994,265.0
LQ heat distribution main_DN265,3572.9064184769486,1.539789906771435,0.03410889182316896,264.6628710580645,265.0
LQ heat distribution main_DN265,3572.8263494017965,2.1736203606399043,0.03410812744058994,264.65990548500486,265.0
LQ heat distribution main_DN265,3572.7133211430432,4.935689242570054,0.034107048411866764,264.6557191235722,265.0
LQ heat distribution main_DN265,3572.4566653024294,4.93938622357298,0.03410459823677737,264.6462128114354,265.0
LQ heat distribution main_DN265,3572.1998172188037,1.4972023827599983,0.03410214622643249,264.6366990369117,265.0
LQ heat distribution main_DN30,45.801560031152185,4.25475769709962,0.0004372463964787798,29.965555570164224,30.0
LQ heat distribution main_DN30,45.580312630903,0.8483154188754597,0.00043513424945969454,29.893092677199565,30.0
LQ heat distribution main_DN30,45.53620022912148,0.802658170105172,0.00043471312867896395,29.878623981832657,30.0
LQ heat distribution main_DN30,45.13068726246463,3.630524085655724,0.00043084188317388673,29.74528759601447,30.0
LQ heat distribution main_DN30,44.941900010010535,2.459895392683118,0.0004290396182339908,29.683008286853447,30.0
LQ heat distribution main_DN30,44.63606408207844,3.9647098102942095,0.0004261199435043288,29.58183735678475,30.0
LQ heat distribution main_DN30,44.42989917194314,0.22949337969974998,0.00042415178207105624,29.513442041440765,30.0
LQ heat distribution main_DN30,44.417965516198755,2.809069260753843,0.00042403785695655134,29.509478191455532,30.0
LQ heat distribution main_DN30,42.62172146271614,1.6916327379066378,0.00040688994236483185,28.906645205812136,30.0
LQ heat distribution main_DN30,42.53375656034499,2.6999386440184923,0.00040605018196033404,28.87680028793082,30.0
LQ heat distribution main_DN30,42.493485463588975,3.443033221750502,0.0004056657323492981,28.863126727183918,30.0
LQ heat distribution main_DN30,42.39335975085603,2.697674848072145,0.000404709878289795,28.829102152879546,30.0
LQ heat distribution main_DN30,42.31444773605795,0.04268841007832662,0.00040395654163301146,28.802258064524977,30.0
LQ heat distribution main_DN30,42.312227938733876,3.7330686945439755,0.00040393535025044276,28.801502577719354,30.0
LQ heat distribution main_DN30,42.253080658756275,4.379588914683868,0.0004033706984129477,28.781365062305287,30.0
LQ heat distribution main_DN30,42.11810836661759,0.5695840420754723,0.0004020821801109078,28.73535901959,30.0
LQ heat distribution main_DN30,42.088489996429665,2.5096285330855936,0.00040179942717355287,28.725253577849927,30.0
LQ heat distribution main_DN30,42.025342035192715,4.264623408064028,0.0004011965826748708,28.703696352792537,30.0
LQ heat distribution main_DN30,41.957989312709216,2.5160970950489476,0.0004005535972573672,28.680685864105257,30.0
LQ heat distribution main_DN30,41.82715226376667,2.598950203178466,0.0003993045562173429,28.635933645617406,30.0
LQ heat distribution main_DN30,41.69200685320139,2.7768830126340864,0.0003980143852334262,28.589634221578184,30.0
LQ heat distribution main_DN30,41.04872487339412,1.968023029021433,0.00039187326848108946,28.368216595870628,30.0
LQ heat distribution main_DN30,40.946387675885006,4.593894178537044,0.0003908963023950836,28.33283260437224,30.0
LQ heat distribution main_DN30,40.908039193395595,3.231532517160004,0.00039053020709685533,28.31956188976005,30.0
LQ heat distribution main_DN30,40.739999502503274,0.7793673657738083,0.000388926009570437,28.261337301450073,30.0
LQ heat distribution main_DN30,40.699472399483035,2.3253193445217764,0.00038853911598551826,28.24727697836137,30.0
LQ heat distribution main_DN30,40.443514578336725,2.512245820626849,0.00038609560456646035,28.158313726272265,30.0
LQ heat distribution main_DN30,40.31287779566413,2.3086753075366997,0.00038484847537626854,28.11279979343876,30.0
LQ heat distribution main_DN30,40.19282667967222,2.1708031176138847,0.0003837024026699019,28.070908844739957,30.0
LQ heat distribution main_DN30,40.1846502012243,2.483701583834677,0.00038362434559641336,28.068053448960672,30.0
LQ heat distribution main_DN30,40.03704084326188,2.164804290746251,0.0003822151870478461,28.016455151757278,30.0
LQ heat distribution main_DN30,39.92447102014307,0.36635250832890176,0.0003811405347985019,27.97704130771887,30.0
LQ heat distribution main_DN30,39.90542068970997,1.8828632327676518,0.00038095867006883026,27.970365759350656,30.0
LQ heat distribution main_DN30,39.807511801606054,1.4806133521277252,0.00038002397901294564,27.936031711488717,30.0
LQ heat distribution main_DN30,39.713962404401784,2.727914455122093,0.0003791309060086089,27.90318695410717,30.0
LQ heat distribution main_DN30,39.572110852735435,1.2814274930162388,0.0003777767145845865,27.853309645505803,30.0
LQ heat distribution main_DN30,39.357254950861375,1.2814268198835117,0.00037572558425643315,27.77759226438595,30.0
LQ heat distribution main_DN30,39.29062075622743,0.8844041873029214,0.00037508945829334067,27.7540677376794,30.0
LQ heat distribution main_DN30,39.24463173848768,1.0313147591221545,0.00037465042232446476,27.737820144694428,30.0
LQ heat distribution main_DN30,39.19100337101333,2.658258072820335,0.0003741384570025139,27.718861595747196,30.0
LQ heat distribution main_DN30,39.17212573884039,1.6012168654692724,0.0003739582409435837,27.712184942233147,30.0
LQ heat distribution main_DN30,39.08886246183599,2.6299866198817017,0.000373163364790797,27.682717116142705,30.0
LQ heat distribution main_DN30,39.059127496340146,0.5845288399886749,0.00037287949877174364,27.67218596752536,30.0
LQ heat distribution main_DN30,39.02873199666074,0.023419503888702977,0.00037258932693709534,27.66141673542036,30.0
LQ heat distribution main_DN30,39.027514182458525,4.080070709755126,0.000372577701025857,27.660985172220453,30.0
LQ heat distribution main_DN30,38.95622446699785,2.7322333190590373,0.00037189713094986016,27.63571011767066,30.0
LQ heat distribution main_DN30,38.95210315760214,2.62998678313685,0.000371857786707419,27.63424824186231,30.0
LQ heat distribution main_DN30,38.81414833440678,1.6350336446785059,0.000370540795555196,27.585269381253006,30.0
LQ heat distribution main_DN30,38.79810141135991,4.101041307602572,0.00037038760297240965,27.57956650645719,30.0
LQ heat distribution main_DN30,38.729126584883495,1.3620959017047816,0.0003697291320752601,27.555040280079872,30.0
LQ heat distribution main_DN30,38.58484726336457,2.564052064690719,0.00036835176385073575,27.50366638631742,30.0
LQ heat distribution main_DN30,38.56847903830203,0.21405935048787902,0.0003681955039456041,27.497832049948098,30.0
LQ heat distribution main_DN30,38.55734795207666,0.7554399137101928,0.00036808924059261727,27.493863746886287,30.0
LQ heat distribution main_DN30,38.204778715341405,0.26927716038938726,0.0003647234244901327,27.367872822452114,30.0
LQ heat distribution main_DN30,38.19077630300116,1.4648290735222032,0.00036458974990931896,27.362857070855696,30.0
LQ heat distribution main_DN30,38.114605191178,3.4848760382130433,0.0003638625793907208,27.335555982167232,30.0
LQ heat distribution main_DN30,37.963973443709826,4.183204887397755,0.0003624245674817167,27.28148643492149,30.0
LQ heat distribution main_DN30,37.74644678956514,1.4464880396085613,0.00036034794071183906,27.203215179347154,30.0
LQ heat distribution main_DN30,37.694512082136356,2.819253907127059,0.00035985214398220867,27.184494512434473,30.0
LQ heat distribution main_DN30,37.54791087896575,1.5683055704630045,0.00035845260982306205,27.13158015148632,30.0
LQ heat distribution main_DN30,37.470962964478396,0.2988995833720047,0.00035771802352724003,27.10376516575324,30.0
LQ heat distribution main_DN30,37.466358989301675,4.632745446317932,0.00035767407149691336,27.102100024462512,30.0
LQ heat distribution main_DN30,37.45542018614305,3.3251899087427317,0.00035756964378179525,27.09814332587071,30.0
LQ heat distribution main_DN30,37.282510310888426,0.05298235262004774,0.0003559189528485769,27.035522793573552,30.0
LQ heat distribution main_DN30,37.28100224674285,3.7155685952253776,0.00035590455605482435,27.03497599945285,30.0
LQ heat distribution main_DN30,37.08779267979113,1.7663130623421555,0.00035406007331542844,26.96483033679224,30.0
LQ heat distribution main_DN30,33.684672512679604,4.264623060416225,0.00032157205262701294,25.697943117336973,30.0
LQ heat distribution main_DN30,33.52136511190367,1.4082505157911553,0.0003200130320945458,25.635574051009744,30.0
LQ heat distribution main_DN30,33.46291211353796,4.288816501033786,0.00031945500824379915,25.613213237592014,30.0
LQ heat distribution main_DN30,33.44813608508253,0.6477127637841856,0.00031931394830627714,25.607557672494178,30.0
LQ heat distribution main_DN30,33.414455021365754,0.13150012156728486,0.00031899241070516235,25.59466148281118,30.0
LQ heat distribution main_DN30,33.40761701504425,0.6217786429421903,0.00031892713140853704,25.592042475382257,30.0
LQ heat distribution main_DN30,33.406090519033356,2.779422114948596,0.0003189125586542564,25.591457779427966,30.0
LQ heat distribution main_DN30,33.26156056905603,1.8822242463089767,0.0003175327977952843,25.536037625012398,30.0
LQ heat distribution main_DN30,33.2398936554842,2.830563313158303,0.00031732595375163916,25.527719054802937,30.0
LQ heat distribution main_DN30,33.16971606930634,4.5877422242263615,0.0003166560006616357,25.50075717155683,30.0
LQ heat distribution main_DN30,33.163684908247966,3.813471262152945,0.000316598423945088,25.498438698809736,30.0
LQ heat distribution main_DN30,33.09270436319997,1.5073462171164334,0.0003159208053766107,25.4711368089224,30.0
LQ heat distribution main_DN30,33.04121931682775,2.9129358330051924,0.0003154293013539642,25.451315323512414,30.0
LQ heat distribution main_DN30,33.01432235990992,0.19709721011330145,0.0003151725284955601,25.44095398820942,30.0
LQ heat distribution main_DN30,33.004073304984026,0.6071606977673879,0.00031507468548910763,25.4370047026275,30.0
LQ heat distribution main_DN30,32.97250094870012,2.010842977472569,0.00031477327874654057,25.424835017894626,30.0
LQ heat distribution main_DN30,32.96538440261601,1.3038474341901927,0.00031470534035910275,25.422091113596093,30.0
LQ heat distribution main_DN30,32.89758433603812,2.541007262984735,0.0003140580843535859,25.395934788438886,30.0
LQ heat distribution main_DN30,32.88974665351148,1.632281827520422,0.0003139832616087015,25.39290938193639,30.0
LQ heat distribution main_DN30,32.86793711387155,3.2849526440927583,0.00031377505597968066,25.384488832076897,30.0
LQ heat distribution main_DN30,32.80486799848042,0.7782078256556371,0.00031317296418597056,25.360122441176465,30.0
LQ heat distribution main_DN30,32.76440119154633,2.2004331428268564,0.0003127866462200127,25.34447598502474,30.0
LQ heat distribution main_DN30,32.75693818326037,4.604997430273374,0.0003127154003175214,25.341589364188536,30.0
LQ heat distribution main_DN30,32.721052811909885,3.876162602764937,0.00031237281920677696,25.327704648571764,30.0
LQ heat distribution main_DN30,32.697119576378725,3.3738087864350663,0.0003121443396313005,25.31844020331296,30.0
LQ heat distribution main_DN30,32.62758880705197,2.5918162040009043,0.0003114805614038374,25.2915059117354,30.0
LQ heat distribution main_DN30,32.51949235656611,2.3129454328115724,0.0003104486143824927,25.24957528994546,30.0
LQ heat distribution main_DN30,32.51747831688615,2.034326306545723,0.0003104293872733761,25.2487933829989,30.0
LQ heat distribution main_DN30,32.49281436444392,3.201484005030776,0.0003101939318801329,25.239216177143167,30.0
LQ heat distribution main_DN30,32.364807705927454,3.693302567691995,0.0003089719112737704,25.189451698055258,30.0
LQ heat distribution main_DN30,32.17275597240747,3.7037968369411396,0.0003071384818368255,25.114603796318956,30.0
LQ heat distribution main_DN30,32.08940377289453,3.3396778080952836,0.00030634275678180934,25.082049620993434,30.0
LQ heat distribution main_DN30,31.980158536886535,0.41295264004403975,0.000305299842834239,25.039318529386975,30.0
LQ heat distribution main_DN30,31.971595816105758,1.6862721720236087,0.00030521809848310985,25.035966153154188,30.0
LQ heat distribution main_DN30,31.958684999604245,3.030299079893523,0.00030509484486495697,25.030910612516255,30.0
LQ heat distribution main_DN30,31.935388750208368,3.2228866335824216,0.00030487244630270516,25.021785821519348,30.0
LQ heat distribution main_DN30,31.91574052687357,0.7433164329471631,0.0003046848737649028,25.014087319984295,30.0
LQ heat distribution main_DN30,31.88390966316053,2.2508900229561473,0.00030438099917098356,25.00161042588854,30.0
LQ heat distribution main_DN330,5524.888127226375,7.068408745760125,0.052743562073760145,329.11217070668533,330.0
LQ heat distribution main_DN330,5524.520569971595,0.34933959010116444,0.05274005317395317,329.1012230118923,330.0
LQ heat distribution main_DN330,5524.50240431291,0.5336687656188178,0.05273987975477718,329.10068193820734,330.0
LQ heat distribution main_DN35,62.39226527934326,4.155087330520829,0.0005956302174638975,34.97418280338944,35.0
LQ heat distribution main_DN35,62.372633695027204,4.9257837746946285,0.0005954428037711428,34.96868009697873,35.0
LQ heat distribution main_DN35,62.22333172776871,3.1945963162601636,0.0005940174866612765,34.92680259003727,35.0
LQ heat distribution main_DN35,62.17620073815618,4.155087673679094,0.0005935675488129468,34.913572451452794,35.0
LQ heat distribution main_DN35,62.116492938743086,1.7559433413311365,0.0005929975459545879,34.8968046748781,35.0
LQ heat distribution main_DN35,62.05721271932318,2.1919526525560227,0.0005924316250054719,34.88014900152862,35.0
LQ heat distribution main_DN35,61.96013617912487,4.1550880147173155,0.0005915048799916456,34.85285669110857,35.0
LQ heat distribution main_DN35,61.94323118139027,0.2012394933291118,0.0005913434957650622,34.84810179793681,35.0
LQ heat distribution main_DN35,61.744071602359575,4.155088355402073,0.0005894422110010461,34.79203497054156,35.0
LQ heat distribution main_DN35,61.641877461530505,1.4465066339156056,0.0005884666106112697,34.76323046782233,35.0
LQ heat distribution main_DN35,61.566659116566896,2.406353953532425,0.0005877485357190157,34.74201412155025,35.0
LQ heat distribution main_DN35,61.52800700787867,0.9317677870134379,0.0005873795418413238,34.73110673307876,35.0
LQ heat distribution main_DN35,59.51393281614763,0.6945041011281293,0.0005681521032567793,34.15792840688643,35.0
LQ heat distribution main_DN35,59.477818602888966,0.9084964623545735,0.0005678073374977467,34.147562986131234,35.0
LQ heat distribution main_DN35,59.44774031099317,3.567988191847106,0.0005675201938996962,34.138927579884715,35.0
LQ heat distribution main_DN35,59.43057678684653,0.5886388054733493,0.0005673563416405396,34.13399899383756,35.0
LQ heat distribution main_DN35,59.39996756896191,1.7149138842786165,0.0005670641295366292,34.12520764740935,35.0
LQ heat distribution main_DN35,59.262204925017116,2.2974846157857347,0.0005657489730311896,34.08561244242488,35.0
LQ heat distribution main_DN35,58.1121612209716,1.4907034857505495,0.0005547700355224019,33.75325904124292,35.0
LQ heat distribution main_DN35,58.034644639712575,0.6801549039051558,0.0005540300204268504,33.730739569416976,35.0
LQ heat distribution main_DN35,57.999276584709506,1.7173966424245604,0.0005536923778969882,33.720459740219425,35.0
LQ heat distribution main_DN35,57.90997195930343,1.538170996833234,0.0005528398277737797,33.69448913077802,35.0
LQ heat distribution main_DN35,57.829987067468096,0.7189966865481766,0.0005520762488541107,33.671211781323656,35.0
LQ heat distribution main_DN35,57.79259923976759,4.994875287362591,0.0005517193244846547,33.660325586575176,35.0
LQ heat distribution main_DN35,57.57328658707077,3.9212444385891465,0.0005496256476092675,33.596397400393236,35.0
LQ heat distribution main_DN35,57.53286572482474,3.4320134574419194,0.0005492397682560834,33.584601705985925,35.0
LQ heat distribution main_DN35,57.369381876264136,0.10829020991786935,0.0005476790632578915,33.53685120838448,35.0
LQ heat distribution main_DN35,57.36375078534841,3.0766193462308355,0.0005476253058267151,33.5352052634017,35.0
LQ heat distribution main_DN35,57.35440102503776,3.4218342923146676,0.0005475360479717208,33.53247218803435,35.0
LQ heat distribution main_DN35,57.176465641837396,3.432014850181883,0.0005458373808289967,33.48041647778655,35.0
LQ heat distribution main_DN35,57.13527038332899,2.1771210070297036,0.0005454441086713984,33.46835309717968,35.0
LQ heat distribution main_DN35,57.042604950893356,2.800096083764338,0.0005445594744715356,33.44120158546354,35.0
LQ heat distribution main_DN35,57.02206009096344,0.04904604402785372,0.0005443633421571689,33.435178835653105,35.0
LQ heat distribution main_DN35,57.01950969667399,4.096103032113209,0.0005443389947176515,33.43443110887383,35.0
LQ heat distribution main_DN35,56.99800086962794,4.827396817743707,0.00054413365985325,33.428124467247486,35.0
LQ heat distribution main_DN35,56.89699995453761,1.3021268909598878,0.0005431694506399772,33.39849388256933,35.0
LQ heat distribution main_DN35,56.829289356207696,4.019607537769345,0.0005425230487466128,33.37861493276481,35.0
LQ heat distribution main_DN35,55.83319989778178,4.322920707070016,0.00053301384150627,33.084795769721275,35.0
LQ heat distribution main_DN35,55.66406369995296,1.8524290875231149,0.0005313991761332025,33.03464567185925,35.0
LQ heat distribution main_DN35,55.60840802101414,0.7782232471110153,0.0005308678570025217,33.01812670690054,35.0
LQ heat distribution main_DN35,55.56794041216437,4.122885785841668,0.0005304815313810441,33.006110468146716,35.0
LQ heat distribution main_DN35,55.56773738740176,1.7809471530969454,0.0005304795931971529,33.00605017201361,35.0
LQ heat distribution main_DN35,55.47512813544072,0.815422191590401,0.000529595495326403,32.97853474324753,35.0
LQ heat distribution main_DN35,55.353550351300605,0.38406088212424855,0.0005284348482224401,32.942377491539006,35.0
LQ heat distribution main_DN35,55.34953062068186,2.553816528119247,0.0005283964737057934,32.94118134525071,35.0
LQ heat distribution main_DN35,55.333579185430146,2.9093131230311085,0.0005282441927010038,32.9364342680892,35.0
LQ heat distribution main_DN35,55.21673216121966,2.5579092250416893,0.0005271287079830039,32.90164022210782,35.0
LQ heat distribution main_DN35,55.18229490303253,4.30067766618135,0.0005267999513415994,32.89137866775455,35.0
LQ heat distribution main_DN35,55.08372088151749,0.14187221078948759,0.0005258589105634128,32.861988038949775,35.0
LQ heat distribution main_DN35,55.07634352655644,1.1391821981880201,0.0005257884823537608,32.85978736455397,35.0
LQ heat distribution main_DN35,55.01710605225067,1.4018670495578918,0.0005252229694725601,32.84211140455469,35.0
LQ heat distribution main_DN35,54.9586596643911,4.806726835708295,0.0005246650087292707,32.82466216942649,35.0
LQ heat distribution main_DN35,54.94420896567366,2.7053279461572943,0.0005245270545649037,32.82034646657893,35.0
LQ heat distribution main_DN35,54.91447627866106,0.49330204097662006,0.0005242432102974804,32.81146501064254,35.0
LQ heat distribution main_DN35,54.888824572530275,1.683330349957837,0.000523998325274752,32.803800653002945,35.0
LQ heat distribution main_DN35,54.80353191247348,0.03610190798198711,0.0005231840755367397,32.77830355755813,35.0
LQ heat distribution main_DN35,54.80165461325842,3.6161347917915774,0.0005231661538258561,32.77774214109125,35.0
LQ heat distribution main_DN35,54.801291394332466,3.7097793499734157,0.000523162686342076,32.77763351739999,35.0
LQ heat distribution main_DN35,54.61361560408526,1.711069311479915,0.000521371032019907,32.72145925661729,35.0
LQ heat distribution main_DN35,54.52463999988831,1.4907903334118884,0.0005205216229106283,32.694793759851926,35.0
LQ heat distribution main_DN35,54.44711890255089,4.409166750292203,0.0005197815647021564,32.67154337426715,35.0
LQ heat distribution main_DN35,54.350481177607904,3.3957597553901557,0.0005188590088554453,32.64253627620407,35.0
LQ heat distribution main_DN35,54.33680998645327,4.984522760327051,0.0005187284962907233,32.63843060492013,35.0
LQ heat distribution main_DN35,54.2178422315357,4.254757211282731,0.0005175927659335151,32.60268091231155,35.0
LQ heat distribution main_DN35,54.173901670327616,1.7842028025502146,0.0005171732856355858,32.58946689999011,35.0
LQ heat distribution main_DN35,54.07761480291626,0.5956927564295709,0.000516254079264117,32.560492309474476,35.0
LQ heat distribution main_DN35,54.04663877958192,2.9913117440547166,0.0005159583654375362,32.55116553861874,35.0
LQ heat distribution main_DN35,53.395520258668874,0.9975545605252414,0.0005097424368369343,32.3544938348165,35.0
LQ heat distribution main_DN35,53.34364742152156,0.27744802357922,0.0005092472307543824,32.33877409658448,35.0
LQ heat distribution main_DN35,53.32922012429544,3.1093832164958304,0.0005091094999932739,32.33440063620903,35.0
LQ heat distribution main_DN35,53.32626688045178,0.8021954567915998,0.0005090813067346233,32.33350532317565,35.0
LQ heat distribution main_DN35,53.28455271669862,0.9336057393329984,0.0005086830808276718,32.32085650033629,35.0
LQ heat distribution main_DN35,53.25873891948428,2.96277035674063,0.0005084366483960313,32.31302660344424,35.0
LQ heat distribution main_DN35,53.243089437675394,4.419517704929438,0.0005082872500016744,32.30827884481353,35.0
LQ heat distribution main_DN35,53.236005218253304,2.9414628277921784,0.0005082196202219885,32.306129396380506,35.0
LQ heat distribution main_DN35,53.10467486093377,1.6495397369976632,0.0005069658697941171,32.266256049318855,35.0
LQ heat distribution main_DN35,53.08304915120811,2.9386465822820025,0.000506759419104612,32.25968551911122,35.0
LQ heat distribution main_DN35,53.01889879460989,3.2758053665813183,0.0005061470051991397,32.24018686582409,35.0
LQ heat distribution main_DN35,53.01327451701906,2.3308973249931446,0.0005060933128116378,32.23847679098538,35.0
LQ heat distribution main_DN35,52.93023952892944,0.3997279614044571,0.000505300616027966,32.2132192436845,35.0
LQ heat distribution main_DN35,52.90945367493641,1.5812573785668225,0.0005051021830542855,32.2068935116726,35.0
LQ heat distribution main_DN35,51.5859722794288,3.946409817568194,0.0004924675157940697,31.80152957384734,35.0
LQ heat distribution main_DN35,51.38075896891525,4.65364518221202,0.0004905084388440597,31.73821196872755,35.0
LQ heat distribution main_DN35,50.0012277446426,2.9683434436159777,0.0004773386896863255,31.309240518412974,35.0
LQ heat distribution main_DN35,49.84687388557457,2.2771618022650397,0.00047586514449235863,31.26087733090735,35.0
LQ heat distribution main_DN35,49.72846147185678,3.6799706970273665,0.00047473471572178315,31.223724781304963,35.0
LQ heat distribution main_DN35,49.537102995611356,1.194517660229375,0.00047290790449270985,31.16359137596819,35.0
LQ heat distribution main_DN35,49.47498807727943,3.9021996825257896,0.00047231492197880124,31.144047125282142,35.0
LQ heat distribution main_DN35,49.38257860427265,2.0531457960478434,0.0004714327313057055,31.114948077093285,35.0
LQ heat distribution main_DN35,49.27581502287816,4.377376094313105,0.00047041350857162924,31.081295108644753,35.0
LQ heat distribution main_DN35,49.27207369378809,1.8173172162436662,0.0004703777918261393,31.080115142764374,35.0
LQ heat distribution main_DN35,49.17757319854341,3.502729710869107,0.0004694756391269061,31.050296061810993,35.0
LQ heat distribution main_DN35,48.99543125357822,3.498325677324538,0.0004677368138766417,30.99274129264034,35.0
LQ heat distribution main_DN35,48.81351831835734,3.4964247339441084,0.0004660001748769197,30.935152009480575,35.0
LQ heat distribution main_DN35,48.75354726524074,4.119043025132571,0.0004654276588567135,30.916143096829988,35.0
LQ heat distribution main_DN35,48.63170423219225,1.8828637936395949,0.00046426447954360143,30.87748669810444,35.0
LQ heat distribution main_DN35,48.539357027933846,1.1202224018432823,0.00046338288332156414,30.848155991273778,35.0
LQ heat distribution main_DN35,48.481105463038,3.233816222886314,0.0004628267824633699,30.829640162876075,35.0
LQ heat distribution main_DN35,48.47707974216715,2.1643271209164894,0.00046278835076054556,30.82836013737722,35.0
LQ heat distribution main_DN35,48.364534731879495,2.5122454484672834,0.0004617139353878711,30.792553584852644,35.0
LQ heat distribution main_DN35,47.86965750219668,4.032513115710915,0.00045698957042669865,30.634610212981368,35.0
LQ heat distribution main_DN35,47.66334213970371,0.3621008742174515,0.0004550199726940688,30.568522257866526,35.0
LQ heat distribution main_DN35,47.65996682017971,3.7050299192069325,0.00045498775007331467,30.567439870940873,35.0
LQ heat distribution main_DN35,47.6445128942444,3.5979139773934485,0.0004548402185608057,30.562483664685974,35.0
LQ heat distribution main_DN35,47.521971810293664,4.072777127160166,0.0004536703752772665,30.523155199804993,35.0
LQ heat distribution main_DN35,47.467305264380954,3.7076461509134138,0.00045314849894397094,30.505594106043098,35.0
LQ heat distribution main_DN35,47.45742136741994,2.483019714179344,0.00045305414193240993,30.502417921461344,35.0
LQ heat distribution main_DN35,47.328304342282614,3.7222973783311835,0.0004518215211673758,30.460895818290357,35.0
LQ heat distribution main_DN35,47.31018739968133,4.083542069092261,0.000451648567061397,30.45506515172862,35.0
LQ heat distribution main_DN35,47.27450766453346,3.7076465040296873,0.00045130794906475855,30.44357889823702,35.0
LQ heat distribution main_DN35,47.21533995955709,1.554188813493516,0.0004507431022392085,30.424521685946893,35.0
LQ heat distribution main_DN35,47.183707630592934,4.496716722999359,0.0004504411229650877,30.414328391509066,35.0
LQ heat distribution main_DN35,47.13474487860939,0.802701362890064,0.0004499736981251493,30.398543750765395,35.0
LQ heat distribution main_DN35,47.13452214125543,3.5528789165471317,0.00044997157175422845,30.398471925838628,35.0
LQ heat distribution main_DN35,47.097843212088534,4.0835409420546975,0.0004496214149125397,30.38664195127316,35.0
LQ heat distribution main_DN35,47.09300440773911,1.6350341262335344,0.00044957522107626837,30.38508095843382,35.0
LQ heat distribution main_DN35,47.08171004632391,1.3975360118685412,0.00044946739901025214,30.38143709806578,35.0
LQ heat distribution main_DN35,47.00903817370675,0.5388700422938312,0.0004487736341165322,30.357980764794117,35.0
LQ heat distribution main_DN35,46.94987836099697,2.7847117273018616,0.0004482088626348159,30.33887233448359,35.0
LQ heat distribution main_DN35,46.88549908310169,0.1948407173662031,0.0004475942633231665,30.31806434953716,35.0
LQ heat distribution main_DN35,46.87536736579865,2.3614262047494528,0.0004474975404849513,30.314788382984037,35.0
LQ heat distribution main_DN35,46.8096035034267,4.804474210531946,0.0004468697231830711,30.29351583184262,35.0
LQ heat distribution main_DN35,46.56484760290199,2.9913119455766197,0.00044453315134035317,30.214213361997697,35.0
LQ heat distribution main_DN35,46.55977084447904,0.5746455467097675,0.00044448468586614836,30.21256625638941,35.0
LQ heat distribution main_DN35,46.54108053531998,2.3003963034981045,0.0004443062580937468,30.20650159075098,35.0
LQ heat distribution main_DN35,46.42145992753807,3.41017503594872,0.00044316429525096014,30.167658005911427,35.0
LQ heat distribution main_DN35,46.409299381732005,0.4305905228134349,0.0004430482041215466,30.163706393703734,35.0
LQ heat distribution main_DN35,46.38690867454571,2.725396649999889,0.0004428344503536583,30.156429100055497,35.0
LQ heat distribution main_DN35,46.254082196276485,2.4942175922856635,0.00044156641714822423,30.113222471953915,35.0
LQ heat distribution main_DN35,46.12438288147763,2.6804457199045544,0.00044032823753200603,30.070973162141033,35.0
LQ heat distribution main_DN40,81.58430251092405,0.9444707804291295,0.0007788477566675327,39.9931397971511,40.0
LQ heat distribution main_DN40,81.56977264835852,3.242028522030386,0.0007787090467623726,39.989578323424254,40.0
LQ heat distribution main_DN40,81.53519003034174,4.4507074657431165,0.00077837890243763,39.98110036107673,40.0
LQ heat distribution main_DN40,81.3037532421231,4.444346176619131,0.0007761694820250415,39.92431706913621,40.0
LQ heat distribution main_DN40,81.15526410323987,2.604580094042166,0.0007747519246132685,39.88784251229879,40.0
LQ heat distribution main_DN40,81.07264724093889,2.4781149136069733,0.0007739632194839035,39.86753423319018,40.0
LQ heat distribution main_DN40,81.01982593834968,4.495142882939261,0.0007734589588386605,39.85454465976506,40.0
LQ heat distribution main_DN40,80.94378526543133,2.1839925184588806,0.0007727330335602036,39.83583764716937,40.0
LQ heat distribution main_DN40,80.83021765447147,2.9167962262593896,0.0007716488558899425,39.807882141539615,40.0
LQ heat distribution main_DN40,80.78607850843684,4.4929125401193515,0.0007712274797941465,39.79701166566011,40.0
LQ heat distribution main_DN40,80.67854425070598,2.9095943536747497,0.0007702008997680762,39.77051596701722,40.0
LQ heat distribution main_DN40,80.55244705635064,0.6014062174425285,0.0007689971079365217,39.73942398586868,40.0
LQ heat distribution main_DN40,80.52724534431489,2.7408332714286754,0.0007687565188001422,39.73320704335926,40.0
LQ heat distribution main_DN40,80.52117393304363,0.7876169646383054,0.000768698557833352,39.73170915784685,40.0
LQ heat distribution main_DN40,80.49806541170912,4.671424872218229,0.0007684779514244307,39.726007508908154,40.0
LQ heat distribution main_DN40,80.48021785088244,3.7623817512332005,0.0007683075689821712,39.72160335561785,40.0
LQ heat distribution main_DN40,80.25515131835377,0.20357671213870981,0.0007661589624663844,39.66602284895694,40.0
LQ heat distribution main_DN40,79.60987988320358,3.7019557753589156,0.0007599988533002728,39.50623866566551,40.0
LQ heat distribution main_DN40,79.41737818288492,3.443800029139577,0.0007581611282375648,39.45844547060368,40.0
LQ heat distribution main_DN40,79.39886695230864,1.2577492201977152,0.0007579844100459058,39.45384655933743,40.0
LQ heat distribution main_DN40,79.33346399285836,2.9455386145560274,0.0007573600381179795,39.43759362002981,40.0
LQ heat distribution main_DN40,79.28574013140229,2.383077566723008,0.0007569044403952486,39.42572979046906,40.0
LQ heat distribution main_DN40,79.16182009793269,2.819803354125623,0.0007557214329158253,39.394907424125314,40.0
LQ heat distribution main_DN40,79.01519032351815,1.7629020140108558,0.0007543216260001733,39.35840533404868,40.0
LQ heat distribution main_DN40,77.84584407553506,2.731385501537254,0.0007431584159955614,39.06608716687026,40.0
LQ heat distribution main_DN40,77.70381202945512,1.8672183405061338,0.0007418025014745119,39.030432280069,40.0
LQ heat distribution main_DN40,77.6067166757488,1.4212010145187484,0.0007408755768567904,39.00603927976309,40.0
LQ heat distribution main_DN40,77.24970379407591,2.706125022657165,0.0007374673393229205,38.91621644276676,40.0
LQ heat distribution main_DN40,77.10898529289774,1.6982849291540723,0.0007361239646100023,38.88075528539011,40.0
LQ heat distribution main_DN40,76.94438884216996,0.7116530184402536,0.0007345526381114077,38.839235784751466,40.0
LQ heat distribution main_DN40,76.90738288521106,0.013076095045280692,0.0007341993592860245,38.82989490906056,40.0
LQ heat distribution main_DN40,76.90670292826871,2.06811266908326,0.000734192868050298,38.82972325639223,40.0
LQ heat distribution main_DN40,76.79916106947638,2.55026324130558,0.000733166215460395,38.80256514608437,40.0
LQ heat distribution main_DN40,76.66654738092849,0.5053509553976122,0.0007319002136604152,38.769049320479844,40.0
LQ heat distribution main_DN40,76.64026913124782,1.3203895960268095,0.000731649347315015,38.76240450532075,40.0
LQ heat distribution main_DN40,76.57160887225443,3.6023664145748944,0.0007309938794487296,38.745037440265385,40.0
LQ heat distribution main_DN40,76.38428581869654,0.39203914635978054,0.0007292055925412558,38.69761592776542,40.0
LQ heat distribution main_DN40,76.36389978308583,3.893525484431647,0.0007290109764495067,38.6924516219709,40.0
LQ heat distribution main_DN40,76.16143645789538,3.9038938834640873,0.0007270781523426766,38.64112500189889,40.0
LQ heat distribution main_DN40,75.95843397595524,0.9926810958561985,0.000725140181154704,38.58959315926671,40.0
LQ heat distribution main_DN40,75.90681455897072,2.4881138342179474,0.0007246473943577158,38.576478678525625,40.0
LQ heat distribution main_DN40,75.7774326395914,0.10830450958105037,0.0007234122447693689,38.54358816988458,40.0
LQ heat distribution main_DN40,75.77180080509318,1.9119413928760738,0.000723358480239553,38.54215584936811,40.0
LQ heat distribution main_DN40,74.27311305302185,3.2037249205487517,0.0007090511985968673,38.1590902647231,40.0
LQ heat distribution main_DN40,74.1065193571533,4.902071459806128,0.0007074608053188859,38.116271051117295,40.0
LQ heat distribution main_DN40,72.96044208343024,2.5937837601097042,0.0006965197334933674,37.82038340102127,40.0
LQ heat distribution main_DN40,72.82556532790453,2.583675829089738,0.0006952321272353654,37.78540930994429,40.0
LQ heat distribution main_DN40,72.69121418479186,1.6610947711200308,0.0006939495387569629,37.75053929963188,40.0
LQ heat distribution main_DN40,72.60483725669361,2.0617406415251804,0.0006931249380113948,37.72810367998166,40.0
LQ heat distribution main_DN40,72.57872049770394,2.703604479150667,0.0006928756133432357,37.721317462608596,40.0
LQ heat distribution main_DN40,72.50226018063037,2.945538064202784,0.0006921456819153258,37.701442877588406,40.0
LQ heat distribution main_DN40,72.4381330647881,2.533358723214959,0.0006915334898786454,37.68476602071206,40.0
LQ heat distribution main_DN40,72.40846273900442,3.391404042073498,0.0006912502409451496,37.67704747693416,40.0
LQ heat distribution main_DN40,72.34909220129182,0.10830532784946477,0.0006906834577688957,37.66159786508338,40.0
LQ heat distribution main_DN40,72.34346032424365,1.3658276801620963,0.000690629692832875,37.660131988939966,40.0
LQ heat distribution main_DN40,72.27243728487522,4.548497940950386,0.0006899516685906943,37.64164107195393,40.0
LQ heat distribution main_DN40,72.2321097288166,3.7116372635789157,0.0006895666799887026,37.63113770950674,40.0
LQ heat distribution main_DN40,71.97803442570974,1.4931357760871178,0.000687141140102241,37.56489594135465,40.0
LQ heat distribution main_DN40,71.95009891740538,0.8912886024863997,0.0006868744526721277,37.55760554845081,40.0
LQ heat distribution main_DN40,71.9037519100761,3.3534321962376037,0.0006864319991415379,37.54550714237881,40.0
LQ heat distribution main_DN40,71.9003913653532,1.0273468546452469,0.0006863999175690043,37.54462975540796,40.0
LQ heat distribution main_DN40,71.89043612848893,4.037593259084291,0.0006863048795082476,37.54203047455723,40.0
LQ heat distribution main_DN40,71.84696932891165,0.30706448054457464,0.0006858899219943834,37.530679321756544,40.0
LQ heat distribution main_DN40,71.83100197592334,4.291752114672831,0.0006857374890302944,37.52650865938004,40.0
LQ heat distribution main_DN40,71.68048127901655,4.037593671094447,0.0006843005372698477,37.48716994574424,40.0
LQ heat distribution main_DN40,71.60783086596035,4.296032544899582,0.0006836069772406716,37.46816791925263,40.0
LQ heat distribution main_DN40,71.47052640811964,0.20368617924489785,0.0006822961948269178,37.432229008030106,40.0
LQ heat distribution main_DN40,71.4599347267989,2.106510450240239,0.0006821950809240946,37.429455242740644,40.0
LQ heat distribution main_DN40,71.45281486283939,3.344723140573625,0.0006821271108624285,37.4275905666203,40.0
LQ heat distribution main_DN40,71.44307086618693,1.7066032937792939,0.0006820340894146724,37.42503848555779,40.0
LQ heat distribution main_DN40,71.38443717362557,2.007185259837564,0.0006814743405596713,37.40967787331653,40.0
LQ heat distribution main_DN40,71.35432749491041,2.6488732755792106,0.0006811868973261137,37.40178741267586,40.0
LQ heat distribution main_DN40,71.28006354011401,1.005733641075755,0.0006804779335571744,37.382318882591754,40.0
LQ heat distribution main_DN40,71.22776539077807,4.408859025412161,0.0006799786672150651,37.368602671281195,40.0
LQ heat distribution main_DN40,71.21658608458029,2.6488734090317188,0.0006798719435282128,37.36567002667089,40.0
LQ heat distribution main_DN40,71.07884466731063,4.155086990543087,0.0006785569896640633,37.32951769424641,40.0
LQ heat distribution main_DN40,71.076982090943,1.8006998896264834,0.0006785392085054225,37.32902859278946,40.0
LQ heat distribution main_DN40,70.99850472145664,3.1248841352958663,0.0006777900212072233,37.30841507661382,40.0
LQ heat distribution main_DN40,70.98334569668243,0.6630442236230647,0.0006776453049802619,37.3044319689253,40.0
LQ heat distribution main_DN40,70.94886739705403,4.192283466299455,0.000677316156535122,37.295371043493496,40.0
LQ heat distribution main_DN40,70.83601074642125,4.9257821553779815,0.0006762387660756206,37.26569681508095,40.0
LQ heat distribution main_DN40,70.73086865680646,4.1897003442064396,0.0006752350229766727,37.23802975549401,40.0
LQ heat distribution main_DN40,70.51300423890773,4.192284348863989,0.000673155171731816,37.18063544703158,40.0
LQ heat distribution main_DN40,70.2950054527668,2.7639227135812234,0.0006710740377352439,37.12311692388627,40.0
LQ heat distribution main_DN40,70.15128147166058,2.774228446829553,0.0006697019710898385,37.08514685672617,40.0
LQ heat distribution main_DN40,70.00702159242545,1.4599268887516452,0.0006683247884718419,37.04699607797903,40.0
LQ heat distribution main_DN40,69.93110539421036,1.1138346692374577,0.0006676000514960417,37.026903593590134,40.0
LQ heat distribution main_DN40,69.7645095998818,0.2914578064489413,0.0006660096381850292,36.982772984186816,40.0
LQ heat distribution main_DN40,69.74935379394645,0.32754695376217446,0.0006658649526868396,36.97875565375543,40.0
LQ heat distribution main_DN40,69.73232135235082,0.6477146834147945,0.0006657023518124184,36.974240364958945,40.0
LQ heat distribution main_DN40,69.71293821841121,2.7230093722389137,0.0006655173099609662,36.96910123830245,40.0
LQ heat distribution main_DN40,69.57134173105479,2.2022011253458813,0.0006641655535184228,36.931537510480425,40.0
LQ heat distribution main_DN40,67.39862695865966,3.978433194285136,0.0006434236463833858,36.350276890124825,40.0
LQ heat distribution main_DN40,67.19174843255684,0.1971079797409213,0.0006414486723871774,36.294445847220395,40.0
LQ heat distribution main_DN40,67.1814988176103,2.718857860318711,0.0006413508240344659,36.291677514121275,40.0
LQ heat distribution main_DN40,66.26803998761018,1.238858959728054,0.0006326304533423406,36.0441062785314,40.0
LQ heat distribution main_DN40,66.20361932170432,4.241351080510828,0.0006320154589184183,36.02658237170544,40.0
LQ heat distribution main_DN40,65.13232022947975,3.616834045948201,0.0006217882599473006,35.73390458827785,40.0
LQ heat distribution main_DN40,65.08493669576829,2.0440791410548504,0.0006213359111767856,35.72090407848626,40.0
LQ heat distribution main_DN40,64.97864458043344,1.5045781832683072,0.0006203211893120137,35.691723732748514,40.0
LQ heat distribution main_DN40,64.94424485909043,2.2159913729640475,0.0006199927910175698,35.682274875365195,40.0
LQ heat distribution main_DN40,64.90040651490348,2.4195384626507703,0.000619574286538458,35.67022980568059,40.0
LQ heat distribution main_DN40,64.75483375145961,2.9590272922764145,0.0006181845704196622,35.6302028685938,40.0
LQ heat distribution main_DN40,64.60096433226124,2.9565623766876388,0.000616715649949988,35.58784572723446,40.0
LQ heat distribution main_DN40,64.44722308867348,2.6416405611699765,0.000615247953113828,35.5454734589709,40.0
LQ heat distribution main_DN40,64.30985777949265,2.6416401815804287,0.0006139365897803594,35.50757175199268,40.0
LQ heat distribution main_DN40,64.17249249005046,1.001588257035878,0.0006126252266353266,35.469629549945765,40.0
LQ heat distribution main_DN40,64.12040990068459,4.194807714071303,0.0006121280181449603,35.4552329988688,40.0
LQ heat distribution main_DN40,64.00306081086714,3.377844526966287,0.0006110077404378725,35.42277418656282,40.0
LQ heat distribution main_DN40,63.90227989955289,3.13073580635928,0.0006100456314993115,35.39487438101961,40.0
LQ heat distribution main_DN40,63.84630893186892,1.2892825869071527,0.0006095113024522093,35.37937008787491,40.0
LQ heat distribution main_DN40,63.82741289546489,1.6315216628106657,0.0006093309106965622,35.37413423831383,40.0
LQ heat distribution main_DN40,63.779266237349745,1.5010036210052444,0.0006088712767288758,35.36078991200498,40.0
LQ heat distribution main_DN40,63.739481637622205,3.849434279060558,0.0006084914714808802,35.34975941250304,40.0
LQ heat distribution main_DN40,63.70121404905747,2.6971498685892374,0.0006081261484396894,35.33914626414832,40.0
LQ heat distribution main_DN40,63.63851187349212,0.6817881221157948,0.000607527559651476,35.32174952432579,40.0
LQ heat distribution main_DN40,63.6030588911421,1.2007773831333213,0.0006071891063593517,35.31190928935859,40.0
LQ heat distribution main_DN40,63.54061846721917,0.5230873248235963,0.0006065930163935004,35.29457182134727,40.0
LQ heat distribution main_DN40,63.53931105511106,3.849434558316042,0.0006065805351323251,35.29420870882939,40.0
LQ heat distribution main_DN40,63.513417926328344,4.876591526065704,0.0006063333453587431,35.287016542282885,40.0
LQ heat distribution main_DN40,63.339140458078624,2.92217560994665,0.000604669598645142,35.2385704301165,40.0
LQ heat distribution main_DN40,63.25983516697293,3.1061797086190044,0.0006039125075606007,35.216502871439125,40.0
LQ heat distribution main_DN40,63.09831382212474,3.1105005837925472,0.0006023705376813817,35.171514985652756,40.0
LQ heat distribution main_DN40,62.93656779176752,2.975175303935431,0.0006008264228331029,35.126406780986706,40.0
LQ heat distribution main_DN40,62.88545628705295,4.925782695040574,0.000600338484840601,35.11214060612461,40.0
LQ heat distribution main_DN40,62.81686034086412,4.184755220659539,0.000599683630939037,35.0929850825367,40.0
LQ heat distribution main_DN40,62.747861050070156,4.249805148147955,0.0005990249264923165,35.07370637009484,40.0
LQ heat distribution main_DN40,62.62931558691084,4.936190228531524,0.000597893227560008,35.04055946808898,40.0
LQ heat distribution main_DN40,62.599253069389825,2.284450323601502,0.0005976062345526475,35.03214859959873,40.0
LQ heat distribution main_DN40,62.52687118236646,0.8660202950535926,0.0005969152380178183,35.01188936078365,40.0
