name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN45,103.2221440147805,4.548050996540532,0.0009854142626709356,44.98509443422268,45.0
LQ heat distribution main_DN45,102.98564536296038,0.12144269691010556,0.0009831565189781421,44.93353081312543,45.0
LQ heat distribution main_DN45,102.58357952884,4.909630164591905,0.0009793181816595705,44.84573262985258,45.0
LQ heat distribution main_DN45,101.06792774558754,1.8087925482815883,0.0009648489522251794,44.51320646130485,45.0
LQ heat distribution main_DN45,100.97387053307689,3.200220239104061,0.0009639510313420228,44.4924888966033,45.0
LQ heat distribution main_DN45,100.80745908064348,0.12496558016584446,0.0009623623778581716,44.4558105323446,45.0
LQ heat distribution main_DN45,98.802108368592,0.8410202344489464,0.0009432182183159141,44.011412282359764,45.0
LQ heat distribution main_DN45,98.75837531640066,0.796906238078287,0.0009428007190109848,44.00167075731019,45.0
LQ heat distribution main_DN45,98.71693619202058,2.092641629146779,0.0009424051187782394,43.99243821366043,45.0
LQ heat distribution main_DN45,98.60811882730495,0.9364150589092007,0.000941366289520811,43.968184720070454,45.0
LQ heat distribution main_DN45,98.55942524424167,1.6075776341001728,0.0009409014343125696,43.95732743543223,45.0
LQ heat distribution main_DN45,98.47583120726846,3.4008099311058877,0.0009401034005467156,43.93868208552721,45.0
LQ heat distribution main_DN45,98.36333966913972,0.08892890486161212,0.0009390294956481119,43.91357875697432,45.0
LQ heat distribution main_DN45,98.35871536608691,1.7023901285378622,0.0009389853495569157,43.91254650205218,45.0
LQ heat distribution main_DN45,95.89195198372904,4.853414119985138,0.0009154362957873894,43.358403071458525,45.0
LQ heat distribution main_DN45,95.63957444948981,0.1444007210521497,0.0009130269637182798,43.30130810092176,45.0
LQ heat distribution main_DN45,95.39070066230403,3.603917915322998,0.0009106510803083916,43.24493195934586,45.0
LQ heat distribution main_DN45,95.20329693070722,1.8485105701363098,0.0009088620232048422,43.20243176870599,45.0
LQ heat distribution main_DN45,95.10717438106013,0.5616917807116726,0.0009079443854993807,43.18061647048471,45.0
LQ heat distribution main_DN45,94.18594290519056,2.4986234316272338,0.00089914981293738,42.97097854991497,45.0
LQ heat distribution main_DN45,94.05601448674594,2.1853319745083137,0.0008979094461741856,42.941329337346126,45.0
LQ heat distribution main_DN45,93.9423772240715,2.7613063043851924,0.0008968246035710883,42.91538091742087,45.0
LQ heat distribution main_DN45,93.79878929624347,1.4547575701815163,0.0008954538357636608,42.88257097979578,45.0
LQ heat distribution main_DN45,93.72314190259404,1.9947020726036793,0.0008947316649412318,42.86527539918808,45.0
LQ heat distribution main_DN45,93.61941739481864,4.29809723523726,0.0008937414548431374,42.84154907961426,45.0
LQ heat distribution main_DN45,93.3959163385863,4.515411030008228,0.0008916077932084611,42.790379924039605,45.0
LQ heat distribution main_DN45,93.24345193758434,4.909628538380686,0.0008901522858003278,42.75543902614432,45.0
LQ heat distribution main_DN45,92.98815125358854,2.794287862752141,0.0008877150477669551,42.6968666840371,45.0
LQ heat distribution main_DN45,92.84284828472543,2.3812715474403925,0.0008863279072527487,42.66349465285809,45.0
LQ heat distribution main_DN45,92.71902216425853,3.330999410606031,0.0008851457963175038,42.635034638109644,45.0
LQ heat distribution main_DN45,92.54581019490702,1.761693472021246,0.0008834922214310932,42.595191947963364,45.0
LQ heat distribution main_DN45,92.45420213436192,0.35070376609916787,0.0008826176814736221,42.574104936979786,45.0
LQ heat distribution main_DN45,92.43596553852477,3.556722949637563,0.0008824435850933152,42.56990585777472,45.0
LQ heat distribution main_DN45,92.25101594514362,1.6404831486378022,0.0008806779565168842,42.52729674467256,45.0
LQ heat distribution main_DN45,92.16571082141445,1.5628247140286364,0.0008798635877939327,42.5076295609387,45.0
LQ heat distribution main_DN45,92.08444393628496,3.1338587147499593,0.0008790877702747967,42.48888492996522,45.0
LQ heat distribution main_DN45,91.07247349897811,3.387553764080362,0.0008694269546441825,42.25477220446265,45.0
LQ heat distribution main_DN45,90.89632070324593,3.3875539108342734,0.0008677453050429206,42.21388773811298,45.0
LQ heat distribution main_DN45,90.72016789988255,3.37872565702033,0.0008660636553688072,42.172963634672065,45.0
LQ heat distribution main_DN45,90.62907828649877,4.311178112730941,0.0008651940647875778,42.15178596372608,45.0
LQ heat distribution main_DN45,90.5444741657175,1.298177669585557,0.0008643863882168736,42.132106587466275,45.0
LQ heat distribution main_DN45,90.40489702463675,4.897665353206627,0.0008630539095430716,42.09962008235066,45.0
LQ heat distribution main_DN45,90.15021842627002,4.89766482544307,0.0008606226102746541,42.040279082260334,45.0
LQ heat distribution main_DN45,89.89553985534698,0.3070929766643346,0.000858191311268229,41.980854208656105,45.0
LQ heat distribution main_DN45,89.87957102056043,1.2726317605367266,0.0008580388641580948,41.97712535236244,45.0
LQ heat distribution main_DN45,89.81339416901253,0.6246789436618709,0.0008574071042387831,41.96166897288298,45.0
LQ heat distribution main_DN45,89.02288898237465,1.5444266811386542,0.0008498605153448654,41.77659507670972,45.0
LQ heat distribution main_DN45,88.94257879495544,3.2673473482500923,0.0008490938309780949,41.75774687238333,45.0
LQ heat distribution main_DN45,88.77267673284643,3.6973809588883575,0.0008474718542515173,41.717844056406165,45.0
LQ heat distribution main_DN45,88.58041292298424,3.6948601699908585,0.00084563640021942,41.67264332843311,45.0
LQ heat distribution main_DN45,88.38828019414471,4.597322701591999,0.0008438021975574674,41.627424386718126,45.0
LQ heat distribution main_DN45,88.22424591892508,0.7060337690252814,0.0008422362378894996,41.58877958346153,45.0
LQ heat distribution main_DN45,88.18753216293577,3.4896681181675078,0.0008418857485721792,41.58012527776483,45.0
LQ heat distribution main_DN45,88.14921941366192,4.607788145699852,0.0008415199944025004,41.57109213024033,45.0
LQ heat distribution main_DN45,88.00606942079105,0.7356432458505623,0.0008401534073583871,41.53732371153972,45.0
LQ heat distribution main_DN45,87.90961443008553,1.1943771026968397,0.00083923259599127,41.51455493785813,45.0
LQ heat distribution main_DN45,87.8475068207453,0.9740971643295618,0.0008386396832529383,41.49988745615933,45.0
LQ heat distribution main_DN45,87.79685376820015,2.564284776544218,0.0008381561218921256,41.487921270882,45.0
LQ heat distribution main_DN45,87.66351095981985,0.013737751664471437,0.0008368831595209532,41.456404093491706,45.0
LQ heat distribution main_DN45,87.66279659673329,4.929766810251077,0.0008368763398256161,41.45623518065217,45.0
LQ heat distribution main_DN45,87.27275439359015,0.8727455456114281,0.000833152786573653,41.36390577645759,45.0
LQ heat distribution main_DN45,87.23053303001596,0.7876819022499453,0.0008327497186636369,41.35389892040106,45.0
LQ heat distribution main_DN45,87.22737162521835,2.9145721469934576,0.000832719538188242,41.35314954059985,45.0
LQ heat distribution main_DN45,87.18957357109896,0.8042214966742394,0.0008323586975761238,41.344188832956,45.0
LQ heat distribution main_DN45,87.1477540532719,2.7180186845878667,0.000831959465902357,41.33427250154108,45.0
LQ heat distribution main_DN45,87.07581387357469,3.255064710979957,0.0008312726861439111,41.317208327310034,45.0
LQ heat distribution main_DN45,86.90655050860373,2.1716123454211504,0.0008296568067647134,41.27703131774011,45.0
LQ heat distribution main_DN45,86.79362666664183,0.719864824456328,0.0008285787748605425,41.25020551426138,45.0
LQ heat distribution main_DN45,86.7561936957701,2.143825428370562,0.0008282214195300247,41.241309214347424,45.0
LQ heat distribution main_DN45,85.3918080406828,4.525804691306021,0.0008151962581449433,40.91572993105179,45.0
LQ heat distribution main_DN45,85.1564661967349,0.3944993252469931,0.0008129495579640563,40.859308669621,45.0
LQ heat distribution main_DN45,85.13595223182206,2.0859586111276873,0.0008127537205901867,40.854386924114486,45.0
LQ heat distribution main_DN45,85.02748238404342,0.2138840641608776,0.0008117182089168823,40.82835279033299,45.0
LQ heat distribution main_DN45,84.9244099312956,1.820923378562285,0.0008107342236877862,40.80359870809651,45.0
LQ heat distribution main_DN45,84.82972191561036,3.386478397456635,0.0008098302808172827,40.78084500660198,45.0
LQ heat distribution main_DN45,81.75904998780058,3.639948835424186,0.0007805159903369984,40.03594804421023,45.0
LQ heat distribution main_DN45,81.67414796253055,1.7277971462789026,0.0007797054698093609,40.0151551412709,45.0
LQ heat distribution main_DN50,127.48553284627678,3.4320400872830397,0.0012170456596303273,49.99339733162228,50.0
LQ heat distribution main_DN50,127.37028586561966,1.6592302784698394,0.0012159454497911186,49.97079519522663,50.0
LQ heat distribution main_DN50,127.30706676173807,0.8934831762264624,0.0012153419261263778,49.95839237706851,50.0
LQ heat distribution main_DN50,127.28400589113923,3.452535842125468,0.001215121774617081,49.95386734861113,50.0
LQ heat distribution main_DN50,127.2606056365743,0.4959859108100136,0.001214898383165387,49.94927530684509,50.0
LQ heat distribution main_DN50,127.23481436921217,0.6754301141680342,0.001214652165815868,49.944213566076215,50.0
LQ heat distribution main_DN50,127.19969200327543,2.399620893510659,0.0012143168687663525,49.937319698124966,50.0
LQ heat distribution main_DN50,127.07491171681288,0.9947775744433198,0.0012131256488478557,49.91281994550344,50.0
LQ heat distribution main_DN50,127.02318328294183,1.2113530900537408,0.0012126318213168672,49.90265989589389,50.0
LQ heat distribution main_DN50,126.96019292225904,0.8078227186851173,0.0012120304813580814,49.89028508265143,50.0
LQ heat distribution main_DN50,123.44216221864495,0.7915357645249156,0.0011784454627078278,49.194206392972816,50.0
LQ heat distribution main_DN50,123.40100235888966,3.322376165427373,0.0011780525284858202,49.186004189550765,50.0
LQ heat distribution main_DN50,123.22823879828744,3.31186961683394,0.0011764032343511927,49.15156149736743,50.0
LQ heat distribution main_DN50,123.05602157821207,0.7400442364991833,0.0011747591558779196,49.11720368740577,50.0
LQ heat distribution main_DN50,123.01753927791411,4.194627177543099,0.0011743917830827123,49.10952307676523,50.0
LQ heat distribution main_DN50,122.7999101998772,1.9354213183995461,0.001172314178519114,49.06606426862981,50.0
LQ heat distribution main_DN50,122.79941866468187,1.198464701321277,0.0011723094860590154,49.06596606936574,50.0
LQ heat distribution main_DN50,122.73709850021316,3.6802030946638347,0.0011717145441547795,49.05351410842864,50.0
LQ heat distribution main_DN50,122.69926829132042,2.7781762644812424,0.0011713533965758513,49.04595385271798,50.0
LQ heat distribution main_DN50,122.54572793929064,0.302807606041767,0.0011698876175588605,49.01525729501672,50.0
LQ heat distribution main_DN50,122.52998194377648,1.389082732742864,0.0011697372977926156,49.01210818966574,50.0
LQ heat distribution main_DN50,121.87358030182737,2.7197108867977517,0.0011634709336689965,48.8806512597398,50.0
LQ heat distribution main_DN50,121.7321553357139,1.2983482938092892,0.0011621208146607531,48.85228189912395,50.0
LQ heat distribution main_DN50,120.19243303947961,1.38997671437617,0.001147421795126297,48.542346063660844,50.0
LQ heat distribution main_DN50,120.12015425033205,3.7199880055343697,0.001146731782819399,48.52774818280829,50.0
LQ heat distribution main_DN50,119.92671487404427,1.0280654535851599,0.0011448851061961265,48.488658324482714,50.0
LQ heat distribution main_DN50,118.7910074434187,1.2640470528514374,0.0011340430304860975,48.2585180822399,50.0
LQ heat distribution main_DN50,118.72527699667043,3.65789853714567,0.0011334155321877845,48.24516482874195,50.0
LQ heat distribution main_DN50,115.7646958637105,4.800234583459969,0.001105152227815852,47.63983693884952,50.0
LQ heat distribution main_DN50,115.66313454395781,1.5605608235928121,0.0011041826686774014,47.61893494309753,50.0
LQ heat distribution main_DN50,115.58198538113098,3.551167928641555,0.0011034079749988638,47.60222730870393,50.0
LQ heat distribution main_DN50,115.51508366537058,2.475357012835924,0.0011027692951348026,47.58844864049082,50.0
LQ heat distribution main_DN50,115.39732464884162,1.1391827844971778,0.0011016451040462207,47.56418601751659,50.0
LQ heat distribution main_DN50,112.96247281647736,3.8809793635501326,0.0010784006951453685,47.059715155646664,50.0
LQ heat distribution main_DN50,112.76066188957275,0.5089471954713549,0.0010764740991844653,47.01765955064844,50.0
LQ heat distribution main_DN50,112.73419663540824,0.8273053106818289,0.001076221447593396,47.01214163637691,50.0
LQ heat distribution main_DN50,112.68744825019542,2.719710148607098,0.001075775162293035,47.002393176466335,50.0
LQ heat distribution main_DN50,112.54602332246785,2.515217614176139,0.0010744250436512445,46.97288946022856,50.0
LQ heat distribution main_DN50,112.41523200653069,2.5106107114585265,0.0010731764392031568,46.9455875983471,50.0
LQ heat distribution main_DN50,112.28468024953484,1.9291924886274476,0.0010719301217139365,46.918319899500574,50.0
LQ heat distribution main_DN50,112.18436224012622,4.475466752526986,0.0010709724318866466,46.897356201693185,50.0
LQ heat distribution main_DN50,111.95163796899482,4.488419297763879,0.0010687507204677309,46.848687122509205,50.0
LQ heat distribution main_DN50,111.71824016551109,4.475465602280923,0.0010665225791456907,46.79982635619204,50.0
LQ heat distribution main_DN50,111.48551595419248,4.488418141207964,0.0010643008682977803,46.751055758524,50.0
LQ heat distribution main_DN50,111.25211821084966,4.475464453448897,0.0010620727275498774,46.70209286084129,50.0
LQ heat distribution main_DN50,111.07049633327479,1.07709658919976,0.0010603388671434348,46.66395611982283,50.0
LQ heat distribution main_DN50,111.01939405927031,3.306867507809652,0.0010598510172722703,46.6532201066627,50.0
LQ heat distribution main_DN50,111.0144873106364,3.799445547431107,0.0010598041748032115,46.65218912394396,50.0
LQ heat distribution main_DN50,110.84743694886421,4.096155875986975,0.0010582094219461977,46.61707569316891,50.0
LQ heat distribution main_DN50,110.81691614216999,0.7320166189034397,0.001057918053863198,46.61065746309264,50.0
LQ heat distribution main_DN50,110.6344368433129,4.100640611927294,0.0010561760080507198,46.57226538040016,50.0
LQ heat distribution main_DN50,110.42120353149268,4.100639475025166,0.0010541403678424122,46.5273627788969,50.0
LQ heat distribution main_DN50,108.46864139766245,1.0422077382335244,0.0010355001565409304,46.114159673564195,50.0
LQ heat distribution main_DN50,108.41444659527431,2.9270668867251826,0.001034982783725769,46.10263809468918,50.0
LQ heat distribution main_DN50,107.58078305577853,2.811925625215171,0.00102702418191674,45.92504063979927,50.0
LQ heat distribution main_DN50,107.43456292326734,2.742136536737845,0.00102562828566365,45.89382015299346,50.0
LQ heat distribution main_DN50,107.29197182335697,2.7485206736715697,0.001024267034113193,45.86335405840177,50.0
LQ heat distribution main_DN50,104.96935135052316,1.9996959411283877,0.0010020940463057104,45.364220790215136,50.0
LQ heat distribution main_DN50,104.86536716158447,2.281950597977811,0.0010011013571511644,45.34174598949239,50.0
LQ heat distribution main_DN50,104.74670573048962,1.622143222757388,0.0009999685511263925,45.316085280374146,50.0
LQ heat distribution main_DN50,104.66235428290624,2.7057336807760577,0.0009991632867103221,45.297835316205735,50.0
LQ heat distribution main_DN50,104.52165613150588,2.6955991041625618,0.0009978201062673592,45.26737801807568,50.0
LQ heat distribution main_DN50,104.38148497808943,3.201485859441831,0.0009964819568314028,45.23701440928477,50.0
LQ heat distribution main_DN50,104.21500771339846,1.2959089917987001,0.000994892675068243,45.20092592300691,50.0
LQ heat distribution main_DN50,104.14762044582493,3.6039176673578677,0.0009942493598646771,45.18630970068986,50.0
LQ heat distribution main_DN55,154.25987717767504,1.4333971180627143,0.0014726479921496423,54.99316173148642,55.0
LQ heat distribution main_DN55,154.18534052753577,2.970603002325261,0.0014719364250838738,54.97987408534283,55.0
LQ heat distribution main_DN55,154.03086917141485,2.1935338632702663,0.0014704617581996645,54.95232625268584,55.0
LQ heat distribution main_DN55,153.9168054105248,3.307213698095951,0.0014693728440145566,54.931975689576014,55.0
LQ heat distribution main_DN55,153.7448302982238,4.797893002678361,0.0014677310768326855,54.90127867451662,55.0
LQ heat distribution main_DN55,153.49533986208453,4.244068095430535,0.0014653493065592796,54.856714882317526,55.0
LQ heat distribution main_DN55,153.27464832112216,4.256937211393331,0.0014632424660727652,54.817264930118334,55.0
LQ heat distribution main_DN55,153.0532875861297,4.256937639472257,0.0014611292370990902,54.777666814886445,55.0
LQ heat distribution main_DN55,151.87760720819065,0.7921562900233193,0.001449905558073419,54.5668736309444,55.0
LQ heat distribution main_DN55,151.83641508110944,3.885469396391285,0.001449512315810114,54.55947333651779,55.0
LQ heat distribution main_DN55,151.63543965340824,3.042043502677079,0.0014475936959752577,54.523353067449804,55.0
LQ heat distribution main_DN55,151.62414585783145,4.166214295684639,0.00144748587931104,54.52132258212504,55.0
LQ heat distribution main_DN55,151.55945111195416,4.393160082194949,0.0014468682683718775,54.50968980616025,55.0
LQ heat distribution main_DN55,151.47725339126904,2.0103688465188156,0.0014460835645944538,54.49490623478023,55.0
LQ heat distribution main_DN55,151.33100678768002,3.6773071848900725,0.0014446874156341769,54.46859330883284,55.0
LQ heat distribution main_DN55,145.10837185363764,1.3154151063357116,0.0013852827861922448,53.336981421246904,55.0
LQ heat distribution main_DN55,145.0399702681082,3.399415717993988,0.0013846297877623693,53.32440887256562,55.0
LQ heat distribution main_DN55,144.38295973353323,4.361972819377458,0.0013783576108213195,53.20349577534118,55.0
LQ heat distribution main_DN55,144.1561371469256,2.264445273618143,0.0013761922400661155,53.16168856407423,55.0
LQ heat distribution main_DN55,144.0120677866176,2.7614852388256486,0.0013748168762445594,53.13511707997801,55.0
LQ heat distribution main_DN55,143.88673619904498,0.882959215391688,0.0013736203933083053,53.1119906912287,55.0
LQ heat distribution main_DN55,143.84082231984462,4.040135944869374,0.0013731820746524545,53.10351606682595,55.0
LQ heat distribution main_DN55,142.75443917944352,3.6752348599743607,0.0013628108752214178,52.90259915449985,55.0
LQ heat distribution main_DN55,142.56332696672484,1.3657355386026984,0.0013609864149568005,52.86717567168257,55.0
LQ heat distribution main_DN55,142.4923087187175,0.5886404208545961,0.001360308436455537,52.8540060790105,55.0
LQ heat distribution main_DN55,142.46169941683308,0.9031396926923939,0.0013600162235497192,52.84832889146802,55.0
LQ heat distribution main_DN55,140.76441521652941,4.200028420579821,0.0013438130330933596,52.532568921804504,55.0
LQ heat distribution main_DN55,140.54601373865927,0.0825911680425415,0.0013417280547843367,52.491799937673896,55.0
LQ heat distribution main_DN55,140.54171899792107,2.68143909389533,0.0013416870548727548,52.490997921352495,55.0
LQ heat distribution main_DN55,137.66109733483407,3.547573890727927,0.0013141870867287263,51.95027038961136,55.0
LQ heat distribution main_DN55,137.4766234925162,2.075940918232739,0.0013124259999285556,51.91545053517655,55.0
LQ heat distribution main_DN55,136.9860860701145,0.26056474662269513,0.0013077430651084918,51.82274666917593,55.0
LQ heat distribution main_DN55,136.97253670329013,1.120222402517954,0.001307613715544536,51.820183698043756,55.0
LQ heat distribution main_DN55,136.9142851383592,3.602528605351894,0.0013070576146860067,51.80916350423709,55.0
LQ heat distribution main_DN55,136.2384228424346,3.7011613848239144,0.00130060546866286,51.68113018713832,55.0
LQ heat distribution main_DN55,136.04596245042376,2.883102694777763,0.0012987681379515394,51.64461300767804,55.0
LQ heat distribution main_DN55,135.8960411102953,2.7324782681750874,0.0012973369079741794,51.616149230786164,55.0
LQ heat distribution main_DN55,135.7539522403502,2.6768822344693253,0.0012959804509818636,51.58915801628032,55.0
LQ heat distribution main_DN55,135.6147543641578,4.283313333912811,0.0012946515929752533,51.562702274566526,55.0
LQ heat distribution main_DN55,135.39202207079433,4.286017301746882,0.0012925252703655783,51.52034184542348,55.0
LQ heat distribution main_DN55,135.1691491711035,1.944883686928505,0.001290397605452062,51.47791978422881,55.0
LQ heat distribution main_DN55,135.06801521938323,0.8641868988951811,0.0012894321261993625,51.45865821578819,55.0
LQ heat distribution main_DN55,135.02902321411622,1.6346464124217737,0.0012890598874855965,51.45123002822157,55.0
LQ heat distribution main_DN55,135.02307750064068,0.4358203395834435,0.0012890031264977632,51.45009724346141,55.0
LQ heat distribution main_DN55,134.94402160067028,0.30440946573288175,0.0012882484162355158,51.43503304347212,55.0
LQ heat distribution main_DN55,134.92819230845217,1.9217533710248758,0.0012880973012740064,51.43201622199159,55.0
LQ heat distribution main_DN55,134.82826113315886,0.6449024860587239,0.0012871433043738316,51.41296677897403,55.0
LQ heat distribution main_DN55,134.4480062963483,1.2279655046277662,0.0012835131865999837,51.34041584347436,55.0
LQ heat distribution main_DN55,134.38415209010765,0.7190191555052742,0.0012829035999055622,51.32822268817802,55.0
LQ heat distribution main_DN55,134.34676309402138,1.336249222138269,0.0012825466643820657,51.321081800685164,55.0
LQ heat distribution main_DN55,134.27727813447018,0.9365267224426561,0.001281883323479429,51.30780829701085,55.0
LQ heat distribution main_DN55,131.98535695411337,2.6840509671307435,0.0012600034076765,50.86804823162382,55.0
LQ heat distribution main_DN55,131.84578630382256,4.174416238186868,0.00125867099096728,50.84114538173457,55.0
LQ heat distribution main_DN55,131.62871665943683,0.9485798835799943,0.0012565987270590627,50.799275952985056,55.0
LQ heat distribution main_DN55,131.57939050549066,0.4702265484601626,0.0012561278329879778,50.78975687629219,55.0
LQ heat distribution main_DN55,129.88597542015077,3.291674311107847,0.0012399615791899834,50.461868653740275,55.0
LQ heat distribution main_DN55,129.71480835597316,1.5228238033135943,0.0012383275260713427,50.42860772079892,55.0
LQ heat distribution main_DN55,129.63562151820085,2.9145529183594383,0.0012375715658062133,50.41321282618799,55.0
LQ heat distribution main_DN55,129.48406476644615,2.205252886137864,0.0012361247233073618,50.383735213820366,55.0
LQ heat distribution main_DN55,129.36939161636698,2.2007286088455476,0.0012350299915643626,50.3614199528491,55.0
LQ heat distribution main_DN55,128.20888746545563,0.35363494594557476,0.0012239511929876433,50.135028314472684,55.0
LQ heat distribution main_DN55,128.19049844826645,1.8297754249577765,0.001223775641510897,50.1314327487661,55.0
LQ heat distribution main_DN55,128.09535012616865,4.865382800057419,0.0012228673043070994,50.112824477461345,55.0
LQ heat distribution main_DN55,127.84235022056568,3.432039655269049,0.0012204520307452572,50.063311336056884,55.0
LQ heat distribution main_DN55,127.66388415849168,3.4298329272097563,0.0012187482974557679,50.02835530491742,55.0
LQ heat distribution main_DN60,183.40433229061597,4.092773016423787,0.0017508766805786728,59.96350271230049,60.0
LQ heat distribution main_DN60,183.19150809376194,4.092773387473297,0.0017488449460025006,59.928701493344654,60.0
LQ heat distribution main_DN60,183.17020693616521,0.8524681772040813,0.001748641593662675,59.9252171947567,60.0
LQ heat distribution main_DN60,183.16568177922574,2.8553529568316725,0.001748598394073754,59.924476974248705,60.0
LQ heat distribution main_DN60,183.1258785909506,4.166147277862172,0.001748218411369457,59.91796561576283,60.0
LQ heat distribution main_DN60,183.01720342547048,0.35345171724565455,0.00174718093962263,59.900183964054186,60.0
LQ heat distribution main_DN60,182.99882393617372,1.2019207844136846,0.0017470054791042836,59.897176152736044,60.0
LQ heat distribution main_DN60,182.97868387761332,0.5991663092079481,0.001746813211242132,59.89388005005589,60.0
LQ heat distribution main_DN60,182.9475272295345,0.9527904632686183,0.001746515773074315,59.88878062550239,60.0
LQ heat distribution main_DN60,182.90923893250178,4.170645743881647,0.0017461502523389192,59.882513365584,60.0
LQ heat distribution main_DN60,182.89798212544454,1.6578199281757455,0.0017460427887870601,59.88067065858174,60.0
LQ heat distribution main_DN60,182.8117754891794,2.693196982061763,0.001745219813739183,59.86655699928373,60.0
LQ heat distribution main_DN60,182.7056734570011,2.347647373385372,0.0017442069065107502,59.8491815176965,60.0
LQ heat distribution main_DN60,182.58359579358506,2.4595803479426968,0.0017430414872895948,59.82918359165297,60.0
LQ heat distribution main_DN60,182.45569761549203,0.4071577355375937,0.0017418205022958666,59.80822501631794,60.0
LQ heat distribution main_DN60,177.65572607119736,2.5409759395111102,0.0016959973849278985,59.01627629864035,60.0
LQ heat distribution main_DN60,177.5235953223428,4.038118759929667,0.0016947359935307188,58.99432565454435,60.0
LQ heat distribution main_DN60,176.10294775074829,0.6578618062693712,0.0016811737255441363,58.75779795787896,60.0
LQ heat distribution main_DN60,175.39951053063206,2.6909803357210813,0.0016744583344213083,58.640327522362774,60.0
LQ heat distribution main_DN60,175.25957955317455,0.13973589980061255,0.001673122477834602,58.61693168861344,60.0
LQ heat distribution main_DN60,175.25231328638492,2.5640532199564148,0.001673053110132553,58.61571654625162,60.0
LQ heat distribution main_DN60,174.99412609984734,3.77918884426743,0.001670588315988996,58.572523378999186,60.0
LQ heat distribution main_DN60,174.79760827994542,1.2742028339026645,0.0016687122508825339,58.539625766236966,60.0
LQ heat distribution main_DN60,174.7313497325825,0.25270375084527025,0.0016680797110509068,58.52852973854301,60.0
LQ heat distribution main_DN60,174.13107977683475,0.8021956435938702,0.0016623492102800454,58.427909146557894,60.0
LQ heat distribution main_DN60,174.08936560336787,3.7167617494663236,0.0016619509842803616,58.42091034449471,60.0
LQ heat distribution main_DN60,173.8960939923956,2.543663907106019,0.0016601059092352802,58.38847229474603,60.0
LQ heat distribution main_DN60,173.76382346922608,2.5436634703206287,0.0016588431834770987,58.3662620692066,60.0
LQ heat distribution main_DN60,173.6315529687694,1.7643116258033074,0.001657580457935746,58.34404339256551,60.0
LQ heat distribution main_DN60,173.53980876422762,2.24917053906516,0.0016567046182742492,58.32862731461018,60.0
LQ heat distribution main_DN60,173.42285189619622,1.9950676493581316,0.0016555880849278876,58.308968760728284,60.0
LQ heat distribution main_DN60,173.3191083784296,0.37712541311134024,0.0016545976933501634,58.29152560830406,60.0
LQ heat distribution main_DN60,173.29949785694782,1.4259018828774923,0.0016544104807345854,58.28822776202791,60.0
LQ heat distribution main_DN60,170.00969964705658,2.1916719652289123,0.0016230042925733325,57.73232513462852,60.0
LQ heat distribution main_DN60,169.89573270486468,0.8764287523661407,0.0016219163026717392,57.71297129891059,60.0
LQ heat distribution main_DN60,169.85015840974165,1.2474764981199704,0.0016214812258686553,57.7052300674007,60.0
LQ heat distribution main_DN60,168.69249688344942,2.7057337777407677,0.0016104295645198035,57.50824072164593,60.0
LQ heat distribution main_DN60,168.5517987270069,2.7085892190011074,0.0016090863840287056,57.48425331425286,60.0
LQ heat distribution main_DN60,168.41095208761885,0.5024631089539184,0.0016077417860393209,57.46023056257148,60.0
LQ heat distribution main_DN60,168.38482400595325,3.2081934476435654,0.00160749235327879,57.45577306199542,60.0
LQ heat distribution main_DN60,168.21799794667578,2.5050109666218012,0.001605899741734375,57.42730406090411,60.0
LQ heat distribution main_DN60,168.1510270181545,1.2390907000049356,0.0016052604011279666,57.41587144731084,60.0
LQ heat distribution main_DN60,168.08773737641144,0.9392266182852124,0.0016046562040707537,57.40506517394612,60.0
LQ heat distribution main_DN60,168.08659430175425,0.8027161349546219,0.001604645291663525,57.404869983066106,60.0
LQ heat distribution main_DN60,168.0448530627366,1.0972264304166601,0.0016042468072814948,57.39774181443604,60.0
LQ heat distribution main_DN60,167.92110722239792,2.574581889596706,0.0016030654627436555,57.3766044819494,60.0
LQ heat distribution main_DN60,167.7872289641389,1.1878003143281202,0.0016017873886791302,57.35372763322673,60.0
LQ heat distribution main_DN60,167.72546334779383,2.538555488230947,0.0016011977407903947,57.34317017175337,60.0
LQ heat distribution main_DN60,166.62075169809026,4.126701104620564,0.0015906515675235347,57.15401486851316,60.0
LQ heat distribution main_DN60,166.40616324065,0.5189722800168721,0.0015886029903642003,57.11719909630396,60.0
LQ heat distribution main_DN60,166.3791766820891,3.253964238044377,0.0015883453621201825,57.11256747958239,60.0
LQ heat distribution main_DN60,162.38504670713394,2.5144763758462254,0.0015502152430275317,56.422875569564184,60.0
LQ heat distribution main_DN60,162.25429393558994,1.3492644509149994,0.0015489670065450113,56.40015508762648,60.0
LQ heat distribution main_DN60,162.18413218414236,0.5655417178046358,0.001548297204621884,56.38795953506576,60.0
LQ heat distribution main_DN60,162.1547240148165,1.8824780490028892,0.0015480164583753365,56.38284700704571,60.0
LQ heat distribution main_DN60,159.83171943045787,0.40018508121482865,0.001525839803632056,55.977523958933865,60.0
LQ heat distribution main_DN60,159.8109098062347,0.5526068059633322,0.0015256411437349375,55.973879785046286,60.0
LQ heat distribution main_DN60,159.7821742523246,1.1329987984092527,0.0015253668186379437,55.96884723516633,60.0
LQ heat distribution main_DN60,159.72325831480734,4.143752139871994,0.0015248043753203564,55.95852768249051,60.0
LQ heat distribution main_DN60,159.47835554969285,0.8135124289092317,0.0015224664014290487,55.91561077872826,60.0
LQ heat distribution main_DN60,159.43605290338957,2.7880484511812833,0.0015220625575502584,55.908194301501105,60.0
LQ heat distribution main_DN60,159.29107438392813,1.2157451408095625,0.001520678514405042,55.882769278276314,60.0
LQ heat distribution main_DN60,159.22785563660602,0.8556903334268208,0.0015200749941442103,55.87167892284269,60.0
LQ heat distribution main_DN60,159.05925381665259,2.929820068434611,0.0015184654302305737,55.84209062720981,60.0
LQ heat distribution main_DN60,158.90690317309398,3.0357792666708594,0.001517011008812353,55.81534079528949,60.0
LQ heat distribution main_DN65,213.88001151528084,0.5829154852309402,0.002041813952413182,64.75410395768007,65.0
LQ heat distribution main_DN65,213.84969991004883,1.281605035721795,0.00204152458148018,64.74951523905557,65.0
LQ heat distribution main_DN65,213.7830564481913,1.0936557832969993,0.0020408883670471724,64.73942528313809,65.0
LQ heat distribution main_DN65,213.72618634745987,0.4617044471392573,0.002040345454391025,64.7308137902938,65.0
LQ heat distribution main_DN65,213.70217771620864,3.9070009901106824,0.0020401162550473377,64.7271779656149,65.0
LQ heat distribution main_DN65,213.4990136647229,3.8999989342330723,0.0020381767414293355,64.69640298057267,65.0
LQ heat distribution main_DN65,213.2962137201428,5.009938092830571,0.002036240703772246,64.66566854315009,65.0
LQ heat distribution main_DN65,213.03569693931559,1.2881861654510132,0.002033753670065065,64.62616564091476,65.0
LQ heat distribution main_DN65,212.96871125871212,1.302764219629452,0.0020331141886273233,64.61600450805203,65.0
LQ heat distribution main_DN65,212.90096751929138,0.2553708989562153,0.0020324674703512302,64.6057267590339,65.0
LQ heat distribution main_DN65,208.2944979332985,2.674911069910923,0.0019884916270481957,63.902978045760754,65.0
LQ heat distribution main_DN65,208.1554025576631,0.03609669721637011,0.0019871637475671897,63.8816378441874,65.0
LQ heat distribution main_DN65,208.15352552940786,1.898623011051998,0.0019871458284430343,63.881349819211664,65.0
LQ heat distribution main_DN65,205.0167096950344,3.7324880742107043,0.0019572000925540275,63.39818551895106,65.0
LQ heat distribution main_DN65,204.82262031517544,1.5424129259880286,0.001955347210646066,63.36816887256221,65.0
LQ heat distribution main_DN65,204.74241484302405,1.9448923290476903,0.0019545815259477237,63.355760644533994,65.0
LQ heat distribution main_DN65,199.82620361757122,4.016532389976744,0.0019076487218861215,62.5904995131424,65.0
LQ heat distribution main_DN65,199.61734393329243,0.6832525486267313,0.0019056548346853693,62.55778095717386,65.0
LQ heat distribution main_DN65,199.58181480076385,2.0961845902389267,0.0019053156544225666,62.55221349856928,65.0
LQ heat distribution main_DN65,198.3731712260763,3.3068706048604826,0.0018937772909410624,62.362521516656656,65.0
LQ heat distribution main_DN65,198.05406205278942,1.5593282320232913,0.0018907309026519276,62.31234219521538,65.0
LQ heat distribution main_DN65,197.9729769847242,1.9005699829386158,0.0018899568208565556,62.299585279991206,65.0
LQ heat distribution main_DN65,197.8741473456114,1.5990292317204438,0.001889013339814906,62.284033121744876,65.0
LQ heat distribution main_DN65,197.79099782556193,1.2996208635315232,0.0018882195496473693,62.270945430136074,65.0
LQ heat distribution main_DN65,197.7234175406583,0.27896952390896446,0.0018875743917962605,62.26030630143951,65.0
LQ heat distribution main_DN65,197.70891112541503,3.875832173903879,0.0018874359057318858,62.25802232710289,65.0
LQ heat distribution main_DN65,197.50736785237203,0.5645565274862235,0.0018855118649391124,62.22628150947548,65.0
LQ heat distribution main_DN65,194.6214269126041,0.16759208864032865,0.001857961116110779,61.769989132584065,65.0
LQ heat distribution main_DN65,194.6127121239948,1.9170042287204287,0.0018578779200381366,61.76860614399816,65.0
LQ heat distribution main_DN65,194.51302790410134,1.097566310688193,0.0018569262807074114,61.75278460816452,65.0
LQ heat distribution main_DN65,194.45595445594554,4.304026815172743,0.0018563814267870697,61.74372428207792,65.0
LQ heat distribution main_DN65,194.23214506155657,0.7898398486574637,0.0018542448215900387,61.708182032761606,65.0
LQ heat distribution main_DN65,194.19107338942638,2.077198240507982,0.001853852729254667,61.70165738614465,65.0
LQ heat distribution main_DN65,190.83515160921058,3.39345314373,0.0018218152898253994,61.16618386595613,65.0
LQ heat distribution main_DN65,190.65869204573661,1.4741322736858695,0.0018201307116538102,61.1378980542451,65.0
LQ heat distribution main_DN65,190.5823322136806,0.6708234983975107,0.0018194017395100773,61.12565379957982,65.0
LQ heat distribution main_DN65,190.58203716750495,0.34146197011872037,0.0018193989228401427,61.12560648434037,65.0
LQ heat distribution main_DN65,190.5474493917639,2.891439785708388,0.0018190687292769824,61.12005954315675,65.0
LQ heat distribution main_DN65,190.39709452290708,1.7746455533850827,0.001817633360600545,61.095940846984234,65.0
LQ heat distribution main_DN65,190.30481295413105,2.0818323973909383,0.0018167523909702248,61.08113307744802,65.0
LQ heat distribution main_DN65,184.75500448916813,0.7601987786400305,0.0017637709259109128,60.1838968217537,65.0
LQ heat distribution main_DN65,184.71547415267884,3.165750822255185,0.001763393547996934,60.17745797867391,65.0
LQ heat distribution main_DN65,184.55085510992157,2.8461018109518865,0.0017618220058226402,60.15063682657026,65.0
LQ heat distribution main_DN70,249.71374464046505,1.163095178948082,0.0023839020968063488,69.96863837129986,70.0
LQ heat distribution main_DN70,249.65326369115976,1.6315078698256673,0.002383324713042098,69.96016461679696,70.0
LQ heat distribution main_DN70,249.56842528192882,2.031108979800652,0.002382514799827483,69.94827650182684,70.0
LQ heat distribution main_DN70,249.51954352768368,2.3316546672763083,0.0023820481482356437,69.94142595192329,70.0
LQ heat distribution main_DN70,249.4628076149792,0.8006461790892397,0.00238150651661078,69.93347383687208,70.0
LQ heat distribution main_DN70,249.42117401366656,1.8738579701239815,0.0023811090597963395,69.92763788904723,70.0
LQ heat distribution main_DN70,249.3982974849853,0.5931250702453869,0.002380890668114418,69.92443098750341,70.0
LQ heat distribution main_DN70,249.36745498133254,1.4082498337271276,0.0023805962289387356,69.92010715847006,70.0
LQ heat distribution main_DN70,249.32373339922012,3.2875819807049127,0.0023801788391333662,69.91397734550971,70.0
LQ heat distribution main_DN70,249.15277913622347,0.8761515484613961,0.0023785468175295797,69.89000421264085,70.0
LQ heat distribution main_DN70,246.7400745545692,1.6582053094471085,0.0023555138382297773,69.55078635260871,70.0
LQ heat distribution main_DN70,241.71940542452725,4.332899617555485,0.0023075838226685177,68.83953964875656,70.0
LQ heat distribution main_DN70,241.49409464441436,0.5122612416130806,0.00230543288443355,68.80744891448006,70.0
LQ heat distribution main_DN70,241.4623007906429,4.905014266701238,0.0023051293631564953,68.80291935034948,70.0
LQ heat distribution main_DN70,241.20724004877442,2.676885227938882,0.00230269441574009,68.76657090102478,70.0
LQ heat distribution main_DN70,239.59557039264826,3.78925631702165,0.0022873085479011767,68.53644773448768,70.0
LQ heat distribution main_DN70,239.39852906416314,1.815559526607037,0.0022854274850994095,68.50826004652238,70.0
LQ heat distribution main_DN70,233.8889266834201,4.500357061923952,0.0022328298490063973,67.71533466700505,70.0
LQ heat distribution main_DN70,233.65490811620006,2.5629719174102026,0.0022305957815389028,67.68144975491471,70.0
LQ heat distribution main_DN70,233.52163357649474,0.07819824053003736,0.0022293234708973242,67.66214457368936,70.0
LQ heat distribution main_DN70,233.51756726798718,2.2119414667343293,0.0022292846517230278,67.66155547119885,70.0
LQ heat distribution main_DN70,233.402546311717,1.5684605239833527,0.00222818659963453,67.64488979702061,70.0
LQ heat distribution main_DN70,233.32098636446986,1.808444449922776,0.002227407984386347,67.63306988376678,70.0
LQ heat distribution main_DN70,233.2269472530739,3.1256712489029255,0.002226510236306195,67.61943888794441,70.0
LQ heat distribution main_DN70,232.27448973420422,2.834189629883057,0.0022174175630950282,67.48122473077912,70.0
LQ heat distribution main_DN70,232.1271118734503,0.5005794024029405,0.002216010614543678,67.45981295927085,70.0
LQ heat distribution main_DN70,232.10108174452535,1.7789185849493474,0.0022157621168928435,67.45603046948511,70.0
LQ heat distribution main_DN70,232.00857797810798,0.3044092419696356,0.00221487902604399,67.44258684678866,70.0
LQ heat distribution main_DN70,231.99274869752557,1.8107257330367637,0.0022147279111935617,67.4402861003042,70.0
LQ heat distribution main_DN70,231.60682714374872,4.613706469098743,0.002211043695883043,67.38416905992277,70.0
LQ heat distribution main_DN70,231.36691440735558,2.8796538065564348,0.002208753359497428,67.34925966351685,70.0
LQ heat distribution main_DN70,224.18270392300394,3.1212907650522608,0.0021401690111981283,66.29537785515971,70.0
LQ heat distribution main_DN70,223.98010684299095,3.743023873830763,0.002138234910195618,66.26541504890548,70.0
LQ heat distribution main_DN70,223.78546960155174,0.6764206559882177,0.002136376798105506,66.23661668597079,70.0
LQ heat distribution main_DN70,223.34970767647428,4.1146096420290235,0.002132216779727678,66.17209627660706,70.0
LQ heat distribution main_DN70,223.13574797508878,0.268328465143099,0.0021301742050127805,66.14039362862982,70.0
LQ heat distribution main_DN70,223.12179489490134,3.0542640093173805,0.0021300410013833063,66.13832565733475,70.0
LQ heat distribution main_DN70,215.95562883000167,3.0542642779370013,0.0020616289148448846,65.06755126281168,70.0
LQ heat distribution main_DN70,215.79680708754896,1.0316712681267608,0.002060112716826243,65.04362032234245,70.0
LQ heat distribution main_DN70,215.74316018160636,2.6675196732653226,0.002059600574526075,65.03553492497154,70.0
LQ heat distribution main_DN75,286.67154999201506,4.521202961119774,0.0027367212409738907,74.96775335720585,75.0
LQ heat distribution main_DN75,286.43644743803685,0.23319645359580263,0.002734476825184123,74.93700610411953,75.0
LQ heat distribution main_DN75,283.18693031341314,2.5418099245753147,0.0027034551819896243,74.51072714639479,75.0
LQ heat distribution main_DN75,283.0547561973352,2.4769676323602203,0.002702193376585539,74.49333662114918,75.0
LQ heat distribution main_DN75,282.9259538804525,1.0705202466858077,0.0027009637601952503,74.47638582644592,75.0
LQ heat distribution main_DN75,282.8702868276248,1.0473928671987771,0.0027004323324832918,74.46905867105781,75.0
LQ heat distribution main_DN75,282.8158223985305,0.2785167158293221,0.0026999123856661623,74.46188911277096,75.0
LQ heat distribution main_DN75,282.80133952930737,0.802197570231951,0.0026997741243847957,74.4599825086784,75.0
LQ heat distribution main_DN75,282.7596252556553,2.102185918382474,0.0026993758974286903,74.45449074078502,75.0
LQ heat distribution main_DN75,282.6503115878994,4.803665032513981,0.002698332330194744,74.44009745492622,75.0
LQ heat distribution main_DN75,282.4005210062087,2.2770322030980186,0.0026959476945700115,74.40719718119684,75.0
LQ heat distribution main_DN75,279.5817432855722,4.646162653832184,0.0026690381220579686,74.03491856408118,75.0
LQ heat distribution main_DN75,279.34014282757295,0.22673354059885203,0.0026667316737715796,74.00292302687915,75.0
LQ heat distribution main_DN75,273.7316917702881,2.15122241406294,0.002613190374895352,73.25625948415457,75.0
LQ heat distribution main_DN75,273.6198282047568,2.0476729364829755,0.0026121224649618786,73.24128945325229,75.0
LQ heat distribution main_DN75,273.51334921205967,2.0606108963862204,0.0026111059590650087,73.2270371645302,75.0
LQ heat distribution main_DN75,272.59654857776525,2.1388379111457887,0.0026023536857065896,73.10420779148664,75.0
LQ heat distribution main_DN75,272.48532900638565,2.3062411366905207,0.002601291923688646,73.08929298755257,75.0
LQ heat distribution main_DN75,272.36540446727776,2.170312835563055,0.002600147059353487,73.0732074161922,75.0
LQ heat distribution main_DN75,272.13659215479817,0.671280788870593,0.0025979626936018917,73.04250681624355,75.0
LQ heat distribution main_DN75,272.1016855537769,1.3474838631255623,0.0025976294563606387,73.03782213310585,75.0
LQ heat distribution main_DN75,272.03161639289436,4.032157650426625,0.0025969605383569867,73.02841750849386,75.0
LQ heat distribution main_DN75,271.8219441950722,4.03215666143091,0.0025949588944636963,73.00026824291656,75.0
LQ heat distribution main_DN75,271.6122720486778,4.623464225308736,0.0025929572510613634,72.9721081255632,75.0
LQ heat distribution main_DN75,271.3718519089618,3.468357134960898,0.0025906620707299454,72.93980500406073,75.0
LQ heat distribution main_DN75,271.1914973379438,1.4030061719227742,0.002588940308715454,72.91556296570332,75.0
LQ heat distribution main_DN75,271.11854101700385,1.3762989285863603,0.002588243828324619,72.90575438193756,75.0
LQ heat distribution main_DN75,271.04697347271735,2.524126096372575,0.0025875606059447957,72.89613122934658,75.0
LQ heat distribution main_DN75,270.915718915706,2.51773445434875,0.0025863075791475515,72.87847910822032,75.0
LQ heat distribution main_DN75,270.78479672407985,2.8966867273508097,0.002585057725289545,72.8608674257665,75.0
LQ heat distribution main_DN75,270.6341690142576,1.3897093137813015,0.002583619751926087,72.84059968477285,75.0
LQ heat distribution main_DN75,270.561904129941,3.6237536781824367,0.0025829298723622053,72.83087406704556,75.0
LQ heat distribution main_DN75,270.3734689386755,3.6237539629094564,0.00258113096838831,72.8055078018025,75.0
LQ heat distribution main_DN75,270.1850337326042,0.20368629361078058,0.0025793320642730714,72.78013269358978,75.0
LQ heat distribution main_DN75,270.17444204533643,2.102098151394358,0.0025792309503134742,72.7787061305617,75.0
LQ heat distribution main_DN75,270.0651329414639,1.2344688094499272,0.00257818742664882,72.76398197695315,75.0
LQ heat distribution main_DN75,270.0009405633725,2.35907796493251,0.0025775746115835087,72.75533374720328,75.0
LQ heat distribution main_DN75,269.878268509196,4.091034926231439,0.0025764035179875514,72.73880406363116,75.0
LQ heat distribution main_DN75,269.665534693032,0.3388402753314534,0.0025743726462341956,72.71012992466112,75.0
LQ heat distribution main_DN75,269.6479149987147,0.4277597548332501,0.0025742044391285413,72.70775447984919,75.0
LQ heat distribution main_DN75,269.6256714914634,0.30280295220576103,0.002573992090610629,72.70475555286319,75.0
LQ heat distribution main_DN75,269.6099257379487,2.3387143681494855,0.0025738417731546413,72.70263259500838,75.0
LQ heat distribution main_DN75,269.4883125908049,3.001262636285793,0.0025726807884563717,72.68623373060726,75.0
LQ heat distribution main_DN75,269.33224693371807,1.8232083329346174,0.002571190901515208,72.6651837126128,75.0
LQ heat distribution main_DN75,269.2374401004055,0.07636896106065748,0.0025702858243475462,72.65239326066582,75.0
LQ heat distribution main_DN75,269.2334689144303,3.0873131164368783,0.0025702479132642514,72.65185745623059,75.0
LQ heat distribution main_DN75,269.0729286323756,3.0873125103801247,0.0025687153091396237,72.630193565486,75.0
LQ heat distribution main_DN75,268.9123883818358,4.496240210545538,0.0025671827053158547,72.60852321523505,75.0
LQ heat distribution main_DN75,268.6785838908874,4.489828304459995,0.002564950681535918,72.5769517980847,75.0
LQ heat distribution main_DN75,268.4451128190555,4.485840786747258,0.0025627218407547067,72.54541169330156,75.0
LQ heat distribution main_DN75,268.2118490981446,4.496236427457782,0.002560494979457228,72.51388589981644,75.0
LQ heat distribution main_DN75,267.9780448039168,0.14186950521269398,0.002558262957555292,72.48227328769752,75.0
LQ heat distribution main_DN75,267.97066758964576,0.9572417642670731,0.0025581925306887424,72.48127559226799,75.0
LQ heat distribution main_DN75,267.92089101790384,4.939633507545801,0.002557717336686433,72.47454344317431,75.0
LQ heat distribution main_DN75,267.66403007551145,4.93963191788678,0.002555265203584835,72.43979373879586,75.0
LQ heat distribution main_DN75,267.4071692157813,4.2671467868035196,0.0025528130712723753,72.40502736801223,75.0
LQ heat distribution main_DN75,267.1852775828675,4.263125407055614,0.0025506947740607877,72.37498067171748,75.0
LQ heat distribution main_DN75,266.96359506170063,4.552515956173565,0.002548578473142727,72.34494983005403,75.0
LQ heat distribution main_DN75,266.7268642319796,4.554810295289809,0.0025463185129544594,72.312866657111,75.0
LQ heat distribution main_DN75,266.4900140966245,4.552513321828256,0.002544057413810258,72.28075306367134,75.0
LQ heat distribution main_DN75,266.25328340388944,1.1054352087950357,0.002541797454929732,72.24864140171155,75.0
LQ heat distribution main_DN75,266.1958007730321,0.3028019181363402,0.0025412486947306166,72.24084193702605,75.0
LQ heat distribution main_DN75,266.180055073289,2.700728063118586,0.002541098377787962,72.23870535293217,75.0
LQ heat distribution main_DN75,266.03961721400685,2.696208453487853,0.0025397576822339557,72.21964609691199,75.0
LQ heat distribution main_DN75,265.8994143744255,0.34749738327012947,0.002538419230304778,72.2006137175712,75.0
LQ heat distribution main_DN75,265.8813445104954,0.4597105549466975,0.0025382467256371876,72.19816038867869,75.0
LQ heat distribution main_DN75,265.85743956163816,0.5315302757551135,0.0025380185161015577,72.19491470754666,75.0
LQ heat distribution main_DN75,265.8297999872989,2.2239479661290424,0.002537754653816696,72.19116177781615,75.0
LQ heat distribution main_DN75,265.71415469306015,0.30280172140433675,0.0025366506414611946,72.17545722489687,75.0
LQ heat distribution main_DN75,265.36684195877257,0.6550914765558794,0.002533335006766325,72.1282718347377,75.0
