name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN75,265.3327772019917,3.2084905827437424,0.002533009806224264,72.12364218531464,75.0
LQ heat distribution main_DN75,265.165935691689,0.5080071653461125,0.002531417047176029,72.10096291112673,75.0
LQ heat distribution main_DN75,265.139519319091,1.5424066867252957,0.002531164862234759,72.09737139901468,75.0
LQ heat distribution main_DN75,264.7095366060713,0.22029518008329857,0.002527060015332423,72.03888671472679,75.0
LQ heat distribution main_DN75,264.698081256707,2.8817458096513406,0.002526950656388611,72.0373279504414,75.0
LQ heat distribution main_DN75,264.6160531520666,1.2611546921453407,0.002526167571857438,72.02616515070706,75.0
LQ heat distribution main_DN75,264.5504731080751,2.6898268893472776,0.0025255415093849653,72.01723944171249,75.0
LQ heat distribution main_DN75,264.54823047460513,0.8172889014321522,0.0025255200999962303,72.01693419067293,75.0
LQ heat distribution main_DN75,264.50573145173064,3.5995477879262765,0.0025251143814007697,72.01114928661337,75.0
LQ heat distribution main_DN75,264.3185549667585,2.15341406892527,0.0025233274937160716,71.98566556811927,75.0
LQ heat distribution main_DN75,256.64513894574213,4.410695317427585,0.002450072925496345,70.93306404321993,75.0
LQ heat distribution main_DN75,256.5390075633305,2.689827089625789,0.002449059738074754,70.91839592476099,75.0
LQ heat distribution main_DN75,256.4157827892359,3.182884639879973,0.002447883367916333,70.90136156992092,75.0
LQ heat distribution main_DN75,256.39913655466995,0.894806280286194,0.002447724453982529,70.89906011281381,75.0
LQ heat distribution main_DN75,256.3526066280951,2.860068860252054,0.0024472802542061583,70.89262663221189,75.0
LQ heat distribution main_DN80,323.9719766994461,3.3571765887272216,0.0030928112334076,79.69588938660563,80.0
LQ heat distribution main_DN80,323.7974035168323,0.042690214404257916,0.0030911446636451767,79.67441431963965,80.0
LQ heat distribution main_DN80,323.79518362568325,2.693718090412924,0.0030911234713669046,79.67414120313475,80.0
LQ heat distribution main_DN80,316.12088277562714,2.693717605676445,0.003017860456091906,78.72429711820857,80.0
LQ heat distribution main_DN80,315.980809460132,4.696982954034847,0.003016523240669518,78.70685379871365,80.0
LQ heat distribution main_DN80,306.8492996591457,1.8721101801075999,0.002929348922760341,77.561244154641,80.0
LQ heat distribution main_DN80,306.7519499297801,3.5645832008968092,0.0029284195697353707,77.54893980019665,80.0
LQ heat distribution main_DN80,306.56659160333345,3.564582344251175,0.0029266500391726346,77.52550634879852,80.0
LQ heat distribution main_DN80,306.3812333214324,2.3829820071254795,0.002924880509035154,77.5020658177186,80.0
LQ heat distribution main_DN80,306.25731825706185,3.4056603040627578,0.0029236975489934304,77.48639148183986,80.0
LQ heat distribution main_DN80,306.0802239212506,3.4101460856992794,0.0029220069109427266,77.46398485749857,80.0
LQ heat distribution main_DN80,305.90289632479426,0.5782339799603604,0.0029203140460600883,77.44154222430899,80.0
LQ heat distribution main_DN80,305.8728281578363,0.5252593005806983,0.0029200269991201556,77.43773614324306,80.0
LQ heat distribution main_DN80,298.4800457280878,0.4589875143674671,0.0028494515105306714,76.49619792378671,80.0
LQ heat distribution main_DN80,298.45617837734073,1.5812604564030022,0.0028492236599268806,76.4931394310791,80.0
LQ heat distribution main_DN80,294.48448305818147,3.4029613918673247,0.0028113077141592503,75.98246990193003,80.0
LQ heat distribution main_DN80,294.3075290658044,1.806392926904803,0.002809618415902667,75.95963776204462,80.0
LQ heat distribution main_DN80,294.21359663360533,0.14821557974359012,0.002808721686239669,75.94751499550767,80.0
LQ heat distribution main_DN80,294.20588942345864,0.3156259228048568,0.0028086481090544976,75.9465202296329,80.0
LQ heat distribution main_DN80,294.1894768754728,2.5201269835926796,0.0028084914260188333,75.94440182660821,80.0
LQ heat distribution main_DN80,294.05843027232595,2.5241762296815202,0.0028072403844613455,75.92748523845002,80.0
LQ heat distribution main_DN80,293.92717310838253,0.1971104225662025,0.0028059873327769217,75.91053769041302,80.0
LQ heat distribution main_DN80,290.9526038505079,3.0024557137704995,0.0027775904902196456,75.52545022052414,80.0
LQ heat distribution main_DN80,290.79647615339184,1.184368322452494,0.0027761000110109006,75.50518369471236,80.0
LQ heat distribution main_DN80,290.7348890006243,0.9780565019762305,0.002775512066831736,75.49718773206904,80.0
LQ heat distribution main_DN80,290.6840300625216,2.5519449292775875,0.0027750265399763396,75.49058399292386,80.0
LQ heat distribution main_DN85,366.9069073783117,4.089077187835145,0.0035026912398884173,84.81255422536951,85.0
LQ heat distribution main_DN85,366.6942753645443,2.8059122122201146,0.0035006613399956497,84.78797513273773,85.0
LQ heat distribution main_DN85,365.422227758332,2.8090731352041702,0.003488517687430377,84.64078434434829,85.0
LQ heat distribution main_DN85,365.27615595530136,3.7352530655795593,0.0034871232072105143,84.62386574056777,85.0
LQ heat distribution main_DN85,362.51826040203576,0.4793377013774624,0.0034607948487067855,84.30379834542741,85.0
LQ heat distribution main_DN85,362.49333484156415,0.617219347415023,0.0034605568958621874,84.3009000699826,85.0
LQ heat distribution main_DN85,362.46123943549856,4.423109265535747,0.003460250495804282,84.29716795789594,85.0
LQ heat distribution main_DN85,359.3692640927788,3.343764845926651,0.003430732831434642,83.93684942249085,85.0
LQ heat distribution main_DN85,359.1953883207906,3.250460579616217,0.0034290729195302202,83.91654113276854,85.0
LQ heat distribution main_DN85,357.7012850155075,2.710998450547705,0.0034148094034893318,83.74183032137744,85.0
LQ heat distribution main_DN85,357.560313096079,2.3964096415815774,0.0034134636095091075,83.72532715182253,85.0
LQ heat distribution main_DN85,354.96541637399326,0.7190063142395953,0.0033886913257660453,83.42096704865529,85.0
LQ heat distribution main_DN85,354.9280280456528,1.1066968879674048,0.0033883343966172107,83.41657358876195,85.0
LQ heat distribution main_DN85,354.8704798074785,1.6415870001759354,0.00338778501009526,83.4098107085876,85.0
LQ heat distribution main_DN85,353.9559476937624,4.672098887615958,0.0033790543932578753,83.30226420369928,85.0
LQ heat distribution main_DN85,353.7129985516064,4.678854741024797,0.003376735069705073,83.27367069122869,85.0
LQ heat distribution main_DN85,353.4696981050731,4.678855506856379,0.0033744123924111993,83.24502598976116,85.0
LQ heat distribution main_DN85,353.2263976187166,1.8146929963161804,0.0033720897147371514,83.21637142353714,85.0
LQ heat distribution main_DN85,353.13203358290815,3.451958030344927,0.0033711888647532996,83.20525510093022,85.0
LQ heat distribution main_DN85,352.9525317653302,3.451958534646476,0.0033694752435831045,83.18410523124491,85.0
LQ heat distribution main_DN85,352.7730299215286,4.6130783594453035,0.003367761622162564,83.16294997966746,85.0
LQ heat distribution main_DN85,352.53314984683743,4.613079301910926,0.0033654715975831736,83.13467042682788,85.0
LQ heat distribution main_DN85,352.29326972313805,4.1437337287346425,0.0033631815725359243,83.10638124520351,85.0
LQ heat distribution main_DN85,352.07779556924385,4.146318075423671,0.003361124540040514,83.08096205935904,85.0
LQ heat distribution main_DN85,351.86218702932183,4.146318834684512,0.0033590662246235975,83.05551923334767,85.0
LQ heat distribution main_DN85,351.64657844991825,0.7962824782376378,0.0033570079088297683,83.03006860625423,85.0
LQ heat distribution main_DN85,351.6051717610499,4.419780487214309,0.0033566126182439132,83.02518003113215,85.0
LQ heat distribution main_DN85,351.37534317571476,1.4971923619638783,0.003354418550603482,82.99804067082587,85.0
LQ heat distribution main_DN85,351.29748917289265,0.9760674775108819,0.0033536753142996913,82.98884525090233,85.0
LQ heat distribution main_DN85,351.2467336640621,4.602780636253373,0.0033531907748359153,82.98284991454004,85.0
LQ heat distribution main_DN85,351.00738907097696,4.808972040915014,0.0033509058622527635,82.95457224079564,85.0
LQ heat distribution main_DN85,350.75732252484937,4.806710809469044,0.003348518592122667,82.9250175077684,85.0
LQ heat distribution main_DN85,350.507373562757,1.0015863951623079,0.003346132444513193,82.89546614197923,85.0
LQ heat distribution main_DN85,350.45529107020855,4.49737785716036,0.0033456352369470982,82.88930712334256,85.0
LQ heat distribution main_DN85,350.2214274216362,4.4891186886895875,0.0033434026484165744,82.86164591904578,85.0
LQ heat distribution main_DN85,350.1211471352092,1.9969268929638309,0.003342445318713214,82.84978201833015,85.0
LQ heat distribution main_DN85,350.01730693677507,2.5297674829516468,0.0033414540041696904,82.83749516296955,85.0
LQ heat distribution main_DN85,349.98799324982434,4.489119073932232,0.0033411741599028576,82.8340263012926,85.0
LQ heat distribution main_DN85,349.8857590276616,2.522903850781615,0.003340198176875051,82.82192718514017,85.0
LQ heat distribution main_DN85,349.754568027421,0.7082919350188478,0.0033389457568250213,82.80639853058042,85.0
LQ heat distribution main_DN85,349.75455905797986,3.523574414884711,0.0033389456711978983,82.80639746879713,85.0
LQ heat distribution main_DN85,349.7177368468,4.278890264979734,0.0033385941465088305,82.80203841923979,85.0
LQ heat distribution main_DN85,349.57133318840584,3.53408219692927,0.0033371964982186714,82.78470473973263,85.0
LQ heat distribution main_DN85,349.49641674721875,1.3101855280212167,0.0033364813054627086,82.77583349201586,85.0
LQ heat distribution main_DN85,349.495234553021,3.974260056472367,0.003336470019599246,82.77569349459654,85.0
LQ heat distribution main_DN85,349.42828709976163,2.347371485708634,0.00333583090310035,82.7677650785129,85.0
LQ heat distribution main_DN85,349.38756091416553,3.534082437002504,0.003335442108965781,82.76294160870515,85.0
LQ heat distribution main_DN85,349.3062237825048,0.5107407767254679,0.003334665620835368,82.75330747621085,85.0
LQ heat distribution main_DN85,349.2885730300845,3.9747741678380426,0.00333449711723231,82.75121665089007,85.0
LQ heat distribution main_DN85,349.2796652621151,0.6837881368224406,0.003334412078874607,82.75016145843065,85.0
LQ heat distribution main_DN85,349.24410827900033,3.9101567438842126,0.0033340726327350865,82.74594933091001,85.0
LQ heat distribution main_DN85,349.2037886274414,3.7608425099586653,0.0033336877195937124,82.74117275191608,85.0
LQ heat distribution main_DN85,349.0818847733569,3.9747743180897235,0.003332523959650185,82.72672939733978,85.0
LQ heat distribution main_DN85,349.0407801283184,3.899964517319145,0.0033321315525376457,82.72185868776886,85.0
LQ heat distribution main_DN85,348.8751965088162,0.5985328828498057,0.003330550801993472,82.702234892448,85.0
LQ heat distribution main_DN85,348.84407279890803,1.4994621109542827,0.0033302536782711984,82.6985458113618,85.0
LQ heat distribution main_DN85,348.83798197341775,3.8999649486645453,0.003330195531965802,82.69782384895969,85.0
LQ heat distribution main_DN85,348.7661007691384,4.546227517365486,0.003329509315218505,82.68930309472196,85.0
LQ heat distribution main_DN85,348.5296969382354,4.551874071095415,0.0033272524767373308,82.6612737339714,85.0
LQ heat distribution main_DN85,348.29299948653846,3.5327100668350373,0.0033249928351936847,82.63320003455698,85.0
LQ heat distribution main_DN85,348.109298563063,3.5389476275594043,0.0033232391270936806,82.61140545745599,85.0
LQ heat distribution main_DN85,347.92527328642996,2.4388030550575235,0.0033214823225434843,82.58956663195102,85.0
LQ heat distribution main_DN85,347.8292584635083,4.31483555323776,0.003320565713255449,82.57816997527505,85.0
LQ heat distribution main_DN85,347.79845552756694,0.19618392504673363,0.0033202716518144814,82.5745134306696,85.0
LQ heat distribution main_DN85,347.7882539634645,0.2063338596910483,0.0033201742621810455,82.57330239112085,85.0
LQ heat distribution main_DN85,347.7775246027606,4.325568445457989,0.003320071833916569,82.57202867705935,85.0
LQ heat distribution main_DN85,347.60488701474,2.6233675920930715,0.0033184237423841524,82.55153165761757,85.0
LQ heat distribution main_DN85,347.5525950435968,4.328333254301249,0.003317924535022404,82.54532210068436,85.0
LQ heat distribution main_DN85,347.3275217143731,4.328333787960866,0.0033157758636217006,82.51858980236041,85.0
LQ heat distribution main_DN85,347.10244835739917,4.3181539391188535,0.003313627191956078,82.49184883787409,85.0
LQ heat distribution main_DN85,346.877904352565,4.328334858490469,0.0033114835737715034,82.46516212499245,85.0
LQ heat distribution main_DN85,346.6528309399235,3.611263364793943,0.0033093349015744485,82.43840382328118,85.0
LQ heat distribution main_DN85,340.3556529481435,3.9101580367820343,0.0032492186438963576,81.68619801785526,85.0
LQ heat distribution main_DN85,340.1523247302308,2.141519967465493,0.003247277563057096,81.66179473523638,85.0
LQ heat distribution main_DN85,340.0409656919226,2.7498594779558356,0.0032462144696126264,81.64842642541012,85.0
LQ heat distribution main_DN85,340.0067842042732,0.9084017320146077,0.003245888154694732,81.64432260395893,85.0
LQ heat distribution main_DN85,339.9595473142084,2.2195918163561563,0.003245437205863565,81.63865101440659,85.0
LQ heat distribution main_DN85,339.89797299906894,2.7498596954203083,0.0032448493842393215,81.63125738227585,85.0
LQ heat distribution main_DN85,339.8441285397579,3.2916272601361247,0.0032443353559881423,81.62479137577976,85.0
LQ heat distribution main_DN85,339.75498029490706,0.5236965930053309,0.0032434842987580626,81.6140847259554,85.0
LQ heat distribution main_DN85,339.72774807207077,0.7699074258307009,0.003243224325270365,81.61081387253465,85.0
LQ heat distribution main_DN85,339.68771288592757,1.658406767167476,0.0032428421277892845,81.6060050213182,85.0
LQ heat distribution main_DN85,339.6729639222308,3.776013370471268,0.003242701326226547,81.60423336896665,85.0
LQ heat distribution main_DN85,339.60147573403486,2.9767955766922825,0.003242018861422767,81.59564562959756,85.0
LQ heat distribution main_DN85,339.47661122696627,2.6401048445103505,0.003240826837488938,81.5806437266506,85.0
LQ heat distribution main_DN85,339.44668236404686,0.01767890248346712,0.003240541120420495,81.57704749993145,85.0
LQ heat distribution main_DN85,339.4457630611177,2.0780262193832324,0.00324053234425888,81.57693703476359,85.0
LQ heat distribution main_DN85,339.33932577505175,1.9670650996454344,0.0032395162365160073,81.56414631900513,85.0
LQ heat distribution main_DN85,339.3377056977098,2.6175648386630255,0.0032395007703838645,81.5639516165745,85.0
LQ heat distribution main_DN85,339.2370383898702,2.505768438370921,0.0032385397459653476,81.5518524122561,85.0
LQ heat distribution main_DN85,339.20159232609933,1.412445081453798,0.003238201358721712,81.54759172231306,85.0
LQ heat distribution main_DN85,339.1281451818637,0.1465970059386307,0.0032375001926669565,81.5387625155458,85.0
LQ heat distribution main_DN85,339.12052213755493,2.3983689469337897,0.0032374274189742713,81.53784608159391,85.0
LQ heat distribution main_DN85,339.1067384310749,0.8747547434044314,0.003237295832277565,81.536188993502,85.0
LQ heat distribution main_DN85,339.06125118441787,0.6831856699239104,0.0032368615864860895,81.53072024177386,85.0
LQ heat distribution main_DN85,339.02572552958185,3.252108336356253,0.0032365224394232156,81.52644887769259,85.0
LQ heat distribution main_DN85,338.85661589609134,3.2512518366740273,0.00323490802764765,81.50611321207177,85.0
LQ heat distribution main_DN85,338.6875508005843,1.6187768616230385,0.0032332940410556973,81.48577782922207,85.0
LQ heat distribution main_DN85,338.60337440377987,1.1788079777612905,0.0032324904477687814,81.47565108350138,85.0
LQ heat distribution main_DN85,338.54207638893627,4.299044311874794,0.0032319052638561936,81.46827590342458,85.0
LQ heat distribution main_DN85,338.31852608471877,4.64371157523097,0.0032297711320736877,81.44137339017472,85.0
LQ heat distribution main_DN85,338.07705308280674,4.646039450882445,0.0032274659005518546,81.41230403429464,85.0
LQ heat distribution main_DN85,338.0355560191822,2.6270220842468643,0.00322706974719983,81.40730742892771,85.0
LQ heat distribution main_DN85,337.89895087080134,1.3954245084230623,0.0032257656407713733,81.39085682063369,85.0
LQ heat distribution main_DN85,337.83545903136087,4.646038086446367,0.0032251595134258795,81.38320971492995,85.0
LQ heat distribution main_DN85,337.82638879636335,0.20357529873754604,0.0032250729240702945,81.38211721594578,85.0
LQ heat distribution main_DN85,337.815802880829,4.286143383458657,0.0032249718652107777,81.38084213650198,85.0
LQ heat distribution main_DN85,337.59386505086565,0.9275965652784567,0.0032228531269772377,81.35410499923829,85.0
LQ heat distribution main_DN85,337.59292342488914,0.6995505715181062,0.003222844137707772,81.35399154161965,85.0
LQ heat distribution main_DN85,337.5565467951702,1.0965553853048775,0.003222496866779668,81.34960835769311,85.0
LQ heat distribution main_DN85,337.54563002947117,1.6991386294883508,0.0032223926494460253,81.34829290136007,85.0
LQ heat distribution main_DN85,337.49952591513437,0.37754998436976334,0.0032219525147029536,81.34273717979455,85.0
LQ heat distribution main_DN85,337.4572748207378,0.02328937165694025,0.0032215491629664704,81.33764542858817,85.0
LQ heat distribution main_DN85,337.45606377341164,1.1370504693790218,0.003221537601655481,81.33749947851726,85.0
LQ heat distribution main_DN85,337.3969371490039,4.27740708964784,0.0032209731470071975,81.33037348053476,85.0
LQ heat distribution main_DN85,337.17451198034223,4.287742423330319,0.003218849756375582,81.30356098992712,85.0
LQ heat distribution main_DN85,336.95154937432903,4.287742867915316,0.0032167212350771267,81.27667483603442,85.0
LQ heat distribution main_DN85,336.72858674519745,4.277408428795446,0.003214592713557971,81.24977978252561,85.0
LQ heat distribution main_DN85,336.50616150690007,4.287743759586905,0.003212469322261576,81.22294067874688,85.0
LQ heat distribution main_DN85,332.266270941344,3.5764885118015752,0.0031719930400128304,80.70962462262018,85.0
LQ heat distribution main_DN85,332.0802935387303,1.0020678602994828,0.0031702175994150865,80.68703390450986,85.0
LQ heat distribution main_DN85,332.0281860099947,1.4430390175318353,0.0031697201528400453,80.68070325652614,85.0
LQ heat distribution main_DN85,331.9531479810831,1.8999165044140398,0.0031690037993420818,80.67158586334446,85.0
LQ heat distribution main_DN85,331.8543523228536,1.4698354461171779,0.0031680606427002727,80.65958026019062,85.0
LQ heat distribution main_DN85,331.7779208796555,0.35377119055041273,0.003167330986917952,80.65029112009721,85.0
LQ heat distribution main_DN85,331.75952477774683,3.358985824160204,0.0031671553678066524,80.6480551793555,85.0
LQ heat distribution main_DN85,328.1567655939618,4.9486787842613476,0.0031327614853838832,80.20895903034962,85.0
LQ heat distribution main_DN85,327.89943429718016,0.07876229559739864,0.0031303048620255863,80.1775040588645,85.0
LQ heat distribution main_DN90,413.05191939943137,2.9454754166812624,0.003943216414314381,89.98798371533498,90.0
LQ heat distribution main_DN90,413.03881609392135,2.347367975064359,0.003943091323092328,89.98655635313288,90.0
LQ heat distribution main_DN90,412.916752959218,3.2346868871803593,0.0039419260425701,89.97325874966904,90.0
LQ heat distribution main_DN90,412.7485492410846,2.5046627060074336,0.0039403202791511655,89.95493135308011,90.0
LQ heat distribution main_DN90,405.54473909211566,3.188993589485549,0.0038715488218817725,89.16647224834028,90.0
LQ heat distribution main_DN90,405.37891142546243,3.284307334554535,0.003869965741531861,89.14824025264363,90.0
LQ heat distribution main_DN90,404.1737588244635,2.50466288588515,0.003858460704768148,89.0156270361623,90.0
LQ heat distribution main_DN90,404.04351635439747,0.5005794260672498,0.0038572173398987823,89.00128351554825,90.0
LQ heat distribution main_DN90,404.01748622424196,1.1889721280581456,0.0038569688422362,88.99841655665101,90.0
LQ heat distribution main_DN90,398.3974695356725,2.10063554932522,0.0038033171316054653,88.37725014819205,90.0
LQ heat distribution main_DN90,398.28823648710755,3.978827314837216,0.0038022743340058,88.36513363264783,90.0
LQ heat distribution main_DN90,398.08133746673604,3.9788262005985904,0.0038002991643602485,88.34217910769412,90.0
LQ heat distribution main_DN90,397.8744385043049,4.00089969779363,0.0037983239952678275,88.31921862319673,90.0
LQ heat distribution main_DN90,397.77612036645945,1.359409926322183,0.003797385397293169,88.30830573615107,90.0
LQ heat distribution main_DN90,397.7054310502907,1.3890513053175222,0.003796710558952656,88.30045869507924,90.0
LQ heat distribution main_DN90,397.66639172001965,0.5019140014446274,0.0037963378684488748,88.29612473946739,90.0
LQ heat distribution main_DN90,397.6402921919445,1.0990388944514893,0.00379608870827632,88.29322717878884,90.0
LQ heat distribution main_DN90,397.6332003824142,0.15459958947178118,0.003796021006037367,88.29243983209116,90.0
LQ heat distribution main_DN90,397.62516120376165,2.9582593226135567,0.0037959442597017817,88.29154729811206,90.0
LQ heat distribution main_DN90,397.47133171898577,3.021619215416054,0.0037944757204676446,88.27446694403194,90.0
LQ heat distribution main_DN90,397.31420751978413,3.8962976940863636,0.003792975728112498,88.25701735102517,90.0
LQ heat distribution main_DN90,397.11160003969167,1.1963631639446028,0.0037910415278252186,88.23451147058083,90.0
LQ heat distribution main_DN90,396.0427633234516,4.514314216218606,0.003780837836023404,88.11568866439089,90.0
LQ heat distribution main_DN90,395.8080189842082,0.8484854915579261,0.0037785968399447084,88.08957061980797,90.0
LQ heat distribution main_DN90,395.7638977386472,3.0154038187247534,0.0037781756347364886,88.08466075226107,90.0
LQ heat distribution main_DN90,389.1287295108394,2.553730671203315,0.0037148327399602805,87.34314924659743,90.0
LQ heat distribution main_DN90,388.9959355159368,2.553730239343693,0.0037135650168585855,87.3282446217999,90.0
LQ heat distribution main_DN90,388.86314154349094,2.3462630417285344,0.003712297293971274,87.31333745526345,90.0
LQ heat distribution main_DN90,387.44734103035586,3.2245108728618277,0.003698781298619149,87.15424421705703,90.0
LQ heat distribution main_DN90,387.279666464967,2.8423949985817107,0.003697180586777728,87.13538341988247,90.0
LQ heat distribution main_DN90,382.11571435792126,3.800955452012733,0.003647882714634093,86.5525062236416,90.0
LQ heat distribution main_DN90,381.9180646744166,2.1514281016199095,0.0036459958441471753,86.5301186489444,90.0
LQ heat distribution main_DN90,380.02854024630574,2.8349791047655737,0.003627957424785735,86.31580107889587,90.0
LQ heat distribution main_DN90,379.8811213328579,0.5727369702590381,0.003626550084323226,86.2990578418553,90.0
LQ heat distribution main_DN90,379.85133901040444,4.741007551903793,0.003626265766209112,86.29567489308428,90.0
LQ heat distribution main_DN90,378.19346738369865,0.7883999384996104,0.0036104388294386507,86.10714903713992,90.0
LQ heat distribution main_DN90,378.15247058689664,0.5977669516152787,0.003610047451903548,86.10248183203257,90.0
LQ heat distribution main_DN90,378.12138670541265,2.035081728154884,0.003609750708404894,86.09894297594838,90.0
LQ heat distribution main_DN90,378.0155624555486,3.8975432804262247,0.0036087404530362635,86.08689394360135,90.0
LQ heat distribution main_DN90,377.81289020496644,0.7587819326631098,0.003606805634414954,86.06381319574145,90.0
LQ heat distribution main_DN90,377.77343354446793,0.6468197839471712,0.0036064289598517225,86.05931906728463,90.0
LQ heat distribution main_DN90,377.7397989157027,3.4080726040421787,0.0036061078655437013,86.05548788512196,90.0
LQ heat distribution main_DN90,377.5625791402925,1.0409999950407083,0.003604416029978926,86.03529869212244,90.0
LQ heat distribution main_DN90,377.50844714055035,1.9996645447813628,0.0036038992567116977,86.02913093349584,90.0
LQ heat distribution main_DN90,374.4416695699246,1.7554446043930039,0.0035746221438656286,85.67897953384373,90.0
LQ heat distribution main_DN90,374.35038645049616,2.1369311726859874,0.0035737507059713236,85.66853528861459,90.0
LQ heat distribution main_DN90,374.2392660295165,0.06429578891961905,0.0035726898904965775,85.65581962090305,90.0
LQ heat distribution main_DN90,374.2359226484927,1.9969289538929489,0.003572657972777973,85.65543700380816,90.0
LQ heat distribution main_DN90,372.8354289511218,1.1066044073517194,0.0035592881045453154,85.4950136804118,90.0
LQ heat distribution main_DN90,372.7778855219395,3.1468013350878503,0.0035587387639325965,85.48841577457519,90.0
LQ heat distribution main_DN90,370.80114481939046,2.567812956449821,0.003539867730972701,85.2614534752954,90.0
LQ heat distribution main_DN90,370.66761854565505,1.484239270060377,0.0035385930171422915,85.24610067848225,90.0
LQ heat distribution main_DN90,370.5904381036119,4.849721523220138,0.0035378562110130016,85.23722524139721,90.0
LQ heat distribution main_DN95,449.10145105387005,1.329176613583544,0.004287364687865108,93.83274639288045,95.0
LQ heat distribution main_DN95,449.0323338699637,4.805572087025305,0.004286704857947147,93.82552563605317,95.0
LQ heat distribution main_DN95,448.78244412143835,4.810324552392696,0.004284319275622323,93.79941471027117,95.0
LQ heat distribution main_DN95,448.53230724471393,4.80557531525837,0.004281931334078414,93.77327068080847,95.0
LQ heat distribution main_DN95,448.2824173283205,4.805576924437577,0.004279545750151031,93.74714518316226,95.0
LQ heat distribution main_DN95,448.0325273282497,4.3758422115553595,0.004277160165424818,93.72101239406851,95.0
LQ heat distribution main_DN95,447.80498353324884,4.36313841728629,0.0042749879096252875,93.69721016778036,95.0
LQ heat distribution main_DN95,447.57810033554995,4.3737239604069345,0.0042728219602439135,93.67347102151352,95.0
LQ heat distribution main_DN95,447.3506666896088,4.363139057854766,0.0042706507559867185,93.64966824145469,95.0
LQ heat distribution main_DN95,447.1237834586003,4.478266833507398,0.004268484806287354,93.62591703729598,95.0
LQ heat distribution main_DN95,446.89091358325794,4.478267625590712,0.004266261704852104,93.60153285558117,95.0
LQ heat distribution main_DN95,446.6580436667272,4.4782684192661355,0.004264038603023649,93.577142315561,95.0
LQ heat distribution main_DN95,446.4251737089254,4.478269211350184,0.004261815500801197,93.55274541225373,95.0
LQ heat distribution main_DN95,446.1923037099352,4.471549507023782,0.004259592398185539,93.52834214068841,95.0
LQ heat distribution main_DN95,445.9597831355699,4.478270797108845,0.004257372631365823,93.50396913197065,95.0
LQ heat distribution main_DN95,445.72691305412025,4.4782715895466865,0.004255149527962962,93.4795531184848,95.0
LQ heat distribution main_DN95,445.4940429314638,4.475991041669979,0.004252926424166719,93.45513072176864,95.0
LQ heat distribution main_DN95,445.261291397297,4.478273164546508,0.004250704452480162,93.43071438305681,95.0
LQ heat distribution main_DN95,437.53242932329584,0.798695674927689,0.00417692056633218,92.61627774675502,95.0
LQ heat distribution main_DN95,437.4908971481996,2.355048044010115,0.004176524077787108,92.611881904878,95.0
LQ heat distribution main_DN95,437.3684346499111,3.120874156051996,0.004175354984724688,92.59891903377422,95.0
LQ heat distribution main_DN95,437.20614919379636,3.1208735211074146,0.004173805720227173,92.58173803617262,95.0
LQ heat distribution main_DN95,437.0438637706988,2.7588271432693547,0.004172256456044857,92.56455385308571,95.0
LQ heat distribution main_DN95,436.9004047592488,2.75248336242193,0.004170886918942709,92.54936051622417,95.0
LQ heat distribution main_DN95,436.75727562440284,0.25635516910541456,0.0041695205310205525,92.53419962963757,95.0
LQ heat distribution main_DN95,436.74394515560937,0.7241685451785306,0.004169393271175268,92.53278747952385,95.0
LQ heat distribution main_DN95,436.7062883912601,0.9211940159052013,0.004169033779391504,92.52879823076142,95.0
LQ heat distribution main_DN95,428.26580573620464,3.985228574652727,0.0040884563793432424,91.63025577149337,95.0
LQ heat distribution main_DN95,428.0585738503227,3.1826065624229956,0.004086478031983988,91.6080837837904,95.0
LQ heat distribution main_DN95,422.2728859983403,3.4116755881856053,0.004031244735067688,90.98688501020712,95.0
LQ heat distribution main_DN95,420.83895101760214,1.0757928580865428,0.004017555618306464,90.83226908482432,95.0
LQ heat distribution main_DN95,420.78300978898164,1.797658022008837,0.004017021573164503,90.82623181380829,95.0
LQ heat distribution main_DN95,420.68953157183716,0.07876476953277496,0.00401612917968341,90.8161425925116,95.0
LQ heat distribution main_DN95,420.68543580382146,2.274202350419698,0.0040160900792727584,90.81570050549782,95.0
LQ heat distribution main_DN95,413.57260178336156,0.26558870511567756,0.003948187129196769,90.0446840947434,95.0
LQ heat distribution main_DN95,413.55879117069554,4.038201767261126,0.003948055285639098,90.04318063122663,95.0
LQ heat distribution main_DN95,413.348804678798,0.4617029443122666,0.00394605064132504,90.02031779676179,95.0
LQ heat distribution main_DN95,413.32479612569375,0.19339856126722563,0.003945821442727386,90.0177034321624,95.0
LQ heat distribution main_DN95,413.31473940050785,1.8512241227469501,0.003945725435804371,90.0166083021091,95.0
LQ heat distribution main_DN95,413.26806673465853,4.156679523599699,0.003945279873361895,90.01152569399905,95.0
LQ heat distribution main_DN95,413.218475746125,3.4549933116085825,0.003944806451036993,90.0061249688819,95.0
LQ heat distribution secondary_DN105,536.149650822109,16.121913187908337,0.005118373754865003,102.5239222236003,105.0
LQ heat distribution secondary_DN135,900.1230452544065,15.798397111223384,0.008593060097894095,132.8413067737675,135.0
LQ heat distribution secondary_DN15,9.535545020393567,9.457705886890519,9.103145604194336e-05,13.672721231815567,15.0
LQ heat distribution secondary_DN15,9.50102856436658,9.720698480343616,9.070194333524181e-05,13.647952761445273,15.0
LQ heat distribution secondary_DN15,9.440207001934898,16.24833686431227,9.012130789436656e-05,13.604198417089835,15.0
LQ heat distribution secondary_DN15,9.432915880768896,10.514860660698735,9.00517029190348e-05,13.598943817340755,15.0
LQ heat distribution secondary_DN15,9.401498685715612,11.709869257600698,8.975177742926598e-05,13.576278662123487,15.0
LQ heat distribution secondary_DN15,9.335610418338439,11.42843174678825,8.912277249010443e-05,13.52862188525689,15.0
LQ heat distribution secondary_DN15,9.328054591751822,7.837494136777735,8.90506404940508e-05,13.523146045554153,15.0
LQ heat distribution secondary_DN15,9.323127721985365,13.556327606913568,8.900360593780778e-05,13.519574262243843,15.0
LQ heat distribution secondary_DN15,9.247302097028294,11.843751494842492,8.82797336231818e-05,13.464484217312611,15.0
LQ heat distribution secondary_DN15,9.113447496833135,8.372822313706646,8.700188541129485e-05,13.366679864509617,15.0
LQ heat distribution secondary_DN15,9.084826822696886,5.480837908466649,8.672865701858602e-05,13.34567440964013,15.0
LQ heat distribution secondary_DN15,9.029848029577455,9.513989617854172,8.620379980503537e-05,13.305231012178117,15.0
LQ heat distribution secondary_DN15,9.013958221521756,8.782388781998545,8.605210712669934e-05,13.293519261552161,15.0
LQ heat distribution secondary_DN15,9.003483415821073,6.1185457324524535,8.595210898158543e-05,13.285793049328374,15.0
LQ heat distribution secondary_DN15,8.97719297424039,10.145189807231267,8.570112624573165e-05,13.266381411260648,15.0
LQ heat distribution secondary_DN15,8.934526469000101,8.809391437608221,8.529380877327066e-05,13.234817854091506,15.0
LQ heat distribution secondary_DN15,8.930695325246118,8.705950150881192,8.525723460855483e-05,13.231979990963202,15.0
LQ heat distribution secondary_DN15,8.925790786594012,7.885029714668842,8.521041323717434e-05,13.22834613786688,15.0
LQ heat distribution secondary_DN15,8.91828535724898,10.2431820871778,8.513876236037212e-05,13.222783308770596,15.0
LQ heat distribution secondary_DN15,8.905217235441341,9.532279198001932,8.501400702091973e-05,13.213091967721413,15.0
LQ heat distribution secondary_DN15,8.887266687376485,10.766330111084388,8.484264140693542e-05,13.199768211497133,15.0
LQ heat distribution secondary_DN15,8.88170842512699,7.2522018001315285,8.478957923748915e-05,13.195639875366622,15.0
LQ heat distribution secondary_DN15,8.84974371792593,8.782381654850738,8.448442690144086e-05,13.171873335622392,15.0
LQ heat distribution secondary_DN15,8.831658841974892,11.32214755278645,8.431177892100136e-05,13.158407775111273,15.0
LQ heat distribution secondary_DN15,8.819859042259539,8.649633451045483,8.419913166834882e-05,13.149614496526706,15.0
LQ heat distribution secondary_DN15,8.793552282717371,8.53747313380549,8.394799315243314e-05,13.129989348620752,15.0
LQ heat distribution secondary_DN15,8.790144293380914,12.447688999233518,8.391545864802781e-05,13.127444802425854,15.0
LQ heat distribution secondary_DN15,8.788599759441862,9.501944218043201,8.390071369395572e-05,13.126291426889198,15.0
LQ heat distribution secondary_DN15,8.785709079186333,13.858376339339605,8.387311770106285e-05,13.124132548736561,15.0
LQ heat distribution secondary_DN15,8.782094447318475,7.5047592810645485,8.383861047559403e-05,13.121432494155039,15.0
LQ heat distribution secondary_DN15,8.756123186656039,5.752650877267145,8.359067481294548e-05,13.102016142744654,15.0
LQ heat distribution secondary_DN15,8.755028525093522,8.345334958244548,8.358022458323171e-05,13.101197131782776,15.0
LQ heat distribution secondary_DN15,8.750612262047007,7.669998080600513,8.353806455414804e-05,13.097892423480376,15.0
LQ heat distribution secondary_DN15,8.717941798984056,9.20947904863242,8.322617469197189e-05,13.07341902949395,15.0
LQ heat distribution secondary_DN15,8.698183247439477,11.114644870063987,8.303754890157019e-05,13.058595671135238,15.0
LQ heat distribution secondary_DN15,8.67309062279845,7.31576428273551,8.279800117230023e-05,13.039746269399732,15.0
LQ heat distribution secondary_DN15,8.643502693117147,9.965304704806577,8.251553883644055e-05,13.017484959858376,15.0
LQ heat distribution secondary_DN15,8.642124990108075,7.040555776931884,8.250238654041121e-05,13.016447478669587,15.0
LQ heat distribution secondary_DN15,8.597941897734657,7.229397115066324,8.20805909091614e-05,12.983131375898063,15.0
LQ heat distribution secondary_DN15,8.59630908713332,10.519107038153587,8.206500321845653e-05,12.981898522654985,15.0
LQ heat distribution secondary_DN15,8.590553373629147,8.77480764979906,8.201005607283195e-05,12.977551738506351,15.0
LQ heat distribution secondary_DN15,8.578529939345623,7.927465648785477,8.189527388396777e-05,12.968466795492116,15.0
LQ heat distribution secondary_DN15,8.576315741480776,10.166610297737185,8.187413595685706e-05,12.966793046911835,15.0
LQ heat distribution secondary_DN15,8.569516064818286,5.604560231990247,8.18092225758309e-05,12.961651708491459,15.0
LQ heat distribution secondary_DN15,8.559526676198423,12.58764519554696,8.17138584839945e-05,12.95409487971914,15.0
LQ heat distribution secondary_DN15,8.550423561359546,5.907252895431754,8.162695523970927e-05,12.947204663277018,15.0
LQ heat distribution secondary_DN15,8.548883282933394,10.248736231058333,8.161225091105866e-05,12.946038452149342,15.0
LQ heat distribution secondary_DN15,8.533535842522292,9.419697742937712,8.146573596679993e-05,12.93441250046054,15.0
LQ heat distribution secondary_DN15,8.522877084393105,7.612261189113409,8.136398171258334e-05,12.926332154071027,15.0
LQ heat distribution secondary_DN15,8.518066185425262,14.36546440857354,8.131805427613615e-05,12.922683382912192,15.0
LQ heat distribution secondary_DN15,8.517047956724092,7.951447318667506,8.130833371574312e-05,12.92191098691997,15.0
LQ heat distribution secondary_DN15,8.512926479223456,5.442906277044609,8.126898786848167e-05,12.918784093061936,15.0
LQ heat distribution secondary_DN15,8.50944173866208,10.140506802779512,8.123572065548524e-05,12.916139689927263,15.0
LQ heat distribution secondary_DN15,8.500687302392095,10.630504757191785,8.115214608488873e-05,12.909493976702745,15.0
LQ heat distribution secondary_DN15,8.496754471661113,12.535945600707105,8.11146011614426e-05,12.90650735183047,15.0
LQ heat distribution secondary_DN15,8.489152020673373,13.51653985150411,8.104202406370762e-05,12.900732026197584,15.0
LQ heat distribution secondary_DN15,8.482100478110583,17.654347149534033,8.09747062349459e-05,12.89537289493519,15.0
LQ heat distribution secondary_DN15,8.470514864459133,8.706777320234366,8.086410371798695e-05,12.886563057102858,15.0
LQ heat distribution secondary_DN15,8.456461860295468,9.983892472340267,8.07299461603386e-05,12.87586889618514,15.0
LQ heat distribution secondary_DN15,8.454412658593682,10.656787642876198,8.071038337559602e-05,12.874308737130024,15.0
LQ heat distribution secondary_DN15,8.444547955908723,8.211825210076222,8.061620960294724e-05,12.866795601603265,15.0
LQ heat distribution secondary_DN15,8.440735432946724,12.240239462346151,8.057981320235536e-05,12.863890739674233,15.0
LQ heat distribution secondary_DN15,8.421482853531456,8.3088802054318,8.039601769481104e-05,12.849211659529514,15.0
LQ heat distribution secondary_DN15,8.41692721092515,5.435039036370312,8.035252707327113e-05,12.84573576724045,15.0
LQ heat distribution secondary_DN15,8.41417522563915,8.777845604374708,8.032625513736659e-05,12.843635584774496,15.0
LQ heat distribution secondary_DN15,8.410321689096968,10.46641348597167,8.02894671990164e-05,12.840694174250084,15.0
LQ heat distribution secondary_DN15,8.406035532064827,10.36965966315151,8.024854923212245e-05,12.837421752122925,15.0
LQ heat distribution secondary_DN15,8.397403518453688,12.650131986223984,8.016614337425955e-05,12.830828795108314,15.0
LQ heat distribution secondary_DN15,8.392580566228395,8.724449097833537,8.012010087091546e-05,12.827143646354996,15.0
LQ heat distribution secondary_DN15,8.385483404425798,8.298447636784262,8.005234753628447e-05,12.821718880545687,15.0
LQ heat distribution secondary_DN15,8.385347634622208,4.85763881192945,8.005105140450795e-05,12.821615081562578,15.0
LQ heat distribution secondary_DN15,8.35315658029515,5.08987636253897,7.974373823670789e-05,12.796980551625724,15.0
LQ heat distribution secondary_DN15,8.334475082412927,13.663249134331414,7.956539458150766e-05,12.782662576244308,15.0
LQ heat distribution secondary_DN15,8.327524228466844,9.60364764581424,7.94990379805904e-05,12.777331169496408,15.0
LQ heat distribution secondary_DN15,8.326196804230488,13.117141058128603,7.948636567284475e-05,12.776312762670987,15.0
LQ heat distribution secondary_DN15,8.325110560708731,8.069822518274007,7.94759958062886e-05,12.775479330555065,15.0
LQ heat distribution secondary_DN15,8.279530847943725,7.852477386522099,7.904086728347232e-05,12.740458661128988,15.0
LQ heat distribution secondary_DN15,8.273752894003959,9.260721288204575,7.898570781865355e-05,12.736012356611203,15.0
LQ heat distribution secondary_DN15,8.272711047700332,9.313432603876016,7.897576179188861e-05,12.735210460222333,15.0
LQ heat distribution secondary_DN15,8.269896492938113,9.797322205557464,7.89488925340154e-05,12.73304387926225,15.0
LQ heat distribution secondary_DN15,8.259702583587826,6.35967109840852,7.885157597697208e-05,12.725193749622656,15.0
LQ heat distribution secondary_DN15,8.228593515261926,10.12099856976051,7.85545920311401e-05,12.70120727018888,15.0
LQ heat distribution secondary_DN15,8.220816163469694,9.600121876493475,7.848034523598754e-05,12.6952035036178,15.0
LQ heat distribution secondary_DN15,8.19503482539681,6.400119174356895,7.823422267681919e-05,12.67528112965207,15.0
LQ heat distribution secondary_DN15,8.192408808761119,7.434898045026016,7.82091533055954e-05,12.673250133643752,15.0
LQ heat distribution secondary_DN15,8.191164209172493,9.578955831450411,7.819727168661091e-05,12.672287430159097,15.0
LQ heat distribution secondary_DN15,8.183424447788774,13.260952645557573,7.812338374977349e-05,12.666299046933243,15.0
LQ heat distribution secondary_DN15,8.159755709717627,8.258480372833013,7.789742920971482e-05,12.647968554406397,15.0
LQ heat distribution secondary_DN15,8.159722083470498,9.444264651761882,7.789710819542242e-05,12.64794249332261,15.0
LQ heat distribution secondary_DN15,8.145366552988737,11.613327524120635,7.776006255836502e-05,12.636811731067144,15.0
LQ heat distribution secondary_DN15,8.141518417511067,5.3668192273901605,7.77233261814899e-05,12.633826358464926,15.0
LQ heat distribution secondary_DN15,8.129980474954644,9.409162450743631,7.761317875851689e-05,12.624871023802571,15.0
LQ heat distribution secondary_DN15,8.12717869746871,9.288282252514646,7.758643147941489e-05,12.622695426484794,15.0
LQ heat distribution secondary_DN15,8.118909105293783,7.02809115467615,7.750748549206475e-05,12.616271849856833,15.0
LQ heat distribution secondary_DN15,8.102129632925422,11.1484210575051,7.734729959833338e-05,12.603227986862438,15.0
LQ heat distribution secondary_DN15,8.090027943527964,5.936364523468137,7.723177034394238e-05,12.593812107783256,15.0
LQ heat distribution secondary_DN15,8.083116248676989,9.302623308648926,7.716578757686863e-05,12.588431212535816,15.0
LQ heat distribution secondary_DN15,8.056762727282756,9.928584069269554,7.691420264709075e-05,12.567893320657813,15.0
LQ heat distribution secondary_DN15,8.055207804508136,12.546988659380332,7.68993585155908e-05,12.566680485726922,15.0
LQ heat distribution secondary_DN15,8.051758166177107,12.26775709598293,7.686642640741868e-05,12.56398936055977,15.0
LQ heat distribution secondary_DN15,8.04600845231434,10.145854425529922,7.681153653760706e-05,12.559502623418776,15.0
LQ heat distribution secondary_DN15,8.045843933921676,19.359974022105153,7.680996595629285e-05,12.559374219393415,15.0
LQ heat distribution secondary_DN15,8.023499039797615,8.32821651153198,7.65966495446073e-05,12.541922165437583,15.0
LQ heat distribution secondary_DN15,8.023231838990435,9.94527609837051,7.659409870157933e-05,12.541713326400476,15.0
LQ heat distribution secondary_DN15,8.023035284444143,6.875793992191342,7.659222228586294e-05,12.5415597009089,15.0
LQ heat distribution secondary_DN15,8.021860876141533,8.137110005869683,7.658101075075448e-05,12.54064175337654,15.0
LQ heat distribution secondary_DN15,8.007581770291592,12.563268092789752,7.644469470445434e-05,12.529475459692195,15.0
LQ heat distribution secondary_DN15,8.002506728841416,19.359779029140476,7.639624562139776e-05,12.52550436782849,15.0
LQ heat distribution secondary_DN15,7.999466592579755,8.612670483548579,7.636722284085685e-05,12.523124934823402,15.0
LQ heat distribution secondary_DN15,7.982591361744582,10.84789243069419,7.620612278515114e-05,12.509908916470314,15.0
LQ heat distribution secondary_DN15,7.976259275196185,8.832562661259097,7.614567327156262e-05,12.504946271043003,15.0
LQ heat distribution secondary_DN15,7.966729856464777,8.394130182164895,7.605470030037974e-05,12.49747406642669,15.0
LQ heat distribution secondary_DN15,7.954096914618946,9.506976704853802,7.593409942356989e-05,12.487561435797128,15.0
LQ heat distribution secondary_DN15,7.939283047498089,9.915659665541533,7.579267825773831e-05,12.475927475971954,15.0
LQ heat distribution secondary_DN15,7.91771191866779,11.462411736754884,7.558674862690014e-05,12.458967324376442,15.0
LQ heat distribution secondary_DN15,7.912896350131351,8.424233026009102,7.554077661223247e-05,12.4551779634467,15.0
LQ heat distribution secondary_DN15,7.909755621935481,8.795998392772974,7.551079352683037e-05,12.452705909644076,15.0
LQ heat distribution secondary_DN15,7.909373871216952,8.44961169654478,7.550714912856279e-05,12.452405401827141,15.0
LQ heat distribution secondary_DN15,7.899106365507571,5.589540011210219,7.54091299809792e-05,12.444320269793291,15.0
LQ heat distribution secondary_DN15,7.896898555937869,11.738963588083497,7.538805303997965e-05,12.442581047140811,15.0
LQ heat distribution secondary_DN15,7.891678645432556,10.191564487452563,7.533822095878335e-05,12.438468046601239,15.0
LQ heat distribution secondary_DN15,7.883064504002817,13.546155357501508,7.525598571840398e-05,12.431677604248039,15.0
LQ heat distribution secondary_DN15,7.871594546498581,12.480042567456826,7.514648731740888e-05,12.422630188780499,15.0
LQ heat distribution secondary_DN15,7.8709785375112595,11.10860212649978,7.514060656335331e-05,12.422144099112263,15.0
LQ heat distribution secondary_DN15,7.870624563834923,7.092763258928109,7.513722733971287e-05,12.421864771616221,15.0
LQ heat distribution secondary_DN15,7.861638525850158,12.575481598429839,7.505144177422585e-05,12.414771609784756,15.0
LQ heat distribution secondary_DN15,7.858607688057671,8.440987303250427,7.502250776188708e-05,12.412378292788324,15.0
LQ heat distribution secondary_DN15,7.8474333784471675,8.600612838457149,7.491583177515195e-05,12.403550450527911,15.0
LQ heat distribution secondary_DN15,7.831925199335846,8.645208127788807,7.476778233256177e-05,12.391288376996357,15.0
LQ heat distribution secondary_DN15,7.8258400510921735,7.3123798773533215,7.470969022522361e-05,12.386473629864824,15.0
LQ heat distribution secondary_DN15,7.825835771383634,8.225988147159375,7.470964936881751e-05,12.38647024297576,15.0
LQ heat distribution secondary_DN15,7.81999218236873,10.68775970027857,7.465386331616926e-05,12.381844861067718,15.0
LQ heat distribution secondary_DN15,7.818120071755665,8.367704052278825,7.46359911384789e-05,12.380362661972342,15.0
LQ heat distribution secondary_DN15,7.808891192667078,8.737719217527383,7.454788728083129e-05,12.373053321139626,15.0
LQ heat distribution secondary_DN15,7.805582044924588,13.846911363335755,7.451629637159511e-05,12.370431399596757,15.0
LQ heat distribution secondary_DN15,7.799963150262869,7.988985962188144,7.446265537243788e-05,12.365978133714561,15.0
LQ heat distribution secondary_DN15,7.796957978593314,7.51048324052314,7.44339663827524e-05,12.363595720710633,15.0
LQ heat distribution secondary_DN15,7.790383390222476,9.624002537079686,7.437120181596636e-05,12.358381976094,15.0
LQ heat distribution secondary_DN15,7.78967978668275,10.28951876809852,7.436448483706682e-05,12.357823877909837,15.0
LQ heat distribution secondary_DN15,7.784845490419685,8.283529058360982,7.431833403741943e-05,12.353988633379782,15.0
LQ heat distribution secondary_DN15,7.78431939816544,11.624620593038225,7.431331167699704e-05,12.353571191084654,15.0
LQ heat distribution secondary_DN15,7.769306924343064,5.054041356667176,7.416999450446839e-05,12.341653182765896,15.0
LQ heat distribution secondary_DN15,7.768304623112019,9.055644335902258,7.416042599629612e-05,12.340857072296663,15.0
LQ heat distribution secondary_DN15,7.7666566186311385,8.33084860777034,7.414469325662184e-05,12.339547979290362,15.0
LQ heat distribution secondary_DN15,7.761739031947964,14.386717810737961,7.409774732169894e-05,12.335640866609626,15.0
LQ heat distribution secondary_DN15,7.761380593654784,7.476478875047289,7.409432547641798e-05,12.335356032432152,15.0
LQ heat distribution secondary_DN15,7.747634473452105,14.416330985523123,7.396309759858812e-05,12.324427665414989,15.0
LQ heat distribution secondary_DN15,7.742792991874694,11.29959133074625,7.391687820405436e-05,12.320576308314127,15.0
LQ heat distribution secondary_DN15,7.733629550211067,12.985982745602593,7.382939904736102e-05,12.313283571341904,15.0
LQ heat distribution secondary_DN15,7.724819767550618,8.161421807090376,7.374529611026843e-05,12.306268219619728,15.0
LQ heat distribution secondary_DN15,7.7221646389187715,11.166691046409714,7.371994882022694e-05,12.304153119574867,15.0
LQ heat distribution secondary_DN15,7.7218254087296225,11.052738276014036,7.371671034586752e-05,12.30388285947126,15.0
LQ heat distribution secondary_DN15,7.720676950271045,8.602618438017046,7.370574654196701e-05,12.302967854078252,15.0
LQ heat distribution secondary_DN15,7.697292825030884,13.558812991287237,7.348250906950724e-05,12.28432231864985,15.0
