name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution secondary_DN15,7.694413787288648,7.045692702758958,7.3455024222326e-05,12.282024735842471,15.0
LQ heat distribution secondary_DN15,7.683774486158891,13.874126612825583,7.335345571512067e-05,12.27353043298747,15.0
LQ heat distribution secondary_DN15,7.678548158170361,8.418225877783497,7.330356236916813e-05,12.269355635365411,15.0
LQ heat distribution secondary_DN15,7.669910804352183,6.820404072687475,7.322110553080843e-05,12.262452990344395,15.0
LQ heat distribution secondary_DN15,7.658243157376708,8.163408223877289,7.310971987949124e-05,12.253122475982082,15.0
LQ heat distribution secondary_DN15,7.649854263641303,8.22328015596784,7.302963497509598e-05,12.246409558609566,15.0
LQ heat distribution secondary_DN15,7.639320131516656,8.676975736617534,7.292907046793943e-05,12.237974774510073,15.0
LQ heat distribution secondary_DN15,7.633348682311835,8.724854018264443,7.287206379295309e-05,12.233190793087584,15.0
LQ heat distribution secondary_DN15,7.632023981217303,9.463278562227655,7.28594174817881e-05,12.232129265241694,15.0
LQ heat distribution secondary_DN15,7.630175995343327,14.452115031757522,7.284177561186948e-05,12.230648257669534,15.0
LQ heat distribution secondary_DN15,7.627148493289383,9.532913488709157,7.281287344429005e-05,12.228221577964037,15.0
LQ heat distribution secondary_DN15,7.624390749951363,11.302935509130005,7.278654653891516e-05,12.226010702863677,15.0
LQ heat distribution secondary_DN15,7.618881740942963,11.056605693969733,7.273395456747458e-05,12.221592948302563,15.0
LQ heat distribution secondary_DN15,7.616893731105932,10.491637326055733,7.27149759532786e-05,12.219998342100407,15.0
LQ heat distribution secondary_DN15,7.6128808154444165,10.545101329092256,7.267666649588942e-05,12.216778900882886,15.0
LQ heat distribution secondary_DN15,7.601952402358366,10.822385381039906,7.257233797000827e-05,12.208007060234747,15.0
LQ heat distribution secondary_DN15,7.595956741283888,8.377401009589763,7.251510015545478e-05,12.20319188205494,15.0
LQ heat distribution secondary_DN15,7.592377897880574,9.315483458645302,7.248093458597207e-05,12.200316769699201,15.0
LQ heat distribution secondary_DN15,7.5835716536332045,9.778887210886309,7.239686542847928e-05,12.193239267567288,15.0
LQ heat distribution secondary_DN15,7.578530376430403,9.558669537277881,7.234873867713989e-05,12.18918578716164,15.0
LQ heat distribution secondary_DN15,7.576650616641226,8.647828154274631,7.233079347628855e-05,12.18767400577736,15.0
LQ heat distribution secondary_DN15,7.5662075625003675,11.194013307603901,7.223109844869086e-05,12.179271848072238,15.0
LQ heat distribution secondary_DN15,7.559213881436377,10.167031919776155,7.216433299700598e-05,12.173641706786055,15.0
LQ heat distribution secondary_DN15,7.556707263206505,9.289476118457708,7.21404034673652e-05,12.171623163404867,15.0
LQ heat distribution secondary_DN15,7.5430115937571545,8.084166850122571,7.20096572196387e-05,12.160588322386428,15.0
LQ heat distribution secondary_DN15,7.541880446783072,9.292992586876984,7.199885868050665e-05,12.159676489742354,15.0
LQ heat distribution secondary_DN15,7.537438572375165,11.767368127423085,7.195645415155289e-05,12.156095173965848,15.0
LQ heat distribution secondary_DN15,7.534227509354641,10.56408196321468,7.192579961197747e-05,12.153505557780885,15.0
LQ heat distribution secondary_DN15,7.532983202848162,7.490348687932104,7.191392079091324e-05,12.152501917363388,15.0
LQ heat distribution secondary_DN15,7.523424315456439,9.209931806884534,7.18226664960042e-05,12.14478908507796,15.0
LQ heat distribution secondary_DN15,7.514215445181114,13.128425336955923,7.173475365328033e-05,12.137354037738454,15.0
LQ heat distribution secondary_DN15,7.514131052428945,10.866594154614015,7.17339479945484e-05,12.137285879752115,15.0
LQ heat distribution secondary_DN15,7.5068811684286505,13.110489254025278,7.166473669144297e-05,12.131429237832837,15.0
LQ heat distribution secondary_DN15,7.5001495227189725,13.50165118706961,7.160047277058684e-05,12.125988709488901,15.0
LQ heat distribution secondary_DN15,7.499992159359457,11.72222295699207,7.159897049507834e-05,12.12586149893635,15.0
LQ heat distribution secondary_DN15,7.498941537164561,14.025974947533113,7.158894068892182e-05,12.125012155021201,15.0
LQ heat distribution secondary_DN15,7.482699144617331,10.146071466023251,7.14338820488528e-05,12.111873903292949,15.0
LQ heat distribution secondary_DN15,7.470704555950201,8.536349614410145,7.131937523580144e-05,12.102162487116153,15.0
LQ heat distribution secondary_DN15,7.469750560297703,9.282569698554596,7.131026787873702e-05,12.101389750159573,15.0
LQ heat distribution secondary_DN15,7.468844677194212,8.724138062921195,7.130161983001633e-05,12.100655938715754,15.0
LQ heat distribution secondary_DN15,7.4672995080471285,10.036173377416016,7.128686881190575e-05,12.09940417032512,15.0
LQ heat distribution secondary_DN15,7.464569939464066,9.288937899087925,7.126081087793857e-05,12.097192582851145,15.0
LQ heat distribution secondary_DN15,7.456833605121261,8.647262873655055,7.11869556574822e-05,12.09092214874948,15.0
LQ heat distribution secondary_DN15,7.4478184003158985,9.40683807212314,7.110089164979377e-05,12.083611062659418,15.0
LQ heat distribution secondary_DN15,7.444152422719953,10.089032655614986,7.106589425030981e-05,12.08063678901754,15.0
LQ heat distribution secondary_DN15,7.440399313396727,8.433353145207533,7.103006504436017e-05,12.077591065060233,15.0
LQ heat distribution secondary_DN15,7.432007077606134,8.762794429739364,7.094994823490343e-05,12.070777815865338,15.0
LQ heat distribution secondary_DN15,7.427908911812927,9.34499011056532,7.091082493377496e-05,12.067449315936685,15.0
LQ heat distribution secondary_DN15,7.423933734731457,8.608440101843563,7.087287574922632e-05,12.064219829127401,15.0
LQ heat distribution secondary_DN15,7.421348983099925,8.385353305191035,7.084820031598974e-05,12.062119478580145,15.0
LQ heat distribution secondary_DN15,7.407819693070031,9.296625297409518,7.071904241594302e-05,12.051119702346893,15.0
LQ heat distribution secondary_DN15,7.404907826052319,13.481227832754712,7.069124416279063e-05,12.04875094146048,15.0
LQ heat distribution secondary_DN15,7.402518872723994,13.30795294916054,7.066843792576605e-05,12.046807215335674,15.0
LQ heat distribution secondary_DN15,7.400242924705486,7.710981397169255,7.064671049838173e-05,12.044955142057928,15.0
LQ heat distribution secondary_DN15,7.393042908576763,9.405050361837162,7.057797526087602e-05,12.039094187438351,15.0
LQ heat distribution secondary_DN15,7.387813831176219,11.587907799990006,7.05280556675534e-05,12.034835826453827,15.0
LQ heat distribution secondary_DN15,7.381688166259515,9.82647038545264,7.046957676620061e-05,12.029845401594029,15.0
LQ heat distribution secondary_DN15,7.38137342687965,12.583255840464043,7.046657209431647e-05,12.029588935433667,15.0
LQ heat distribution secondary_DN15,7.38063778038371,8.24359547166915,7.04595492160736e-05,12.028989470744733,15.0
LQ heat distribution secondary_DN15,7.377707302588588,9.444047964761745,7.04315732944018e-05,12.02660118213394,15.0
LQ heat distribution secondary_DN15,7.373573643896914,19.30395916400279,7.039211115892042e-05,12.023231515381756,15.0
LQ heat distribution secondary_DN15,7.3693884329403945,13.46446888438798,7.03521568777126e-05,12.0198188619621,15.0
LQ heat distribution secondary_DN15,7.364520843207746,9.632157896704403,7.030568824064674e-05,12.015848572440815,15.0
LQ heat distribution secondary_DN15,7.3643986127859735,8.273359919893238,7.030452136311191e-05,12.01574885730901,15.0
LQ heat distribution secondary_DN15,7.360085717972956,11.6365149907419,7.026334814293992e-05,12.012229883578804,15.0
LQ heat distribution secondary_DN15,7.357325211829913,8.792174529864619,7.023699486233807e-05,12.009976992409625,15.0
LQ heat distribution secondary_DN15,7.354015585648282,8.73385012536308,7.020539938566379e-05,12.007275398808305,15.0
LQ heat distribution secondary_DN15,7.326242965989082,8.209563439468512,6.994026697841606e-05,11.984581067560356,15.0
LQ heat distribution secondary_DN15,7.324132482497531,9.825996094510959,6.992011916465424e-05,11.98285473371882,15.0
LQ heat distribution secondary_DN15,7.309951225298088,8.516213364047704,6.978473723434929e-05,11.971248288707423,15.0
LQ heat distribution secondary_DN15,7.307736258170524,8.374128067815551,6.976359196344176e-05,11.96943446467833,15.0
LQ heat distribution secondary_DN15,7.3047441199966245,13.589692276050208,6.97350273985358e-05,11.966983783148468,15.0
LQ heat distribution secondary_DN15,7.303913499769891,7.976076913362121,6.97270978498319e-05,11.966303382767212,15.0
LQ heat distribution secondary_DN15,7.29911054694109,8.718914959225554,6.968124627151399e-05,11.96236829767533,15.0
LQ heat distribution secondary_DN15,7.2900737398017394,8.45865133932459,6.959497603629345e-05,11.954960881757943,15.0
LQ heat distribution secondary_DN15,7.2841232458923155,9.258843060061455,6.953816941185981e-05,11.950080790904723,15.0
LQ heat distribution secondary_DN15,7.280451970500934,7.527764528355705,6.95031214367631e-05,11.947068927607102,15.0
LQ heat distribution secondary_DN15,7.275828448662423,8.484146086678145,6.945898280345988e-05,11.943274773968982,15.0
LQ heat distribution secondary_DN15,7.272391334033948,9.678380526032882,6.942617025330738e-05,11.940453428335001,15.0
LQ heat distribution secondary_DN15,7.272218715480125,14.377533579895015,6.942452234348569e-05,11.940311717311822,15.0
LQ heat distribution secondary_DN15,7.265821379697473,12.276164413608216,6.936344992551287e-05,11.935058644423963,15.0
LQ heat distribution secondary_DN15,7.255726720625536,10.57758973046758,6.926708086516026e-05,11.926764866081282,15.0
LQ heat distribution secondary_DN15,7.255517111113859,8.7877192636947,6.926507981970271e-05,11.926592589649765,15.0
LQ heat distribution secondary_DN15,7.245373374394029,8.05776937445611,6.916824223765184e-05,11.918252554908353,15.0
LQ heat distribution secondary_DN15,7.237065566423708,13.529347867158165,6.908893142170604e-05,11.91141764467293,15.0
LQ heat distribution secondary_DN15,7.227334112193097,8.725261179552819,6.899602971067396e-05,11.903406496525939,15.0
LQ heat distribution secondary_DN15,7.22517496457857,9.59571533441413,6.897541732294577e-05,11.901628307558031,15.0
LQ heat distribution secondary_DN15,7.212985622807672,11.417187750388052,6.885905129172002e-05,11.891584657794422,15.0
LQ heat distribution secondary_DN15,7.209043259472388,9.314270490208509,6.882141536489153e-05,11.888334453411368,15.0
LQ heat distribution secondary_DN15,7.202538834701806,10.527815615468963,6.875932061767835e-05,11.882970064241695,15.0
LQ heat distribution secondary_DN15,7.202103315938443,10.188109990566913,6.87551629206534e-05,11.882610792686055,15.0
LQ heat distribution secondary_DN15,7.201284327471701,8.399736924532496,6.87473444150043e-05,11.88193515687219,15.0
LQ heat distribution secondary_DN15,7.197875296549267,14.38600976349039,6.871479996705743e-05,11.879122416987741,15.0
LQ heat distribution secondary_DN15,7.194311371577061,8.32825791637228,6.868077681696478e-05,11.876181164108484,15.0
LQ heat distribution secondary_DN15,7.192024094182953,8.222022182503771,6.865894123325015e-05,11.87429312516299,15.0
LQ heat distribution secondary_DN15,7.191091150617326,9.450960405326907,6.865003485076206e-05,11.873522938320978,15.0
LQ heat distribution secondary_DN15,7.190232471766214,13.662407479995718,6.86418374392956e-05,11.872814016183915,15.0
LQ heat distribution secondary_DN15,7.186898292682684,9.577783150979906,6.861000756737645e-05,11.870060928680385,15.0
LQ heat distribution secondary_DN15,7.186140066697409,8.64078457000943,6.86027691331495e-05,11.869434759666198,15.0
LQ heat distribution secondary_DN15,7.185003329328594,10.142805965468803,6.859191722509397e-05,11.868495941084246,15.0
LQ heat distribution secondary_DN15,7.179227026045511,5.826444690990458,6.853677351833423e-05,11.863724209382637,15.0
LQ heat distribution secondary_DN15,7.179103836730056,9.554608215487303,6.853559748668312e-05,11.863622423331833,15.0
LQ heat distribution secondary_DN15,7.174078181701181,10.522041912082138,6.84876198730423e-05,11.859469195211604,15.0
LQ heat distribution secondary_DN15,7.16499530561108,8.121467642555508,6.840090983876926e-05,11.851959365886376,15.0
LQ heat distribution secondary_DN15,7.150716725058213,7.914481658172267,6.82645988072383e-05,11.840144037025508,15.0
LQ heat distribution secondary_DN15,7.140779331680375,10.785866522282674,6.816973109002744e-05,11.83191401756318,15.0
LQ heat distribution secondary_DN15,7.132307506341817,8.447677022798269,6.808885447581687e-05,11.824893239259438,15.0
LQ heat distribution secondary_DN15,7.128074112191105,8.037481053764028,6.804844021184825e-05,11.82138337486774,15.0
LQ heat distribution secondary_DN15,7.122464086385293,9.430560098597471,6.79948838795732e-05,11.816730552903211,15.0
LQ heat distribution secondary_DN15,7.117385201018311,10.770447659320219,6.794639810041346e-05,11.8125166655465,15.0
LQ heat distribution secondary_DN15,7.113602997818848,7.938308820701569,6.791029114862862e-05,11.809377642291128,15.0
LQ heat distribution secondary_DN15,7.112358264126759,9.585267061597364,6.789840824942013e-05,11.808344398425584,15.0
LQ heat distribution secondary_DN15,7.103321678735031,8.268794559046516,6.781214013112202e-05,11.800840485927322,15.0
LQ heat distribution secondary_DN15,7.094398461783501,8.277584711562337,6.772695428910264e-05,11.79342602861908,15.0
LQ heat distribution secondary_DN15,7.090319483536203,8.186652897301345,6.768801416263678e-05,11.790035181242681,15.0
LQ heat distribution secondary_DN15,7.087378358992011,9.290180352760453,6.765993660135571e-05,11.78758962440666,15.0
LQ heat distribution secondary_DN15,7.0704880804513826,7.836412640308032,6.74986928921373e-05,11.773535454994203,15.0
LQ heat distribution secondary_DN15,7.063174285004963,10.200616036503273,6.742887145589463e-05,11.767444538169094,15.0
LQ heat distribution secondary_DN15,7.058277485829689,13.52413140806005,6.73821239697345e-05,11.763364729210789,15.0
LQ heat distribution secondary_DN15,7.056734383768978,10.15907058557937,6.736739268514538e-05,11.762078787660974,15.0
LQ heat distribution secondary_DN15,7.054127291474578,8.727219174114394,6.734250397589096e-05,11.759905852129535,15.0
LQ heat distribution secondary_DN15,7.053272248514322,12.030877600508502,6.733434127459973e-05,11.759193111274577,15.0
LQ heat distribution secondary_DN15,7.034834890291251,10.487252607999011,6.71583283082697e-05,11.743813701634707,15.0
LQ heat distribution secondary_DN15,7.031299797856368,7.545616910891161,6.712458040913001e-05,11.74086262428592,15.0
LQ heat distribution secondary_DN15,7.030875890240982,11.076534498987566,6.712053355838646e-05,11.740508698536928,15.0
LQ heat distribution secondary_DN15,7.017318670992537,11.891974508338093,6.699110903095501e-05,11.72918397485223,15.0
LQ heat distribution secondary_DN15,7.009467095385524,12.555721502021662,6.691615365523173e-05,11.722620331829333,15.0
LQ heat distribution secondary_DN15,7.007344336415167,10.147528866558204,6.689588865312808e-05,11.720845148251684,15.0
LQ heat distribution secondary_DN15,7.006825829266668,11.155676453789432,6.68909387042164e-05,11.720411499344827,15.0
LQ heat distribution secondary_DN15,6.997073351822346,11.809747805461285,6.679783629424673e-05,11.712252109304353,15.0
LQ heat distribution secondary_DN15,6.989754477716833,7.957143408324119,6.672796637438504e-05,11.706125052904325,15.0
LQ heat distribution secondary_DN15,6.980373481215702,13.175720511324922,6.663841032186827e-05,11.698266980838861,15.0
LQ heat distribution secondary_DN15,6.9717384752911995,11.266953357454486,6.655597589776801e-05,11.691029125723444,15.0
LQ heat distribution secondary_DN15,6.955858819961035,10.58553491641272,6.640438014282611e-05,11.677707100771428,15.0
LQ heat distribution secondary_DN15,6.954167895342198,8.665341818532019,6.638823766436466e-05,11.676287626690359,15.0
LQ heat distribution secondary_DN15,6.9520429740893395,8.686764489025702,6.636795201994596e-05,11.674503582378549,15.0
LQ heat distribution secondary_DN15,6.945440351149933,13.122829982154483,6.63049198200471e-05,11.6689584026263,15.0
LQ heat distribution secondary_DN15,6.931683962529568,12.73481810206183,6.617359391436341e-05,11.657396695841465,15.0
LQ heat distribution secondary_DN15,6.920087865017671,11.224867996850914,6.606289131281787e-05,11.647641714722754,15.0
LQ heat distribution secondary_DN15,6.919256749920399,9.518317360659685,6.605495703981288e-05,11.646942242277797,15.0
LQ heat distribution secondary_DN15,6.9120409878690925,8.508693941360203,6.598607148323716e-05,11.64086763852711,15.0
LQ heat distribution secondary_DN15,6.911444630981531,8.215742527972244,6.598037833872584e-05,11.640365452461527,15.0
LQ heat distribution secondary_DN15,6.91078265398048,8.496195508501208,6.597405874921699e-05,11.639807982992751,15.0
LQ heat distribution secondary_DN15,6.910228848249967,9.659017684562118,6.596877182100208e-05,11.639341587084015,15.0
LQ heat distribution secondary_DN15,6.905181580205686,10.571990740285328,6.592058787785858e-05,11.635090091994861,15.0
LQ heat distribution secondary_DN15,6.89741549400207,9.46987940860811,6.584644863009136e-05,11.628545402905177,15.0
LQ heat distribution secondary_DN15,6.89166858160959,8.373457040574666,6.579158550462615e-05,11.623699953343014,15.0
LQ heat distribution secondary_DN15,6.869445746385308,8.354623625792788,6.557943433303397e-05,11.604943962713149,15.0
LQ heat distribution secondary_DN15,6.858292879283499,8.444344632449436,6.547296304805249e-05,11.595519550724454,15.0
LQ heat distribution secondary_DN15,6.852956747842958,8.335702004878604,6.542202145912132e-05,11.59100769494609,15.0
LQ heat distribution secondary_DN15,6.852204336659074,19.351768368765768,6.541483853612482e-05,11.590371367916793,15.0
LQ heat distribution secondary_DN15,6.848684556770319,10.500985545302235,6.538123681880972e-05,11.587394165672032,15.0
LQ heat distribution secondary_DN15,6.842577936877646,8.06862084389182,6.532293973152884e-05,11.582227071802606,15.0
LQ heat distribution secondary_DN15,6.8415613411489575,10.774159768397572,6.531323476037191e-05,11.581366659247525,15.0
LQ heat distribution secondary_DN15,6.84062185143455,12.529248832461889,6.530426588481671e-05,11.580571449801104,15.0
LQ heat distribution secondary_DN15,6.833672274588948,9.49278506349451,6.523792147578948e-05,11.574687443651767,15.0
LQ heat distribution secondary_DN15,6.833376304635925,11.012721027325671,6.52350959869778e-05,11.574436788026576,15.0
LQ heat distribution secondary_DN15,6.830966642743248,10.222655588895396,6.521209205482814e-05,11.572395854144778,15.0
LQ heat distribution secondary_DN15,6.822143133605334,8.380482512326742,6.51278580773779e-05,11.564919449952873,15.0
LQ heat distribution secondary_DN15,6.822085710198621,9.82925731733627,6.512730988256441e-05,11.564870777676607,15.0
LQ heat distribution secondary_DN15,6.821805846732278,9.200210223545792,6.512463815496208e-05,11.564633561511672,15.0
LQ heat distribution secondary_DN15,6.821664756957909,11.372851967037128,6.512329123587502e-05,11.564513970012506,15.0
LQ heat distribution secondary_DN15,6.820523847039872,9.615726114508895,6.511239949441405e-05,11.563546858546877,15.0
LQ heat distribution secondary_DN15,6.81494436342596,10.534273819587787,6.50591347343767e-05,11.558816150039831,15.0
LQ heat distribution secondary_DN15,6.807780963407569,9.061567785746293,6.499074905401021e-05,11.5527396372047,15.0
LQ heat distribution secondary_DN15,6.80663303780515,10.621376123533155,6.4979790337042e-05,11.551765586719583,15.0
LQ heat distribution secondary_DN15,6.795436111865168,8.538238893566213,6.487289844262691e-05,11.542260336493378,15.0
LQ heat distribution secondary_DN15,6.79153407393458,11.1287979355499,6.483564748386234e-05,11.538945994031046,15.0
LQ heat distribution secondary_DN15,6.76937766658363,8.517559943292031,6.462413046857881e-05,11.520108538405514,15.0
LQ heat distribution secondary_DN15,6.765122236370677,9.414908048267684,6.458350583647424e-05,11.516487029376426,15.0
LQ heat distribution secondary_DN15,6.760800835804338,12.330110102677496,6.45422514157932e-05,11.512808211616436,15.0
LQ heat distribution secondary_DN15,6.758794937621047,11.360715132149847,6.452310202979521e-05,11.511100186574255,15.0
LQ heat distribution secondary_DN15,6.748538439838224,8.367025582129385,6.442518796981599e-05,11.502362800758261,15.0
LQ heat distribution secondary_DN15,6.7471317445547125,7.889719045816871,6.441175889789702e-05,11.50116393652213,15.0
LQ heat distribution secondary_DN15,6.74638410860879,10.62613662436878,6.440462156189776e-05,11.500526708577109,15.0
LQ heat distribution secondary_DN15,6.731804105696534,8.084236798356006,6.426543298994304e-05,11.48809275857196,15.0
LQ heat distribution secondary_DN15,6.730729260278489,8.650580919794987,6.425517193583283e-05,11.487175588627816,15.0
LQ heat distribution secondary_DN15,6.72953601097036,10.579609994844652,6.424378053432325e-05,11.486157298383368,15.0
LQ heat distribution secondary_DN15,6.727316436973061,11.81761844188515,6.422259128375237e-05,11.4842629271705,15.0
LQ heat distribution secondary_DN15,6.708966222466646,8.420947969630063,6.404741023834508e-05,11.468589322744487,15.0
LQ heat distribution secondary_DN15,6.707624542928359,7.92795006749432,6.403460184179818e-05,11.467442503660338,15.0
LQ heat distribution secondary_DN15,6.707080585845814,9.290207178460488,6.402940893408892e-05,11.466977516167539,15.0
LQ heat distribution secondary_DN15,6.693053777963336,13.967789989095301,6.389550146027051e-05,11.454980547279336,15.0
LQ heat distribution secondary_DN15,6.688362494455203,11.751999213184043,6.385071593751983e-05,11.450965341142004,15.0
LQ heat distribution secondary_DN15,6.679178916237276,13.515775435355556,6.376304454641791e-05,11.443101162202565,15.0
LQ heat distribution secondary_DN15,6.678035804271077,12.545778144206892,6.375213178301744e-05,11.442121902194796,15.0
LQ heat distribution secondary_DN15,6.667563042210019,9.635089763728347,6.365215314758968e-05,11.43314638594025,15.0
LQ heat distribution secondary_DN15,6.659580083665719,10.456802197699504,6.35759435194818e-05,11.426299981300456,15.0
LQ heat distribution secondary_DN15,6.644649180596909,14.408646948464874,6.34334050653643e-05,11.413483804638746,15.0
LQ heat distribution secondary_DN15,6.642859303732164,8.528842684724209,6.34163179353906e-05,11.41194646941112,15.0
LQ heat distribution secondary_DN15,6.634852705781475,8.112652362272003,6.333988263275871e-05,11.405067020981702,15.0
LQ heat distribution secondary_DN15,6.626488585119984,10.597571055135376,6.32600342254891e-05,11.397875946519424,15.0
LQ heat distribution secondary_DN15,6.626451661717684,10.140205328433613,6.325968173477502e-05,11.39784419146999,15.0
LQ heat distribution secondary_DN15,6.625421507399756,9.708234008802387,6.3249847326012e-05,11.396958197322487,15.0
LQ heat distribution secondary_DN15,6.615017965284298,8.270376235810568,6.315052950152074e-05,11.388006667479152,15.0
LQ heat distribution secondary_DN15,6.6045992609479285,7.855162320519996,6.305106693029048e-05,11.37903503430402,15.0
LQ heat distribution secondary_DN15,6.603319764831268,10.529181200579954,6.30388521702269e-05,11.377932761798656,15.0
LQ heat distribution secondary_DN15,6.594474719271173,9.66920108106764,6.29544125944742e-05,11.370309925050694,15.0
LQ heat distribution secondary_DN15,6.592681952133053,11.287915095431213,6.293729787239191e-05,11.36876425959173,15.0
LQ heat distribution secondary_DN15,6.584636936071668,7.529899951038185,6.286049580975339e-05,11.361825519683759,15.0
LQ heat distribution secondary_DN15,6.577957166377271,8.79105415300865,6.279672712532001e-05,11.356061068583077,15.0
LQ heat distribution secondary_DN15,6.577381832503198,9.432282188149863,6.279123467783483e-05,11.355564434954147,15.0
LQ heat distribution secondary_DN15,6.568500262859608,11.780688513198484,6.270644642348075e-05,11.347895022667057,15.0
LQ heat distribution secondary_DN15,6.546469260457968,9.825004947626791,6.249612659148418e-05,11.328848400394314,15.0
LQ heat distribution secondary_DN15,6.531225644343934,8.244290387235464,6.235060280996595e-05,11.315650960970942,15.0
LQ heat distribution secondary_DN15,6.490138406896924,12.517982655442273,6.195836187968424e-05,11.280002035591329,15.0
LQ heat distribution secondary_DN15,6.485293786130075,9.477999923638643,6.191211251675489e-05,11.275791221392302,15.0
LQ heat distribution secondary_DN15,6.469136249370119,8.0223539007514,6.175786395580066e-05,11.261736142647477,15.0
LQ heat distribution secondary_DN15,6.3959446760917595,9.56410862460286,6.105913771925307e-05,11.197847482640997,15.0
LQ heat distribution secondary_DN15,6.316693762695538,11.180752878992658,6.0302565753656684e-05,11.128256056061572,15.0
LQ heat distribution secondary_DN15,6.2991308608182175,10.165802233634425,6.013490081926699e-05,11.11277481548627,15.0
LQ heat distribution secondary_DN15,6.268109215837277,11.079804197018273,5.983875146384035e-05,11.085377223152205,15.0
LQ heat distribution secondary_DN15,6.212235519506828,5.668286331587338,5.93053510215449e-05,11.035859302309554,15.0
LQ heat distribution secondary_DN15,6.025712254089112,8.408681031122946,5.752469932304641e-05,10.868920026558024,15.0
LQ heat distribution secondary_DN85,349.00822481692353,10.816685385490748,0.0033318207619754034,82.7180008310077,85.0
LQ heat distribution secondary_DN85,346.4650452449542,11.557409510190618,0.003307542198042522,82.41607189827684,85.0
LQ heat distribution secondary_DN85,336.28319883140153,10.751655637858107,0.003210340800299776,81.19602782095102,85.0
