name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,5835.426536243851,,,,
HQ to LQ heat conversion substation,4735.975234641459,,,,
Heat transmission main_DN340,5835.426536243851,69.33570375591154,0.055708129224284975,338.2349657903326,340.0
Heat transmission main_DN340,5830.864246936712,154.82801488885883,0.055664575149753814,338.1027194592257,340.0
Heat transmission main_DN340,5820.6765635570255,237.0817192109121,0.055567318029184014,337.80722387096296,340.0
Heat transmission main_DN340,5805.076586432948,481.7624435399594,0.0554183922332501,337.3542421144423,340.0
Heat transmission main_DN340,5773.3766176480185,172.14734518840646,0.05511576723291665,336.4318806078033,340.0
Heat transmission main_DN340,5762.049322334621,163.60029736688804,0.055007630762144356,336.1016809196591,340.0
Heat transmission main_DN340,5751.28442276788,36.50527946716264,0.054904863224514364,335.7875745931833,340.0
Heat transmission main_DN340,5748.88237537894,94.31119024231013,0.05488193198452449,335.7174457451993,340.0
Heat transmission main_DN340,5742.676699060996,50.73942853091202,0.05482268925117896,335.53620040103266,340.0
LQ heat distribution main_DN100,464.47067497893795,4.531313409491845,0.004434087589297737,95.42481978748005,100.0
LQ heat distribution main_DN100,464.23504668164435,4.414176025534109,0.004431838154478705,95.40061197264653,100.0
LQ heat distribution main_DN100,464.00550952831657,4.414176492569387,0.004429646869005409,95.37702403745837,100.0
LQ heat distribution main_DN110,597.1332400703318,4.548535967332854,0.005700555991124886,108.19764855590748,110.0
LQ heat distribution main_DN110,596.8967162000305,4.558908447828376,0.005698298006682869,108.17621794415024,110.0
LQ heat distribution main_DN110,596.6596529607434,4.548536930602218,0.005696034873133589,108.1547342010676,110.0
LQ heat distribution main_DN110,588.9005202142305,4.558909408930585,0.00562196200681843,107.44919539229421,110.0
LQ heat distribution main_DN110,588.6634569249661,4.548537895639768,0.005619698872792039,107.42756625221902,110.0
LQ heat distribution main_DN110,588.4269329543929,4.54853837728745,0.0056174408873927726,107.40598197764272,110.0
LQ heat distribution main_DN110,588.1904089587739,3.928428494655214,0.0056151829017544045,107.38439336233873,110.0
LQ heat distribution main_DN110,587.9861306770518,3.9260440141059023,0.005613232751093574,107.36574446567757,110.0
LQ heat distribution main_DN110,587.7819763883183,3.917999647438598,0.00561128378413669,107.34710365170397,110.0
LQ heat distribution main_DN110,587.5782404066515,4.252410620725296,0.005609338810564692,107.32849780470227,110.0
LQ heat distribution main_DN110,587.3571150543738,4.5687440984448955,0.005607227828681373,107.30830025179792,110.0
LQ heat distribution main_DN110,587.1195403612547,3.719951431523974,0.005604959812517945,107.28659598168576,110.0
LQ heat distribution main_DN110,586.9261028868154,3.7174051589486456,0.005603113154050744,107.26892074145881,110.0
LQ heat distribution main_DN110,586.7327978185501,4.84416931071484,0.005601267759604297,107.25125468984349,110.0
LQ heat distribution main_DN110,586.480901014393,4.844463335444271,0.005598863016843847,107.22822960186221,110.0
LQ heat distribution main_DN110,586.2289889209499,4.851036338619281,0.005596458128123627,107.2051981706527,110.0
LQ heat distribution main_DN110,585.9767350313416,4.844463583549881,0.005594049976432856,107.1821305311297,110.0
LQ heat distribution main_DN110,585.724822924997,4.844169807456585,0.0055916450875894705,107.15908919078416,110.0
LQ heat distribution main_DN110,585.4729260950094,4.844169926075382,0.005589240344582428,107.13604429274037,110.0
LQ heat distribution main_DN110,585.2210292588535,4.8513303140757005,0.005586835601516501,107.11299443612195,110.0
LQ heat distribution main_DN110,584.9687600825215,4.844170174092634,0.00558442730389042,107.08990553624264,110.0
LQ heat distribution main_DN110,576.798245568035,4.844464198136821,0.0055064271653273026,106.33938985169188,110.0
LQ heat distribution main_DN110,576.5463334297318,4.8441704221982445,0.005504022276178824,106.31616586582622,110.0
LQ heat distribution main_DN115,630.7195405023147,4.197097895118555,0.0060211889308096865,111.19886177350662,115.0
LQ heat distribution main_DN115,630.5012914117685,4.207600955224337,0.0060191054072722535,111.17962093132316,115.0
LQ heat distribution main_DN115,630.2824961620969,4.197098577515976,0.006017016669805221,111.16032859681873,115.0
LQ heat distribution main_DN115,630.064247036066,4.641325164909877,0.006014933145929031,111.14108108060819,115.0
LQ heat distribution main_DN115,629.8228981274907,4.649444961398699,0.006012629099069124,111.11979249934296,115.0
LQ heat distribution main_DN115,629.581126989498,4.651783922095695,0.006010321021379455,111.09846258462223,115.0
LQ heat distribution main_DN115,629.339234225549,4.65178436960849,0.006008011782582807,111.07711784059283,115.0
LQ heat distribution main_DN115,629.0973414383294,4.651784815001884,0.006005702543564004,111.05576899208329,115.0
LQ heat distribution main_DN115,628.8554486279493,4.65178526215973,0.006003393304324098,111.0344160367358,115.0
LQ heat distribution main_DN115,628.613555794317,4.649447172470203,0.006001084064862215,111.01305897217246,115.0
LQ heat distribution main_DN115,628.3717845413486,4.651786153650573,0.005998775986074927,110.99170853570381,115.0
LQ heat distribution main_DN115,628.1298916613588,4.6517865993953516,0.00599646674617049,110.9703432476709,115.0
LQ heat distribution main_DN115,627.8879987581902,4.651787046556,0.005994157506044775,110.94897384330669,115.0
LQ heat distribution main_DN115,627.6461058317693,4.880989998321927,0.005991848265697082,110.92760032022578,115.0
LQ heat distribution main_DN115,627.3922943518565,4.880990496422053,0.005989425244409131,110.90516925193906,115.0
LQ heat distribution main_DN115,627.1384828460426,4.880990994166178,0.0059870022228739155,110.88273364366047,115.0
LQ heat distribution main_DN115,626.884671314346,4.880991491558785,0.005984579201091608,110.86029349263528,115.0
LQ heat distribution main_DN115,626.6308597567848,4.880991991072954,0.005982156179062385,110.83784879610592,115.0
LQ heat distribution main_DN115,626.377048173249,4.88335544601694,0.005979733156785193,110.8153995513007,115.0
LQ heat distribution main_DN115,626.1231136900561,4.880992985149053,0.005977308961241586,110.79293488416218,115.0
LQ heat distribution main_DN115,625.8693020548284,4.880993483955549,0.005974885938470916,110.77047653232681,115.0
LQ heat distribution main_DN115,625.6154903936626,4.880993982053786,0.0059724629154526265,110.74801362391479,115.0
LQ heat distribution main_DN115,625.3616787065959,4.880994479446376,0.005970039892187072,110.7255461561562,115.0
LQ heat distribution main_DN115,625.1078669936646,4.043871563576967,0.005967616868674603,110.70307412627832,115.0
LQ heat distribution main_DN115,624.8975856723587,3.9340782217102523,0.005965609409759987,110.68445274270725,115.0
LQ heat distribution main_DN115,624.6930136048297,3.9235112143125046,0.005963656454461382,110.66633393307112,115.0
LQ heat distribution main_DN115,624.4889910216855,3.9277204645507346,0.005961708744837093,110.64826083585783,115.0
LQ heat distribution main_DN115,624.2847495575288,3.923509215329096,0.0059597589456566,110.63016539206656,115.0
LQ heat distribution main_DN115,624.0807270783317,4.2883470403140596,0.005957811237024647,110.61208639442573,115.0
LQ heat distribution main_DN115,623.8577330322354,4.2776306852078365,0.005955682415582199,110.59232289317471,115.0
LQ heat distribution main_DN115,623.6352962366046,4.630556856336988,0.005953558913953266,110.57260526062637,115.0
LQ heat distribution main_DN115,623.3945072800751,4.630558493203473,0.005951260212697615,110.551256859662,115.0
LQ heat distribution main_DN115,623.1537182384285,4.637359520815816,0.005948961510629389,110.5299043277923,115.0
LQ heat distribution main_DN115,619.6542179828402,4.844564826651272,0.005915553393630933,110.2191110248215,115.0
LQ heat distribution main_DN115,619.4023006118543,4.844565988462901,0.005913148454528443,110.19670422882676,115.0
LQ heat distribution main_DN115,619.1503831804542,4.835268906261965,0.005910743514849205,110.17429287045462,115.0
LQ heat distribution main_DN115,618.8989491973286,4.844568308580417,0.005908343190427958,110.15191997447825,115.0
LQ heat distribution main_DN115,618.6470316452825,4.8445694703939,0.005905938249596968,110.12949949177009,115.0
LQ heat distribution main_DN115,618.395114032822,4.844570630438394,0.005903533308189232,110.10707443832709,115.0
LQ heat distribution main_DN115,618.1431963600392,4.844571794372101,0.005901128366205624,110.08464481136413,115.0
LQ heat distribution main_DN115,617.8912786267318,4.844572955477717,0.005898723423644218,110.06221060806713,115.0
LQ heat distribution main_DN115,617.639360833047,4.844574116938339,0.005896318480506415,110.03977182565016,115.0
LQ heat distribution main_DN130,837.7573514866074,4.039376046645271,0.007997683546411526,128.15670194782405,130.0
LQ heat distribution main_DN130,837.5473039321819,4.028162541797997,0.00799567831916164,128.1406348316629,130.0
LQ heat distribution main_DN130,837.3378394800084,3.971535467663244,0.007993678658520366,128.12461031212905,130.0
LQ heat distribution main_DN130,837.1313196356899,3.984129600929041,0.007991707108693936,128.1088090996077,130.0
LQ heat distribution main_DN130,836.9241448964416,3.971535045427716,0.00798972930688727,128.09295582139492,130.0
LQ heat distribution main_DN130,836.7176250740794,4.839077086593991,0.007987757757270448,128.07715070525686,130.0
LQ heat distribution main_DN130,836.4659930655765,4.839076626530331,0.00798535554239214,128.0578904834474,130.0
LQ heat distribution main_DN130,836.2143610809969,4.839076162929801,0.007982953327742215,128.0386273662489,130.0
LQ heat distribution main_DN130,835.9627291205246,4.8390757028655145,0.00798055111332243,128.0193613523685,130.0
LQ heat distribution main_DN130,835.7110971839757,4.656532028455364,0.007978148899131033,128.0000924404841,130.0
LQ heat distribution main_DN130,835.4689575184959,4.653166342542111,0.007975837303279198,127.98154766762865,130.0
LQ heat distribution main_DN130,835.2269928686837,4.653165156702207,0.007973527378221325,127.96301361406486,130.0
LQ heat distribution main_DN130,834.9850282805352,4.653163967856143,0.007971217453752125,127.94447688038002,130.0
LQ heat distribution main_DN130,834.7430637542067,4.653162781484695,0.007968907529873094,127.92593746542106,130.0
LQ heat distribution main_DN130,834.5010992895694,4.653161595644446,0.007966597606583001,127.90739536801225,130.0
LQ heat distribution main_DN130,834.2591348865959,4.6565249035521665,0.007964287683881584,127.88885058698466,130.0
LQ heat distribution main_DN130,834.0169955916112,4.653159213558104,0.007961976091566694,127.87028970934813,130.0
LQ heat distribution main_DN130,833.7750313125063,4.6531580261256,0.007959666170047792,127.85173955567494,130.0
LQ heat distribution main_DN130,833.5330670951478,4.653156838693799,0.007957356249118357,127.8331867148832,130.0
LQ heat distribution main_DN130,833.2911029395357,4.653155652499642,0.007955046328778383,127.8146311858027,130.0
LQ heat distribution main_DN130,833.0491388456057,4.6565189657235,0.007952736409027262,127.79607296725756,130.0
LQ heat distribution main_DN135,875.4226556695457,2.988492151218616,0.00835725685603385,131.00597077387508,135.0
LQ heat distribution main_DN135,875.2672540776824,2.9884922776633895,0.008355773308617493,130.99434242507576,135.0
LQ heat distribution main_DN135,875.1118524792439,4.371943488643546,0.008354289761138367,130.9827130434459,135.0
LQ heat distribution main_DN135,874.8845114178345,4.379573674896592,0.00835211944074305,130.96569825663278,135.0
LQ heat distribution main_DN135,874.6567735867399,4.371944021839075,0.008349945332570309,130.94865155795722,135.0
LQ heat distribution main_DN135,874.4294324976042,4.37879675092299,0.008347775011910303,130.93163234272083,135.0
LQ heat distribution main_DN135,874.2017350665562,4.3787970132004155,0.008345601289418199,130.91458423326168,135.0
LQ heat distribution main_DN135,873.9740376218698,4.372723483042332,0.008343427566795894,130.8975339024335,135.0
LQ heat distribution main_DN135,873.7466560007516,4.3787975470566876,0.00834125685919572,130.88050500435816,135.0
LQ heat distribution main_DN15,11.088053728401514,4.789701880040636,0.00010585254155991898,14.74381454913798,15.0
LQ heat distribution main_DN15,10.8389892306394,4.776698824795336,0.00010347483752400382,14.577283200826859,15.0
LQ heat distribution main_DN15,10.590600891750043,4.779676812889898,0.00010110358846539421,14.40928726879959,15.0
LQ heat distribution main_DN15,10.342057697479769,4.786733118472617,9.873086107379253e-05,14.239202848117893,15.0
LQ heat distribution main_DN15,10.093147575319193,4.77967831513962,9.635463079063669e-05,14.066806401034507,15.0
LQ heat distribution main_DN15,9.844604302931932,4.776701810252597,9.398190265328814e-05,13.892529609389692,15.0
LQ heat distribution main_DN15,9.596215808798798,4.789706376781567,9.161065211263769e-05,13.716149240290193,15.0
LQ heat distribution main_DN15,7.602713835134736,4.486871918659114,7.257960701799271e-05,12.208618438961013,15.0
LQ heat distribution main_DN15,7.369396495364462,4.344969143538782,7.035223384596145e-05,12.019825437056578,15.0
LQ heat distribution main_DN15,7.342216997499782,4.722077346168657,7.009276369928193e-05,11.997639454768503,15.0
LQ heat distribution main_DN15,7.143458099900446,4.332208717890683,6.819530405632884e-05,11.834133101913304,15.0
LQ heat distribution main_DN15,6.9181832465701305,4.344969857628761,6.604470879780554e-05,11.64603871195947,15.0
LQ heat distribution main_DN15,6.878295552751777,4.920677594727714,6.566391935801219e-05,11.612416796390827,15.0
LQ heat distribution main_DN15,6.868588445117634,4.92009136591654,6.557125007272205e-05,11.604219796312984,15.0
LQ heat distribution main_DN15,6.817087126789651,4.926510431645796,6.507959070920908e-05,11.560633175966819,15.0
LQ heat distribution main_DN15,6.692244813973435,4.674604526226472,6.388777865368434e-05,11.454288266364015,15.0
LQ heat distribution main_DN15,6.64441264460699,4.9308931555125,6.343114696522186e-05,11.413280654431478,15.0
LQ heat distribution main_DN15,6.470891428507711,4.013877081137936,6.177461984255571e-05,11.263263782738724,15.0
LQ heat distribution main_DN150,1143.0055039442689,4.910574907039276,0.010911747054360562,149.69467771131892,150.0
LQ heat distribution main_DN150,1142.7501540491028,4.916963371039229,0.010909309346530813,149.67795572038048,150.0
LQ heat distribution main_DN150,1142.4944719538087,4.916961837032845,0.010906868467339462,149.66121010275822,150.0
LQ heat distribution main_DN150,1142.238789938283,4.910570312428484,0.010904427588909622,149.64446261648155,150.0
LQ heat distribution main_DN150,1141.9834402820366,4.916958767958763,0.010901989883360731,149.62773502929218,150.0
LQ heat distribution main_DN150,1141.7277584261028,4.914662445513091,0.010899549006454443,149.61098380626493,150.0
LQ heat distribution main_DN150,1141.472195978936,4.8445601797521185,0.010897109269488649,149.5942385319586,150.0
LQ heat distribution main_DN150,1141.220278849589,4.84456134156457,0.010894704332692974,149.57773027589178,150.0
LQ heat distribution main_DN150,1140.9683616598277,4.844562503732834,0.01089229939532055,149.56122019371836,150.0
LQ heat distribution main_DN150,1140.7164444096336,4.84456366483771,0.010889894457371204,149.5447082848324,150.0
LQ heat distribution main_DN150,1100.9601318109455,4.9924329664286144,0.010510359253565112,146.91562770149056,150.0
LQ heat distribution main_DN150,1100.7005252966912,5.0028256142659675,0.010507880909753615,146.89830532008497,150.0
LQ heat distribution main_DN150,1092.5010276212556,5.000378418934955,0.010429604082303156,146.3501344738555,150.0
LQ heat distribution main_DN150,1092.241007943471,4.992434665796496,0.010427121794209748,146.3327174745285,150.0
LQ heat distribution main_DN150,1091.9814013408495,4.057446597750385,0.01042464344955465,146.31532607603918,150.0
LQ heat distribution main_DN150,1091.7704141177664,4.044672471235659,0.010422629251720921,146.30119023287438,150.0
LQ heat distribution main_DN150,1091.5600911492622,4.046952526009607,0.010420621395219687,146.28709753430513,150.0
LQ heat distribution main_DN150,1091.3496496179098,3.8937599369602336,0.010418612406853553,146.27299553251578,150.0
LQ heat distribution main_DN150,1091.1471741011878,3.885478489593277,0.01041667946635979,146.25942606182883,150.0
LQ heat distribution main_DN150,1090.9451292197289,3.8937605011619465,0.010414750636942518,146.24588419635091,150.0
LQ heat distribution main_DN155,1221.7266301513866,4.671771283913691,0.011663261385693428,154.76374094420294,155.0
LQ heat distribution main_DN155,1221.4836980446232,4.643838954565579,0.011660942224769672,154.74835331579342,155.0
LQ heat distribution main_DN155,1221.2422184189859,4.633374547918762,0.011658636930014185,154.73305617283853,155.0
LQ heat distribution main_DN155,1221.001282942494,4.64383622889758,0.011656336829999944,154.71779199306008,155.0
LQ heat distribution main_DN155,1220.7598034585915,4.6374448362118486,0.011654031536597532,154.70249183715066,155.0
LQ heat distribution main_DN155,1220.5186563271084,4.639766085801339,0.011651729416010581,154.68721122889238,155.0
LQ heat distribution main_DN155,1220.2773884906467,2.9075910903373545,0.011649426143108798,154.67192146124162,155.0
LQ heat distribution main_DN155,1220.126193753949,5.010608600506794,0.011647982756600946,154.66233908878888,155.0
LQ heat distribution main_DN155,1219.8656421067228,5.010607020647309,0.011645495390040313,154.64582453521984,155.0
LQ heat distribution main_DN155,1219.6050905416491,5.004202929477607,0.011643008024263954,154.6293082230891,155.0
LQ heat distribution main_DN155,1219.3448719893163,5.010603863401191,0.011640523837606838,154.61281125961767,155.0
LQ heat distribution main_DN155,1219.0843205884194,5.010602284955108,0.011638036473397798,154.5962914309199,155.0
LQ heat distribution main_DN155,1218.8237692696016,5.004198199072987,0.01163554910997233,154.5797698419649,155.0
LQ heat distribution main_DN155,1218.5635509632498,5.010599125588741,0.011633064925663482,154.5632676067258,155.0
LQ heat distribution main_DN155,1218.3029998087193,5.010597545727936,0.01163057756380639,154.54674249782838,155.0
LQ heat distribution main_DN155,1218.0424487363414,5.010595966574547,0.01162809020273357,154.53021562698478,155.0
LQ heat distribution main_DN155,1217.7818977460795,5.0041918944592645,0.011625602842444674,154.5136869936273,155.0
LQ heat distribution main_DN155,1217.5216797675675,5.010592809683336,0.011623118661265561,154.49717772071236,155.0
LQ heat distribution main_DN155,1217.261128941464,4.1902289198706075,0.011620631302543809,154.48064556288566,155.0
LQ heat distribution main_DN155,1217.0432370376307,4.183889305427112,0.011618551188903396,154.46681878915356,155.0
LQ heat distribution main_DN155,1216.8256747937485,4.190226618446981,0.011616474222374686,154.45301169968613,155.0
LQ heat distribution main_DN155,1216.6077830095892,4.190225466320572,0.011614394109876747,154.4391824595199,155.0
LQ heat distribution main_DN155,1216.3898912853406,4.183885859286556,0.011612313997950745,154.42535198470785,155.0
LQ heat distribution main_DN155,1157.8467479502274,4.916974119664272,0.011053429574703842,150.66339131652697,155.0
LQ heat distribution main_DN155,1157.591065296005,4.910582572830026,0.011050988690176658,150.64675520179307,155.0
LQ heat distribution main_DN155,1157.3357150022177,4.916971051297315,0.011048550978541459,150.63013887848138,155.0
LQ heat distribution main_DN155,1157.0800325075502,4.921059385282227,0.011046110095537472,150.6134991012116,155.0
LQ heat distribution main_DN155,1156.8241374195154,4.910577969406788,0.011043667183002533,150.59684364753895,155.0
LQ heat distribution main_DN155,1149.7884933180303,4.916966438698984,0.010976501129527735,150.1381906506356,155.0
LQ heat distribution main_DN165,1388.4158057649877,4.7936595431744005,0.013254566164820885,164.98405489602106,165.0
LQ heat distribution main_DN165,1381.1472231445678,4.791321211395903,0.013185176354602078,164.55162901432595,165.0
LQ heat distribution main_DN165,1366.7906052875553,4.791320741181799,0.013048120336874037,163.6941620994386,165.0
LQ heat distribution main_DN165,1350.3380454633211,4.793658121944885,0.012891055326618817,162.70595591146753,165.0
LQ heat distribution main_DN165,1342.4015244054797,4.077509594327361,0.012815289015804102,162.22710461319514,165.0
LQ heat distribution main_DN165,1342.1894939065746,4.285331788436091,0.012813264858296656,162.2142923317531,165.0
LQ heat distribution main_DN165,1341.966656653576,4.295791340744712,0.01281113753368569,162.2008259442075,165.0
LQ heat distribution main_DN165,1341.7432755038571,4.285331030662341,0.012809005016743267,162.18732556596308,165.0
LQ heat distribution main_DN165,1341.5204382902627,4.295790582307094,0.012806877692508475,162.1738569415671,165.0
LQ heat distribution main_DN165,1341.2970571799829,4.2853302693527215,0.012804745175942557,162.1603543204493,165.0
LQ heat distribution main_DN165,1341.0742200059765,4.285329890276675,0.012802617852085694,162.14688345809782,165.0
LQ heat distribution main_DN170,1471.287450687537,4.589663369062305,0.014045703586515867,169.8364737222843,170.0
LQ heat distribution main_DN170,1471.048788192346,4.5896643393807235,0.014043425185607122,169.82269829027058,170.0
LQ heat distribution main_DN170,1464.255912072983,4.589665309348132,0.013978576726233727,169.43014864327677,170.0
LQ heat distribution main_DN170,1458.0304556360998,4.589666278606792,0.013919145161203817,169.06958888019756,170.0
LQ heat distribution main_DN170,1453.9531780801362,4.791325906801826,0.013880221270454761,168.8330278956542,170.0
LQ heat distribution main_DN170,1453.7040291329824,4.79132543871003,0.013877842760219403,168.81856168932225,170.0
LQ heat distribution main_DN170,1453.4548802101694,4.791324966730014,0.013875464250216414,168.80409424467595,170.0
LQ heat distribution main_DN170,1450.4906042751163,4.589667251046704,0.0138471656732708,168.6318710439595,170.0
LQ heat distribution main_DN170,1450.2519415780619,4.844462633869898,0.013844887270434958,168.61799718890384,170.0
LQ heat distribution main_DN170,1450.0000295211007,4.844463614606222,0.013842482382063015,168.60335188830516,170.0
LQ heat distribution main_DN170,1442.2883211601359,4.834807667678564,0.013768862254512036,168.15440249412134,170.0
LQ heat distribution main_DN170,1437.3540899614964,4.793662387399351,0.01372175742206679,167.8665184634211,170.0
LQ heat distribution main_DN170,1437.1048195173516,4.791324028073474,0.013719377751955624,167.8519618638155,170.0
LQ heat distribution main_DN170,1435.6222595196039,4.844465573273353,0.013705224434554691,167.76535898893584,170.0
LQ heat distribution main_DN170,1429.8951082043152,4.791323559981813,0.013650549958991075,167.43039003818672,170.0
LQ heat distribution main_DN170,1429.3045257066794,4.834809629925686,0.013644911939920568,167.39580999465758,170.0
LQ heat distribution main_DN170,1429.0531156059233,4.844467534063777,0.0136425118434933,167.38108715305282,170.0
LQ heat distribution main_DN170,1423.0309040430561,4.793660964049669,0.01358502056365686,167.02803221213654,170.0
LQ heat distribution main_DN170,1421.6915639157435,4.844468514798241,0.013572234500388958,166.94941128838664,170.0
LQ heat distribution main_DN170,1414.3868676497304,4.834812577167716,0.013502499929830361,166.51996326820637,170.0
LQ heat distribution main_DN170,1414.1354573957178,4.844470474525364,0.013500099831940027,166.50516297283573,170.0
LQ heat distribution main_DN170,1413.8835449310425,4.844471455614567,0.013497694939675823,166.49033179314605,170.0
LQ heat distribution main_DN170,1409.0970022107479,4.791322620262871,0.013452000021104991,166.20827578600483,170.0
LQ heat distribution main_DN170,1402.1434016232213,4.791322150405123,0.013385617199267029,165.79766695892448,170.0
LQ heat distribution main_DN185,1732.7673670458137,4.157662965912265,0.016541931904971968,184.31145557892899,185.0
LQ heat distribution main_DN185,1725.9378420075864,4.168621387496474,0.01647673357525142,183.9478746121184,185.0
LQ heat distribution main_DN185,1725.7210736954366,4.168621311031795,0.01647466418802326,183.93632282809628,185.0
LQ heat distribution main_DN185,1718.8826037851056,3.565044185417408,0.016409380465728932,183.57152123623405,185.0
LQ heat distribution main_DN185,1718.6972214874638,3.5650439730798937,0.016407610706324238,183.56162183184037,185.0
LQ heat distribution main_DN185,1711.5937960027366,3.565043763568096,0.016339797575205123,183.1818963169021,185.0
LQ heat distribution main_DN195,1864.639597961179,4.935866094318253,0.017800855350464717,191.196373305133,195.0
LQ heat distribution main_DN195,1864.3829329242747,4.9486326825368785,0.017798405087582573,191.183213895373,195.0
LQ heat distribution main_DN195,1864.1256040247827,4.938127024207201,0.017795948487110098,191.1700195395174,195.0
LQ heat distribution main_DN195,1863.8688214195238,4.837703974183316,0.017793497101857028,191.15685228668377,195.0
LQ heat distribution main_DN195,1863.6172608128663,4.835514533321702,0.01779109556861925,191.14395192700147,195.0
LQ heat distribution main_DN195,1863.3658140571335,4.8377048181796924,0.017788695122263803,191.13105653562803,195.0
LQ heat distribution main_DN195,1863.1142534065882,4.837705241062861,0.017786293588607047,191.1181544324972,195.0
LQ heat distribution main_DN195,1862.8626927340529,4.835515789964158,0.01778389205474036,191.1052514571777,195.0
LQ heat distribution main_DN195,1862.6112459129747,4.837706085062586,0.017781491607761095,191.09235345084753,195.0
LQ heat distribution main_DN195,1862.3596851965515,4.835516627608424,0.01777909007347543,191.07944873101997,195.0
LQ heat distribution main_DN195,1862.1082383319158,4.837706931885955,0.017776689626080342,191.06654898063417,195.0
LQ heat distribution main_DN195,1861.8566775714578,4.835517465250544,0.0177742880913743,191.0536425155842,195.0
LQ heat distribution main_DN195,1861.6052306632648,4.837707775884325,0.017771887643563387,191.04074102043595,195.0
LQ heat distribution main_DN195,1861.353669858919,4.749677306964556,0.017769486108438367,191.02783280946372,195.0
LQ heat distribution main_DN195,1861.1066866389567,4.736909324827877,0.01776712827340293,191.01515863710748,195.0
LQ heat distribution main_DN195,1860.8603673540656,4.739175092337813,0.017764776776649793,191.00251769757352,195.0
LQ heat distribution main_DN195,1860.613930249264,4.736910185395811,0.01776242415512424,190.9898698743421,195.0
LQ heat distribution main_DN195,1860.3676109196235,4.749679042102601,0.0177600726579439,190.97722725862735,195.0
LQ heat distribution main_DN195,1860.1206276094342,4.739176395700904,0.017757714822047105,190.96454972298756,195.0
LQ heat distribution main_DN195,1859.8741904368578,4.736911479578896,0.017755362199874537,190.95189938144352,195.0
LQ heat distribution main_DN195,1859.6278710399197,4.739177265806993,0.01775301070205174,190.93925424814256,195.0
LQ heat distribution main_DN195,1859.3814338220977,4.747420428544329,0.017750658079447233,190.92660222825765,195.0
LQ heat distribution main_DN195,1859.1345679598135,4.739178135886029,0.01774830136477149,190.91392736123393,195.0
LQ heat distribution main_DN195,1858.8881306967473,4.736913202458042,0.01774594874173506,190.90127366048137,195.0
LQ heat distribution main_DN195,1858.6418112102194,4.949758298665816,0.017743597243056988,190.88862516895418,195.0
LQ heat distribution main_DN195,1858.3844237786889,4.9497587316126035,0.0177411400838061,190.87540744358577,195.0
LQ heat distribution main_DN195,1858.127036324645,4.949759166682326,0.017738682924340287,190.86218880169767,195.0
LQ heat distribution main_DN195,1857.8696488479775,4.949759599981903,0.017736225764658498,190.8489692430938,195.0
LQ heat distribution main_DN195,1857.6122613487785,4.949760032928599,0.01773376860476161,190.8357487675884,195.0
LQ heat distribution main_DN195,1857.3548738270663,4.949760467288582,0.017731311444649796,190.8225273749918,195.0
LQ heat distribution main_DN195,1857.0974862827672,4.949760900235314,0.01772885428432236,190.8093050651096,195.0
LQ heat distribution main_DN195,1856.840098715955,4.949761334950158,0.01772639712378,190.7960818377549,195.0
LQ heat distribution main_DN195,1856.5827111265376,4.949761767894903,0.017723939963021837,190.78285769273216,195.0
LQ heat distribution main_DN195,1856.3253235146071,4.949762200840851,0.017721482802048754,190.7696326298553,195.0
LQ heat distribution main_DN195,1856.0679358801633,4.9497626376778925,0.01771902564086075,190.75640664893342,195.0
LQ heat distribution main_DN195,1855.8105482230042,4.949763068503705,0.017716568479455887,190.7431797497651,195.0
LQ heat distribution main_DN195,1855.553160543442,4.949763503924169,0.017714111317837154,190.72995193217545,195.0
LQ heat distribution main_DN195,1855.2957728412377,4.949763936870884,0.01771165415600227,190.716723195961,195.0
LQ heat distribution main_DN195,1855.0383851165204,4.94976436981695,0.017709196993952462,190.70349354093727,195.0
LQ heat distribution main_DN195,1854.78099736929,4.9497648045310845,0.01770673983168773,190.69026296691297,195.0
LQ heat distribution main_DN195,1854.5236095994544,4.268453425458191,0.017704282669207202,190.6770314736921,195.0
LQ heat distribution main_DN195,1854.3016500213305,4.255704398434715,0.01770216372335399,190.66562049470252,195.0
LQ heat distribution main_DN195,1854.0803533926119,4.266237290800027,0.017700051106373384,190.65424291814296,195.0
LQ heat distribution main_DN195,1853.8585090534903,4.2557050665147695,0.017697933260653845,190.6428365004799,195.0
LQ heat distribution main_DN195,1853.6372123900314,4.25792769846057,0.01769582064334159,190.63145756230256,195.0
LQ heat distribution main_DN195,1853.4158001497115,4.266238289861244,0.017693706922670277,190.62007200144387,195.0
LQ heat distribution main_DN195,1853.1939557586386,4.796239625070499,0.017691589076454784,190.60866353625062,195.0
LQ heat distribution main_DN195,1852.944551298135,4.798507020851087,0.01768920812695117,190.59583696450812,195.0
LQ heat distribution main_DN195,1852.6950289330507,4.785736141336462,0.017686826051866833,190.58300346521165,195.0
LQ heat distribution main_DN20,20.359707961862696,3.6585874027003396,0.00019436475381253172,19.978734285235593,20.0
LQ heat distribution main_DN20,20.254202908634348,4.926516486727362,0.00019335754566715367,19.926901634124075,20.0
LQ heat distribution main_DN20,20.169461416922278,3.6585877329838454,0.00019254855767944897,19.885171891638002,20.0
LQ heat distribution main_DN20,19.998024051324524,4.920098920483899,0.00019091192411765655,19.800481068939153,20.0
LQ heat distribution main_DN20,19.97921485480712,3.6585880639696087,0.00019073236138240684,19.791167179911923,20.0
LQ heat distribution main_DN20,19.742178907459362,4.926513464475749,0.00018846948837670036,19.673414416464826,20.0
LQ heat distribution main_DN20,19.639958466168213,4.692782835423639,0.0001874936369085271,19.622416119118963,20.0
LQ heat distribution main_DN20,16.641505150811398,3.9561293268504634,0.00015886878425595607,18.062526639725075,20.0
LQ heat distribution main_DN20,14.839341831165553,4.499635252370088,0.00014166436115671172,17.056484279440156,20.0
LQ heat distribution main_DN20,14.64198217774907,4.711257388771868,0.00013978025945345174,16.942681068516787,20.0
LQ heat distribution main_DN20,14.41597197118969,4.9308918130868316,0.00013762264411636935,16.811410906803147,20.0
LQ heat distribution main_DN20,14.159565596909173,4.928178883655622,0.000135174850567152,16.661233989644476,20.0
LQ heat distribution main_DN20,14.06656025186698,4.626911194034202,0.00013428697137820507,16.6064252188942,20.0
LQ heat distribution main_DN20,12.96681550637786,4.924082602946124,0.00012378821485802252,15.944057965344628,20.0
LQ heat distribution main_DN20,12.24399340526843,4.702837414857702,0.00011688776520542654,15.493293291764202,20.0
LQ heat distribution main_DN25,31.81875989078271,4.9754641859663975,0.0003037590443034149,24.976053927779216,25.0
LQ heat distribution main_DN25,31.722952542905947,4.648344833625783,0.0003028444156840663,24.938423714031963,25.0
LQ heat distribution main_DN25,31.56003575311246,4.985892165612874,0.0003012891241347251,24.874304245317788,25.0
LQ heat distribution main_DN25,31.481238611557405,4.648344408761663,0.00030053688411987975,24.843232527998317,25.0
LQ heat distribution main_DN25,31.30076936050059,4.9754652583822825,0.0002988140273078815,24.771922063613758,25.0
LQ heat distribution main_DN25,31.276133414934392,4.9223575049736015,0.0002985788392833832,24.762171506890475,25.0
LQ heat distribution main_DN25,31.04204516706471,4.983503191665568,0.000296344106606823,24.669330422972042,25.0
LQ heat distribution main_DN25,30.782903001098102,4.985893770612469,0.00029387019571454034,24.566143572090013,25.0
LQ heat distribution main_DN25,30.606790329361964,4.252262554687482,0.00029218892915858674,24.495769850037824,25.0
LQ heat distribution main_DN25,30.523636525026255,4.975466866991753,0.00029139509809094277,24.462471653646034,25.0
LQ heat distribution main_DN25,30.385672676518215,4.250406820148205,0.00029007802077821686,24.407125054143577,25.0
LQ heat distribution main_DN25,30.264912247942682,4.983504784306229,0.0002889251765913383,24.358576694001474,25.0
LQ heat distribution main_DN25,30.164651521870507,3.684200623353924,0.0002879680336216755,24.318196029057106,25.0
LQ heat distribution main_DN25,30.00576999915876,4.975467938702805,0.00028645126490843683,24.254067770596606,25.0
LQ heat distribution main_DN25,29.973073089456104,3.673263928373901,0.0002861391225723733,24.240849492559356,25.0
LQ heat distribution main_DN25,29.78206336518066,3.684200585799221,0.00028431564071771515,24.163486081159117,25.0
LQ heat distribution main_DN25,29.747045666346214,4.985895908628641,0.0002839813428768135,24.14927621027696,25.0
LQ heat distribution main_DN25,29.60462312879236,4.795625163852694,0.00028262170051353085,24.091396044596955,25.0
LQ heat distribution main_DN25,29.590484934719104,4.532372199315797,0.0002824867296870559,24.0856427285203,25.0
LQ heat distribution main_DN25,29.487779079097525,4.985896444796958,0.0002815062441918618,24.04380686791372,25.0
LQ heat distribution main_DN25,29.355250620272017,4.805953924225491,0.000280241056040783,23.989715357179552,25.0
LQ heat distribution main_DN25,29.354801580354682,4.532372177144531,0.0002802367692635292,23.98953187414382,25.0
LQ heat distribution main_DN25,29.228512463968084,4.973074462858332,0.00027903114524074543,23.937872824798408,25.0
LQ heat distribution main_DN25,29.119118227143165,4.521254770356479,0.0002779868088510087,23.893034412937276,25.0
LQ heat distribution main_DN25,28.96991259189945,4.985897513628329,0.000276562411378515,23.831742140995527,25.0
LQ heat distribution main_DN25,28.884012979084627,3.620592149948765,0.00027574236734209667,23.796383781210473,25.0
LQ heat distribution main_DN25,28.826649597043616,4.5041256070897875,0.0002751947455565023,23.772742338648907,25.0
LQ heat distribution main_DN25,28.71064592119078,4.985898049087464,0.00027408731189680933,23.724861202122227,25.0
LQ heat distribution main_DN25,28.69574218728729,3.609825371628787,0.00027394503281419845,23.718702599521144,25.0
LQ heat distribution main_DN25,28.45137922263823,4.975471153802982,0.000271612212149291,23.617496567145956,25.0
LQ heat distribution main_DN25,28.192654722640476,4.983509029234926,0.0002691422885216275,23.50986769169617,25.0
LQ heat distribution main_DN25,27.93351225312026,4.580010074618664,0.00026666837473145834,23.401568738370724,25.0
LQ heat distribution main_DN25,27.695351729240087,4.577769206814665,0.00026439476591159987,23.301594552237137,25.0
LQ heat distribution main_DN25,27.457307730485724,4.580010868689732,0.00026212226950344365,23.20123881173618,25.0
LQ heat distribution main_DN25,27.219147165313856,4.577769994177475,0.0002598486602893924,23.10039763402032,25.0
LQ heat distribution main_DN25,27.009724664585374,4.297999076096756,0.0002578494001392398,23.01135949648882,25.0
LQ heat distribution main_DN25,26.981103125616627,4.577770387859234,0.00025757616349037356,22.999163979795814,25.0
LQ heat distribution main_DN25,26.743059065447948,3.5428012617362326,0.00025530366649592314,22.897482750029145,25.0
LQ heat distribution main_DN25,26.558833399837663,3.542461615862717,0.0002535449489244646,22.818479188618774,25.0
LQ heat distribution main_DN25,26.374625395812803,3.5428012368872173,0.00025178639996002673,22.739208757747118,25.0
LQ heat distribution main_DN25,26.3369773798028,4.702836002118067,0.00025142699169262815,22.72297361123452,25.0
LQ heat distribution main_DN25,26.19039973149467,2.04313295627987,0.00025002768240090374,22.659653376591653,25.0
LQ heat distribution main_DN25,26.149715105440507,4.701289342540543,0.00024963928501613847,22.64204658487275,25.0
LQ heat distribution main_DN25,26.084156817768115,2.2911807845610044,0.00024901343024122304,22.61364655622352,25.0
LQ heat distribution main_DN25,25.965015416970942,4.352689245076367,0.00024787604216678705,22.561942659694555,25.0
LQ heat distribution main_DN25,25.73867557622697,2.928008429954337,0.00024571527996398063,22.463389971807526,25.0
LQ heat distribution main_DN25,25.586419137869346,3.0311094864862067,0.00024426175787942096,22.396850635409567,25.0
LQ heat distribution main_DN25,25.428801444572063,3.2285620276654527,0.00024275705436345644,22.32775942484675,25.0
LQ heat distribution main_DN25,25.26091621913346,3.215486586116415,0.0002411543314475748,22.253931554904163,25.0
LQ heat distribution main_DN25,25.093710916655407,4.723537489684036,0.00023955809944301105,22.180158434541337,25.0
LQ heat distribution main_DN25,24.848086967191836,4.723538416463932,0.0002372132407369149,22.071338831346413,25.0
LQ heat distribution main_DN25,24.785992967241047,4.9189999793020505,0.00023662045792115558,22.043744051411174,25.0
LQ heat distribution main_DN25,24.60246296953571,4.723539344303679,0.00023486838157074665,21.96198002207532,25.0
LQ heat distribution main_DN25,24.53020496831734,4.9223601617391495,0.0002341785677166333,21.929704885495685,25.0
LQ heat distribution main_DN25,24.35683892363192,3.864091198383764,0.00023252352194398014,21.8520739113266,25.0
LQ heat distribution main_DN25,24.155906181315963,3.8640917825524155,0.00023060530960683498,21.761752457647614,25.0
LQ heat distribution main_DN25,23.95497340862324,3.860812282099117,0.0002286870969796968,21.67105454827361,25.0
LQ heat distribution main_DN25,23.754211169954086,3.9143871682928024,0.0002267705123623302,21.5800529133097,25.0
LQ heat distribution main_DN25,22.67311036712371,4.805954487511146,0.000216449740974928,21.083259283786195,25.0
LQ heat distribution main_DN255,3293.465478466751,2.5974597227289498,0.03144119788512412,254.10239389378876,255.0
LQ heat distribution main_DN255,3293.330410561169,2.6003048009318297,0.031439908454044575,254.0971833594348,255.0
LQ heat distribution main_DN255,3293.195194711521,4.3806045697480505,0.031438617610611175,254.09196701079563,255.0
LQ heat distribution main_DN255,3292.967403273894,4.3704538086287466,0.031436442990681567,254.08317904470766,255.0
LQ heat distribution main_DN255,3292.740139675845,4.380602320197471,0.03143427340979327,254.07441113923952,255.0
LQ heat distribution main_DN255,3292.5123483551947,4.380601190308488,0.03143209879098038,254.06562257041853,255.0
LQ heat distribution main_DN255,3292.2845570932986,4.38060006201041,0.031429924172728385,254.0568336998423,255.0
LQ heat distribution main_DN255,3292.056765890074,2.138698969094218,0.03142774955503651,254.04804452747615,255.0
LQ heat distribution main_DN255,3291.9455535436814,4.759057029609333,0.03142668786199219,254.0437533624455,255.0
LQ heat distribution main_DN255,3291.6980825781416,4.759055683768371,0.03142432537067438,254.0342043535866,255.0
LQ heat distribution main_DN255,3291.4506116825855,4.76552822361218,0.03142196288002468,254.02465498847272,255.0
LQ heat distribution main_DN255,3291.2028042149577,4.759052992792256,0.031419597176276445,254.01509227604396,255.0
LQ heat distribution main_DN255,3290.9553334593325,4.759051648012953,0.0314172346869626,254.0055421978097,255.0
LQ heat distribution main_DN255,3290.707862773636,4.759050303232157,0.03141487219831633,253.9959917631976,255.0
LQ heat distribution main_DN255,3290.460392157868,4.765522833196502,0.03141250971033764,253.98644097216754,255.0
LQ heat distribution main_DN255,3290.2125849705417,4.759047611373573,0.03141014400926531,253.97687683172688,255.0
LQ heat distribution main_DN255,3289.96511449475,4.759046266239391,0.03140778152262291,253.96732532725625,255.0
LQ heat distribution main_DN255,3289.7176440889057,4.765518790914464,0.031405419036648265,253.95777346624766,255.0
LQ heat distribution main_DN255,3289.469837111778,4.759043575087277,0.03140305333758261,253.9482082542515,255.0
LQ heat distribution main_DN255,3289.2223668458732,4.759042230483018,0.0314006908529439,253.93865567955925,255.0
LQ heat distribution main_DN255,3288.9748966498883,4.082623619893145,0.03139832836897268,253.92910274820719,255.0
LQ heat distribution main_DN255,3288.762600221654,4.078906172625194,0.03139630167276042,253.92090732057753,255.0
LQ heat distribution main_DN255,3288.550497100677,4.072428790246807,0.0313942768219635,253.91271909116432,255.0
LQ heat distribution main_DN255,3288.3387308035844,4.078904203399273,0.03139225518666906,253.9045436013832,255.0
LQ heat distribution main_DN255,3288.1266277850077,4.078903218079497,0.03139023033684971,253.8963548481889,255.0
LQ heat distribution main_DN255,3227.555221295228,4.664939462956719,0.030811983019524848,251.5469405055234,255.0
LQ heat distribution main_DN255,3227.312644443154,4.664938206466045,0.030809667250053976,251.53748743541888,255.0
LQ heat distribution main_DN255,3227.070067656418,4.66493695085805,0.030807351481206852,251.52803401258998,255.0
LQ heat distribution main_DN255,3226.8274909349734,4.664935694720851,0.03080503571298304,251.5185802369952,255.0
LQ heat distribution main_DN255,3226.584914278848,4.6649344373456305,0.030802719945382796,251.50912610859578,255.0
LQ heat distribution main_DN255,3226.342337688106,4.664933181562129,0.03080040417840674,251.49967162735442,255.0
LQ heat distribution main_DN255,3219.57621651672,4.664931924717154,0.0307358111361978,251.23581705473197,255.0
LQ heat distribution main_DN255,3212.1719603912293,4.6649306684026675,0.03066512611352009,250.9467595894135,255.0
LQ heat distribution main_DN255,3205.2676987270906,4.664929411734318,0.03059921430765719,250.67692127882623,255.0
LQ heat distribution main_DN255,3205.0251223976807,4.664928154183198,0.03059689854317595,250.66743541934557,255.0
LQ heat distribution main_DN255,3204.7825461336633,4.664926899283409,0.030594582779318983,250.65794920344092,255.0
LQ heat distribution main_DN255,3204.5399699349005,4.664925643322782,0.03059226701608497,250.64846263106634,255.0
LQ heat distribution main_DN255,3204.2973938014475,4.664924386478143,0.03058995125347444,250.63897570218347,255.0
LQ heat distribution main_DN30,44.99832559911667,4.853117747790312,0.00042957828734240254,29.70163629151549,30.0
LQ heat distribution main_DN30,44.829741696765446,4.119931319052655,0.00042796889447986104,29.64594625958783,30.0
LQ heat distribution main_DN30,44.61550526817471,4.1221232636056095,0.0004259236779778015,29.575024059663054,30.0
LQ heat distribution main_DN30,44.532195932534144,4.915809553560579,0.00042512836212443096,29.547398833315693,30.0
LQ heat distribution main_DN30,44.191524177507304,3.9690480540345034,0.0004218761257995924,29.434162901671055,30.0
LQ heat distribution main_DN30,43.82588442902091,4.928176217520111,0.00041838553154196573,29.31214115137032,30.0
LQ heat distribution main_DN30,43.56961926570986,4.930890473492358,0.00041593908606882925,29.226316372126103,30.0
LQ heat distribution main_DN30,43.488913860653724,4.630992617360798,0.00041516862874132435,29.199235403349224,30.0
LQ heat distribution main_DN30,43.310557830508905,4.4396684965474025,0.00041346594587598,29.139298170822624,30.0
LQ heat distribution main_DN30,43.248102244550964,4.637379788198204,0.0004128697111651643,29.118280564457073,30.0
LQ heat distribution main_DN30,43.128064240602946,3.128993078073254,0.000411723763633441,29.077842616575577,30.0
LQ heat distribution main_DN30,42.96535660054314,3.1289929081467664,0.0004101704687402686,29.022940339321018,30.0
LQ heat distribution main_DN30,42.90683540584606,4.88911940843931,0.00040961179385055907,29.00316817845604,30.0
LQ heat distribution main_DN30,42.802648969319506,4.6766595621661065,0.0004086171739314511,28.967934010185594,30.0
LQ heat distribution main_DN30,42.652601196607215,4.889118861860592,0.0004071847369604507,28.9171148426602,30.0
LQ heat distribution main_DN30,42.559462672086866,4.674605894488761,0.00040629558636837105,28.885525100778327,30.0
LQ heat distribution main_DN30,42.461483577535255,4.4398790037625835,0.00040536022508386876,28.852256255473282,30.0
LQ heat distribution main_DN30,42.31638316557345,4.666044489254376,0.00040397501828709736,28.802916753293683,30.0
LQ heat distribution main_DN30,42.07374885213222,4.674605209651268,0.0004016587002590188,28.72022274648296,30.0
LQ heat distribution main_DN30,41.50887790654503,4.298000461367211,0.0003962661375326495,28.5267762316568,30.0
LQ heat distribution main_DN30,41.285381882553935,4.308314219943686,0.0003941325239384624,28.44987429375053,30.0
LQ heat distribution main_DN30,41.26438922031522,4.759036511938562,0.00039393211666172054,28.44264032237423,30.0
LQ heat distribution main_DN30,41.08158397451812,4.563927059351779,0.00039218695918394385,28.37956856393154,30.0
LQ heat distribution main_DN30,40.84425976743182,4.565486000963268,0.00038992133429529186,28.297476866910415,30.0
LQ heat distribution main_DN30,40.60685449538173,2.3412121330142317,0.00038765493551677074,28.215118162469498,30.0
LQ heat distribution main_DN30,40.48511146446499,4.59123628401016,0.00038649271087794743,28.172790672221332,30.0
LQ heat distribution main_DN30,40.24636717769646,4.59123499920603,0.00038421352914268697,28.089599123413503,30.0
LQ heat distribution main_DN30,40.00762295773775,4.591233712634524,0.00038193434804522914,28.00616048081463,30.0
LQ heat distribution main_DN30,39.91592511955826,4.7012851780001625,0.0003810589510220359,27.974046880951466,30.0
LQ heat distribution main_DN30,39.76887880468075,4.5912324267697056,0.00037965516758645113,27.92247252934121,30.0
LQ heat distribution main_DN30,39.530134718488725,4.943576975303708,0.00037737598776600213,27.838533020569997,30.0
LQ heat distribution main_DN30,39.27306871577293,4.945776745396189,0.0003749218970479516,27.74786784917221,30.0
LQ heat distribution main_DN30,39.01588832501233,4.943577857548062,0.00037246671431992673,27.65686491719392,30.0
LQ heat distribution main_DN30,38.75882227641983,4.933036311939614,0.0003700126231639124,27.565602217007037,30.0
LQ heat distribution main_DN30,38.502304388198965,4.945778080800839,0.0003675637650424722,27.474231941004213,30.0
LQ heat distribution main_DN30,38.24512392799732,4.943579182004555,0.0003651085816515257,27.38231959238478,30.0
LQ heat distribution main_DN30,37.988057810533086,4.943579623126525,0.0003626544898380247,27.290138758306597,30.0
LQ heat distribution main_DN30,37.73099167013051,4.945779417234737,0.00036020039780554184,27.19764548974879,30.0
LQ heat distribution main_DN30,37.4738111404343,4.943580507844404,0.0003577452137511628,27.104795227690296,30.0
LQ heat distribution main_DN30,37.29889229448004,4.918997321117823,0.0003560753441000481,27.041461863201302,30.0
LQ heat distribution main_DN30,37.24420260912714,4.501500759183156,0.0003555532468651756,27.021629752183205,30.0
LQ heat distribution main_DN30,37.21674495402639,4.943580948260928,0.00035529112127948817,27.011667297142505,30.0
LQ heat distribution main_DN30,36.95967874471682,4.943581389031562,0.000352837028589182,26.91821716902939,30.0
LQ heat distribution main_DN30,36.70261251248718,4.9457811997352925,0.0003503829356800685,26.824441475959826,30.0
