name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN30,38.10431871892044,4.674605209651268,0.0003637643791782381,27.33186703653545,30.0
LQ heat distribution main_DN30,37.9453891474189,4.759036511938562,0.00036224715176533554,27.274808139099456,30.0
LQ heat distribution main_DN30,37.37519760446826,4.563927059351779,0.00035680379574671374,27.069108165306044,30.0
LQ heat distribution main_DN30,37.137873397381966,4.565486000963268,0.00035453817085806175,26.983029889607973,30.0
LQ heat distribution main_DN30,36.90046812533188,2.3412121330142317,0.0003522717720795406,26.896646592321936,30.0
LQ heat distribution main_DN30,36.77872509441514,4.59123628401016,0.00035110954744071727,26.852240860884372,30.0
LQ heat distribution main_DN30,36.53998080764661,4.59123499920603,0.00034883036570545686,26.76494505699983,30.0
LQ heat distribution main_DN30,36.301236587687896,4.591233712634524,0.000346551184607999,26.677363622878673,30.0
LQ heat distribution main_DN30,36.0624924346309,4.5912324267697056,0.00034427200414922096,26.589493736097378,30.0
LQ heat distribution main_DN30,35.82374834843887,4.943576975303708,0.000341992824328772,26.501332527394037,30.0
LQ heat distribution main_DN30,35.56668234572307,4.945776745396189,0.00033953873361072145,26.406076481849247,30.0
LQ heat distribution main_DN30,35.47186459516876,4.298000461367211,0.0003386335522211815,26.370854814522527,30.0
LQ heat distribution main_DN30,35.32813153631019,4.918997321117823,0.00033726139891465575,26.31737283470199,30.0
LQ heat distribution main_DN30,35.30950195496247,4.943577857548062,0.0003370835508826966,26.310432950410743,30.0
LQ heat distribution main_DN30,35.248368571177664,4.308314219943686,0.0003364999386269944,26.28764669588767,30.0
LQ heat distribution main_DN30,35.05243590636997,4.933036311939614,0.0003346294597266823,26.21448322161645,30.0
LQ heat distribution main_DN30,34.89177027550684,4.501500759183156,0.0003330956589547193,26.15433613469087,30.0
LQ heat distribution main_DN30,34.79591801814911,4.945778080800839,0.0003321806016052421,26.118386736899417,30.0
LQ heat distribution main_DN30,34.538737557947464,4.943579182004555,0.0003297254182142956,26.021685788004717,30.0
LQ heat distribution main_DN30,34.28167144048323,4.943579623126525,0.00032727132640079454,25.92466737371523,30.0
LQ heat distribution main_DN30,34.02460530008065,4.945779417234737,0.0003248172343683117,25.827284510304207,30.0
LQ heat distribution main_DN30,33.767424770384444,4.943580507844404,0.00032236205031393263,25.729489488234503,30.0
LQ heat distribution main_DN30,33.51035858397653,4.943580948260928,0.00031990795784225806,25.631365066294556,30.0
LQ heat distribution main_DN30,33.25329237466696,4.943581389031562,0.0003174538651519519,25.532863539939576,30.0
LQ heat distribution main_DN30,33.079316480434365,4.7012851780001625,0.00031579299742658107,25.465984025310608,30.0
LQ heat distribution main_DN30,33.073589146637005,4.496719750153169,0.00031573832120894516,25.46377934697611,30.0
LQ heat distribution main_DN30,32.99622614243732,4.9457811997352925,0.0003149997722428384,25.43398052777703,30.0
LQ heat distribution main_DN30,32.739045520051086,4.933040295733131,0.0003125445873035903,25.33466731218575,30.0
LQ heat distribution main_DN30,32.49660805303397,4.928177549703826,0.0003102301484776512,25.2406895326167,30.0
LQ heat distribution main_DN30,32.482527424672966,4.943582713485322,0.00031009572720451517,25.2352206037449,30.0
LQ heat distribution main_DN30,32.225461123571726,4.945782534430828,0.0003076416336379162,25.135166649688568,30.0
LQ heat distribution main_DN30,32.196102854854075,2.2989578821890397,0.00030736136376949,25.123714631702704,30.0
LQ heat distribution main_DN30,32.07655704498025,4.87141989336965,0.0003062201149878783,25.07702842263295,30.0
LQ heat distribution main_DN30,31.96828043178132,4.943583596792031,0.0003051864480360985,25.034668032125918,30.0
LQ heat distribution main_DN305,4669.571100930927,1.8925815558402408,0.044578244400295244,302.56639795238107,305.0
LQ heat distribution main_DN305,4669.472686690024,4.446236925522427,0.04457730488486896,302.56320954399973,305.0
LQ heat distribution main_DN305,4669.241482369896,4.437627394316247,0.04457509768372216,302.55571889229253,305.0
LQ heat distribution main_DN305,4669.010725745392,4.448258320907594,0.04457289475651925,302.5482425602912,305.0
LQ heat distribution main_DN305,4668.779416312705,2.6518907365811923,0.04457068655191126,302.54074813232404,305.0
LQ heat distribution main_DN305,4668.641517994402,2.651890832488276,0.044569370100185225,302.5362801370803,305.0
LQ heat distribution main_DN305,4668.5036196711135,4.201437484718076,0.044568053648411585,302.5318120756886,305.0
LQ heat distribution main_DN305,4668.285144921908,4.201437737375406,0.04456596797061487,302.52473311201516,305.0
LQ heat distribution main_DN305,4668.066670159565,4.639632807106768,0.044563882292692744,302.51765398226706,305.0
LQ heat distribution main_DN305,4667.825409253595,4.6287999779813855,0.04456157908595318,302.50983633188974,305.0
LQ heat distribution main_DN305,4667.58471165474,4.62880016745065,0.04455928125684716,302.50203673319703,305.0
LQ heat distribution main_DN305,4667.3440140460325,4.639633369757247,0.044556983427647086,302.49423693307796,305.0
LQ heat distribution main_DN305,4667.102753110805,4.627235815266878,0.04455468022062821,302.4864186765475,305.0
LQ heat distribution main_DN305,4666.862136848411,4.628800731590625,0.044552383168003924,302.4786211098921,305.0
LQ heat distribution main_DN305,4666.621439210368,4.63963393028548,0.0445500853385238,302.4708207050049,305.0
LQ heat distribution main_DN305,4666.380178245993,4.628801106968258,0.04454778213122666,302.46300184225214,305.0
LQ heat distribution main_DN305,4666.139480588431,4.365946615038184,0.044545484301560204,302.4552010339069,305.0
LQ heat distribution main_DN305,4665.912451364449,4.7626054628324255,0.04454331695813317,302.44784302359477,305.0
LQ heat distribution main_DN305,4665.664795880382,4.762605753289952,0.04454095270530198,302.43981631266826,305.0
LQ heat distribution main_DN305,4665.4171403812115,4.762606043747432,0.044538588452326604,302.43178938821865,305.0
LQ heat distribution main_DN305,4665.169484866937,4.762606334556402,0.04453622419920703,302.42376225022906,305.0
LQ heat distribution main_DN305,4664.92182933754,4.76260662359925,0.044533859945943104,302.4157348986819,305.0
LQ heat distribution main_DN305,4664.6741737931125,4.870946694208479,0.04453149569253568,302.40770733356305,305.0
LQ heat distribution main_DN305,4664.420884565014,4.870947024854127,0.04452907765694524,302.3994969364673,305.0
LQ heat distribution main_DN305,4664.167595319721,4.860273300674415,0.04452665962119065,302.39128631588903,305.0
LQ heat distribution main_DN305,4663.9148611080855,4.872889239856691,0.04452424688408674,302.38309346506287,305.0
LQ heat distribution main_DN305,4663.6614708676125,3.8045339658091546,0.04452182788417768,302.37487912498796,305.0
LQ heat distribution main_DN305,4663.4636351013905,3.8067346602433827,0.04451993923724478,302.36846558053446,305.0
LQ heat distribution main_DN305,4663.265684899058,3.806734924792273,0.044518049497843035,302.36204819007185,305.0
LQ heat distribution main_DN305,4663.067734682969,3.815079746489401,0.04451615975830996,302.3556306629564,305.0
LQ heat distribution main_DN305,4662.869350536152,3.8328537015191526,0.04451426587624011,302.34919893118445,305.0
LQ heat distribution main_DN305,4662.670042143673,3.826292854662165,0.04451236317082265,302.34273709703984,305.0
LQ heat distribution main_DN305,4662.47107491523,3.8295721859441216,0.0445104637223411,302.33628618611726,305.0
LQ heat distribution main_DN35,60.00001052294284,4.3741470185510565,0.0005727924632261847,34.29713650950112,35.0
LQ heat distribution main_DN35,58.42376961476432,4.59480835651988,0.0005577448173247191,33.84363372946809,35.0
LQ heat distribution main_DN35,58.04793969982266,4.499240944837225,0.0005541569422417438,33.73460300764483,35.0
LQ heat distribution main_DN35,57.81397917069113,4.4967187884984385,0.0005519234288371468,33.66655120109953,35.0
LQ heat distribution main_DN35,56.88554363443862,4.439669415653148,0.0005430600824290083,33.395131287885086,35.0
LQ heat distribution main_DN35,55.020792877075436,4.918989341789351,0.0005252581658909349,32.84321179943062,35.0
LQ heat distribution main_DN35,54.76500543130239,4.922349532026071,0.0005228162809670872,32.76678007841973,35.0
LQ heat distribution main_DN35,54.57418072446892,4.853120836098301,0.0005209945653887248,32.70964352339344,35.0
LQ heat distribution main_DN35,54.52509249515103,4.930889130358918,0.0005205259426744729,32.694929425200634,35.0
LQ heat distribution main_DN35,54.50904325563704,4.918992001742136,0.0005203727279774418,32.690117261223904,35.0
LQ heat distribution main_DN35,54.29631448548091,3.821026360368023,0.0005183419043959991,32.626266144515725,35.0
LQ heat distribution main_DN35,54.25586935461016,4.952374121721336,0.0005179557933614336,32.61411228615049,35.0
LQ heat distribution main_DN35,54.09762111474178,3.8184382571806146,0.0005164450703077974,32.56651471936788,35.0
LQ heat distribution main_DN35,53.998345900280654,4.958727603447419,0.0005154973355635385,32.536619390512584,35.0
LQ heat distribution main_DN35,53.899062325368384,3.8210256242034855,0.0005145495210059035,32.506694046821075,35.0
LQ heat distribution main_DN35,53.74049206490139,2.9439757689226553,0.0005130357237699417,32.45884171421668,35.0
LQ heat distribution main_DN35,53.7003689929098,4.889120504781813,0.0005126526872831484,32.44672243907158,35.0
LQ heat distribution main_DN35,53.58740532491741,2.9391573275975724,0.0005115742751782092,32.41257713938108,35.0
LQ heat distribution main_DN35,53.55828054632491,4.3845649046881014,0.0005112962343324574,32.40376781721586,35.0
LQ heat distribution main_DN35,53.54364290401805,3.427639285769865,0.0005111564955037523,32.39933949007192,35.0
LQ heat distribution main_DN35,53.44613472666115,4.891594604570936,0.0005102256298487938,32.36982487373501,35.0
LQ heat distribution main_DN35,53.365405661158015,3.4381877469084183,0.0005094549466458999,32.34536872494149,35.0
LQ heat distribution main_DN35,53.21131832848485,4.697259188134227,0.0005079839458566573,32.29863794080382,35.0
LQ heat distribution main_DN35,53.186619898318774,3.4276388629573544,0.0005077481613204656,32.29114124397532,35.0
LQ heat distribution main_DN35,53.00838267744499,4.1199322321203855,0.0005060466126725058,32.23698934188631,35.0
LQ heat distribution main_DN35,52.96706085070187,4.70127824404508,0.0005056521322262708,32.224421980605,35.0
LQ heat distribution main_DN35,52.79414620137473,4.122124188329157,0.0005040013957171812,32.17177954980637,35.0
LQ heat distribution main_DN35,52.72259438201153,4.701279633866589,0.0005033183234559573,32.14997097811183,35.0
LQ heat distribution main_DN35,52.57979574358161,4.122123880794414,0.0005019550906308507,32.10640251374657,35.0
LQ heat distribution main_DN35,51.8033431805513,2.3558349901635265,0.0004945426556615876,31.86846114453047,35.0
LQ heat distribution main_DN35,51.6808397610628,4.429590626589376,0.0004933731719433202,31.83075791942837,35.0
LQ heat distribution main_DN35,51.45050104848015,4.442497239084313,0.0004911742343530325,31.759744720811668,35.0
LQ heat distribution main_DN35,51.13360930095252,4.448264307512997,0.0004881490148062293,31.66178701615137,35.0
LQ heat distribution main_DN35,49.60661177622628,1.8637504360057138,0.0004735714728040695,31.185447558235264,35.0
LQ heat distribution main_DN35,49.50969675355398,4.741843174971058,0.00047264626972366567,31.15496960522984,35.0
LQ heat distribution main_DN35,49.263120908455484,4.731584964671335,0.0004702923237084056,31.077291370401927,35.0
LQ heat distribution main_DN35,49.017078490292576,4.741844361699154,0.00046794347007439213,30.999587166848176,35.0
LQ heat distribution main_DN35,48.792446119014166,4.85311929229703,0.00046579900829607794,30.928474125169384,35.0
LQ heat distribution main_DN35,48.77050258348422,4.7315861539227795,0.00046558952347001644,30.9215185772508,35.0
LQ heat distribution main_DN35,48.52446010348024,4.731586746971072,0.00046324066924563473,30.843421916269907,35.0
LQ heat distribution main_DN35,48.278417592637744,4.741846140039138,0.00046089181472685196,30.765126999286476,35.0
LQ heat distribution main_DN35,48.03184159335571,4.731587937989928,0.0004585378672396726,30.68646190223854,35.0
LQ heat distribution main_DN35,47.78579902058023,4.728000993447386,0.0004561890121296442,30.607765463041158,35.0
LQ heat distribution main_DN35,47.544238225190014,4.922352190382189,0.0004538829424839142,30.53030517295347,35.0
LQ heat distribution main_DN35,47.53994296892096,4.727999448028985,0.00045384193765079676,30.528926052670027,35.0
LQ heat distribution main_DN35,47.29408699762345,4.721761432137051,0.00045149486393912606,30.44988254154254,35.0
LQ heat distribution main_DN35,47.28827591129014,4.918994661164702,0.00045143938817460757,30.448011775625705,35.0
LQ heat distribution main_DN35,47.04855540315233,4.662808001447423,0.00044915088690360215,30.370738006013262,35.0
LQ heat distribution main_DN35,46.82791151479729,4.648345679790295,0.00044704450133458036,30.299439400637457,35.0
LQ heat distribution main_DN35,46.80608938707706,4.651981625925802,0.00044683617553295524,30.292378704743253,35.0
LQ heat distribution main_DN35,46.56418634252892,4.65654206981232,0.0004445268385921615,30.21399882749409,35.0
LQ heat distribution main_DN35,46.50406709791777,3.5434900197450645,0.0004439529078560169,30.194487808272985,35.0
LQ heat distribution main_DN35,46.38020637017751,4.633309441746831,0.0004427704665410741,30.154250415663405,35.0
LQ heat distribution main_DN35,46.32204615489868,4.656540589223873,0.000442215237755596,30.135337952977068,35.0
LQ heat distribution main_DN35,46.319805616891024,3.969050021041729,0.0004421938483712747,30.13460914032588,35.0
LQ heat distribution main_DN35,46.11341501579685,3.9794368338511523,0.0004402235323703757,30.06739767795232,35.0
LQ heat distribution main_DN35,46.07990604425904,4.651977188722917,0.00043990363765402426,30.056471240680562,35.0
LQ heat distribution main_DN35,46.03248934676544,4.499241913906929,0.0004394509722841569,30.041003051327134,35.0
LQ heat distribution main_DN40,80.84302916317368,4.952382089046597,0.0007717711614622786,39.81103677130735,40.0
LQ heat distribution main_DN40,80.58550529454325,4.958735584887089,0.0007693126997092434,39.747577559311836,40.0
LQ heat distribution main_DN40,80.34473474533416,4.930887120758235,0.0007670141741798011,39.6881549311083,40.0
LQ heat distribution main_DN40,80.08832861505473,4.917951665497859,0.0007645663829599497,39.62477543153494,40.0
LQ heat distribution main_DN40,78.9186614187673,4.50501446091377,0.0007534001090097117,39.33435688979529,40.0
LQ heat distribution main_DN40,78.68440066679979,4.505014839358783,0.0007511637295159884,39.275933799098084,40.0
LQ heat distribution main_DN40,78.45013989515313,4.5060731311201945,0.0007489273498343974,39.21742366936765,40.0
LQ heat distribution main_DN40,78.21582409233488,4.511853832377049,0.0007466904447955597,39.15881233967885,40.0
LQ heat distribution main_DN40,73.40718489191232,4.952378902681929,0.0007007845813070388,37.93599536019881,40.0
LQ heat distribution main_DN40,73.14966118897286,4.958732392523054,0.000698326121135779,37.86939424184789,40.0
LQ heat distribution main_DN40,71.71701148413385,4.605074472985427,0.0006846492743115403,37.49672093895259,40.0
LQ heat distribution main_DN40,71.47754761153861,4.594807244229293,0.0006823632230218483,37.43406761796508,40.0
LQ heat distribution main_DN40,70.77304704722384,4.496717824015888,0.0006756376806417551,37.24913103351518,40.0
LQ heat distribution main_DN40,70.06386842626576,4.439670029326303,0.000668867479009697,37.06203440576751,40.0
LQ heat distribution main_DN40,68.05550375118129,4.928174884630905,0.0006496945465506568,36.52698491365501,40.0
LQ heat distribution main_DN40,67.54130824337877,4.750244557383016,0.0006447857588866708,36.38873288259619,40.0
LQ heat distribution main_DN40,67.46717516993432,4.958730795810697,0.0006440780445817119,36.36875733500046,40.0
LQ heat distribution main_DN40,67.29429552639485,4.750245064627753,0.0006424276422567528,36.32213132229422,40.0
LQ heat distribution main_DN40,67.0472827830342,4.750245569749881,0.0006400695253750283,36.25540740730855,40.0
LQ heat distribution main_DN40,66.80027001340721,4.760646717553184,0.000637711408242551,36.188560460881995,40.0
LQ heat distribution main_DN40,66.66650605750479,4.841150368891037,0.0006364344253699741,36.15230947898454,40.0
LQ heat distribution main_DN40,66.55271638409445,4.747807639967149,0.0006353481277717848,36.121443031772095,40.0
LQ heat distribution main_DN40,66.48240970472594,4.384564067002933,0.0006346769422885531,36.10235853821166,40.0
LQ heat distribution main_DN40,66.41476623832246,4.836345534069238,0.0006340311812727681,36.08398743683061,40.0
LQ heat distribution main_DN40,66.30583038681615,4.750247089332957,0.0006329912208765266,36.054382174937146,40.0
LQ heat distribution main_DN40,66.16327627055085,3.4501828674013617,0.0006316303223918936,36.015603789575806,40.0
LQ heat distribution main_DN40,66.05881753817084,4.750247595869959,0.0006306331029896977,35.98716180012349,40.0
LQ heat distribution main_DN40,65.98386676144598,4.6483465266901485,0.0006299175824481716,35.96674036852758,40.0
LQ heat distribution main_DN40,65.84673223011198,4.605075580633793,0.0006286084222445058,35.92934601981711,40.0
LQ heat distribution main_DN40,65.7421527420581,4.6483461060697815,0.0006276100500435141,35.900802722371985,40.0
LQ heat distribution main_DN40,64.83587782327845,3.7875704432847144,0.0006189582608427537,35.65249243075431,40.0
LQ heat distribution main_DN40,64.63892416022765,3.779003072860013,0.0006170780349425074,35.59829998379016,40.0
LQ heat distribution main_DN40,64.44241600043893,4.759035755349327,0.0006152020620566962,35.5441477741278,40.0
LQ heat distribution main_DN40,64.19494614116076,4.759036134704771,0.000612839581299864,35.475834334909536,40.0
LQ heat distribution main_DN40,62.70280070853612,4.448264911247601,0.0005985947561674092,35.061110585971036,40.0
LQ heat distribution main_DN45,101.72622703971108,5.000996563056539,0.0009711334323600103,44.65793808884401,45.0
LQ heat distribution main_DN45,101.00937398892769,4.848849089726419,0.00096428996648141,44.50031021848151,45.0
LQ heat distribution main_DN45,100.95266430845794,4.679704604169452,0.000963748585283608,44.487816562799026,45.0
LQ heat distribution main_DN45,95.63021461426855,4.993991879765509,0.0009129376096827546,43.29918919236543,45.0
LQ heat distribution main_DN45,95.37052703652074,3.7802474928844707,0.0009104584919954247,43.240358907684275,45.0
LQ heat distribution main_DN45,95.17395416689075,3.7806569527759493,0.0009085819013545656,43.195773509559785,45.0
LQ heat distribution main_DN45,94.9773600053464,3.7806570629097473,0.0009067051074496076,43.15113720734826,45.0
LQ heat distribution main_DN45,94.75273898643664,4.677178967884397,0.0009045607540471278,43.10008088212343,45.0
LQ heat distribution main_DN45,94.726054378436,4.859462248580957,0.0009043060083860239,43.09401145467845,45.0
LQ heat distribution main_DN45,94.50952568010665,4.496716861652666,0.0009022389086406362,43.044730247318796,45.0
LQ heat distribution main_DN45,92.77552198326582,4.928172886681144,0.0008856851740645902,42.64802282987893,45.0
LQ heat distribution main_DN45,85.61953931539497,4.183628337409688,0.000817370303726921,40.97025265059663,45.0
LQ heat distribution main_DN45,85.40199064184966,4.181423544299444,0.0008152934667479682,40.918169369619456,45.0
LQ heat distribution main_DN45,85.1845566175461,4.183628978516839,0.0008132177242725164,40.86604720980139,45.0
LQ heat distribution main_DN45,82.10189929347668,4.499239973645299,0.0007837890147348609,40.11980381970167,45.0
LQ heat distribution main_DN50,124.13811217825632,4.930884435907948,0.0011850893764034016,49.332686574409706,50.0
LQ heat distribution main_DN50,122.79323401812533,4.888884700360374,0.0011722504440871153,49.064730479318634,50.0
LQ heat distribution main_DN50,122.285842022529,4.857381512558073,0.0011674066064203245,48.96325574378554,50.0
LQ heat distribution main_DN50,122.20527472101699,4.994128465304102,0.0011666374675037422,48.947123510913876,50.0
LQ heat distribution main_DN50,117.76603323002388,4.928171555911357,0.0011242580737949774,48.04987056549228,50.0
LQ heat distribution main_DN50,115.87543119547435,4.594805023893143,0.0011062093670212347,47.66261656158415,50.0
LQ heat distribution main_DN50,115.63650133423191,4.605073364630942,0.0011039284136919515,47.61345213259404,50.0
LQ heat distribution main_DN50,114.5646339491467,4.581565848311918,0.0010936957894906606,47.39226711609172,50.0
LQ heat distribution main_DN50,114.4810599222934,5.0008605209183195,0.0010928979467522042,47.37497781367717,50.0
LQ heat distribution main_DN50,114.32639252503448,4.570681169008632,0.001091421408353551,47.342964478611194,50.0
LQ heat distribution main_DN50,114.08871710424603,4.352717348875007,0.001089152430589461,47.29372775829454,50.0
LQ heat distribution main_DN50,113.86237580210452,2.8886954675208836,0.0010869916544353653,47.24679130979478,50.0
LQ heat distribution main_DN50,113.71216363779344,2.8886948511856056,0.0010855576480934934,47.215616020521345,50.0
LQ heat distribution main_DN50,108.82930583155131,4.597459892384101,0.0010389432537618263,46.190762158148104,50.0
LQ heat distribution main_DN50,108.687147722905,4.993992002209408,0.0010375861357795227,46.160583994870315,50.0
LQ heat distribution main_DN50,106.7998029816402,4.677177923644686,0.0010195685248843933,45.75804114861382,50.0
LQ heat distribution main_DN50,104.60273070576774,4.930885778333691,0.0009985940878832244,45.28493094503103,50.0
LQ heat distribution main_DN55,149.83733466904582,5.002661655636225,0.0014304280159336117,54.199117892234604,55.0
LQ heat distribution main_DN55,149.57719626295273,5.009499281327392,0.0014279445943957301,54.15204885879734,55.0
LQ heat distribution main_DN55,148.43941983686645,4.329130603592269,0.0014170827669390592,53.94569875869402,55.0
LQ heat distribution main_DN55,147.38205237911941,4.599232421914926,0.0014069885668651018,53.75322169373936,55.0
LQ heat distribution main_DN55,147.14289229317984,4.599231018802638,0.001404705415686681,53.709590720957706,55.0
LQ heat distribution main_DN55,146.9037322802021,4.599229615690941,0.0014024222652047932,53.66592428906529,55.0
LQ heat distribution main_DN55,146.66457234018617,4.256161043846507,0.0014001391154194384,53.62222231143539,55.0
LQ heat distribution main_DN55,146.44325196590614,4.243209639303448,0.001398026271750894,53.58174842377052,55.0
LQ heat distribution main_DN55,146.22260506466236,4.256162080303414,0.0013959198574192112,53.541367241077126,55.0
LQ heat distribution main_DN55,146.0012846364866,4.253395787814093,0.0013938070132361489,53.500832175943785,55.0
LQ heat distribution main_DN55,145.78010805552026,4.256163118857652,0.001391695542296136,53.46029275174009,55.0
LQ heat distribution main_DN55,145.55878757333966,4.243211703104181,0.0013895826975975146,53.4196961571068,55.0
LQ heat distribution main_DN55,145.33814056477823,4.930883094543988,0.0013874762822413196,53.37919236284222,55.0
LQ heat distribution main_DN55,142.15785396890502,5.002662605095126,0.0013571155510157997,52.79194076946824,55.0
LQ heat distribution main_DN55,141.85452956307557,4.994128587593305,0.001354219852630793,52.7355892046922,55.0
LQ heat distribution main_DN55,135.94095675756023,5.0026630798245275,0.0012977656969695487,51.6246784756436,55.0
LQ heat distribution main_DN55,135.68081827740934,5.008450253591385,0.0012952822747246716,51.5752599757957,55.0
LQ heat distribution main_DN55,135.42037886422258,5.002664018527285,0.0012927959796107168,51.525736828010054,55.0
LQ heat distribution main_DN55,135.30358079675318,4.014652508494779,0.0012916809622601736,51.503511943067636,55.0
LQ heat distribution main_DN55,135.16024033525918,5.009501648365162,0.001290312556899849,51.47622333242525,55.0
LQ heat distribution main_DN55,135.09481886631144,4.004293362843176,0.0012896880082702764,51.46376383343861,55.0
LQ heat distribution main_DN55,134.8865956114436,4.012155250518985,0.001287700196767958,51.42408768284809,55.0
LQ heat distribution main_DN55,134.6779635384166,4.014653645310228,0.0012857084824669843,51.38430290748082,55.0
LQ heat distribution main_DN55,134.46920154886047,4.004294501484933,0.001283715527912749,51.344462501452334,55.0
LQ heat distribution main_DN55,134.26097823478324,3.885663320818315,0.001281727715845186,51.30469407872496,55.0
LQ heat distribution main_DN55,134.0589237421007,3.8778361039672378,0.0012797987946739922,51.26607434279994,55.0
LQ heat distribution main_DN55,133.91988610580745,4.8786293030770045,0.0012784714664038897,51.23948244307163,55.0
LQ heat distribution main_DN55,133.8572762646944,4.677177401169034,0.0012778737590901613,51.227503374856326,55.0
LQ heat distribution main_DN55,132.28920464569418,3.1845813919504686,0.0012629041016295388,50.92656704800651,55.0
LQ heat distribution main_DN55,130.4961586504984,4.928170223374714,0.0012457867174271923,50.58026060428073,55.0
LQ heat distribution main_DN55,129.01427768406816,4.851147511386987,0.0012316398824254718,50.29225238827157,55.0
LQ heat distribution main_DN55,128.69713629984793,5.000860643483331,0.0012286122797121521,50.230400441474245,55.0
LQ heat distribution main_DN55,128.0969517069035,4.878629937544056,0.0012228825938606538,50.11313775769869,55.0
LQ heat distribution main_DN60,183.6034188496215,4.2011594022044125,0.0017527772682541431,59.996039265159226,60.0
LQ heat distribution main_DN60,178.89727069352082,4.599242250385215,0.0017078498395562847,59.2221344871491,60.0
LQ heat distribution main_DN60,178.6086302650235,3.3025169097096705,0.0017050943223391264,59.174339451531935,60.0
LQ heat distribution main_DN60,178.4368993857186,4.888878999309637,0.0017034548867371703,59.14588476489957,60.0
LQ heat distribution main_DN60,178.1826776777545,4.878625493160071,0.0017010279491909738,59.10373673588399,60.0
LQ heat distribution main_DN60,176.53009576030195,4.194779528174043,0.0016852515108382047,58.82901503816886,60.0
LQ heat distribution main_DN60,175.64719112903703,4.322264147133306,0.0016768228270075134,58.68171574415958,60.0
LQ heat distribution main_DN60,173.0948865171574,4.59924084762811,0.001652457150521789,58.253807711969415,60.0
LQ heat distribution main_DN60,172.1087012769356,4.878626127272143,0.0016430424942905546,58.08762398601249,60.0
LQ heat distribution main_DN60,170.11200284063804,3.7700139813468985,0.001623980934039504,57.74969271130426,60.0
LQ heat distribution main_DN60,169.915962113608,3.7709500182372717,0.001622109423518931,57.71640712545041,60.0
LQ heat distribution main_DN60,169.68471425662148,4.857388030143051,0.0016199018067457897,57.677119057743276,60.0
LQ heat distribution main_DN60,167.42809596127148,4.599239445224832,0.0015983589113247874,57.29231458590746,60.0
LQ heat distribution main_DN60,167.1889355101198,4.599238041052549,0.0015960757566598547,57.251380737997366,60.0
LQ heat distribution main_DN60,166.31168754701966,4.8915487026851405,0.0015877010744345553,57.10098289065048,60.0
LQ heat distribution main_DN60,166.05732701448002,4.8786273972351575,0.0015852728115940814,57.05730047031498,60.0
LQ heat distribution main_DN60,163.58129066494595,3.7700144569616,0.001561635233078243,56.630319777268575,60.0
LQ heat distribution main_DN60,162.81673603488264,4.857386400481476,0.0015543363821945836,56.497823932270386,60.0
LQ heat distribution main_DN60,162.02184255622845,4.329130391639225,0.0015467479002981236,56.35974015479106,60.0
LQ heat distribution main_DN60,160.66190324893105,4.599236639354674,0.0015337651861473131,56.12271243043901,60.0
LQ heat distribution main_DN60,159.4291250666596,4.878628033468341,0.0015219964206841011,55.90697962313154,60.0
LQ heat distribution main_DN60,159.17543640891924,4.888882799186239,0.0015195745719228566,55.862481438742506,60.0
LQ heat distribution main_DN60,156.9269395641332,3.777793939098035,0.0014981092082494815,55.466524142438836,60.0
LQ heat distribution main_DN60,156.7304942793001,5.002661181171718,0.0014962338356019104,55.431796041202055,60.0
LQ heat distribution main_DN60,155.47578347604343,4.857384770820203,0.0014842556895087679,55.20946971105005,60.0
LQ heat distribution main_DN60,155.217433285781,4.322264358799956,0.0014817893392437328,55.163580547841875,60.0
LQ heat distribution main_DN60,154.78986027847074,4.592916560941767,0.0014777074966918448,55.087549385700896,60.0
LQ heat distribution main_DN60,154.55102861730177,4.603605987591747,0.0014754274808334298,55.04503455362568,60.0
LQ heat distribution main_DN65,213.2972714871524,4.929248183232473,0.0020362508017866578,64.66582888618863,65.0
LQ heat distribution main_DN65,213.0409505816243,4.8714010767724325,0.002033803824168251,64.62696250423329,65.0
LQ heat distribution main_DN65,212.78763772563212,4.874366190375826,0.0020313855630131944,64.58852926013958,65.0
LQ heat distribution main_DN65,212.53417068373258,4.871398360680184,0.0020289658299163017,64.55004971845158,65.0
LQ heat distribution main_DN65,209.76726211861927,4.772004656941136,0.002002551428340041,64.12849586683457,65.0
LQ heat distribution main_DN65,209.51911787645832,4.778479392867158,0.002000182509560461,64.09055423156889,65.0
LQ heat distribution main_DN65,203.25298525074427,4.508750623928232,0.0019403626276920695,63.12489448989936,65.0
LQ heat distribution main_DN65,203.01853021830001,4.495970984602047,0.0019381243934921241,63.0884762803082,65.0
LQ heat distribution main_DN65,202.7847397271007,4.498263774581241,0.0019358925033613433,63.052140349386455,65.0
LQ heat distribution main_DN65,202.5508300108225,2.7068427229816328,0.0019336594750436514,63.01576492047015,65.0
LQ heat distribution main_DN65,199.71598685601933,4.877905339392893,0.0019065965332316882,62.57323582714838,65.0
LQ heat distribution main_DN65,199.46233577837089,4.8713956350677154,0.001904175043230271,62.533487353146064,65.0
LQ heat distribution main_DN65,199.20902320534736,4.871394272084656,0.0019017567847765858,62.49376669363097,65.0
LQ heat distribution main_DN65,195.92152406704028,3.296981990645664,0.0018703725447927473,61.975961617506364,65.0
LQ heat distribution main_DN65,195.7500810035267,3.304567553192116,0.0018687358568355772,61.94883934432541,65.0
LQ heat distribution main_DN65,191.93941554788393,4.397886530058651,0.0018323571890012786,61.342897071748624,65.0
LQ heat distribution main_DN65,191.7107254483209,4.408511707736683,0.001830173989960104,61.306342062114574,65.0
LQ heat distribution main_DN65,191.48148283951858,4.194781779970604,0.001827985516367719,61.26967684782008,65.0
LQ heat distribution main_DN65,189.78552042925284,4.519271943985098,0.0018117949444320081,60.99773885552828,65.0
LQ heat distribution main_DN65,189.65761843051422,4.393793879151003,0.0018105739229643363,60.97718131352656,65.0
LQ heat distribution main_DN65,189.55051828816562,4.519270544490465,0.0018095514872378579,60.95996189707512,65.0
LQ heat distribution main_DN65,189.42914114879838,4.393795106427492,0.0018083927555971205,60.94044116262131,65.0
LQ heat distribution main_DN65,189.31551621985213,4.519269144996509,0.001807308030738445,60.92216152538578,65.0
LQ heat distribution main_DN65,189.20066380326415,4.393796331936792,0.00180621158762066,60.90367883794849,65.0
LQ heat distribution main_DN65,189.0805142243123,4.508417443436059,0.001805064574933769,60.884337696851574,65.0
LQ heat distribution main_DN65,188.97218639400344,4.393797559566374,0.0018040304190358324,60.86689429934544,65.0
LQ heat distribution main_DN65,188.84607651725364,4.519266353760124,0.0018028265061312996,60.84658126350743,65.0
LQ heat distribution main_DN65,188.8066010290025,4.321963069251129,0.0018024496518281863,60.84022139073647,65.0
LQ heat distribution main_DN65,188.743708920906,4.400188378229912,0.0018018492498415846,60.83008750649544,65.0
LQ heat distribution main_DN65,188.61107466685812,4.5192649532043925,0.0018005830517122494,60.80871044645838,65.0
LQ heat distribution main_DN65,188.58185894940144,4.3291300736322915,0.0018003041427150496,60.80400065168857,65.0
LQ heat distribution main_DN65,188.3760728892915,4.519263553709451,0.001798339597988463,60.77081604103752,65.0
LQ heat distribution main_DN65,188.35674418557255,4.322264041277908,0.0017981550757572558,60.76769820549548,65.0
LQ heat distribution main_DN65,188.1410711844986,4.519262154215353,0.001796096144959414,60.7328980030819,65.0
LQ heat distribution main_DN65,187.9060695524794,4.519260755781196,0.0017938526926251017,60.69495628829958,65.0
LQ heat distribution main_DN65,187.67106799317878,4.5192593548711875,0.0017916092409850004,60.656990852251184,65.0
LQ heat distribution main_DN65,187.43606650672547,3.9183786279890187,0.0017893657900403385,60.61900165038793,65.0
LQ heat distribution main_DN65,187.23231081807003,3.9154393579396682,0.0017874206283347975,60.58604421267908,65.0
LQ heat distribution main_DN65,187.02870797145718,3.9183764668255705,0.0017854769257418346,60.553093579461475,65.0
LQ heat distribution main_DN65,186.82495239518224,3.9183753839585047,0.0017835317651091382,60.520100268400036,65.0
LQ heat distribution main_DN65,186.62119687521638,4.603617207827676,0.001781586605013999,60.48708896992236,65.0
LQ heat distribution main_DN65,186.38180878040936,4.59924365385177,0.001779301277139946,60.448281654015275,65.0
LQ heat distribution main_DN70,248.87039585942725,4.799946358259959,0.0023758510344575393,69.8503872281423,70.0
LQ heat distribution main_DN70,245.1086537431182,4.421818928616666,0.0023399394152087655,69.32047358195301,70.0
LQ heat distribution main_DN70,244.87871915883014,4.416914248928239,0.0023377443356451563,69.28795144556268,70.0
LQ heat distribution main_DN70,242.42739502630437,4.799945021033847,0.002314342673282142,68.94028051089457,70.0
LQ heat distribution main_DN70,240.14705064951107,4.842665667159318,0.0022925732758903206,68.61527801828659,70.0
LQ heat distribution main_DN70,239.89523203481878,4.836234208220323,0.002290169279568676,68.5792935325713,70.0
LQ heat distribution main_DN70,239.6437478559913,4.8387625098496345,0.0022877684759521843,68.54333798338496,70.0
LQ heat distribution main_DN70,238.48840122844155,4.416915633733366,0.002276738913875337,68.3779111921795,70.0
LQ heat distribution main_DN70,233.4808762655252,4.935735196233385,0.0022289343796231525,67.65623966594198,70.0
LQ heat distribution main_DN70,233.2242180353211,4.925572994320071,0.0022264841817214425,67.61904324602756,70.0
LQ heat distribution main_DN70,232.96808823961643,4.925571568429566,0.002224039028540491,67.58190300058774,70.0
LQ heat distribution main_DN70,230.630151313428,3.633019712783654,0.0022017198216079045,67.24194091653868,70.0
LQ heat distribution main_DN70,230.44123428836326,3.628127378354846,0.002199916317788671,67.21439519056459,70.0
LQ heat distribution main_DN70,230.25257166468882,3.2398535305972724,0.0021981152426223277,67.1868752879209,70.0
LQ heat distribution main_DN70,222.05523083655763,4.77848345155924,0.0021198590055995954,65.98005949004792,70.0
LQ heat distribution main_DN70,219.56784308733967,4.925570141479006,0.0020961130604996627,65.60947559987318,70.0
LQ heat distribution main_DN70,219.31171343998275,4.925568714881027,0.002093667908734919,65.57119714532746,70.0
LQ heat distribution main_DN70,218.16498033655608,4.509860572045637,0.0020827205760053087,65.39954372440661,70.0
LQ heat distribution main_DN70,217.9304675868097,4.520321736709805,0.002080481790804866,65.36438420752795,70.0
LQ heat distribution main_DN70,217.69541085650079,4.509861412074933,0.002078237812472561,65.32912414550877,70.0
LQ heat distribution main_DN70,217.46089806307288,4.520322574219757,0.002075999026855111,65.29392670250182,70.0
LQ heat distribution main_DN70,217.22584128921343,4.509862253517208,0.0020737550481070496,65.25862856487139,70.0
LQ heat distribution main_DN70,216.99132845203053,4.520323412435393,0.0020715162620718905,65.22339307274974,70.0
LQ heat distribution main_DN70,216.7562716345839,4.498261768254351,0.002069272282907722,65.18805673590879,70.0
LQ heat distribution main_DN70,216.52236202263467,4.508749822791808,0.0020670392555860112,65.15287383471775,70.0
LQ heat distribution main_DN70,216.2879070318495,4.495970186946332,0.002064801021783766,65.11758982601746,70.0
LQ heat distribution main_DN70,215.91897152998635,4.778482098485671,0.0020612789644867432,65.06202859598389,70.0
LQ heat distribution main_DN75,286.1840281445662,4.717875614307135,0.0027320670944588656,74.90398007788119,75.0
LQ heat distribution main_DN75,285.9386986126222,4.715927105098978,0.002729725046421214,74.87186770180965,75.0
LQ heat distribution main_DN75,285.69347040315705,4.717872654725198,0.002727383965662597,74.8397548180307,75.0
LQ heat distribution main_DN75,285.44814102511134,4.715924153647192,0.0027250419190941416,74.80761489240098,75.0
LQ heat distribution main_DN75,285.2029129691217,4.717869696558995,0.0027227008398006845,74.77547443489948,75.0
LQ heat distribution main_DN75,284.95758374490066,4.722235402295644,0.0027203587947007223,74.74330688862277,75.0
LQ heat distribution main_DN75,281.0854625396024,4.899719355044767,0.002683393437132243,74.23374850103862,75.0
LQ heat distribution main_DN75,280.8306771331401,4.903418236717925,0.0026809611182161347,74.20009687857974,75.0
LQ heat distribution main_DN75,280.5756993848308,4.899716511912493,0.00267852696310101,74.1664045658487,75.0
LQ heat distribution main_DN75,278.94384067075737,3.44877465482741,0.0026629483596253686,73.95041011754205,75.0
LQ heat distribution main_DN75,272.1426686747499,3.4487751750444895,0.0025980207033389014,73.04332229234116,75.0
LQ heat distribution main_DN75,271.9633323656476,4.564401046592442,0.0025963086622018865,73.01925131765009,75.0
LQ heat distribution main_DN75,271.7259835112248,4.558829023756958,0.002594042802016466,72.98738154599242,75.0
LQ heat distribution main_DN75,267.3087488956795,4.899715093426148,0.002551873497810783,72.39170165611714,75.0
LQ heat distribution main_DN75,265.11322690932184,4.555076532528362,0.0025309138607095163,72.09379656295542,75.0
LQ heat distribution main_DN75,264.8763629296304,4.416907332687388,0.002528652629399813,72.06158345974944,75.0
LQ heat distribution main_DN75,261.2676026244449,4.899713676354409,0.0024942014570352735,71.5690049108187,75.0
LQ heat distribution main_DN75,258.5648053882966,4.416908717491679,0.0024683990967856477,71.19785406126441,75.0
LQ heat distribution main_DN75,258.33512613498704,4.416910099820172,0.0024662064547492798,71.16622504082339,75.0
LQ heat distribution main_DN75,255.78434510380183,4.909888308431624,0.002441855323186652,70.81400854673421,75.0
LQ heat distribution main_DN75,255.52903091176339,4.796348250033669,0.0024394179561982184,70.77865779985768,75.0
LQ heat distribution main_DN75,251.1547246146165,4.416911482856375,0.0023976584688746205,70.17022594101742,75.0
LQ heat distribution main_DN80,326.3632774723509,3.6629287974216176,0.0031156398804043045,79.98947413500521,80.0
LQ heat distribution main_DN80,326.17280517488496,3.674164488773225,0.0031138215291158467,79.96612898009572,80.0
LQ heat distribution main_DN80,325.98174862146874,4.57798659755755,0.003111997600204952,79.94270536737316,80.0
LQ heat distribution main_DN80,325.74369331839574,4.580004982314049,0.003109724995879673,79.91351008156931,80.0
LQ heat distribution main_DN80,325.50553305931544,4.577983839609561,0.003107451389587737,79.88429124683158,80.0
LQ heat distribution main_DN80,325.2674778996557,4.573667017261819,0.003105178786631558,79.85507462223464,80.0
LQ heat distribution main_DN80,325.0296472147581,4.577981083076519,0.0031029083266325354,79.82587486924027,80.0
LQ heat distribution main_DN80,324.7915921984381,4.5799994505131085,0.003100635725044755,79.7966368737669,80.0
LQ heat distribution main_DN80,324.5534322270114,4.577978324774588,0.0030983621214989154,79.76737526366755,80.0
LQ heat distribution main_DN80,324.31537735412314,4.573661497105739,0.003096089521280412,79.73811583547064,80.0
LQ heat distribution main_DN80,324.07754695627364,4.57797556788712,0.0030938190640217053,79.70887327227392,80.0
LQ heat distribution main_DN80,323.8394922267435,4.579993922248136,0.003091546465171776,79.67959237899073,80.0
LQ heat distribution main_DN80,323.6013325427866,4.577972810292641,0.003089272864370278,79.65028780493438,80.0
LQ heat distribution main_DN80,323.55172785253245,4.890645841367136,0.00308879931124136,79.64418279410431,80.0
LQ heat distribution main_DN80,323.3632779566514,2.53561593421636,0.0030870002668892736,79.62098538429937,80.0
LQ heat distribution main_DN80,323.23142592807216,2.225592314347031,0.003085741536306178,79.6047509205573,80.0
LQ heat distribution main_DN80,319.7258532224134,4.4192460991388804,0.0030522754484239942,79.17190160532152,80.0
LQ heat distribution main_DN80,319.49605242525814,4.408911059652295,0.003050081646064517,79.1434443563146,80.0
LQ heat distribution main_DN80,318.33708971716976,4.627153559943697,0.0030390175629324083,78.99976866309761,80.0
LQ heat distribution main_DN80,318.0964777320527,4.626685486475213,0.003036720551141314,78.9699074170445,80.0
LQ heat distribution main_DN80,317.85589008675595,4.626685661946467,0.003034423771711274,78.94003789756948,80.0
LQ heat distribution main_DN80,317.6153024323347,4.6202915708303145,0.0030321269921941263,78.91015707058216,80.0
LQ heat distribution main_DN80,317.3750472706515,4.626686022100892,0.0030298333868319953,78.88030624320342,80.0
LQ heat distribution main_DN80,317.13445959750226,4.626686196953461,0.0030275366071360597,78.85040277822706,80.0
LQ heat distribution main_DN80,317.1232170344129,4.883962557650803,0.003027429279564801,78.84900512423881,80.0
LQ heat distribution main_DN80,316.89387191526066,4.627154629957188,0.0030252398273533238,78.82048796713622,80.0
LQ heat distribution main_DN80,316.6532598745029,4.6266865571077505,0.003022942815031054,78.79055876766121,80.0
LQ heat distribution main_DN80,316.4126721735333,4.619823511062387,0.0030206460350695303,78.7606212243272,80.0
LQ heat distribution main_DN80,315.45774191632444,4.951984207479969,0.003011529755764434,78.64168203647256,80.0
LQ heat distribution main_DN80,315.20023873753547,4.6512694521963684,0.003009071491527785,78.60957850144491,80.0
LQ heat distribution main_DN80,309.7166259402245,4.62715516487561,0.002956721966016463,77.92278363577104,80.0
LQ heat distribution main_DN80,309.4302329133797,4.88141534274287,0.0029539879037076824,77.8867479480256,80.0
LQ heat distribution main_DN80,309.1763993155571,4.883964627731693,0.0029515646712702345,77.85479514003994,80.0
LQ heat distribution main_DN80,308.92243315491504,4.888105228897844,0.0029491401733166113,77.8228125153318,80.0
LQ heat distribution main_DN80,308.66825168301233,4.883966698342525,0.0029467136198855592,77.79078960996554,80.0
LQ heat distribution main_DN80,308.4142854146985,4.881419486093272,0.002944289120904043,77.7587806458533,80.0
LQ heat distribution main_DN80,308.16045160142164,4.89065310287571,0.002941865886409753,77.72677520445764,80.0
LQ heat distribution main_DN80,307.90613764007213,4.883969808401028,0.00293943806816298,77.69469600036268,80.0
LQ heat distribution main_DN80,307.6521712100353,4.881422599338008,0.0029370135676375685,77.6626474104908,80.0
LQ heat distribution main_DN80,307.39833723486976,4.800745087161062,0.002934590331597802,77.63060231498122,80.0
LQ heat distribution main_DN80,307.1486984903374,4.803029668985921,0.002932207145492481,77.59907393648497,80.0
LQ heat distribution main_DN80,306.8989409475501,4.800745989243184,0.002929822825274941,77.56751772995382,80.0
LQ heat distribution main_DN80,306.71829356250583,4.4217925497506085,0.002928098267899817,77.54468540638445,80.0
LQ heat distribution main_DN80,306.64930215610946,4.803030575299432,0.0029274396387218085,77.53596369350394,80.0
LQ heat distribution main_DN80,306.39954456619387,4.80074688849614,0.002925055318054357,77.50438178543881,80.0
LQ heat distribution main_DN80,306.14990572799206,4.790252840715561,0.002922672131054817,77.47280202832457,80.0
LQ heat distribution main_DN80,305.9008125802749,4.803031937275853,0.0029202941535109773,77.44127846632252,80.0
LQ heat distribution main_DN80,305.65105491953653,4.800748235989463,0.0029179098321674133,77.40965791923338,80.0
LQ heat distribution main_DN80,303.7390881626971,4.626687092203048,0.0028996571662309985,77.16716427529481,80.0
LQ heat distribution main_DN80,303.49850043390256,4.003328368210659,0.002897360386003843,77.13659667412414,80.0
LQ heat distribution main_DN80,301.0446091470073,4.641104501695732,0.002873934216200547,76.82412563177718,80.0
LQ heat distribution main_DN80,300.8032717129191,4.651270706037898,0.0028716302788822827,76.79332578664534,80.0
LQ heat distribution main_DN80,300.56140563620517,3.973261380986777,0.002869321294856374,76.76244607671373,80.0
LQ heat distribution main_DN80,300.3547960443939,3.9835466131498105,0.0028673488882519703,76.73605781818289,80.0
LQ heat distribution main_DN80,300.1952179520552,4.782515606891892,0.0028658254697093576,76.7156702285656,80.0
LQ heat distribution main_DN80,300.1476516205101,3.9732621980703873,0.002865371375852125,76.70959213779577,80.0
LQ heat distribution main_DN80,299.9465271404968,4.771643909873357,0.0028634513330835017,76.68388685214433,80.0
LQ heat distribution main_DN80,299.94104198621045,3.385784590679814,0.0028633989688421047,76.68318568571028,80.0
LQ heat distribution main_DN80,299.7649811874951,3.3963300481177807,0.0028617181974939865,76.6606764541994,80.0
LQ heat distribution main_DN80,299.6984016571834,4.428503892322732,0.0028610825933859992,76.6521625923539,80.0
LQ heat distribution main_DN80,299.58837202499296,4.717883006376109,0.002860032191169384,76.6380904727561,80.0
LQ heat distribution main_DN80,299.46811945478265,4.419763932847119,0.002858884195272388,76.62270794592422,80.0
LQ heat distribution main_DN80,299.3430421086614,4.711561456486994,0.0028576901394621614,76.60670496388772,80.0
LQ heat distribution main_DN80,299.2382917302746,4.42850443355423,0.002856690135849877,76.59330013674159,80.0
LQ heat distribution main_DN80,299.0980409129241,4.722247228209848,0.002855351225899037,76.575348670893,80.0
LQ heat distribution main_DN80,298.85248405705715,4.711558502905342,0.002853007007704603,76.5439083732868,80.0
LQ heat distribution main_DN80,296.8211045339404,3.996469164379562,0.00283361436309251,76.28332018269158,80.0
LQ heat distribution main_DN80,296.61328813739266,4.398797648450071,0.0028316304356791663,76.25661099614071,80.0
LQ heat distribution main_DN80,296.38455065967327,4.398080142662248,0.0028294467843405563,76.22720215024992,80.0
LQ heat distribution main_DN80,296.15585049225484,4.398080386157309,0.0028272634891862037,76.19778675366973,80.0
LQ heat distribution main_DN80,295.92715031217466,3.820462656328315,0.002825080193910975,76.16835999555296,80.0
LQ heat distribution main_DN80,295.7284862540456,3.813904359053014,0.00282318363965676,76.14278874270803,80.0
LQ heat distribution main_DN80,295.5301632273748,3.820462494723582,0.002821290341072791,76.11725281764451,80.0
LQ heat distribution main_DN80,295.3314991776492,3.813904197757024,0.002819393786898799,76.09166439088104,80.0
LQ heat distribution main_DN80,295.13317615936586,4.789697383653128,0.0028175004883949006,76.06611130409819,80.0
LQ heat distribution main_DN80,294.8841118954159,4.776694345209392,0.002815122786591083,76.03400825662851,80.0
LQ heat distribution main_DN80,294.63572378946503,4.779672306115552,0.0028127515397562293,76.00197885722099,80.0
LQ heat distribution main_DN80,294.38718082954705,4.786728649980187,0.0028103788146018813,75.96991597312042,80.0
LQ heat distribution main_DN80,294.13827093974805,4.779673808719015,0.0028080025865369744,75.93779218605671,80.0
LQ heat distribution main_DN80,293.88972790169464,4.77669733172723,0.002805629860636703,75.9057021791539,80.0
LQ heat distribution main_DN80,292.3005655609836,4.722244272172788,0.002790458859770727,75.70019994238606,80.0
LQ heat distribution main_DN85,368.13067203254496,4.694242166068277,0.0035143739573512646,84.95387645645778,85.0
