name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN85,367.8865714399094,4.687779640257236,0.003512043641431116,84.92570611921946,85.0
LQ heat distribution main_DN85,367.642806898616,4.69423952307798,0.003509716533638339,84.8975652357968,85.0
LQ heat distribution main_DN85,366.1599060745917,4.751891692528542,0.003495559962525935,84.72617350181496,85.0
LQ heat distribution main_DN85,364.76010733993877,4.0620611326594185,0.0034821967287822315,84.5640678824485,85.0
LQ heat distribution main_DN85,364.5488801610405,4.062838480202856,0.003480180240200864,84.53957943672394,85.0
LQ heat distribution main_DN85,364.33761256006994,4.0552090554367055,0.0034781633657285913,84.51507920707819,85.0
LQ heat distribution main_DN85,364.1267416891872,4.807482991461206,0.003476150278655725,84.49061790085779,85.0
LQ heat distribution main_DN85,363.8767525736312,4.800720763582137,0.0034737637477196296,84.46160964779716,85.0
LQ heat distribution main_DN85,363.62711509392494,4.809451061939805,0.003471380573689021,84.43263225262453,85.0
LQ heat distribution main_DN85,363.3770236387041,4.800719179009905,0.0034689930657632847,84.40359218526915,85.0
LQ heat distribution main_DN85,363.1273862413956,4.807479828136326,0.0034666098925192896,84.37459487430264,85.0
LQ heat distribution main_DN85,362.8773972903325,4.750241521697209,0.003464223363153532,84.3455467375467,85.0
LQ heat distribution main_DN85,362.63038473120423,4.747803119655319,0.0034618652480305893,84.31683462122773,85.0
LQ heat distribution main_DN85,362.38349896898217,4.7502425351266195,0.0034595083433793046,84.28812747042483,85.0
LQ heat distribution main_DN85,362.1364863571556,4.750243039896013,0.0034571502277532754,84.25939578186657,85.0
LQ heat distribution main_DN85,361.889473719081,4.750243547492554,0.0034547921118766685,84.23065428966636,85.0
LQ heat distribution main_DN85,361.64246105461143,4.747805128498097,0.0034524339957480803,84.201902983768,85.0
LQ heat distribution main_DN85,360.28660528120815,4.74936473202385,0.0034394902652143977,84.04391151982746,85.0
LQ heat distribution main_DN85,360.0396383151429,4.411460614641767,0.003437132585347426,84.01510163945133,85.0
LQ heat distribution main_DN85,348.8054089443044,4.694238199814163,0.003329884572260663,82.69396277068265,85.0
LQ heat distribution main_DN85,348.56130855791406,4.6877756782305715,0.003327554258309442,82.66502233491138,85.0
LQ heat distribution main_DN85,348.31754422264606,3.3315792372244277,0.0033252271524834946,82.63611162675099,85.0
LQ heat distribution main_DN85,348.1443021023104,3.335125566982441,0.0033235732897595265,82.61555877783054,85.0
LQ heat distribution main_DN85,347.9708755728273,4.671855585320406,0.0033219176665663704,82.59497892872513,85.0
LQ heat distribution main_DN85,347.72793908239066,4.671856245277231,0.0033195984637937057,82.56614197841868,85.0
LQ heat distribution main_DN85,347.4850025576362,4.671856906207159,0.0033172792606934245,82.53729494895892,85.0
LQ heat distribution main_DN85,347.24206599851345,4.671857565722269,0.0033149600572650447,82.50843782976806,85.0
LQ heat distribution main_DN85,346.9991294050959,4.671858225944526,0.003312640853509269,82.47957061026455,85.0
LQ heat distribution main_DN85,346.7561927773468,4.670149320600055,0.003310321649425745,82.45069327983524,85.0
LQ heat distribution main_DN85,346.51334501267564,4.665074095993228,0.0033080032936770943,82.42181640044177,85.0
LQ heat distribution main_DN85,345.5307216304631,4.419245151650553,0.0032986226408636098,82.30486981933619,85.0
LQ heat distribution main_DN85,338.208257965573,4.671860195853243,0.003228718453131962,81.42810021972241,85.0
LQ heat distribution main_DN85,337.9653212353886,4.6718608568715005,0.0032263992480705355,81.39884985463108,85.0
LQ heat distribution main_DN85,337.7223844708313,4.671861517182061,0.003224080042680967,81.36958897061305,85.0
LQ heat distribution main_DN85,337.4794476719378,4.881412230028684,0.0032217608369636067,81.34031755632073,85.0
LQ heat distribution main_DN85,332.4344771733622,4.421791121438977,0.0031735988274306653,80.73005122819033,85.0
LQ heat distribution main_DN85,330.6535030479749,2.316870840567608,0.0031565966878088292,80.51351048414811,85.0
LQ heat distribution main_DN85,330.53302576426535,4.6899593175912955,0.0031554465466755643,80.498841150999,85.0
LQ heat distribution main_DN85,330.2891478797506,4.677059573376779,0.0031531183568472613,80.46913835558819,85.0
LQ heat distribution main_DN85,330.04594078193503,4.6796672573985,0.003150796570710597,80.43950633505212,85.0
LQ heat distribution main_DN85,329.8025980845503,4.677060685265719,0.003148473490067306,80.40984686435131,85.0
LQ heat distribution main_DN85,329.5593909289165,4.677061240678602,0.003146151703378678,80.3801929790605,85.0
LQ heat distribution main_DN85,329.3161837444012,4.679668935997066,0.0031438299164143315,80.35052814628769,85.0
LQ heat distribution main_DN85,329.0728409597294,4.6770623500892645,0.0031415068349377505,80.32083580863468,85.0
LQ heat distribution main_DN85,328.82963371752476,4.67967005494487,0.003139185047422671,80.29114903837795,85.0
LQ heat distribution main_DN85,328.5862908746676,4.677063460562199,0.0031368619653906215,80.26143472660195,85.0
LQ heat distribution main_DN85,328.3430835747184,4.679671174245007,0.0031345401773242806,80.23172597012902,85.0
LQ heat distribution main_DN85,328.09974067365766,4.67706457315656,0.003132217094736589,80.20198963538479,85.0
LQ heat distribution main_DN85,327.85653331585354,4.689965457913797,0.0031298953061179337,80.17225884377602,85.0
LQ heat distribution main_DN85,327.61265511204203,4.677065683956693,0.0031275671132414513,80.14243496981274,85.0
LQ heat distribution main_DN85,327.3694476964763,4.677066239722402,0.0031252453240713726,80.112682069678,85.0
LQ heat distribution main_DN85,327.12624025201075,4.679673972117546,0.003122923534625401,80.08291811202544,85.0
LQ heat distribution main_DN85,326.8828972054606,1.6425732030904778,0.0031206004506487885,80.05312648368931,85.0
LQ heat distribution main_DN85,326.7974833988999,4.675947526834062,0.003119785044380906,80.04266694444418,85.0
LQ heat distribution main_DN85,326.5543341275045,3.674166445261723,0.003117463810286439,80.01288406872914,85.0
LQ heat distribution main_DN90,407.35286202205884,4.933369179712917,0.0038888101386354065,89.3650257279156,90.0
LQ heat distribution main_DN90,407.0963268247138,4.933369561994825,0.0038863611152717306,89.33688196467001,90.0
LQ heat distribution main_DN90,406.83979160749004,4.933369944188498,0.003883912091718282,89.30872933032937,90.0
LQ heat distribution main_DN90,406.58325637039223,4.93337032642651,0.003881463067975105,89.2805678165022,90.0
LQ heat distribution main_DN90,406.32672111341805,4.933370708796897,0.003879014044042177,89.25239741478316,90.0
LQ heat distribution main_DN90,406.10685052168736,4.414176956776846,0.0038769150407798316,89.22824611996037,90.0
LQ heat distribution main_DN90,406.0701858365606,4.933371091034736,0.003876565019919433,89.2242181167531,90.0
LQ heat distribution main_DN90,405.81365053982677,4.933371473184432,0.003874115995606938,89.19602991398098,90.0
LQ heat distribution main_DN90,405.55711522322116,4.933371855289628,0.0038716669711047367,89.16783279802233,90.0
LQ heat distribution main_DN90,405.3005798867461,4.933372237792655,0.0038692179464128507,89.13962676041899,90.0
LQ heat distribution main_DN90,399.44871808880646,4.4038300104014,0.003813352917315575,88.49377354037482,90.0
LQ heat distribution main_DN90,399.2197189282656,4.414177886275471,0.0038111667678116046,88.46840369414772,90.0
LQ heat distribution main_DN90,398.9901816781793,4.416705367816497,0.003808975481414599,88.44296693225638,90.0
LQ heat distribution main_DN90,398.7605129990528,0.46450137308780665,0.0038067829403250868,88.41750828154963,90.0
LQ heat distribution main_DN90,398.7599591901199,4.933372619898021,0.0038067776533662998,88.41744688326506,90.0
LQ heat distribution main_DN90,398.73635892765225,4.751890065243716,0.0038065523525312862,88.41483038958195,90.0
LQ heat distribution main_DN90,393.6524059642505,4.687790210643809,0.003758018195362773,87.84937049887516,90.0
LQ heat distribution main_DN90,393.408640873297,4.6942501105716845,0.003755691082322644,87.82216638976152,90.0
LQ heat distribution main_DN90,393.16453986754726,4.687787568880156,0.003753360762458685,87.7949163457705,90.0
LQ heat distribution main_DN90,392.60078378066095,4.9333730021359425,0.003747978842774806,87.7319494848133,90.0
LQ heat distribution main_DN90,392.1382666717628,4.739016085322855,0.003743563404981029,87.68025640713758,90.0
LQ heat distribution main_DN90,386.44133027452614,4.698030544827245,0.003689177377322445,87.04102225618725,90.0
LQ heat distribution main_DN90,386.40425644417024,4.9333733843296255,0.0036888234505410046,87.03684695033942,90.0
LQ heat distribution main_DN90,386.1477210281851,3.801364624591332,0.0036863744250900726,87.00795008841871,90.0
LQ heat distribution main_DN90,380.7837596040707,4.687784919187157,0.00363516715612478,86.40152491654348,90.0
LQ heat distribution main_DN90,378.9053472962358,3.80136494201492,0.0036172348190571437,86.1881514031057,90.0
LQ heat distribution main_DN90,378.707676319251,3.801365259703292,0.003615347745291179,86.16566673934128,90.0
LQ heat distribution main_DN90,374.8001585230048,4.694244812064487,0.0035780444727733156,85.71998407752834,90.0
LQ heat distribution main_DN90,374.5560577927775,4.687782279722204,0.003575714155539642,85.69206557449283,90.0
LQ heat distribution main_DN90,372.79552113279505,4.751891149166426,0.00355890712298611,85.49043792055157,90.0
LQ heat distribution main_DN95,418.73923356921017,4.531313409491845,0.00399751058299962,90.6053882430025,95.0
LQ heat distribution main_DN95,418.50360527191657,4.414176025534109,0.0039952611481805875,90.57989242623131,95.0
LQ heat distribution main_DN95,418.2740681185888,4.414176492569387,0.003993069862707291,90.55504879041301,95.0
LQ heat distribution secondary_DN10,5.050028932025863,14.550149413656762,4.821030006707268e-05,9.950138636491227,10.0
LQ heat distribution secondary_DN100,501.89953001770067,22.645957017230682,0.004791403627853945,99.19518534891249,100.0
LQ heat distribution secondary_DN120,706.5308747993425,11.535464657003537,0.006744924819086802,117.69222441172143,120.0
LQ heat distribution secondary_DN15,8.226539999839556,24.166752619623992,7.853498806529408e-05,12.699622324206269,15.0
LQ heat distribution secondary_DN15,8.062503194110988,28.480717773475156,7.696900423972304e-05,12.572369853648976,15.0
LQ heat distribution secondary_DN15,8.055744873946477,30.694952124767678,7.690448567013343e-05,12.567099411451736,15.0
LQ heat distribution secondary_DN15,7.98332390372238,17.0876995900389,7.621311602598931e-05,12.51048290446332,15.0
LQ heat distribution secondary_DN15,7.839991215210488,38.77267860175152,7.484478487074452e-05,12.397667562543184,15.0
LQ heat distribution secondary_DN15,7.743421335331645,24.03258402380146,7.392287670960998e-05,12.3210762181311,15.0
LQ heat distribution secondary_DN15,7.742979392711408,13.714717070861571,7.391865768698242e-05,12.3207246108655,15.0
LQ heat distribution secondary_DN15,7.740535373087251,45.36354469757874,7.389532575739619e-05,12.3187799802685,15.0
LQ heat distribution secondary_DN15,7.721887586414699,16.831420957938082,7.371730392758663e-05,12.30393239603633,15.0
LQ heat distribution secondary_DN15,7.708269891478716,20.824346906951906,7.35873020666226e-05,12.293078499813353,15.0
LQ heat distribution secondary_DN15,7.673668185104035,24.029739849310463,7.325697551411967e-05,12.265456223664629,15.0
LQ heat distribution secondary_DN15,7.659935337338586,43.76798707538572,7.312587434213448e-05,12.254476137823431,15.0
LQ heat distribution secondary_DN15,7.6579532114016455,18.818412151607696,7.31069518988224e-05,12.252890518266797,15.0
LQ heat distribution secondary_DN15,7.649632763201431,19.52026341549058,7.302752041242416e-05,12.246232260804502,15.0
LQ heat distribution secondary_DN15,7.632363842168915,15.787074426235208,7.28626619777462e-05,12.232401616116269,15.0
LQ heat distribution secondary_DN15,7.6285703020594156,12.543206900919492,7.282644679770326e-05,12.229361281911979,15.0
LQ heat distribution secondary_DN15,7.5951653294922385,15.861451352088011,7.250754491162041e-05,12.202556149003131,15.0
LQ heat distribution secondary_DN15,7.538390140465824,17.59217264587298,7.196553833380262e-05,12.156862476220113,15.0
LQ heat distribution secondary_DN15,7.52388219779353,12.289548345034817,7.18270376877664e-05,12.145158650821498,15.0
LQ heat distribution secondary_DN15,7.5049767739741595,12.209610476380409,7.164655631478911e-05,12.129890350279897,15.0
LQ heat distribution secondary_DN15,7.492571557451548,20.032540231877274,7.152812942674509e-05,12.119861262052382,15.0
LQ heat distribution secondary_DN15,7.46862423472928,43.913183726460375,7.129951536734396e-05,12.100477362361527,15.0
LQ heat distribution secondary_DN15,7.464520118527784,23.321061349383932,7.126033526040844e-05,12.09715221251023,15.0
LQ heat distribution secondary_DN15,7.442198165781463,17.692250698322056,7.10472378594889e-05,12.079050965905637,15.0
LQ heat distribution secondary_DN15,7.439018068035364,34.43425150438288,7.101687893112519e-05,12.076469963206243,15.0
LQ heat distribution secondary_DN15,7.434976909307901,19.908857117433783,7.097829985019476e-05,12.073189317746898,15.0
LQ heat distribution secondary_DN15,7.434292241413149,34.099448284745975,7.097176364117565e-05,12.072633410477497,15.0
LQ heat distribution secondary_DN15,7.4069766767162974,16.27711707538929,7.071099452712456e-05,12.050433968861109,15.0
LQ heat distribution secondary_DN15,7.40000486087973,12.363932227019843,7.064443781269433e-05,12.044761399015089,15.0
LQ heat distribution secondary_DN15,7.375541371786496,15.554725878267337,7.04108961507064e-05,12.024835681213856,15.0
LQ heat distribution secondary_DN15,7.371339732900999,29.90457591712479,7.037078503962768e-05,12.021410087605092,15.0
LQ heat distribution secondary_DN15,7.311731318426195,15.563480793500084,6.980173096349589e-05,11.972705797723892,15.0
LQ heat distribution secondary_DN15,7.307446126506424,31.26316311367272,6.97608222100852e-05,11.969196857142565,15.0
LQ heat distribution secondary_DN15,7.294400186267819,10.35177052803692,6.963627862785508e-05,11.958507816153395,15.0
LQ heat distribution secondary_DN15,7.285750405979338,15.567337634755413,6.955370315970729e-05,11.951415447668056,15.0
LQ heat distribution secondary_DN15,7.281659254819556,16.72765803168069,6.951464682405304e-05,11.948059450663331,15.0
LQ heat distribution secondary_DN15,7.245377416888223,12.717935553045157,6.916828082948185e-05,11.9182558797515,15.0
LQ heat distribution secondary_DN15,7.24006780885913,42.10810409394593,6.911759244734252e-05,11.913888069679295,15.0
LQ heat distribution secondary_DN15,7.239117796145688,27.205364738680117,6.910852311356266e-05,11.913106397687894,15.0
LQ heat distribution secondary_DN15,7.231819530066134,12.692728135491572,6.90388499290323e-05,11.907099661253902,15.0
LQ heat distribution secondary_DN15,7.208085399603329,17.33201238564739,6.881227111793154e-05,11.887544630382468,15.0
LQ heat distribution secondary_DN15,7.206522781803288,18.960348814424208,6.879735352556838e-05,11.88625602913411,15.0
LQ heat distribution secondary_DN15,7.206229700352905,16.69108815113095,6.87945556119609e-05,11.886014326118536,15.0
LQ heat distribution secondary_DN15,7.200526170675212,40.00017888661146,6.87401066412908e-05,11.881309670736696,15.0
LQ heat distribution secondary_DN15,7.1943710774417235,28.68042450263049,6.868134680135296e-05,11.87623044444662,15.0
LQ heat distribution secondary_DN15,7.183498685154714,15.375532851421697,6.857755308023592e-05,11.86725315820205,15.0
LQ heat distribution secondary_DN15,7.1588483314186915,29.757948635553294,6.8342227507577e-05,11.846874273882722,15.0
LQ heat distribution secondary_DN15,7.142620570955613,31.416908753487224,6.818730855327554e-05,11.83343933991438,15.0
LQ heat distribution secondary_DN15,7.130204876204671,17.228330047879375,6.806878163441213e-05,11.823150100058353,15.0
LQ heat distribution secondary_DN15,7.110200404076386,43.730700133981884,6.787780815347386e-05,11.80655296113614,15.0
LQ heat distribution secondary_DN15,7.088368466014175,43.64292131760259,6.76693886970327e-05,11.788412959008676,15.0
LQ heat distribution secondary_DN15,7.086177777529161,29.797635846136735,6.764847520314235e-05,11.786591190271073,15.0
LQ heat distribution secondary_DN15,7.085710068847316,17.135750475824096,6.764401020379299e-05,11.78620220892114,15.0
LQ heat distribution secondary_DN15,7.072957026962387,11.654324587405448,6.752226278723042e-05,11.775590878312185,15.0
LQ heat distribution secondary_DN15,7.05469542500964,15.749711528151558,6.734792768505622e-05,11.760379409104665,15.0
LQ heat distribution secondary_DN15,7.054362773704829,11.503420741479731,6.734475201627522e-05,11.760102136207822,15.0
LQ heat distribution secondary_DN15,7.044739839253207,15.623777655161716,6.72528862935867e-05,11.752078356104478,15.0
LQ heat distribution secondary_DN15,7.044702771470573,14.99727426424611,6.725253242454007e-05,11.752047437712246,15.0
LQ heat distribution secondary_DN15,7.04372930450323,32.32219429535851,6.724323918380172e-05,11.751235435730573,15.0
LQ heat distribution secondary_DN15,7.036154773168902,21.432147450230868,6.717092862213749e-05,11.744915343100363,15.0
LQ heat distribution secondary_DN15,7.023988551106251,37.21703658262762,6.705478330411696e-05,11.734756877675112,15.0
LQ heat distribution secondary_DN15,6.998481614043202,13.904680189195991,6.681128032499477e-05,11.71343068008036,15.0
LQ heat distribution secondary_DN15,6.99843028506254,11.63154444458008,6.681079031085957e-05,11.71338772508009,15.0
LQ heat distribution secondary_DN15,6.98861177461833,25.524842039456235,6.671705751425614e-05,11.705168140027912,15.0
LQ heat distribution secondary_DN15,6.969136513481536,17.788727758801297,6.653113616688818e-05,11.688847284694337,15.0
LQ heat distribution secondary_DN15,6.964421557957445,15.003028852245533,6.648612465830497e-05,11.684892582438998,15.0
LQ heat distribution secondary_DN15,6.958937674179915,17.07835116069217,6.643377254587031e-05,11.680291251846976,15.0
LQ heat distribution secondary_DN15,6.958435864322776,44.17869139067784,6.642898199830812e-05,11.67987011063066,15.0
LQ heat distribution secondary_DN15,6.950722195179879,19.351844984211855,6.635534315207522e-05,11.673394543596725,15.0
LQ heat distribution secondary_DN15,6.946618787139603,21.108090733926108,6.631616980562867e-05,11.669948299350496,15.0
LQ heat distribution secondary_DN15,6.93748435104257,18.98808323842775,6.622896755171905e-05,11.662273093172137,15.0
LQ heat distribution secondary_DN15,6.929588726827565,12.499321863772506,6.615359166422497e-05,11.655634725742106,15.0
LQ heat distribution secondary_DN15,6.920466152216803,12.01582622195099,6.606650264646113e-05,11.647960070040826,15.0
LQ heat distribution secondary_DN15,6.918320035398986,29.975918305351705,6.604601465774688e-05,11.646153846241473,15.0
LQ heat distribution secondary_DN15,6.9135073421587,35.21243267847175,6.600007009220716e-05,11.642102348435035,15.0
LQ heat distribution secondary_DN15,6.908030686672411,9.175616544122633,6.594778698493948e-05,11.637490187584362,15.0
LQ heat distribution secondary_DN15,6.896880808767729,9.298634839263558,6.584134423644609e-05,11.628094673785649,15.0
LQ heat distribution secondary_DN15,6.8963159661858615,14.535491067630602,6.58359519444951e-05,11.627618503638363,15.0
LQ heat distribution secondary_DN15,6.888488119664824,13.515311287981126,6.576122309942553e-05,11.621017511412173,15.0
LQ heat distribution secondary_DN15,6.882133079430849,7.478899351346021,6.570055445757374e-05,11.615655734368563,15.0
LQ heat distribution secondary_DN15,6.877061555058528,44.48943203248897,6.565213895043941e-05,11.611375089314503,15.0
LQ heat distribution secondary_DN15,6.863599559933768,22.258334666474425,6.552362348385458e-05,11.600004764597271,15.0
LQ heat distribution secondary_DN15,6.854862800404926,43.60939589067094,6.54402176649635e-05,11.592619519937902,15.0
LQ heat distribution secondary_DN15,6.852257781554791,25.14767562638577,6.541534874992641e-05,11.590416568333389,15.0
LQ heat distribution secondary_DN15,6.844215949055366,12.984791419210415,6.53385770792875e-05,11.583613295964438,15.0
LQ heat distribution secondary_DN15,6.8373225669369635,11.62882651191473,6.52727691354364e-05,11.577778413674164,15.0
LQ heat distribution secondary_DN15,6.824280823060489,14.729397489786695,6.514826561394262e-05,11.566731217129815,15.0
LQ heat distribution secondary_DN15,6.813216110130196,17.411922734802612,6.5042635896231e-05,11.557350413292506,15.0
LQ heat distribution secondary_DN15,6.811114525091072,17.04987134276248,6.502257303189567e-05,11.555567802288637,15.0
LQ heat distribution secondary_DN15,6.810709237977445,20.40646079856873,6.501870394250544e-05,11.555223997146719,15.0
LQ heat distribution secondary_DN15,6.810555373651884,15.753604913833666,6.501723507066238e-05,11.555093471328734,15.0
LQ heat distribution secondary_DN15,6.807060852274779,15.797449753115842,6.498387448472343e-05,11.552128610169518,15.0
LQ heat distribution secondary_DN15,6.802534376051325,40.28212075671606,6.494066230120597e-05,11.548287074712844,15.0
LQ heat distribution secondary_DN15,6.8012375376901675,11.131183806133809,6.492828198272237e-05,11.547186236797545,15.0
LQ heat distribution secondary_DN15,6.80079059955478,16.676335866421688,6.49240152702127e-05,11.546806823297747,15.0
LQ heat distribution secondary_DN15,6.790218326809994,10.459441369629213,6.482308665212405e-05,11.53782820015342,15.0
LQ heat distribution secondary_DN15,6.7716424617581925,12.623766652493146,6.464575142489921e-05,11.522035488386894,15.0
LQ heat distribution secondary_DN15,6.732629656891028,12.186184543314123,6.427331414693106e-05,11.488797155031042,15.0
LQ heat distribution secondary_DN15,6.727603009938794,13.484619692411194,6.422532706385483e-05,11.484507530220556,15.0
LQ heat distribution secondary_DN15,6.713712848625988,18.962783979761625,6.409272409189488e-05,11.472645646704152,15.0
LQ heat distribution secondary_DN15,6.7136310606597265,18.71150758592338,6.40919432998542e-05,11.472575765311099,15.0
LQ heat distribution secondary_DN15,6.7090174463564365,16.524378141823394,6.404789924922613e-05,11.468633104797838,15.0
LQ heat distribution secondary_DN15,6.70725923041804,11.124497427281533,6.40311143715326e-05,11.467130227889605,15.0
LQ heat distribution secondary_DN15,6.701233099079038,19.670373983309076,6.397358567139893e-05,11.461977753630585,15.0
LQ heat distribution secondary_DN15,6.695340794719654,5.618351983796503,6.391733455579623e-05,11.45693746379044,15.0
LQ heat distribution secondary_DN15,6.684608551851421,12.665836310032287,6.381487877662454e-05,11.447751378079497,15.0
LQ heat distribution secondary_DN15,6.663580818232253,14.425805321356453,6.361413668956805e-05,11.429731633836635,15.0
LQ heat distribution secondary_DN15,6.657591146271978,33.94029440609201,6.355695605032914e-05,11.424593575482577,15.0
LQ heat distribution secondary_DN15,6.646362411360709,26.004269135618756,6.344976049031704e-05,11.414955114167638,15.0
LQ heat distribution secondary_DN15,6.637856934360531,17.041659369663634,6.336856261919362e-05,11.407648807805746,15.0
LQ heat distribution secondary_DN15,6.633021228833383,20.298805974712057,6.332239836595115e-05,11.403492791684645,15.0
LQ heat distribution secondary_DN15,6.629301991898162,21.781441611023006,6.328689252408746e-05,11.40029528657413,15.0
LQ heat distribution secondary_DN15,6.627642615964067,40.313353047565265,6.327105122638728e-05,11.398868397317148,15.0
LQ heat distribution secondary_DN15,6.627252968215416,43.47288064057209,6.326733143881066e-05,11.398533315226238,15.0
LQ heat distribution secondary_DN15,6.626146216938286,13.112805005434884,6.325676579416025e-05,11.39758149792735,15.0
LQ heat distribution secondary_DN15,6.621835713956428,13.82682473295985,6.32156154076986e-05,11.39387366383804,15.0
LQ heat distribution secondary_DN15,6.615394044171404,43.55685458829151,6.315411975342629e-05,11.388330379978987,15.0
LQ heat distribution secondary_DN15,6.611421878086914,10.204627647163548,6.31161993134789e-05,11.38491084579169,15.0
LQ heat distribution secondary_DN15,6.607277414852012,36.83683988599739,6.307663403200011e-05,11.38134189026555,15.0
LQ heat distribution secondary_DN15,6.603012320241144,22.322937423009826,6.303591713834028e-05,11.377667885591169,15.0
LQ heat distribution secondary_DN15,6.6022520896411745,15.509367973489912,6.302865956698018e-05,11.377012889064979,15.0
LQ heat distribution secondary_DN15,6.597607858949671,20.51026719300487,6.298432323579638e-05,11.373010711711565,15.0
LQ heat distribution secondary_DN15,6.591450002825139,26.888204502157578,6.29255370198104e-05,11.36770199117623,15.0
LQ heat distribution secondary_DN15,6.584217904270552,10.04194262843962,6.285649550616279e-05,11.361463993148245,15.0
LQ heat distribution secondary_DN15,6.579294490082221,18.690448262649053,6.280949393873242e-05,11.357215375115961,15.0
LQ heat distribution secondary_DN15,6.578731156166417,23.868688091337358,6.28041160493214e-05,11.356729149611377,15.0
LQ heat distribution secondary_DN15,6.568038001381501,34.68214652304582,6.270203342607638e-05,11.34749570875886,15.0
LQ heat distribution secondary_DN15,6.56773168771978,15.739552575405533,6.269910919064229e-05,11.347231099031537,15.0
LQ heat distribution secondary_DN15,6.5673364641710785,19.658743259450766,6.269533617347092e-05,11.346889675186402,15.0
LQ heat distribution secondary_DN15,6.5549841137422895,5.774038608491296,6.257741397367341e-05,11.336213602273066,15.0
LQ heat distribution secondary_DN15,6.554696732304758,35.48887948998343,6.257467047546309e-05,11.335965100292553,15.0
LQ heat distribution secondary_DN15,6.553255702256952,16.687474681727146,6.25609136253647e-05,11.33471894315349,15.0
LQ heat distribution secondary_DN15,6.549409157945659,15.591971779196763,6.252419243862204e-05,11.331391902336199,15.0
LQ heat distribution secondary_DN15,6.539664749982451,12.258326184032539,6.243116706427161e-05,11.322959171680576,15.0
LQ heat distribution secondary_DN15,6.539587666594499,11.158851290430263,6.243043118467302e-05,11.32289243931279,15.0
LQ heat distribution secondary_DN15,6.536227992159847,9.458728766901242,6.23983579203804e-05,11.319983531189353,15.0
LQ heat distribution secondary_DN15,6.532693552631535,15.768218967459593,6.2364616254239e-05,11.316922499081201,15.0
LQ heat distribution secondary_DN15,6.5162735658629645,39.69317100684358,6.220786220394238e-05,11.30269095503334,15.0
LQ heat distribution secondary_DN15,6.50616695101213,14.123791278725124,6.211137900727571e-05,11.293922425721755,15.0
LQ heat distribution secondary_DN15,6.496661721068974,38.48016861625763,6.20206369553124e-05,11.285669442973926,15.0
LQ heat distribution secondary_DN15,6.487101747446946,20.658093550202167,6.192937229066297e-05,11.2773628366812,15.0
LQ heat distribution secondary_DN15,6.483639343868615,10.0896983316339,6.189631831855479e-05,11.274352864391174,15.0
LQ heat distribution secondary_DN15,6.481648548910523,23.899893201464916,6.187731311609091e-05,11.272621842133832,15.0
LQ heat distribution secondary_DN15,6.479444639439356,11.824284084398146,6.185627340753561e-05,11.270705203945,15.0
LQ heat distribution secondary_DN15,6.47617599094705,46.299522103794885,6.182506912598616e-05,11.267862011132381,15.0
LQ heat distribution secondary_DN15,6.474965211084047,29.75037739426392,6.181351036834413e-05,11.266808647375216,15.0
LQ heat distribution secondary_DN15,6.470593953113219,26.803461077464593,6.177177998198777e-05,11.263004886234112,15.0
LQ heat distribution secondary_DN15,6.469222824815221,15.024632503207046,6.175869045169662e-05,11.2618114994277,15.0
LQ heat distribution secondary_DN15,6.467453485283158,11.609007990347724,6.174179938217812e-05,11.26027133521802,15.0
LQ heat distribution secondary_DN15,6.467085309754672,16.72978519273013,6.173828457999687e-05,11.259950821482384,15.0
LQ heat distribution secondary_DN15,6.465806156936545,19.383598897630712,6.172607309724626e-05,11.258837189187188,15.0
LQ heat distribution secondary_DN15,6.458828477778011,26.78683605465747,6.165946040838197e-05,11.252760471287381,15.0
LQ heat distribution secondary_DN15,6.4583103490507545,24.722352530823933,6.165451407208357e-05,11.252309112700106,15.0
LQ heat distribution secondary_DN15,6.457109110320782,27.848616822471957,6.164304639924375e-05,11.251262605381703,15.0
LQ heat distribution secondary_DN15,6.45581541073352,20.36457412693186,6.163069604518874e-05,11.250135438201744,15.0
LQ heat distribution secondary_DN15,6.454104536151097,22.4625486304822,6.161436311361429e-05,11.248644623724548,15.0
LQ heat distribution secondary_DN15,6.446052404414511,19.247925065771838,6.153749312090226e-05,11.241625537189378,15.0
LQ heat distribution secondary_DN15,6.445909032577544,17.9817380753014,6.153612441601474e-05,11.241500519475846,15.0
LQ heat distribution secondary_DN15,6.444549567089534,13.37346527786954,6.152314622519841e-05,11.240315020442472,15.0
LQ heat distribution secondary_DN15,6.441503323373284,37.47653031506798,6.149406513960175e-05,11.237658140712313,15.0
LQ heat distribution secondary_DN15,6.439752484806443,25.0443819947466,6.14773506902763e-05,11.23613080606425,15.0
LQ heat distribution secondary_DN15,6.432334938569221,21.351634668305444,6.140653879302359e-05,11.22965784505846,15.0
LQ heat distribution secondary_DN15,6.428595231128486,10.668247999891044,6.13708375286729e-05,11.226392954380596,15.0
LQ heat distribution secondary_DN15,6.41714515328143,10.760853062745127,6.126152890960792e-05,11.216390741048825,15.0
LQ heat distribution secondary_DN15,6.414624564511515,23.287735811812823,6.123746600965647e-05,11.21418768309706,15.0
LQ heat distribution secondary_DN15,6.4092249433343875,11.691791938937598,6.118591831345477e-05,11.209466821197422,15.0
LQ heat distribution secondary_DN15,6.400637552278532,11.600793723445463,6.11039384465731e-05,11.201954809911106,15.0
LQ heat distribution secondary_DN15,6.389881381220408,18.43096181343448,6.100125423599435e-05,11.192538497538854,15.0
LQ heat distribution secondary_DN15,6.388516718446762,11.553892347591544,6.098822642908603e-05,11.191343259684599,15.0
LQ heat distribution secondary_DN15,6.383209446317919,22.77239458999557,6.093756034671045e-05,11.186693679223076,15.0
LQ heat distribution secondary_DN15,6.377166128150791,20.62473888552491,6.087986757184526e-05,11.181396911309747,15.0
LQ heat distribution secondary_DN15,6.375697492667601,23.24107089395748,6.086584718537089e-05,11.180109322004428,15.0
LQ heat distribution secondary_DN15,6.374513323164206,14.754331795275846,6.0854542464574756e-05,11.179071023111764,15.0
LQ heat distribution secondary_DN15,6.3658963970184965,19.47336302184655,6.0772280639794715e-05,11.171512657441275,15.0
LQ heat distribution secondary_DN15,6.359775482404087,14.69660286636233,6.0713847087389856e-05,11.16614056874972,15.0
LQ heat distribution secondary_DN15,6.3580607950271935,24.820677059995656,6.069747775682285e-05,11.16463519084384,15.0
LQ heat distribution secondary_DN15,6.357628445403096,16.939698834093498,6.06933503141107e-05,11.164255585485693,15.0
LQ heat distribution secondary_DN15,6.35749169082502,14.81949959458468,6.069204478114577e-05,11.164135511523709,15.0
LQ heat distribution secondary_DN15,6.35192142172526,14.880710299563741,6.063886798783064e-05,11.159243576954857,15.0
LQ heat distribution secondary_DN15,6.350993972496773,11.723776767826894,6.063001405724843e-05,11.158428862085458,15.0
LQ heat distribution secondary_DN15,6.344532061233099,16.543417860604645,6.056832516690309e-05,11.152750764467076,15.0
LQ heat distribution secondary_DN15,6.342819626514228,35.59803909934439,6.0551977341424605e-05,11.151245559173326,15.0
LQ heat distribution secondary_DN15,6.332265341760028,12.576012049173604,6.045122044639645e-05,11.141964007088232,15.0
LQ heat distribution secondary_DN15,6.320925281782665,29.71386832745748,6.0342962117256944e-05,11.13198281139263,15.0
LQ heat distribution secondary_DN15,6.320599476337225,11.923880724464826,6.033985180274201e-05,11.131695914522814,15.0
LQ heat distribution secondary_DN15,6.314561189302671,15.001497788316502,6.028220705778206e-05,11.126377397144115,15.0
LQ heat distribution secondary_DN15,6.308802293927833,18.940795103900015,6.0227229536303895e-05,11.121302598012267,15.0
LQ heat distribution secondary_DN15,6.307827185178681,17.856113680131628,6.021792062223084e-05,11.120443092671014,15.0
LQ heat distribution secondary_DN15,6.306917453922425,23.089834164006444,6.020923583696826e-05,11.119641154130592,15.0
LQ heat distribution secondary_DN15,6.298474400105192,8.480149281524458,6.012863389121902e-05,11.112195744316459,15.0
LQ heat distribution secondary_DN15,6.295423715100395,23.5411460678087,6.009951040668635e-05,11.109504305673001,15.0
LQ heat distribution secondary_DN15,6.295127521374332,15.029259380679932,6.009668278161653e-05,11.109242956768675,15.0
LQ heat distribution secondary_DN15,6.293142397863606,19.32871221980911,6.007773172184826e-05,11.107491208439475,15.0
LQ heat distribution secondary_DN15,6.2883725479859685,19.366088311262512,6.0032196162157214e-05,11.103280982036784,15.0
LQ heat distribution secondary_DN15,6.287871883054014,12.476401694500957,6.002741654466839e-05,11.102838965121574,15.0
LQ heat distribution secondary_DN15,6.284085340260992,23.02793451009917,5.999126816478274e-05,11.099495408918447,15.0
LQ heat distribution secondary_DN15,6.279535573640778,11.559671622028674,5.994783363857544e-05,11.095476585574445,15.0
LQ heat distribution secondary_DN15,6.2688409486905226,17.132811640703693,5.9845736980339115e-05,11.086024252240737,15.0
LQ heat distribution secondary_DN15,6.260479859194635,14.010364298752283,5.976591751021131e-05,11.078628772826443,15.0
LQ heat distribution secondary_DN15,6.259646338660415,17.21785512999525,5.9757960273607786e-05,11.077891243742103,15.0
LQ heat distribution secondary_DN15,6.257247798090457,21.420682589956773,5.9735062511603414e-05,11.075768654386229,15.0
LQ heat distribution secondary_DN15,6.254401850298955,15.394531837909843,5.970789355893991e-05,11.073249604053805,15.0
LQ heat distribution secondary_DN15,6.241825323760876,34.72400653848788,5.9587831253087126e-05,11.06211080135021,15.0
LQ heat distribution secondary_DN15,6.235198262548719,33.1112183876445,5.952456575225508e-05,11.056236818147799,15.0
LQ heat distribution secondary_DN15,6.232705371159513,14.679071331557934,5.950076726643926e-05,11.054026403030417,15.0
LQ heat distribution secondary_DN15,6.231816825369798,22.650387206530837,5.949228472906728e-05,11.053238433912618,15.0
LQ heat distribution secondary_DN15,6.2265214022982125,41.213717374945375,5.944173176418341e-05,11.048541247289714,15.0
LQ heat distribution secondary_DN15,6.2219930794336635,44.1504061813786,5.939850195163402e-05,11.044522915180641,15.0
LQ heat distribution secondary_DN15,6.216050405120179,20.425500853485936,5.934176997728095e-05,11.039247300022385,15.0
LQ heat distribution secondary_DN15,6.215339563103839,12.650429488242237,5.933498389597937e-05,11.03861608046549,15.0
LQ heat distribution secondary_DN15,6.214274331653273,15.193852466550616,5.932481462198829e-05,11.037670099576903,15.0
LQ heat distribution secondary_DN15,6.213097151911123,13.829747401011462,5.931357662922313e-05,11.036624608475055,15.0
LQ heat distribution secondary_DN15,6.212543119066995,28.839046176471317,5.930828753285914e-05,11.036132519852298,15.0
LQ heat distribution secondary_DN15,6.210061620058216,13.796428069671654,5.9284597804851706e-05,11.033928198154399,15.0
LQ heat distribution secondary_DN15,6.201358159390875,14.703056537586932,5.920150987485322e-05,11.026193409236521,15.0
LQ heat distribution secondary_DN15,6.200368981827394,21.832990114932805,5.919206665229016e-05,11.025313981067455,15.0
LQ heat distribution secondary_DN15,6.194390943111116,14.036418986716898,5.913499707027318e-05,11.019997712931515,15.0
LQ heat distribution secondary_DN15,6.193403622493362,11.728868236231316,5.912557157511563e-05,11.019119442199639,15.0
LQ heat distribution secondary_DN15,6.191754336844495,21.39784493902789,5.910982660472071e-05,11.017652164533953,15.0
LQ heat distribution secondary_DN15,6.181621081686966,12.073023850860858,5.90130890853171e-05,11.008632879318874,15.0
LQ heat distribution secondary_DN15,6.179437421752284,16.89805236456938,5.8992242689759274e-05,11.006688305754132,15.0
LQ heat distribution secondary_DN15,6.174197234368494,29.20549960701808,5.89422170345441e-05,11.00202045833929,15.0
LQ heat distribution secondary_DN15,6.1730553207055054,17.426404937519745,5.893131571079242e-05,11.001003003117598,15.0
LQ heat distribution secondary_DN15,6.161473041011942,20.701977351369738,5.882074502159372e-05,10.990677766258877,15.0
LQ heat distribution secondary_DN15,6.160638389444339,14.388407497166538,5.8812776987535454e-05,10.98993332600488,15.0
LQ heat distribution secondary_DN15,6.159605897388337,15.70966039167642,5.880292026146384e-05,10.989012358598305,15.0
LQ heat distribution secondary_DN15,6.156941455374912,20.249765911819562,5.877748406085835e-05,10.986635359669108,15.0
LQ heat distribution secondary_DN15,6.155562748434294,15.179040913388924,5.876432218075698e-05,10.985405187301442,15.0
LQ heat distribution secondary_DN15,6.1490386504677605,13.914559271516323,5.870203962260392e-05,10.97958209176717,15.0
LQ heat distribution secondary_DN15,6.14051754398001,17.31094649085557,5.8620692543961913e-05,10.971971908424138,15.0
LQ heat distribution secondary_DN15,6.13858204771372,24.451114529364773,5.860221525263694e-05,10.97024258478064,15.0
LQ heat distribution secondary_DN15,6.134918426341525,44.132711640971884,5.85672403469358e-05,10.966968472507782,15.0
LQ heat distribution secondary_DN15,6.130425577001709,15.19483640452652,5.85243491837872e-05,10.962951959321826,15.0
LQ heat distribution secondary_DN15,6.126734531361882,22.720068737500252,5.8489112471235154e-05,10.959651140465574,15.0
LQ heat distribution secondary_DN15,6.115672957565226,15.547367985324502,5.8383512721386405e-05,10.949753065224039,15.0
LQ heat distribution secondary_DN15,6.112794415615501,11.810981295118255,5.835603260730789e-05,10.947175831816535,15.0
LQ heat distribution secondary_DN15,6.107744334207682,22.45776055775979,5.830782180627859e-05,10.942652896123525,15.0
LQ heat distribution secondary_DN15,6.101781620626562,17.041028025431245,5.825089852626789e-05,10.937310184159326,15.0
LQ heat distribution secondary_DN15,6.100915047154141,12.666774391596423,5.824262574848822e-05,10.936533499578196,15.0
LQ heat distribution secondary_DN15,6.095093925063649,16.5398883148793,5.818705417721861e-05,10.931314766870015,15.0
LQ heat distribution secondary_DN15,6.087082686244739,18.234904884858846,5.8110574570355504e-05,10.924128481533964,15.0
LQ heat distribution secondary_DN15,6.086989338695328,12.876823299042822,5.8109683424299075e-05,10.924044718540646,15.0
LQ heat distribution secondary_DN15,6.081878360034068,21.667441214590642,5.80608912652417e-05,10.91945753419497,15.0
LQ heat distribution secondary_DN15,6.081231769089279,14.989210167967771,5.805471855932486e-05,10.91887707125148,15.0
LQ heat distribution secondary_DN15,6.064963694277177,12.082141261177231,5.789941474250288e-05,10.904262592628386,15.0
LQ heat distribution secondary_DN15,6.064963295407813,24.476981852892425,5.78994109346808e-05,10.90426223406265,15.0
LQ heat distribution secondary_DN15,6.063566343055605,17.576618879256994,5.788607487403919e-05,10.90300636397071,15.0
LQ heat distribution secondary_DN15,6.0616432114538075,19.03808601577694,5.786771562247071e-05,10.90127721830577,15.0
LQ heat distribution secondary_DN15,6.059654600996156,15.752666244830317,5.7848731274426314e-05,10.899488910136533,15.0
LQ heat distribution secondary_DN15,6.04925610101746,22.85833415989176,5.774946158489222e-05,10.890133013868853,15.0
LQ heat distribution secondary_DN15,6.048346491895908,14.843737750178374,5.774077796559339e-05,10.889314224205945,15.0
LQ heat distribution secondary_DN15,6.0394691074339555,19.178428315701897,5.7656029665240626e-05,10.881319962789146,15.0
LQ heat distribution secondary_DN15,6.034799170697571,16.93594668215722,5.7611447930287074e-05,10.877112233455213,15.0
LQ heat distribution secondary_DN15,6.03388251351418,27.981763225593262,5.760269702638835e-05,10.876286111373014,15.0
LQ heat distribution secondary_DN15,6.031179457825916,19.3139309074654,5.757689219881542e-05,10.873849661850429,15.0
LQ heat distribution secondary_DN15,6.030843285990836,12.37944248307433,5.7573682921153566e-05,10.873546608943412,15.0
LQ heat distribution secondary_DN15,6.0287522623238194,14.752860552152264,5.7553720881372976e-05,10.871661398749263,15.0
LQ heat distribution secondary_DN15,6.0232782451743585,21.4437347317335,5.750146296109173e-05,10.866724624653113,15.0
LQ heat distribution secondary_DN15,6.01593297054085,16.715779441848756,5.743134100754988e-05,10.860096720146641,15.0
LQ heat distribution secondary_DN15,6.015208102240588,24.01931795033161,5.7424421023776495e-05,10.859442426204673,15.0
LQ heat distribution secondary_DN15,6.014916350435889,16.86692308561474,5.74216358036839e-05,10.859179068703984,15.0
LQ heat distribution secondary_DN15,6.014776944554929,18.838934557238538,5.742030495995159e-05,10.859053228034897,15.0
LQ heat distribution secondary_DN15,6.012843102538997,15.662245239631615,5.740184346099281e-05,10.857307412539111,15.0
LQ heat distribution secondary_DN15,6.0058802564150735,19.549112494001978,5.733537237627755e-05,10.851019234243559,15.0
LQ heat distribution secondary_DN15,5.9991944473132355,16.862289397725846,5.72715460364032e-05,10.844977818034463,15.0
LQ heat distribution secondary_DN15,5.987676877300349,11.545107840320584,5.7161593100719325e-05,10.83456243633908,15.0
LQ heat distribution secondary_DN15,5.985111069540229,17.094918408700067,5.713709851589718e-05,10.832240802782508,15.0
LQ heat distribution secondary_DN15,5.979406166712926,17.105434130852085,5.708263643640025e-05,10.82707702107389,15.0
LQ heat distribution secondary_DN15,5.971834131631125,10.564171900900552,5.701034970530907e-05,10.820219402102962,15.0
LQ heat distribution secondary_DN15,5.968047357567007,17.09481752987251,5.697419911758479e-05,10.816788276691973,15.0
LQ heat distribution secondary_DN15,5.9656164919651555,24.07150528773378,5.6950992763390506e-05,10.81458514097564,15.0
LQ heat distribution secondary_DN15,5.963572121978143,17.312229240784003,5.6931476104803274e-05,10.812731945435415,15.0
LQ heat distribution secondary_DN15,5.95691538232866,19.163847032808498,5.686792727760057e-05,10.806695493025376,15.0
LQ heat distribution secondary_DN15,5.956758755879839,27.616166147943762,5.686643203703904e-05,10.806553420714783,15.0
LQ heat distribution secondary_DN15,5.956580682604487,17.081916803244475,5.686473205350346e-05,10.806391892203738,15.0
LQ heat distribution secondary_DN15,5.944707910954544,17.3350791965542,5.675138817140376e-05,10.795616765721784,15.0
LQ heat distribution secondary_DN15,5.941557868490706,22.203863193360267,5.672131616697572e-05,10.792756140953793,15.0
LQ heat distribution secondary_DN15,5.939991940379615,17.677412114883136,5.670636697259776e-05,10.79133380405803,15.0
LQ heat distribution secondary_DN15,5.938622198789551,23.83771477715097,5.6693290680568504e-05,10.790089510201934,15.0
LQ heat distribution secondary_DN15,5.937222006773829,31.728976334789717,5.667992369235159e-05,10.788817406393791,15.0
LQ heat distribution secondary_DN15,5.9303967357751395,36.11576491015702,5.6614765973987014e-05,10.782614355766071,15.0
LQ heat distribution secondary_DN15,5.922466146715346,23.495911966582888,5.653905629322526e-05,10.775402267361281,15.0
LQ heat distribution secondary_DN15,5.919184309339692,18.951505938027775,5.6507726103481546e-05,10.77241634753049,15.0
LQ heat distribution secondary_DN15,5.911548156885338,17.343799593516298,5.643482727336838e-05,10.765465528249168,15.0
LQ heat distribution secondary_DN15,5.903228342245832,25.222470342253203,5.635540183528241e-05,10.757887292296076,15.0
LQ heat distribution secondary_DN15,5.902881248590248,23.016373642213264,5.6352088292031006e-05,10.75757102049538,15.0
LQ heat distribution secondary_DN15,5.9026400332242455,20.34252912648578,5.634978552004053e-05,10.757351219534486,15.0
LQ heat distribution secondary_DN15,5.900544126230965,15.328257344414064,5.632977686139346e-05,10.755441192045009,15.0
LQ heat distribution secondary_DN15,5.888482217299969,24.56157804885506,5.6214627372792064e-05,10.744442416640378,15.0
LQ heat distribution secondary_DN15,5.887778167090206,25.183519112568586,5.620790612973943e-05,10.743800073436669,15.0
LQ heat distribution secondary_DN15,5.870980714264423,23.134171687764184,5.6047548584863226e-05,10.72846344135266,15.0
LQ heat distribution secondary_DN15,5.870953336215926,12.603963941011587,5.604728721924512e-05,10.728438426389308,15.0
LQ heat distribution secondary_DN15,5.862264059127094,29.44283657497489,5.596433469333741e-05,10.720496198972292,15.0
LQ heat distribution secondary_DN15,5.8615984318603775,17.590689888927766,5.5957980256423653e-05,10.719887555529983,15.0
LQ heat distribution secondary_DN15,5.857561376956959,17.342721821140625,5.591944035281107e-05,10.716195369073787,15.0
LQ heat distribution secondary_DN15,5.853123770805435,21.361068361994068,5.5877076570934937e-05,10.712135380500746,15.0
LQ heat distribution secondary_DN15,5.851433210760343,14.74584541182944,5.58609375728911e-05,10.710588273638322,15.0
LQ heat distribution secondary_DN15,5.837201291095332,17.191761316955105,5.572507199136355e-05,10.697555139181818,15.0
LQ heat distribution secondary_DN15,5.83710353484774,13.950871949762666,5.572413875749633e-05,10.697465562244599,15.0
LQ heat distribution secondary_DN15,5.836314707516301,12.486445272477203,5.571660818631314e-05,10.696742709011392,15.0
LQ heat distribution secondary_DN15,5.835960604163588,17.856177593210226,5.571322772471205e-05,10.696418205441846,15.0
LQ heat distribution secondary_DN15,5.833304363963665,12.62743550574752,5.568786982304214e-05,10.69398368851664,15.0
LQ heat distribution secondary_DN15,5.829337528386334,21.869965471777746,5.565000027099125e-05,10.690346942795468,15.0
LQ heat distribution secondary_DN15,5.823429559224541,29.26443681464008,5.5593599610735475e-05,10.684928295271785,15.0
LQ heat distribution secondary_DN15,5.820287875174588,16.516306123144457,5.556360740023473e-05,10.682045698584249,15.0
LQ heat distribution secondary_DN15,5.8184006894749185,14.883848584103417,5.554559130763645e-05,10.680313770655145,15.0
LQ heat distribution secondary_DN15,5.816391474389778,16.582064177973884,5.552641025670433e-05,10.678469543901826,15.0
LQ heat distribution secondary_DN15,5.805103293656423,12.623580818524015,5.541864719481072e-05,10.668102374123208,15.0
LQ heat distribution secondary_DN15,5.80464931566729,19.85664206441402,5.541431327606005e-05,10.667685225787631,15.0
LQ heat distribution secondary_DN15,5.796943639665652,16.65816526618185,5.5340750736664934e-05,10.66060219454833,15.0
LQ heat distribution secondary_DN15,5.796209822323531,18.11911493344321,5.533374532051104e-05,10.659927426701676,15.0
LQ heat distribution secondary_DN15,5.786361086376419,11.615139109773654,5.5239723974953884e-05,10.650867070955844,15.0
LQ heat distribution secondary_DN15,5.777925333365555,18.36333023402294,5.5159191726640144e-05,10.643100457951306,15.0
LQ heat distribution secondary_DN15,5.772576849109546,18.052786621769172,5.5108132211069656e-05,10.638173288470545,15.0
LQ heat distribution secondary_DN15,5.765332493124005,18.382316309696826,5.503897368137475e-05,10.631495949176747,15.0
LQ heat distribution secondary_DN15,5.758312379656565,15.652921665400312,5.497195589170945e-05,10.625021297341963,15.0
LQ heat distribution secondary_DN15,5.748859529558473,14.230395816278131,5.4881713885999745e-05,10.616296693663777,15.0
LQ heat distribution secondary_DN15,5.739836265268158,11.829218501805304,5.479557293812084e-05,10.607961886672166,15.0
LQ heat distribution secondary_DN15,5.736925708953917,17.67632097953624,5.476778719765076e-05,10.60527200284544,15.0
LQ heat distribution secondary_DN15,5.7335428313803485,15.467314569326824,5.473549242367875e-05,10.602144750639637,15.0
LQ heat distribution secondary_DN15,5.723534420279599,8.255103039326137,5.4639946732979464e-05,10.592887213616832,15.0
LQ heat distribution secondary_DN15,5.717436776271393,16.905285082049716,5.458173533433311e-05,10.587243072857849,15.0
LQ heat distribution secondary_DN15,5.707875389035682,17.69861543340456,5.4490457174564985e-05,10.578386736365776,15.0
LQ heat distribution secondary_DN15,5.7063046841186775,16.43779383324795,5.4475462378221265e-05,10.576931145085387,15.0
LQ heat distribution secondary_DN15,5.699639474938369,14.008701998443257,5.441183269630901e-05,10.570752185100043,15.0
LQ heat distribution secondary_DN15,5.685886483676566,17.734565841311742,5.428053922364264e-05,10.557991091378552,15.0
LQ heat distribution secondary_DN15,5.663141177763801,25.74310610214929,5.4063400265048225e-05,10.53685231356647,15.0
LQ heat distribution secondary_DN15,5.652815139154745,17.741417519106527,5.396482233083289e-05,10.527241606072252,15.0
LQ heat distribution secondary_DN15,5.646989695789644,20.67614114585299,5.3909209506345054e-05,10.52181584421159,15.0
LQ heat distribution secondary_DN15,5.642126391368225,17.691985074816696,5.38627817791716e-05,10.517284065480167,15.0
LQ heat distribution secondary_DN15,5.632882665213897,12.409599320586267,5.377453618342622e-05,10.508665085762608,15.0
LQ heat distribution secondary_DN15,5.630333866339313,14.987235633567478,5.3750203974599654e-05,10.50628730639815,15.0
LQ heat distribution secondary_DN15,5.626202425372039,11.71147431890931,5.371076301071159e-05,10.502431933661276,15.0
LQ heat distribution secondary_DN15,5.616983390437743,16.800648293037508,5.3622753130670576e-05,10.493823819778472,15.0
LQ heat distribution secondary_DN15,5.614484372491819,16.886887676420056,5.35988961574398e-05,10.491489188385486,15.0
LQ heat distribution secondary_DN15,5.609551233827784,11.289224350493,5.3551801754919185e-05,10.486879028190648,15.0
LQ heat distribution secondary_DN15,5.6039254211527325,17.0139048424338,5.349809471267525e-05,10.481619069418405,15.0
LQ heat distribution secondary_DN15,5.601364281520899,13.86263707731795,5.347364469232362e-05,10.479223609460337,15.0
LQ heat distribution secondary_DN15,5.585947298712623,17.010417288296054,5.332646585883172e-05,10.464792363616365,15.0
LQ heat distribution secondary_DN15,5.579613089356764,13.971732750559456,5.3265996079778175e-05,10.458857382118119,15.0
LQ heat distribution secondary_DN15,5.571608214715334,15.557956943226163,5.3189577228786005e-05,10.451352211898405,15.0
LQ heat distribution secondary_DN15,5.569245675143942,14.789904945498932,5.3167023151732146e-05,10.449136123625577,15.0
LQ heat distribution secondary_DN15,5.563223579343393,12.633950649903262,5.310953297702523e-05,10.443485204072681,15.0
LQ heat distribution secondary_DN15,5.554090077370787,15.619150739406921,5.302233964077123e-05,10.43490881183465,15.0
LQ heat distribution secondary_DN15,5.55244004875372,14.12038181266758,5.3006587577601145e-05,10.433358676988567,15.0
LQ heat distribution secondary_DN15,5.543325171297781,14.80816003180511,5.291957204102893e-05,10.424791466398842,15.0
LQ heat distribution secondary_DN15,5.5382933178236335,9.069580742524153,5.287153525368624e-05,10.420058933943656,15.0
LQ heat distribution secondary_DN15,5.533867452300652,21.495201356014235,5.282928355418283e-05,10.415894564683388,15.0
LQ heat distribution secondary_DN15,5.5293723219776405,17.189779114457426,5.278637061553833e-05,10.4116633181061,15.0
LQ heat distribution secondary_DN15,5.521071523872131,16.831890611827422,5.2707126719543017e-05,10.403845290106293,15.0
LQ heat distribution secondary_DN15,5.517783116407015,12.492253035980664,5.267573380818153e-05,10.400746509538482,15.0
LQ heat distribution secondary_DN15,5.512311598298109,14.123404420484379,5.2623499745089346e-05,10.395588460884657,15.0
LQ heat distribution secondary_DN15,5.475538460688,19.32425174684736,5.227244353878759e-05,10.360855473890144,15.0
LQ heat distribution secondary_DN15,5.46598057994139,19.913392378941612,5.218119885385575e-05,10.351808776997059,15.0
LQ heat distribution secondary_DN15,5.4576844263433255,10.810222377615,5.210199929683366e-05,10.343949911974589,15.0
LQ heat distribution secondary_DN15,5.437338101700022,22.815044234585024,5.190776230739878e-05,10.324650712555838,15.0
LQ heat distribution secondary_DN15,5.431036933185839,17.925135820716573,5.184760795404142e-05,10.31866651385784,15.0
LQ heat distribution secondary_DN15,5.427630031809245,12.746931715828403,5.181508383588778e-05,10.315429545074075,15.0
LQ heat distribution secondary_DN15,5.424631934627342,12.150878226552432,5.1786462383077256e-05,10.312580149293536,15.0
LQ heat distribution secondary_DN15,5.4132730821243955,11.735609722092997,5.167802465035222e-05,10.301777530509385,15.0
LQ heat distribution secondary_DN15,5.410798819056789,15.624677709254675,5.1654404000542144e-05,10.299422927243064,15.0
LQ heat distribution secondary_DN15,5.391885404726707,13.951006173363208,5.1473846345839684e-05,10.281406384212719,15.0
LQ heat distribution secondary_DN15,5.384890841333309,22.272059923614506,5.140707247096238e-05,10.274735500017291,15.0
LQ heat distribution secondary_DN15,5.351799582276925,19.727790154073297,5.10911654632642e-05,10.243116670235532,15.0
LQ heat distribution secondary_DN15,5.34449211700076,17.04395473817011,5.102140445824115e-05,10.236121192679633,15.0
LQ heat distribution secondary_DN15,5.338229230684688,22.246309188699733,5.0961615567395595e-05,10.230121889665734,15.0
LQ heat distribution secondary_DN15,5.316966434257726,13.981810726803596,5.0758629443987835e-05,10.2097276704261,15.0
LQ heat distribution secondary_DN15,5.296226107424006,16.668232521449294,5.056063109712655e-05,10.189795252590821,15.0
LQ heat distribution secondary_DN15,5.260522476976664,16.86238880202669,5.021978498307078e-05,10.155390763637104,15.0
LQ heat distribution secondary_DN15,5.243413620330504,18.88412494299377,5.005645460936042e-05,10.138863068370076,15.0
LQ heat distribution secondary_DN15,5.228472409472667,11.6745553275465,4.9913817751529044e-05,10.124407317575612,15.0
LQ heat distribution secondary_DN75,270.52005474846675,14.901790120663447,0.0025825303555939544,72.82524126203,75.0
LQ heat distribution secondary_DN80,305.4014160112651,11.420612189334,0.0029155266444989506,77.37803949426437,80.0
LQ heat distribution secondary_DN80,293.8542669445508,12.738870179875605,0.0028052913312128953,75.90112262125072,80.0
