name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN150,1098.65635713909,2.6907086316151116,0.010488366177938807,146.76183569029334,150.0
LQ heat distribution main_DN150,1098.516440290246,4.909082799839415,0.010487030456231465,146.75249013503029,150.0
LQ heat distribution main_DN150,1098.2611679846543,4.387386357392477,0.010484593489113646,146.73543803561472,150.0
LQ heat distribution main_DN150,1098.0330238940699,4.384040175665365,0.010482415502568686,146.7201964142334,150.0
LQ heat distribution main_DN150,1097.8050538049354,4.384039126631727,0.010480239177135421,146.70496483567945,150.0
LQ heat distribution main_DN150,1097.5770837703506,4.42713904620879,0.010478062852222917,146.6897316791945,150.0
LQ heat distribution main_DN150,1097.3468725399478,4.417174475841035,0.01047586513164628,146.67434715857436,150.0
LQ heat distribution main_DN150,1097.117179467204,4.42370984993343,0.010473672357682139,146.65899565692357,150.0
LQ heat distribution main_DN150,1096.8871465550076,4.417172301462996,0.01047147633942728,146.64361983150226,150.0
LQ heat distribution main_DN150,1096.6574535953314,3.5016216390537314,0.010469283566542543,146.6282651203593,150.0
LQ heat distribution main_DN150,1096.4753692701006,3.501620954990454,0.010467545291361343,146.61609184922816,150.0
LQ heat distribution main_DN150,1096.293284980441,1.2830902540898528,0.010465807016519724,146.60391756966666,150.0
LQ heat distribution main_DN150,1096.2265642872285,1.1814110597707468,0.010465170064794544,146.5994563255941,150.0
LQ heat distribution main_DN150,1096.1651309121205,0.11485096736747082,0.010464583588659862,146.5953484952125,150.0
LQ heat distribution main_DN150,1096.1591586618174,3.1765200539287686,0.01046452657433716,146.59494914602584,150.0
LQ heat distribution main_DN150,1095.993979619013,3.169941233931803,0.010462949686100363,146.58390361241499,150.0
LQ heat distribution main_DN150,1095.8291426748485,4.791232291851647,0.010461376063721705,146.5728801251707,150.0
LQ heat distribution main_DN150,1095.5799985956724,2.480892517218101,0.010458997599958686,146.55621701606717,150.0
LQ heat distribution main_DN150,1095.450992184777,3.458984823637812,0.010457766035176869,146.54758813995477,150.0
LQ heat distribution main_DN150,1095.271124973948,3.4621040496207804,0.010456048925765613,146.53555647983694,150.0
LQ heat distribution main_DN150,1078.459605822329,3.2338884009533317,0.010295557096155886,145.4066069288307,150.0
LQ heat distribution main_DN150,1078.2914436254794,4.935867261773654,0.010293951729121521,145.39526999623513,150.0
LQ heat distribution main_DN155,1192.2986596028761,0.9040196275878244,0.011382326105994043,152.88846719740704,155.0
LQ heat distribution main_DN155,1192.2516505822416,3.5003009450327,0.011381877332527365,152.88545318414157,155.0
LQ heat distribution main_DN155,1192.0696349331,3.4980425057973816,0.011380139712965155,152.87378257452264,155.0
LQ heat distribution main_DN155,1191.8877367227985,3.369113447850359,0.011378403214537456,152.8621186047739,155.0
LQ heat distribution main_DN155,1191.7125428235104,3.362630511334615,0.011376730719078859,152.85088369817728,155.0
LQ heat distribution main_DN155,1191.537686036921,3.3691121115181115,0.011375061441879915,152.83966958661176,155.0
LQ heat distribution main_DN155,1191.3624922071222,0.5616764020061726,0.011373388947084699,152.8284330341731,155.0
LQ heat distribution main_DN155,1184.1954614285532,2.8796334621484854,0.01130496860552318,152.36804487046427,155.0
LQ heat distribution main_DN155,1184.0457204885215,2.889786560317954,0.01130353909774245,152.358411133333,155.0
LQ heat distribution main_DN155,1183.895451587385,0.2924178242387441,0.011302104549760238,152.34874281686916,155.0
LQ heat distribution main_DN155,1177.5792137325084,3.0276614424301607,0.011241806336348529,151.9417990319111,155.0
LQ heat distribution main_DN155,1177.421775337502,3.0341435884094543,0.011240303344510759,151.93164163769777,155.0
LQ heat distribution main_DN155,1177.2639998709046,0.1739767182206436,0.011238797134805772,151.92146181546144,155.0
LQ heat distribution main_DN155,1171.2609202778312,2.715821616689834,0.011181488499072375,151.5336294306315,155.0
LQ heat distribution main_DN155,1171.1196975537634,2.705662006304416,0.011180140310775785,151.5244937049059,155.0
LQ heat distribution main_DN155,1170.9790031294356,0.7421114670001763,0.011178797165913466,151.51539160723632,155.0
LQ heat distribution main_DN155,1165.440180719372,2.7223007537071346,0.011125920579659875,151.15662702280852,155.0
LQ heat distribution main_DN155,1165.2986210801791,2.7223003163143416,0.011124569174989777,151.14744665999748,155.0
LQ heat distribution main_DN155,1159.4637046517266,2.7389521811495703,0.01106886591552961,150.76855686899856,155.0
LQ heat distribution main_DN155,1159.3212791383069,3.040624818430447,0.011067506244757106,150.75929657542287,155.0
LQ heat distribution main_DN155,1159.1631666477485,1.9996405185615687,0.011065996817639603,150.74901567181024,155.0
LQ heat distribution main_DN155,1159.0591853407834,1.392615079483796,0.011065004155997933,150.74225414260172,155.0
LQ heat distribution main_DN155,1158.9867693566503,1.1983303221158044,0.011064312833953701,150.7375450132781,155.0
LQ heat distribution main_DN155,1158.9244561799003,2.809229293719481,0.011063717958757997,150.73349274029695,155.0
LQ heat distribution main_DN155,1158.7783762566269,2.8192114436693996,0.011062323401017917,150.72399262540736,155.0
LQ heat distribution main_DN160,1303.543820128239,0.5758864964007219,0.012444332411725432,159.86191689986867,160.0
LQ heat distribution main_DN160,1303.5138740304262,1.378497345249695,0.0124440465301234,159.86008064855875,160.0
LQ heat distribution main_DN160,1303.4421921684732,0.1186539659657487,0.012443362216405471,159.85568513501548,160.0
LQ heat distribution main_DN160,1303.436022162243,4.171533828580995,0.012443303314198025,159.8553067861534,160.0
LQ heat distribution main_DN160,1297.403771161005,1.7449019274177755,0.012385716192467828,159.48497576178318,160.0
LQ heat distribution main_DN160,1297.3130362607792,0.08259071320103555,0.01238484998816973,159.4793988139196,160.0
LQ heat distribution main_DN160,1297.3087415436928,3.957273544076565,0.012384808988483941,159.4791348377447,160.0
LQ heat distribution main_DN160,1290.8419805592052,1.4239498691463617,0.012323073800087878,159.08115637766267,160.0
LQ heat distribution main_DN160,1290.7679351660097,0.6477048230096503,0.012322366922825867,159.07659369846704,160.0
LQ heat distribution main_DN160,1290.7342545152133,2.7969631937157886,0.012322045389166713,159.07451825252215,160.0
LQ heat distribution main_DN160,1290.58881242914,1.9876668386177736,0.012320656920564582,159.0655556091717,160.0
LQ heat distribution main_DN160,1284.400773466626,1.3154002443805677,0.012261582562927219,158.68375834198915,160.0
LQ heat distribution main_DN160,1284.3323726539184,0.2612120264297877,0.012260929571875115,158.6795329308982,160.0
LQ heat distribution main_DN160,1284.318789628544,3.172529822328179,0.012260799900988486,158.67869383586844,160.0
LQ heat distribution main_DN160,1284.153818077783,3.335720877205254,0.012259224993582653,158.66850231991137,160.0
LQ heat distribution main_DN160,1283.9803605921684,0.15015155115447676,0.01225756907486557,158.65778585879596,160.0
LQ heat distribution main_DN160,1283.9725527115083,3.031498526853308,0.012257494536625379,158.65730345930646,160.0
LQ heat distribution main_DN160,1283.814914788112,1.0070336697187012,0.012255989639981976,158.64756369676334,160.0
LQ heat distribution main_DN160,1283.7625490372866,0.6995584792578474,0.012255489728279586,158.64432811217412,160.0
LQ heat distribution main_DN160,1283.726171996365,3.5662710715737327,0.01225514245342592,158.64208040207276,160.0
LQ heat distribution main_DN160,1283.5407259006433,3.3136449369955634,0.012253372084970342,158.63062133173992,160.0
LQ heat distribution main_DN160,1276.9721840568309,3.303477731280234,0.012190665241592657,158.22420322902056,160.0
LQ heat distribution main_DN160,1276.8004032148044,3.3306260783801847,0.012189025329019613,158.21356055358342,160.0
LQ heat distribution main_DN160,1270.7364735877563,3.11889505939071,0.012131135786040633,157.83741024588286,160.0
LQ heat distribution main_DN160,1270.574291044668,3.299085898330827,0.012129587504006376,157.82733762659953,160.0
LQ heat distribution main_DN160,1264.5780997635854,3.0175358836082524,0.012072344627814658,157.4544817881311,160.0
LQ heat distribution main_DN160,1264.4211878976378,3.381676443119919,0.012070846662507281,157.44471282131087,160.0
LQ heat distribution main_DN160,1258.5069620829265,1.1202234297483025,0.012014386272868034,157.07606390586534,160.0
LQ heat distribution main_DN160,1258.4487104645796,1.48436313509945,0.012013830171499566,157.07242862966768,160.0
LQ heat distribution main_DN160,1258.3715235815544,0.17798110979738732,0.012013093303881187,157.06761154138067,160.0
LQ heat distribution main_DN160,1258.362268563845,2.4559733411321387,0.012013004950490166,157.06703394320238,160.0
LQ heat distribution main_DN160,1252.7089586022053,2.16387231515736,0.011959035404316995,156.7138176260867,160.0
LQ heat distribution main_DN160,1252.596437241817,1.4716003564572118,0.011957961214719016,156.70677926022287,160.0
LQ heat distribution main_DN160,1252.5199140232812,2.7569973643066645,0.011957230682799821,156.70199244704312,160.0
LQ heat distribution main_DN160,1246.4321831957914,3.3456364850903473,0.011899113920723545,156.32071246976406,160.0
LQ heat distribution main_DN160,1246.2582100985667,3.0070361609039264,0.01189745307969992,156.30980271153143,160.0
LQ heat distribution main_DN160,1239.4679246383866,1.7891972727721182,0.011832629352156435,155.88339112297797,160.0
LQ heat distribution main_DN160,1239.3748863802025,1.2028145550960616,0.011831741158760883,155.87754047082555,160.0
LQ heat distribution main_DN160,1239.3123400233376,0.1419136622261783,0.01183114405750203,155.8736071592064,160.0
LQ heat distribution main_DN160,1239.3049605129017,0.4513646259366635,0.011831073608715053,155.8731430822397,160.0
LQ heat distribution main_DN160,1239.2814895523532,2.204402867204603,0.011830849542265902,155.8716670493703,160.0
LQ heat distribution main_DN160,1239.1668606032586,4.8566148319661115,0.011829755232489341,155.86445810663838,160.0
LQ heat distribution main_DN160,1238.9143166319964,4.848247996806875,0.011827344311522638,155.84857459803885,160.0
LQ heat distribution main_DN160,1238.6622077361624,0.3664168604024147,0.011824937544020643,155.8327168383155,160.0
LQ heat distribution main_DN160,1238.6431540594215,0.3281423297657873,0.011824755647345312,155.83151828813277,160.0
LQ heat distribution main_DN165,1367.6471650593871,0.5398672532369782,0.013056297518466703,163.74544715827528,165.0
LQ heat distribution main_DN165,1367.6190919622188,0.8658586596572742,0.013056029517539081,163.7437665839444,165.0
LQ heat distribution main_DN165,1367.5740673119167,0.9051586759719061,0.013055599687941925,163.74107118193035,165.0
LQ heat distribution main_DN165,1367.5269990607662,0.09540939684318997,0.013055150349028795,163.73825339225408,165.0
LQ heat distribution main_DN165,1367.5220377721305,0.5700199054976542,0.013055102985891461,163.7379563767388,165.0
LQ heat distribution main_DN165,1367.4923967370446,4.975219080411502,0.013054820016582765,163.73618185732514,165.0
LQ heat distribution main_DN165,1367.2336853448633,4.966859908183048,0.013052350218089388,163.72069276965038,165.0
LQ heat distribution main_DN165,1366.9754086296377,4.975219962362558,0.013049884569256685,163.70522824432675,165.0
LQ heat distribution main_DN165,1366.716697191595,4.977405768009278,0.013047414770325488,163.6897362249301,165.0
LQ heat distribution main_DN165,1366.4578720916584,4.9668612474206535,0.013044943886316548,163.67423593198296,165.0
LQ heat distribution main_DN165,1366.1995953067924,4.975221285275782,0.01304247823681902,163.65876701266572,165.0
LQ heat distribution main_DN165,1365.940883799958,4.966862139315274,0.013040008437231104,163.64327059068896,165.0
LQ heat distribution main_DN165,1365.6826069687138,4.975222167581096,0.013037542787290824,163.6277987412156,165.0
LQ heat distribution main_DN165,1365.4238954159996,4.96686303085448,0.013035072987264912,163.6122993833524,165.0
LQ heat distribution main_DN165,1365.1656185383952,4.977408435756704,0.013032607336882053,163.59682460205997,165.0
LQ heat distribution main_DN165,1364.906793299736,4.964673890139399,0.013030136451548791,163.5813154968768,165.0
LQ heat distribution main_DN165,1364.6486302574488,4.977409326183736,0.013027671887899273,163.56584460634505,165.0
LQ heat distribution main_DN165,1364.3898049724871,4.964674772849196,0.013025201002123982,163.55033256062444,165.0
LQ heat distribution main_DN165,1364.131641884299,4.977410218026573,0.013022736438036267,163.53485873626215,165.0
LQ heat distribution main_DN165,1363.8728165529615,4.966865706178704,0.013020265551818249,163.519343748328,165.0
LQ heat distribution main_DN165,1363.6145395362403,4.975225696445188,0.013017799900107306,163.50386016093296,165.0
LQ heat distribution main_DN165,1363.355827800025,4.966866597715777,0.013015330098329595,163.48834904218825,165.0
LQ heat distribution main_DN165,1363.0975507369437,4.975226576983113,0.013012864446176074,163.47286251630135,165.0
LQ heat distribution main_DN165,1362.8388389549407,4.011995876654678,0.013010394643961247,163.45734845332086,165.0
LQ heat distribution main_DN165,1362.6302151693546,4.01199620731284,0.013008403008776655,163.4448369240803,165.0
LQ heat distribution main_DN165,1362.4215913665744,0.7119281350024755,0.013006411373427918,163.43232443599084,165.0
LQ heat distribution main_DN165,1362.3845711035542,0.49787420038876695,0.013006057958029157,163.43010399674657,165.0
LQ heat distribution main_DN165,1362.358681645134,1.697239771003082,0.013005810803294836,163.4285511543726,165.0
LQ heat distribution main_DN165,1362.270425177042,0.8073301322804572,0.0130049682594467,163.42325744556067,165.0
LQ heat distribution main_DN165,1310.125181857449,0.495544150497499,0.012507161640643904,160.26496605300807,165.0
LQ heat distribution main_DN165,1310.0994135616231,0.7050317657927044,0.01250691564259306,160.2633899534797,165.0
LQ heat distribution main_DN165,1310.0627519098018,0.5188159230927731,0.012506565650690232,160.26114754284774,165.0
LQ heat distribution main_DN165,1310.035773481801,3.9741145769700075,0.012506308100064926,160.25949738674512,165.0
LQ heat distribution main_DN180,1602.5474143940562,1.491456162023382,0.015298781998988603,177.25057089582182,180.0
LQ heat distribution main_DN180,1602.469858673631,0.33669812412172834,0.01529804161024946,177.24628179899946,180.0
LQ heat distribution main_DN180,1602.4523503711766,0.6840669477343214,0.015297874466550612,177.24531351558045,180.0
LQ heat distribution main_DN180,1602.4167788898944,3.6921212981937996,0.015297534882003765,177.24334624543351,180.0
LQ heat distribution main_DN180,1602.2247885823883,3.6833285223358345,0.01529570203897268,177.23272790183606,180.0
LQ heat distribution main_DN180,1602.033255499227,4.890384820101615,0.015293873560851809,177.22213421186026,180.0
LQ heat distribution main_DN180,1601.7789554885817,4.8903852055370765,0.015291445875785983,177.20806790610044,180.0
LQ heat distribution main_DN180,1601.5246554578937,4.888315939795073,0.015289018190528818,177.19400048259723,180.0
LQ heat distribution main_DN180,1601.2704630290243,4.890385974287177,0.015286591532496651,177.17993789524246,180.0
LQ heat distribution main_DN180,1601.0161629583613,4.888316701837055,0.015284163846857865,177.1658682359326,180.0
LQ heat distribution main_DN180,1600.7619704898657,4.890386743037308,0.015281737188447405,177.15180341320348,180.0
LQ heat distribution main_DN180,1600.5076703792276,4.890387125999108,0.015279309502426994,177.13773151702165,180.0
LQ heat distribution main_DN180,1600.2533702486758,4.888317843306321,0.015276881816216475,177.1236585017715,180.0
LQ heat distribution main_DN180,1599.9991777208238,4.890387897578391,0.015274455157239368,177.10959032375112,180.0
LQ heat distribution main_DN180,1599.7448775501498,4.890388280183251,0.015272027470645821,177.09551507002118,180.0
LQ heat distribution main_DN180,1599.4905773595804,4.88831898654772,0.015269599783862343,177.08143869642353,180.0
LQ heat distribution main_DN180,1599.23638477228,4.890389048581252,0.015267173124317709,177.06736716070665,180.0
LQ heat distribution main_DN180,1598.9820845417537,4.890389434369443,0.01526474543715278,177.05328854703674,180.0
LQ heat distribution main_DN180,1598.7277842911665,4.888320128369602,0.015262317749796339,177.03920881268849,180.0
LQ heat distribution main_DN180,1598.4735916444913,4.890390202766743,0.01525989108968488,177.02513391687626,180.0
LQ heat distribution main_DN180,1598.2192913539475,4.888320890059476,0.015257463401946992,177.01105194085224,180.0
LQ heat distribution main_DN180,1597.9650986676643,0.4805708125725226,0.015255036741457416,176.9969748037967,180.0
LQ heat distribution main_DN180,1597.9401089854105,0.0340795151150407,0.015254798176471698,176.99559082004865,180.0
LQ heat distribution main_DN180,1597.9383368506244,2.2970594557108654,0.015254781258717178,176.99549267490272,180.0
LQ heat distribution main_DN180,1597.8188897589275,0.3726294176147158,0.01525364095235253,176.98887727821992,180.0
LQ heat distribution main_DN180,1597.7995130292115,4.799634143744922,0.01525345597163925,176.9878041040144,180.0
LQ heat distribution main_DN180,1597.5499320537367,4.808237250187807,0.015251073337028513,176.97398055683288,180.0
LQ heat distribution main_DN180,1597.299903716727,3.5063246743738326,0.015248686431663265,176.9601311488724,180.0
LQ heat distribution main_DN180,1597.1175748336595,1.3890112048142351,0.015246945821801045,176.9500310218444,180.0
LQ heat distribution main_DN180,1597.0453462510093,4.593913512518825,0.015246256288792451,176.94602975273105,180.0
LQ heat distribution main_DN180,1596.8064627483584,4.585438735539907,0.015243975778027288,176.93279560498576,180.0
LQ heat distribution main_DN180,1596.5680199341102,4.583324298478652,0.015241699474311315,176.91958488416245,180.0
LQ heat distribution main_DN180,1596.3296870705894,4.58332464857757,0.015239424220244291,176.90637926921949,180.0
LQ heat distribution main_DN180,1596.0913541888633,4.585439796781118,0.015237148966003469,176.89317266742822,180.0
LQ heat distribution main_DN180,1595.8529113194306,4.58332534806602,0.015234872661760674,176.8799589842088,180.0
LQ heat distribution main_DN180,1595.6145784013313,4.814421773365953,0.015232597407172614,176.86675040760468,180.0
LQ heat distribution main_DN180,1595.3642284691164,4.814422190347609,0.015230207431686075,176.85287477732257,180.0
LQ heat distribution main_DN180,1595.1138785152184,4.814422611218225,0.015227817455992538,176.83899805709046,180.0
LQ heat distribution main_DN180,1594.863528539435,4.816622481385404,0.015225427480090072,176.8251202466406,180.0
LQ heat distribution main_DN180,1594.613064170403,4.81442344871567,0.015223036412127952,176.8112350049486,180.0
LQ heat distribution main_DN180,1594.36271415107,4.8144238667570844,0.015220646435809736,176.7973550128073,180.0
LQ heat distribution main_DN180,1594.1123641099985,4.803882358434137,0.015218256459283994,176.7834739296858,180.0
LQ heat distribution main_DN180,1593.8625622273598,4.814424703576542,0.015215871715774319,176.7696221536853,180.0
LQ heat distribution main_DN180,1593.6122121427738,4.814425121616613,0.015213481738833164,176.75573889021777,180.0
LQ heat distribution main_DN180,1593.3618620364498,4.8144255421350435,0.015211091761684484,176.74185453499936,180.0
LQ heat distribution main_DN180,1593.1115119082588,4.81442596088473,0.015208701784327053,176.72796908776547,180.0
LQ heat distribution main_DN180,1592.8611617582928,4.814426377509494,0.015206311806761746,176.71408254826383,180.0
LQ heat distribution main_DN180,1592.6108115866623,4.8144267990891505,0.015203921828989617,176.70019491624308,180.0
LQ heat distribution main_DN180,1592.3604613931097,4.803885296947177,0.015201531851008207,176.68630619143124,180.0
LQ heat distribution main_DN180,1592.1106593576685,4.8144276351995146,0.015199147106039795,176.67244678864128,180.0
LQ heat distribution main_DN180,1591.8603091206382,4.816627551276358,0.015196757127643325,176.65855587988605,180.0
LQ heat distribution main_DN180,1591.609844487972,4.814428473051124,0.01519436605716441,176.64465753068941,180.0
LQ heat distribution main_DN180,1591.3594942073732,4.814428890031966,0.015191976078352012,176.63076443406436,180.0
LQ heat distribution main_DN180,1591.1091439050915,4.898857743015709,0.015189586099332616,176.61687024337232,180.0
LQ heat distribution main_DN180,1590.8544033024548,4.907274796830404,0.015187154208137993,176.60273127336802,180.0
LQ heat distribution main_DN180,1590.5992250130196,3.358410792514826,0.015184718138549113,176.588566875269,180.0
LQ heat distribution main_DN180,1590.424587651809,3.3584110084248784,0.015183050956103188,176.57887247602014,180.0
LQ heat distribution main_DN180,1590.2499502793708,3.3606792540528225,0.01518138377355008,176.5691775438842,180.0
LQ heat distribution main_DN180,1590.07519495816,0.2350113851235283,0.015179715464994368,176.55947553097272,180.0
LQ heat distribution main_DN180,1590.0629743661336,0.0465787831128206,0.015179598800631347,176.55879705190728,180.0
LQ heat distribution main_DN180,1590.0605522694118,0.6014086789249519,0.015179575677989611,176.55866257841367,180.0
LQ heat distribution main_DN180,1590.0292790181077,0.5377218742049931,0.015179277126664512,176.55692629529963,180.0
LQ heat distribution main_DN180,1590.001317480649,0.175713990241419,0.015179010190746052,176.55537386325398,180.0
LQ heat distribution main_DN180,1589.9921803531565,0.7283147812337166,0.01517892296279863,176.5548665645303,180.0
LQ heat distribution main_DN180,1589.9543079845323,0.1397363521251489,0.015178561412740165,176.55276385267763,180.0
LQ heat distribution main_DN180,1589.9470416942218,0.679570783130833,0.015178492044813573,176.5523604180957,180.0
LQ heat distribution main_DN185,1745.5119861778844,4.366004092211613,0.01666359891339269,184.98802530616223,185.0
LQ heat distribution main_DN185,1745.2849539650895,0.8125983287179512,0.016661431541432833,184.97599456481367,185.0
LQ heat distribution main_DN185,1745.2426988519962,0.9783147537773479,0.016661028151331705,184.97375532334706,185.0
LQ heat distribution main_DN185,1745.1918264847998,3.8942018713906275,0.016660542496274938,184.97105938845405,185.0
LQ heat distribution main_DN185,1744.9893279874875,3.898061746762116,0.01665860933639606,184.96032777499948,185.0
LQ heat distribution main_DN185,1744.7866287766558,2.1043402448955835,0.01665667426039767,184.94958490090522,185.0
LQ heat distribution main_DN185,1738.3154299057835,2.6197756493222184,0.01659489670554447,184.60628867025093,185.0
LQ heat distribution main_DN185,1738.1792015720187,0.24617637857913008,0.016593596196391586,184.59905491410797,185.0
LQ heat distribution main_DN185,1738.1664004003326,3.8542209947015933,0.01659347398950198,184.59837515435026,185.0
LQ heat distribution main_DN185,1732.221530973751,1.9108692478349258,0.016536721059415282,184.28242347488785,185.0
LQ heat distribution main_DN185,1732.1221657728636,2.626276144927165,0.016535772465612063,184.2771379146101,185.0
LQ heat distribution main_DN185,1731.9855994133275,2.6363743029118663,0.01653446872948284,184.2698732555601,185.0
LQ heat distribution main_DN185,1725.5848409070197,0.5811287355476632,0.016473363636343864,183.92906248542272,185.0
LQ heat distribution main_DN185,1725.5546222127712,2.9908263500088226,0.016473075152389223,183.92745198204298,185.0
LQ heat distribution main_DN185,1720.3978550162515,2.997325466772682,0.016423845871276863,183.6524155622431,185.0
LQ heat distribution main_DN185,1720.2419940919792,0.508941863165764,0.01642235793882558,183.64409629949537,185.0
LQ heat distribution main_DN185,1720.2155291150946,3.2334165545834015,0.01642210528988157,183.64268366235677,185.0
LQ heat distribution main_DN185,1713.5219540390513,3.230494643864743,0.01635820481182865,183.28504702616272,185.0
LQ heat distribution main_DN185,1713.3539683175702,0.06570028051614842,0.016356601129523342,183.27606259925327,185.0
LQ heat distribution main_DN185,1713.3505519029834,4.675012209271904,0.016356568514586955,183.27587987363518,185.0
LQ heat distribution main_DN185,1713.1074512681012,1.0243741923118614,0.016354247744802874,183.26287726210478,185.0
LQ heat distribution main_DN185,1713.054183810101,0.5941338947931408,0.01635373922491743,183.26002804692678,185.0
LQ heat distribution main_DN185,1713.0232888475718,0.6376531684188901,0.01635344428494102,183.2583754905509,185.0
LQ heat distribution main_DN185,1712.9901308828141,1.5509838344774396,0.016353127741124716,183.25660187071725,185.0
LQ heat distribution main_DN185,1712.9094797234213,3.749818446395049,0.016352357801655573,183.2522877678186,185.0
LQ heat distribution main_DN185,1705.873697937132,3.4830457568120545,0.01628519043376737,182.87554579027056,185.0
LQ heat distribution main_DN185,1705.6925795577777,3.654514755406302,0.016283461380026516,182.86583727499894,185.0
LQ heat distribution main_DN185,1705.5025447904966,3.6440121088691093,0.016281647205637198,182.8556502591154,185.0
LQ heat distribution main_DN185,1705.3130561608355,0.5054013611615129,0.016279838244972176,182.84549195440707,185.0
LQ heat distribution main_DN185,1705.286775290055,0.39057267196917855,0.016279587353604342,182.8440830174252,185.0
LQ heat distribution main_DN190,1799.382264138489,3.926010472873417,0.017177873643326864,187.82089966305173,190.0
LQ heat distribution main_DN190,1799.1781115938998,3.926010798927371,0.01717592469302052,187.81024456129225,190.0
LQ heat distribution main_DN190,1798.9739590323554,3.926011128163202,0.01717397574255232,187.79958885411398,190.0
LQ heat distribution main_DN190,1798.769806453691,3.9260114566915205,0.01717202679192068,187.78893254140533,190.0
LQ heat distribution main_DN190,1798.565653857943,0.06986791993686263,0.01717007784112595,187.77827562306507,190.0
LQ heat distribution main_DN190,1798.5620207261063,2.989599227121056,0.0171700431572898,187.77808596538574,190.0
LQ heat distribution main_DN190,1798.406561566296,1.6541096833419036,0.01716855906029877,187.7699704670136,190.0
LQ heat distribution main_DN190,1791.5437151009498,4.212121371935114,0.01710304262626205,187.41135628072436,190.0
LQ heat distribution main_DN190,1791.3246847896091,2.7615398858658695,0.01710095164476954,187.399899674313,190.0
LQ heat distribution main_DN190,1785.2172711026053,3.3187005910677314,0.017042646979499813,187.08016257166182,190.0
LQ heat distribution main_DN190,1785.0446986718698,2.7615402161708666,0.017040999509993982,187.07112007045424,190.0
LQ heat distribution main_DN190,1778.4798161187223,3.8119481301889104,0.016978327600178734,186.72680623779698,190.0
LQ heat distribution main_DN190,1778.2815948159525,2.4311780853405778,0.01697643527270599,186.71640008591146,190.0
LQ heat distribution main_DN190,1771.9354772232643,3.824729485612285,0.016915851811200613,186.38293679212953,190.0
LQ heat distribution main_DN190,1771.7365912900125,3.9666414182457697,0.016913953138806802,186.37247648332144,190.0
LQ heat distribution main_DN190,1765.7412901289333,1.9228562640494156,0.016856718760180748,186.05688048040236,190.0
LQ heat distribution main_DN190,1765.6413016032027,2.9162341703581545,0.016855764215782363,186.051612489939,190.0
LQ heat distribution main_DN190,1759.8090054327615,2.9290187696471968,0.016800085970718488,185.74407389873497,190.0
LQ heat distribution main_DN190,1759.6566964567398,0.258291579517548,0.016798631947081047,185.73603578159776,190.0
LQ heat distribution main_DN190,1759.6432652946048,2.6091415808695113,0.016798503725962814,185.73532693436172,190.0
LQ heat distribution main_DN190,1754.4036544311002,2.6068534423089362,0.016748483574521245,185.4585928980435,190.0
LQ heat distribution main_DN190,1754.2680980521002,0.626978505488884,0.01674718948021098,185.45142790471832,190.0
LQ heat distribution main_DN190,1754.2354951698148,2.867403027878555,0.01674687823551136,185.4497045993772,190.0
LQ heat distribution main_DN190,1746.6279027614157,2.0077398653521263,0.016674252055001584,185.04714785134803,190.0
LQ heat distribution main_DN190,1746.5235002884174,0.4594990267915075,0.01667325537268179,185.04161728913357,190.0
LQ heat distribution main_DN190,1746.4996063390242,0.31759699675010056,0.016673027268152976,185.04035152026168,190.0
LQ heat distribution main_DN190,1746.4830912951932,0.787617256812596,0.01667286960663669,185.03947663980676,190.0
LQ heat distribution main_DN190,1746.442135197839,0.3769091683758674,0.016672478617640468,185.03730698260026,190.0
LQ heat distribution main_DN190,1746.4225359210834,4.378760539092129,0.01667229151237311,185.0362686981099,190.0
LQ heat distribution main_DN190,1746.1948403730505,4.376524731468035,0.016670117807857283,185.0242059506641,190.0
LQ heat distribution main_DN190,1745.967261087014,4.376525090307504,0.016667945213241185,185.01214857660563,190.0
LQ heat distribution main_DN190,1745.739681782318,4.378761623721669,0.01666577261844695,185.00009041571954,190.0
LQ heat distribution main_DN20,20.340651439488404,0.6347435842839034,0.00019418282997124968,19.96938212929417,20.0
LQ heat distribution main_DN20,20.30764477310564,0.34332258496237505,0.00019386773053084143,19.953173446360072,20.0
LQ heat distribution main_DN20,20.109824764331655,1.604937437095483,0.0001919792340270325,19.855752093016505,20.0
LQ heat distribution main_DN20,20.02636801760269,1.4716815392721365,0.00019118251090790157,19.814508090957393,20.0
LQ heat distribution main_DN20,19.9578134918329,1.7276299789676899,0.00019052805242799907,19.780564374866312,20.0
LQ heat distribution main_DN20,19.949840577560536,1.4503791110532023,0.00019045193868792875,19.77661292753133,20.0
LQ heat distribution main_DN20,19.87442086378577,0.14821550112837767,0.0001897319414203892,19.73919511366118,20.0
LQ heat distribution main_DN20,19.867976732926582,0.07636774439852478,0.0001896704222713755,19.735994711748095,20.0
LQ heat distribution main_DN20,19.86400561021786,1.9247315446651865,0.00018963251179205594,19.73402224181599,20.0
LQ heat distribution main_DN20,19.799838263708487,3.712550810764457,0.0001890199356917278,19.70212273097648,20.0
LQ heat distribution main_DN20,19.76391956989527,0.5746450506084966,0.0001886770364667806,19.684243904336093,20.0
LQ heat distribution main_DN20,19.734038027263626,0.9977570349582103,0.00018839177114332817,19.66935773597546,20.0
LQ heat distribution main_DN20,19.68921161341698,3.7815136036904295,0.00018796383401830052,19.647005289821777,20.0
LQ heat distribution main_DN20,19.63110149209908,3.3516685071164605,0.00018740908345679313,19.617991088652627,20.0
LQ heat distribution main_DN20,19.624756341525075,3.4558101449188476,0.0001873485092269697,19.61482037590365,20.0
LQ heat distribution main_DN20,19.606785621548735,2.6279605247840814,0.00018717695104103805,19.605837508269232,20.0
LQ heat distribution main_DN20,19.58901153477313,4.443619004852144,0.00018700727002170055,19.596948879723833,20.0
LQ heat distribution main_DN20,19.492572906025078,3.1986027401819332,0.00018608661485465468,19.548650509436133,20.0
LQ heat distribution main_DN20,19.456814729729025,2.246455849637884,0.0001857452480165062,19.530711754751476,20.0
LQ heat distribution main_DN20,19.445054213989295,1.0990470583086167,0.00018563297578987393,19.524808271436182,20.0
LQ heat distribution main_DN20,19.440239091563956,1.4079070145166674,0.00018558700803402345,19.52239068591626,20.0
LQ heat distribution main_DN20,19.387903766957248,0.2900723097008573,0.0001850873867967279,19.496094733068603,20.0
LQ heat distribution main_DN20,19.372820006852802,1.5181483998877825,0.00018494338908690025,19.488509291158866,20.0
LQ heat distribution main_DN20,19.36702792680909,4.79370256290548,0.0001848880947666739,19.485595738973338,20.0
LQ heat distribution main_DN20,19.35794334652082,3.280860493421756,0.00018480136846320592,19.48102510420147,20.0
LQ heat distribution main_DN20,19.22266267856245,3.2873141026867336,0.00018350990623925968,19.412835356323445,20.0
LQ heat distribution main_DN20,19.13443975658739,2.514048021081362,0.0001826676826404524,19.36823626302232,20.0
LQ heat distribution main_DN20,19.05172234522274,0.1212116578820854,0.00018187801761549154,19.32632686869434,20.0
LQ heat distribution main_DN20,19.04541933901287,4.148475875973914,0.00018181784571849995,19.323129676523088,20.0
LQ heat distribution main_DN20,19.00370925949116,0.23531228053261302,0.0001814196588018249,19.30195894198658,20.0
LQ heat distribution main_DN20,18.991473020903463,0.9212317891920102,0.0001813028450682908,19.29574380254496,20.0
LQ heat distribution main_DN20,18.943568967865478,2.6199957036640833,0.00018084552713952724,19.27139266451375,20.0
LQ heat distribution main_DN20,18.81135356248789,2.590905180439957,0.00017958332756551687,19.204023193723533,20.0
LQ heat distribution main_DN20,18.676626493105015,1.0151067656158523,0.000178297150292172,19.135129932277234,20.0
LQ heat distribution main_DN20,18.61579133638445,4.526188283144274,0.0001777163850728826,19.103940195768764,20.0
LQ heat distribution main_DN20,18.52211239326853,1.8577414558837704,0.00017682207535339885,19.05581186097269,20.0
LQ heat distribution main_DN20,18.515812526332564,3.250272921511749,0.0001767619334256092,19.05257088914816,20.0
LQ heat distribution main_DN20,18.48418769428377,1.6029951069329347,0.0001764600257210861,19.036293130494556,20.0
LQ heat distribution main_DN20,18.429450800109784,4.385838821863169,0.000175937477805344,19.008086315868262,20.0
LQ heat distribution main_DN20,18.425509837562572,3.8385234449696863,0.000175899855251194,19.00605385808611,20.0
LQ heat distribution main_DN20,18.400831948723255,2.6000880586935082,0.00017566426681358717,18.993321878337706,20.0
LQ heat distribution main_DN20,18.38042954566095,0.0657048206161104,0.00017546949446931693,18.982789287082596,20.0
LQ heat distribution main_DN20,18.377012894988912,0.9679098353332655,0.00017543687727913042,18.98102489485472,20.0
LQ heat distribution main_DN20,18.346798334413954,2.805801112924466,0.00017514843278676806,18.965414652454054,20.0
LQ heat distribution main_DN20,18.333571092030656,3.4757984519705953,0.00017502215839647404,18.958576800883215,20.0
LQ heat distribution main_DN20,18.265627369671193,1.6960928133603839,0.00017437353097538133,18.923414204364157,20.0
LQ heat distribution main_DN20,18.152829572528184,0.04657879528837952,0.00017329670236303755,18.86489376614065,20.0
LQ heat distribution main_DN20,18.15040747517319,2.975529596497849,0.00017327357971525718,18.863635170796556,20.0
LQ heat distribution main_DN20,15.18883538463471,3.6766900379712273,0.00014500081512777767,17.25617102519668,20.0
LQ heat distribution main_DN20,14.997647502660207,3.104272428672739,0.00014317563248362968,17.147221966321524,20.0
LQ heat distribution main_DN20,14.984969418300922,0.6368369962881401,0.00014305460065203746,17.139972833120652,20.0
LQ heat distribution main_DN20,14.951853894493938,2.189046404872166,0.00014273846199994213,17.121023407994706,20.0
LQ heat distribution main_DN20,14.838023481440585,2.6868053774916483,0.0001416517754791464,17.055726600593328,20.0
LQ heat distribution main_DN20,14.55920567254335,0.6764200056243616,0.00013899003028681003,16.894721588609272,20.0
LQ heat distribution main_DN20,14.524031832250882,2.643662440486912,0.00013865424183533061,16.87430112053464,20.0
LQ heat distribution main_DN20,14.401932893424762,3.7885898388687265,0.00013748861950763495,16.803222967929305,20.0
LQ heat distribution main_DN20,14.386561385345562,2.646470930201725,0.00013734187480043497,16.794253344329285,20.0
LQ heat distribution main_DN20,14.248944896975072,0.830946509283785,0.00013602811357494102,16.713736546738303,20.0
LQ heat distribution main_DN20,14.205735678492315,1.7072739110452475,0.00013561561506913905,16.6883755171855,20.0
LQ heat distribution main_DN20,14.20492622180359,3.791237574409244,0.00013560788755898414,16.68790005044693,20.0
LQ heat distribution main_DN20,14.116957435117962,1.4766996526982197,0.00013476809007272517,16.636147082677837,20.0
LQ heat distribution main_DN20,14.040169053177655,1.9018798019328889,0.00013403502676064588,16.590839702022613,20.0
LQ heat distribution main_DN20,14.007781867934309,3.7950391420651024,0.0001337258412213299,16.571693179401255,20.0
LQ heat distribution main_DN20,13.941271303477144,1.0399241838021636,0.0001330908954985885,16.532304212340872,20.0
LQ heat distribution main_DN20,13.887195245919433,2.7556773065142064,0.00013257465628562705,16.500209921075808,20.0
LQ heat distribution main_DN20,13.843822421112657,4.30637489873059,0.0001321605959056101,16.474422842834127,20.0
LQ heat distribution main_DN20,13.843432193586825,1.9348897850303528,0.00013215687058316778,16.474190651955993,20.0
LQ heat distribution main_DN20,13.82557581178434,2.9534157771978626,0.00013198640393111542,16.4635623498058,20.0
LQ heat distribution main_DN20,13.810439832546924,2.602326344958585,0.0001318419077092785,16.454547883379075,20.0
LQ heat distribution main_DN20,13.793121657063116,3.5753674320728526,0.0001316765790650417,16.44422771463402,20.0
LQ heat distribution main_DN20,13.743900025980693,2.7452117756678374,0.00013120668282559135,16.414860355643267,20.0
LQ heat distribution main_DN20,13.74360353347416,3.3962695171772954,0.00013120385234820198,16.414683298573213,20.0
LQ heat distribution main_DN20,13.742817924765246,1.2149495078535713,0.0001311963525037255,16.414214145690206,20.0
LQ heat distribution main_DN20,13.67964055035686,2.7843222968897385,0.000130593227211044,16.37644163364367,20.0
LQ heat distribution main_DN20,13.675118862609079,0.5060508648804426,0.00013055006074089813,16.373734863853038,20.0
LQ heat distribution main_DN20,13.67199819137005,2.8941951383901525,0.00013052026913002435,16.371866508652396,20.0
LQ heat distribution main_DN20,13.648804217635295,0.3303628555490662,0.000130298846946399,16.357973520163508,20.0
LQ heat distribution main_DN20,13.631625349146743,2.1721978655542458,0.0001301348482018782,16.34767591643943,20.0
LQ heat distribution main_DN20,13.619890926378666,0.9551340560758441,0.00013002282507282737,16.3406381701546,20.0
LQ heat distribution main_DN20,13.607202550595328,3.251229109630309,0.00012990169499375016,16.333024876106002,20.0
LQ heat distribution main_DN20,13.601149013645966,4.254118227993944,0.00012984390466487796,16.329391375090474,20.0
LQ heat distribution main_DN20,13.56699751858094,1.4823902803303757,0.00012951787607237174,16.308877533291184,20.0
LQ heat distribution main_DN20,13.518671060137923,3.8427556996757546,0.00012905652563377493,16.2798050209776,20.0
LQ heat distribution main_DN20,13.4393656536188,2.646256342765504,0.00012829943344743486,16.23198317502145,20.0
LQ heat distribution main_DN20,13.418183058050401,2.6137115160914064,0.00012809721296468162,16.21918602612323,20.0
LQ heat distribution main_DN20,13.399924316315005,4.673015059045885,0.00012792290516768501,16.20814717162143,20.0
LQ heat distribution main_DN20,13.398798620214752,0.893483893248123,0.0001279121586655346,16.20746635317656,20.0
LQ heat distribution main_DN20,13.352337457765849,3.342880023900515,0.00012746861534859998,16.179341755344893,20.0
LQ heat distribution main_DN20,13.318847763754784,1.8207814185980478,0.0001271489046659168,16.159038891213562,20.0
LQ heat distribution main_DN20,13.31339176723347,3.5063193081662214,0.0001270968187802718,16.155728819188642,20.0
LQ heat distribution main_DN20,13.301760323794994,1.7718858668167474,0.00012698577874744625,16.14866993026094,20.0
LQ heat distribution main_DN20,13.282270059213648,2.302155003581081,0.00012679971416910404,16.136834758843627,20.0
LQ heat distribution main_DN20,13.224167129987686,1.1390312194017473,0.00012624503226718554,16.101501002408444,20.0
LQ heat distribution main_DN20,13.209622258720524,1.6937592084900694,0.0001261061790808642,16.0926437833389,20.0
LQ heat distribution main_DN20,13.178507696523022,3.3534366868526653,0.0001258091426875706,16.073679926686175,20.0
LQ heat distribution main_DN20,13.164937506578795,0.904021145447142,0.0001256795943348811,16.06540208995736,20.0
LQ heat distribution main_DN20,13.15692753324462,1.8611269965874924,0.00012560312680901786,16.060513991475048,20.0
LQ heat distribution main_DN20,13.144920092914191,0.9746067637526963,0.00012548849730705672,16.053183644692425,20.0
LQ heat distribution main_DN20,13.131063163208827,0.6014061263354114,0.00012535621158194584,16.04472005225885,20.0
LQ heat distribution main_DN20,13.12154677987904,1.3335629726132048,0.00012526536305373784,16.0389050097661,20.0
LQ heat distribution main_DN20,13.117928407015544,0.7748752792312703,0.00012523082011470685,16.036693428271164,20.0
LQ heat distribution main_DN20,13.099790044639386,1.488930476756953,0.00012505766152400369,16.025602501102203,20.0
LQ heat distribution main_DN20,13.094240541199051,4.7004325811841685,0.00012500468297087399,16.022207654438066,20.0
LQ heat distribution main_DN20,13.077634892495517,0.011126726170789481,0.00012484615649160398,16.012045035379074,20.0
LQ heat distribution main_DN20,13.077056302734636,0.800370782712258,0.00012484063296166716,16.01169082348001,20.0
LQ heat distribution main_DN20,13.052201505303154,2.396408447457855,0.00012460335565921867,15.996467343479166,20.0
LQ heat distribution main_DN20,13.035437022033598,1.649542548360047,0.00012444331285950928,15.986190966892737,20.0
LQ heat distribution main_DN20,13.004128988806684,0.5909199475898896,0.00012414442948741465,15.966981903288401,20.0
LQ heat distribution main_DN20,12.949660809518875,1.7426433922697941,0.00012362444686891527,15.933507726390884,20.0
LQ heat distribution main_DN20,12.927588266035345,2.731379824865096,0.00012341373046334458,15.91992269743435,20.0
LQ heat distribution main_DN20,12.874987062227884,2.426636858141455,0.00012291157099978886,15.887501311004987,20.0
LQ heat distribution main_DN20,12.816820818812472,1.0134157895038225,0.00012235628466646751,15.8515726392001,20.0
LQ heat distribution main_DN20,12.768973534304973,3.7818504927995247,0.00012189950868071573,15.8219567188456,20.0
LQ heat distribution main_DN20,12.764123197758273,3.7313485642891138,0.00012185320475186896,15.81895142230592,20.0
LQ heat distribution main_DN20,12.748801945604528,4.061168100735446,0.00012170693981484036,15.809454533496883,20.0
LQ heat distribution main_DN20,12.634425788646627,2.97552980550484,0.00012061504332836876,15.738377322166274,20.0
LQ heat distribution main_DN20,12.590767055853426,2.5140501017107595,0.0001201982535165005,15.711161513565441,20.0
LQ heat distribution main_DN20,12.57009307241524,1.9571311446149606,0.00012000088851947723,15.698257385637827,20.0
LQ heat distribution main_DN20,12.564917146701053,1.669178677108769,0.0001199514763408215,15.695025055550309,20.0
LQ heat distribution main_DN20,12.479698238760376,0.07219298706456685,0.00011913793068028999,15.641710399630409,20.0
LQ heat distribution main_DN20,12.478119855491396,3.025016923589554,0.00011912286258225676,15.640721217272002,20.0
LQ heat distribution main_DN20,12.475944203433018,1.8849552545436041,0.00011910209263420543,15.639357620386981,20.0
LQ heat distribution main_DN20,12.460036450564466,2.514049675503166,0.00011895022864500684,15.629383770389547,20.0
LQ heat distribution main_DN20,12.377926530196751,1.2736738030898986,0.00011816636305677089,15.577800908065015,20.0
LQ heat distribution main_DN20,12.329305867438302,0.7371622404898966,0.0001177022039850912,15.547175898322871,20.0
LQ heat distribution main_DN20,12.290973430932828,2.6451615318160244,0.00011733626187048046,15.522988605088383,20.0
LQ heat distribution main_DN20,12.221981309366202,1.2504767392960103,0.00011667762586507113,15.479360203771385,20.0
LQ heat distribution main_DN20,11.979301918497585,3.853933761677055,0.0001143608775035569,15.324910756365025,20.0
LQ heat distribution main_DN20,11.778897362890378,0.9655467432523497,0.00011244770752162652,15.196183090974952,20.0
LQ heat distribution main_DN20,11.728688932241255,4.798469974067712,0.00011196839076125304,15.163761070478492,20.0
LQ heat distribution main_DN245,2998.1941118881577,4.090960563326016,0.028622378156450193,242.4443525548409,245.0
LQ heat distribution main_DN245,2997.9813819388646,4.094604633039384,0.02862034732161207,242.43575136229256,245.0
LQ heat distribution main_DN245,2997.7684624979465,4.090958603594276,0.028618314677784692,242.42714220256016,245.0
LQ heat distribution main_DN245,2997.5557326505595,4.097450554119573,0.028616283843919423,242.41854040349625,245.0
LQ heat distribution main_DN245,2997.3426652217454,1.6054839030290309,0.028614249787319766,242.4099246482623,245.0
LQ heat distribution main_DN245,2997.259180058788,2.520447081416711,0.02861345279292399,242.406548695753,245.0
LQ heat distribution main_DN245,2997.1281168105543,2.517030581472755,0.028612201592463526,242.40124869747493,245.0
LQ heat distribution main_DN245,2996.9972312203176,4.205728911395229,0.028610952088022126,242.3959557677667,245.0
LQ heat distribution main_DN245,2996.778533316925,4.8606840520348475,0.02860886427987518,242.38711150626833,245.0
LQ heat distribution main_DN245,2996.5257777462193,4.8501154468199825,0.028606451338866055,242.376889532259,245.0
LQ heat distribution main_DN245,2996.2735717429846,2.6589842027335813,0.028604043644324437,242.3666893542163,245.0
LQ heat distribution main_DN245,2996.1353045644423,0.02328930702238767,0.028602723671259593,242.3610971170385,245.0
LQ heat distribution main_DN245,2996.134093520477,1.61742330992637,0.02860271210998069,242.3610481356101,245.0
LQ heat distribution main_DN245,2996.049987508361,3.1489189201529304,0.028601909188623972,242.35764639128402,245.0
LQ heat distribution main_DN245,2995.886243724513,1.1104335256904976,0.028600346002143322,242.35102348771647,245.0
LQ heat distribution main_DN245,2995.828501181177,0.9586709388637636,0.028599794760679496,242.3486879464495,245.0
LQ heat distribution main_DN245,2995.7786502923564,3.283159839315452,0.028599318857206266,242.34667158473977,245.0
LQ heat distribution main_DN245,2995.607925980712,1.4676053972587977,0.02859768903084212,242.33976602478398,245.0
LQ heat distribution main_DN245,2995.5316105000547,4.645332890696582,0.02859696048210076,242.33667910654003,245.0
LQ heat distribution main_DN245,2995.2900531897385,2.574580634029614,0.028594654445725426,242.32690799006158,245.0
LQ heat distribution main_DN245,2995.156174996769,1.7701533168788723,0.028593376372284193,242.32149237913683,245.0
LQ heat distribution main_DN245,2995.0641270242913,0.01767786123854585,0.02859249763269013,242.31776880478327,245.0
LQ heat distribution main_DN245,2995.0632077755067,1.8988292494364762,0.02859248885704541,242.3177316185458,245.0
LQ heat distribution main_DN245,2994.964468654536,0.3748755764145931,0.02859154624013877,242.313737306013,245.0
LQ heat distribution main_DN245,2994.9449751245625,4.085323565751417,0.02859136014438723,242.31294872273654,245.0
LQ heat distribution main_DN245,2994.7325382991435,4.0853225795517,0.028589332107867717,242.30435472403715,245.0
LQ heat distribution main_DN245,2994.520101525007,4.081637926605925,0.028587304071837773,242.29576042259163,245.0
LQ heat distribution main_DN245,2994.3078563528234,4.08532061420119,0.02858527786494342,242.28717356811714,245.0
LQ heat distribution main_DN245,2994.095419680885,0.3284979779031995,0.028583249829889114,242.2785786613426,245.0
LQ heat distribution main_DN245,2994.078337786034,4.808000564161843,0.028583086756907246,242.2778875372253,245.0
LQ heat distribution main_DN245,2993.8283217566973,4.819341920581637,0.028580699969037685,242.26777179989668,245.0
LQ heat distribution main_DN245,2993.577715976827,4.825840839251662,0.02857830755109143,242.25763177716243,245.0
LQ heat distribution main_DN245,2993.326772253186,4.815754285231531,0.028575911906951655,242.24747765523043,245.0
LQ heat distribution main_DN245,2993.076353030354,4.819337895484087,0.028573521269979512,242.23734433225582,245.0
LQ heat distribution main_DN245,2992.8257474597885,3.470122515682902,0.028571128854031395,242.22720304424868,245.0
