name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN245,2992.645301088973,3.460030106904804,0.02856940621564652,242.2199006347122,245.0
LQ heat distribution main_DN245,2992.465379523414,1.539789906771435,0.028567688587335695,242.21261924410348,245.0
LQ heat distribution main_DN245,2992.385310448262,2.1736203606399043,0.028566924204756677,242.20937879389197,245.0
LQ heat distribution main_DN245,2992.2722821895086,4.935689242570054,0.028565845176033496,242.20480438919145,245.0
LQ heat distribution main_DN245,2992.015626348895,4.93938622357298,0.028563395000944104,242.1944168634507,245.0
LQ heat distribution main_DN245,2991.758778265269,1.4972023827599983,0.028560942990599227,242.1840211111054,245.0
LQ heat distribution main_DN25,31.76936477765904,2.1708031176138847,0.00030328749191082616,24.9566601145191,25.0
LQ heat distribution main_DN25,31.751290002959983,0.6449018186779752,0.0003031149403623865,24.949559717798333,25.0
LQ heat distribution main_DN25,31.71775510838873,0.45153563661491347,0.00030279479817077546,24.93638069591307,25.0
LQ heat distribution main_DN25,31.694275255284754,1.0057887258343776,0.0003025706468284941,24.927149100675656,25.0
LQ heat distribution main_DN25,31.65636660905285,0.2988995833720047,0.0003022087504444186,24.912237303564027,25.0
LQ heat distribution main_DN25,31.641974241541366,3.064440427936372,0.0003020713531412064,24.9065735639255,25.0
LQ heat distribution main_DN25,31.640823830717505,3.3251899087427317,0.0003020603706989738,24.90612079425897,25.0
LQ heat distribution main_DN25,31.584366680107753,0.26927716038938726,0.00030152140028742486,24.883890709098733,25.0
LQ heat distribution main_DN25,31.570364267767506,1.4648290735222032,0.00030138772570661104,24.878374164654222,25.0
LQ heat distribution main_DN25,31.49419315594435,3.4848760382130433,0.0003006605551880129,24.848343503152403,25.0
LQ heat distribution main_DN25,31.467913955462883,0.05298235262004774,0.0003004096797657555,24.83797443493779,25.0
LQ heat distribution main_DN25,31.017785000136197,1.6012168654692724,0.00029611250596788734,24.659688676609935,25.0
LQ heat distribution main_DN25,31.007858230266038,4.101041307602572,0.00029601773966841087,24.655742381877598,25.0
LQ heat distribution main_DN25,30.934521723131795,2.6299866198817017,0.00029531762981510064,24.626568544707386,25.0
LQ heat distribution main_DN25,30.797762418897946,2.62998678313685,0.00029401205173172266,24.572072099187334,25.0
LQ heat distribution main_DN25,30.794604082270705,2.564052064690719,0.000293981900546737,24.570812123478266,25.0
LQ heat distribution main_DN25,30.33284839374858,4.183204887397755,0.00028957373168256404,24.385900417764216,25.0
LQ heat distribution main_DN25,30.269654810436233,3.7155685952253776,0.00028897045165094255,24.36048513414509,25.0
LQ heat distribution main_DN25,30.218715949891294,0.5845288399886749,0.00028848416181280473,24.339979154503773,25.0
LQ heat distribution main_DN25,30.188320450211883,0.023419503888702977,0.0002881939899781564,24.327734889030754,25.0
LQ heat distribution main_DN25,30.18710263600967,4.080070709755126,0.0002881823640669181,24.32724418667619,25.0
LQ heat distribution main_DN25,30.161388605564007,0.21405935048787902,0.00028793688406266355,24.31688074145623,25.0
LQ heat distribution main_DN25,30.150257519338638,0.7554399137101928,0.00028783062070967673,24.31239324458619,25.0
LQ heat distribution main_DN25,30.115321739603896,1.4464880396085613,0.00028749710491268634,24.29830350415788,25.0
LQ heat distribution main_DN25,30.076445243484514,1.7663130623421555,0.0002871259689115467,24.282614846261996,25.0
LQ heat distribution main_DN25,29.883297037128692,2.483701583834677,0.0002852820719534959,24.204518886782314,25.0
LQ heat distribution main_DN25,28.885416433495998,2.9129358330051924,0.00027575576547490214,23.796961899184254,25.0
LQ heat distribution main_DN25,28.733943770179728,1.632281827520422,0.0002743097257296394,23.73448526540237,25.0
LQ heat distribution main_DN25,28.649065115148666,0.7782078256556371,0.0002734994283069085,23.699404088833784,25.0
LQ heat distribution main_DN25,28.608598308214575,2.2004331428268564,0.0002731131103409506,23.68266046899851,25.0
LQ heat distribution main_DN25,27.36164650059871,1.4082505157911553,0.00026120903580523826,23.160787002248085,25.0
LQ heat distribution main_DN25,27.360177524164612,4.604997430273374,0.00026119501216386267,23.16016527235767,25.0
LQ heat distribution main_DN25,27.307340456856974,3.2228866335824216,0.0002606906010201143,23.137791393734577,25.0
LQ heat distribution main_DN25,27.28841747377757,0.6477127637841856,0.0002605099520169697,23.129773184984227,25.0
LQ heat distribution main_DN25,27.254736410060794,0.13150012156728486,0.00026018841441585483,23.115494674750057,25.0
LQ heat distribution main_DN25,27.247898403739296,0.6217786429421903,0.00026012313511922957,23.11259474183869,25.0
LQ heat distribution main_DN25,27.13975035191069,2.8516087033154793,0.00025909069548363424,23.066681709797958,25.0
LQ heat distribution main_DN25,27.120717657790397,2.034326306545723,0.0002589089991197174,23.058592134758314,25.0
LQ heat distribution main_DN25,27.00234210053958,2.779422114948596,0.0002577789222008552,23.00821443582136,25.0
LQ heat distribution main_DN25,26.863481128793556,3.876162602764937,0.0002564532804658096,22.948977701109268,25.0
LQ heat distribution main_DN25,26.857812150562253,1.8822242463089767,0.0002563991613418831,22.94655612144322,25.0
LQ heat distribution main_DN25,26.759936489754185,3.813471262152945,0.0002554647874916867,22.904706859627172,25.0
LQ heat distribution main_DN25,26.695736175722708,3.3396778080952836,0.0002548518966656106,22.877214783858587,25.0
LQ heat distribution main_DN25,26.661920673449778,2.3129454328115724,0.00025452907564152535,22.86272090288798,25.0
LQ heat distribution main_DN25,26.561635984122233,1.3038474341901927,0.00025357170390570154,22.819683101140463,25.0
LQ heat distribution main_DN25,26.522072929701753,0.7433164329471631,0.0002531940136487041,22.802682024898306,25.0
LQ heat distribution main_DN25,26.49383591754434,2.541007262984735,0.0002529244479001846,22.79054023113833,25.0
LQ heat distribution main_DN25,26.39603178018668,3.693302567691995,0.00025199075685142415,22.748434775328636,25.0
LQ heat distribution main_DN25,26.263025623656624,4.264623060416225,0.00025072100834039736,22.691049198608223,25.0
LQ heat distribution main_DN25,26.203980046666693,3.7037968369411396,0.0002501573274144792,22.665527386866625,25.0
LQ heat distribution main_DN25,26.04126522451498,4.288816501033786,0.00024860396395718357,22.595046484265772,25.0
LQ heat distribution main_DN25,26.011382611145756,0.41295264004403975,0.0002483186884118927,22.58207874166646,25.0
LQ heat distribution main_DN25,25.989909073863465,3.030299079893523,0.00024811369044261064,22.572755568837874,25.0
LQ heat distribution main_DN25,25.94684940397873,3.075258323292685,0.00024770261960838883,22.55404872529657,25.0
LQ heat distribution main_DN25,25.818246766461222,2.830563313158303,0.0002464749094650236,22.49808599442897,25.0
LQ heat distribution main_DN25,25.786935971167512,1.0125745359722298,0.0002461759997247495,22.484439702440515,25.0
LQ heat distribution main_DN25,25.734282095296955,0.9761176608986777,0.0002456733374252693,22.461472688085472,25.0
LQ heat distribution main_DN25,25.69757328672397,1.630296991463138,0.00024532289533865366,22.445446825225627,25.0
LQ heat distribution main_DN25,25.683523976930225,0.9867911969732882,0.0002451887730494532,22.439310328501737,25.0
LQ heat distribution main_DN25,25.68084008391032,4.792863581666256,0.0002451631511590484,22.43813785929836,25.0
LQ heat distribution main_DN25,25.67105747417699,1.5073462171164334,0.0002450697610899951,22.433863769101695,25.0
LQ heat distribution main_DN25,25.662906095732023,4.5877422242263615,0.00024499194363467323,22.43030175315102,25.0
LQ heat distribution main_DN25,25.612797843167886,2.357552027507222,0.00024451358322833306,22.408392847007487,25.0
LQ heat distribution main_DN25,25.593576251312243,0.6209302036911569,0.0002443300835447469,22.399982875051702,25.0
LQ heat distribution main_DN25,25.592675470886935,0.19709721011330145,0.00024432148420894446,22.39958868153522,25.0
LQ heat distribution main_DN25,25.58242641596104,0.6071606977673879,0.00024422364120249204,22.39510306994066,25.0
LQ heat distribution main_DN25,25.561287880720304,3.9086947204599123,0.00024402184134339193,22.38584871893245,25.0
LQ heat distribution main_DN25,25.55085405967714,2.010842977472569,0.00024392223445992496,22.381279430786194,25.0
LQ heat distribution main_DN25,25.446290224848564,3.2849526440927583,0.00024292401169306505,22.33543611702285,25.0
LQ heat distribution main_DN25,25.431611177663672,0.8898382069501443,0.00024278387759106131,22.328992933861844,25.0
LQ heat distribution main_DN25,25.385339590902266,2.5203372858356023,0.00024234214406589275,22.308670424248568,25.0
LQ heat distribution main_DN25,25.358035755256388,0.3710662988183534,0.00024208148692368868,22.29666987284412,25.0
LQ heat distribution main_DN25,25.27547268735574,3.3738087864350663,0.0002412932953446849,22.26034248614576,25.0
LQ heat distribution main_DN25,24.91715250213803,3.2796114032530777,0.00023787257758604326,22.101991312659877,25.0
LQ heat distribution main_DN25,24.86899404419203,0.7400422521848214,0.00023741283097080694,22.08062224533584,25.0
LQ heat distribution main_DN25,24.83051184707842,3.645890106853378,0.00023704545916065318,22.063531891366967,25.0
LQ heat distribution main_DN25,24.788888978771705,4.809921241406289,0.0002366481048092764,22.0450318164888,25.0
LQ heat distribution main_DN25,24.746612709168872,0.40018487679850323,0.00023624451273669567,22.026225418769982,25.0
LQ heat distribution main_DN25,24.73869461194692,1.2390829154863883,0.00023616892230975578,22.022701305195298,25.0
LQ heat distribution main_DN25,24.72580309557535,0.3070929621434672,0.00023604585294105347,22.016962461353778,25.0
LQ heat distribution main_DN25,24.70983426154389,2.233705307274905,0.00023589340583812782,22.00985163055343,25.0
LQ heat distribution main_DN25,24.701284870468893,1.6862721720236087,0.00023581178873955983,22.0060436910446,25.0
LQ heat distribution main_DN25,24.674262300341628,3.44886005661264,0.0002355538167097053,21.994003374383926,25.0
LQ heat distribution main_DN25,24.640925561522042,1.2428105778429046,0.00023523556621978084,21.979140596336688,25.0
LQ heat distribution main_DN25,24.613598717523665,2.2508900229561473,0.00023497468942743356,21.966949756353984,25.0
LQ heat distribution main_DN25,24.59134123423634,4.290522852532864,0.00023476220748674308,21.95701541874717,25.0
LQ heat distribution main_DN25,24.53877307421858,1.6287458108043273,0.000234260363477027,21.93353444235207,25.0
LQ heat distribution main_DN25,24.496552436329946,1.4929480996093332,0.00023385730249479662,21.91465724568642,25.0
LQ heat distribution main_DN25,24.36823404590463,2.591395046295829,0.00023263230592749048,21.85718495914791,25.0
LQ heat distribution main_DN25,23.867702677630746,2.5918162040009043,0.0002278539635096014,21.63154345398685,25.0
LQ heat distribution main_DN25,23.732928235022698,3.201484005030776,0.00022656733398589688,21.570383263978883,25.0
LQ heat distribution main_DN25,22.216088698844928,1.2214489920940141,0.0002120867656214313,20.869690049176207,25.0
LQ heat distribution main_DN25,22.152573351256038,0.5219337399464,0.0002114804138544729,20.839835685086577,25.0
LQ heat distribution main_DN25,22.125432796778824,3.1785263771300554,0.0002112213154823754,20.827065655332223,25.0
LQ heat distribution main_DN25,21.960149425168062,3.178525785832915,0.00020964343126652087,20.74912773069464,25.0
LQ heat distribution main_DN25,21.59868627933154,4.030037642927412,0.00020619270911056365,20.5776543020243,25.0
LQ heat distribution main_DN25,21.389124321899317,2.7046957323758787,0.00020419211763149706,20.477583294108584,25.0
LQ heat distribution main_DN25,21.248480143815772,0.5388708183970374,0.00020284945244692862,20.410147084362958,25.0
LQ heat distribution main_DN25,21.228030411895876,3.413693633252203,0.00020265422827585563,20.400323263907985,25.0
LQ heat distribution main_DN25,21.05051834296676,2.1941258132693173,0.00020095960231949174,20.314848874312993,25.0
LQ heat distribution main_DN25,20.613598530664852,3.3170460891394913,0.00019678853012567877,20.10291820038786,25.0
LQ heat distribution main_DN25,20.4411121340296,1.9319364334844964,0.0001951418819477766,20.018634904393537,25.0
LQ heat distribution main_DN30,45.86795744468097,4.254757211282731,0.00043788026200172763,29.987267874549516,30.0
LQ heat distribution main_DN30,45.85560245332985,0.5956927564295709,0.0004377623145902611,29.983228917855204,30.0
LQ heat distribution main_DN30,45.8396710422893,0.7782232471110153,0.0004376102247473919,29.978019994462972,30.0
LQ heat distribution main_DN30,45.82462642999551,2.9913117440547166,0.0004374666007636803,29.973100187129823,30.0
LQ heat distribution main_DN30,45.79920343343952,4.122885785841668,0.0004372238991259143,29.964784661181646,30.0
LQ heat distribution main_DN30,45.645896594032706,2.800096083764338,0.0004357603493463743,29.914591024346166,30.0
LQ heat distribution main_DN30,45.58481337257576,0.38406088212424855,0.00043517721596731036,29.89456850918806,30.0
LQ heat distribution main_DN30,45.5648422067053,2.9093131230311085,0.000434986560445874,29.8880192360023,30.0
LQ heat distribution main_DN30,45.54328682680962,2.1771210070297036,0.0004347807811628603,29.8809488305163,30.0
LQ heat distribution main_DN30,45.50029159767696,1.3021268909598878,0.0004343703255148159,29.866840915943957,30.0
LQ heat distribution main_DN30,45.432580999347046,4.019607537769345,0.0004337239236214515,29.84460968925667,30.0
LQ heat distribution main_DN30,45.430076534444076,0.04904604402785372,0.0004337000146486308,29.843787087877136,30.0
LQ heat distribution main_DN30,45.427526140154626,4.096103032113209,0.0004336756672091134,29.84294937750736,30.0
LQ heat distribution main_DN30,45.41355792430768,4.30067766618135,0.0004335423190864695,29.838360917133198,30.0
LQ heat distribution main_DN30,45.30952400678924,3.3957597553901557,0.00043254915519607865,29.804164285717786,30.0
LQ heat distribution main_DN30,45.189922685666254,4.806726835708295,0.00043140737647414084,29.764801999886735,30.0
LQ heat distribution main_DN30,45.13294449950895,1.7842028025502146,0.0004308634319762191,29.746031450469285,30.0
LQ heat distribution main_DN30,44.61143880014999,3.9647098102942095,0.0004258848572806682,29.57367622521098,30.0
LQ heat distribution main_DN30,44.40527389001469,0.22949337969974998,0.00042391669584739564,29.505261991784224,30.0
LQ heat distribution main_DN30,44.393340234270305,2.809069260753843,0.00042380277073289074,29.501297042712086,30.0
LQ heat distribution main_DN30,43.12441462329909,2.96277035674063,0.00041168892241812973,29.076612266400563,30.0
LQ heat distribution main_DN30,42.97035056474858,1.6495397369976632,0.00041021814381621556,29.024626992536977,30.0
LQ heat distribution main_DN30,42.8845744984247,3.2758053665813183,0.00040939927922123816,28.995643496203986,30.0
LQ heat distribution main_DN30,42.37948713130175,4.419517704929438,0.0004045774427809236,28.824384811623432,30.0
LQ heat distribution main_DN30,42.14967221064542,2.3308973249931446,0.00040238350559088705,28.746124324110646,30.0
LQ heat distribution main_DN30,41.7841898220227,0.49330204097662006,0.00039889441357539567,28.621223276367907,30.0
LQ heat distribution main_DN30,41.773798863566604,0.9975545605252414,0.0003987952158813041,28.617664269537933,30.0
LQ heat distribution main_DN30,41.75853811589191,1.683330349957837,0.0003986495285526674,28.612436508851204,30.0
LQ heat distribution main_DN30,41.72192602641929,0.27744802357922,0.0003983000097987522,28.599890681726954,30.0
LQ heat distribution main_DN30,41.70749872919317,3.1093832164958304,0.0003981622790376436,28.59494538270154,30.0
LQ heat distribution main_DN30,41.6710049376941,3.7097793499734157,0.0003978138896199914,28.58243244883241,30.0
LQ heat distribution main_DN30,40.963045759243606,3.946409817568194,0.000391055329443853,28.338595294578738,30.0
LQ heat distribution main_DN30,40.920767310472144,2.9683434436159777,0.00039065171656775316,28.32396721781794,30.0
LQ heat distribution main_DN30,40.76641345140411,2.2771618022650397,0.00038917817137378626,28.2704974949899,30.0
LQ heat distribution main_DN30,40.757832448730056,4.65364518221202,0.000389096252493843,28.26752198204706,30.0
LQ heat distribution main_DN30,40.64800103768633,3.6799706970273665,0.0003880477426032108,28.22940959947392,30.0
LQ heat distribution main_DN30,40.4566425614409,1.194517660229375,0.0003862209313741375,28.162883456146883,30.0
LQ heat distribution main_DN30,40.39967728113528,2.9913119455766197,0.00038567711008243705,28.143048991574346,30.0
LQ heat distribution main_DN30,40.39452764310897,3.9021996825257896,0.00038562794886022887,28.14125527509368,30.0
LQ heat distribution main_DN30,40.38097693348323,4.119043025132571,0.0003854985864771669,28.13653475987991,30.0
LQ heat distribution main_DN30,40.244129059965296,0.4305905228134349,0.0003841921628636305,28.08881807523053,30.0
LQ heat distribution main_DN30,40.221738352779,2.725396649999889,0.00038397840909574224,28.081003071908025,30.0
LQ heat distribution main_DN30,40.19161325961763,1.8173172162436662,0.0003836908187075669,28.0704851116557,30.0
LQ heat distribution main_DN30,40.16678669617634,1.1202224018432823,0.00038345381094201755,28.061814131880745,30.0
LQ heat distribution main_DN30,40.10853513128049,3.233816222886314,0.0003828977100838233,28.041458537007003,30.0
LQ heat distribution main_DN30,40.09711276437296,3.502729710869107,0.0003827886660083337,28.037465339119162,30.0
LQ heat distribution main_DN30,39.91497081940776,3.498325677324538,0.00038104984075806934,27.973712480625927,30.0
LQ heat distribution main_DN30,39.844456556169504,2.0531457960478434,0.0003803766735672506,27.94899221106082,30.0
LQ heat distribution main_DN30,39.737692974775015,4.377376094313105,0.0003793574508331744,27.911522305391937,30.0
LQ heat distribution main_DN30,39.733057884186884,3.4964247339441084,0.0003793132017583473,27.90989442770902,30.0
LQ heat distribution main_DN30,39.551243798021794,1.8828637936395949,0.00037757750642502906,27.845964912493333,30.0
LQ heat distribution main_DN30,39.304334355616305,4.496716722999359,0.00037522037570994086,27.758910814143107,30.0
LQ heat distribution main_DN30,39.07050508602034,2.7847117273018616,0.00037298811537966913,27.676216009582863,30.0
LQ heat distribution main_DN30,38.903507557084275,4.072777127160166,0.000371393866893406,27.617004988184476,30.0
LQ heat distribution main_DN30,38.809449867669116,0.3621008742174515,0.0003704959414574617,27.583599727290157,30.0
LQ heat distribution main_DN30,38.79062062220981,3.5979139773934485,0.0003703161873241986,27.57690752495423,30.0
LQ heat distribution main_DN30,38.69172314647194,4.083542069092261,0.00036937205867753644,27.54173114678993,30.0
LQ heat distribution main_DN30,38.60352909538535,2.483019714179344,0.00036853011069580284,27.51032387924879,30.0
LQ heat distribution main_DN30,38.479378958879146,4.0835409420546975,0.0003673449065286792,27.466051231309123,30.0
LQ heat distribution main_DN30,38.47441207024802,3.7222973783311835,0.0003672974899307687,27.46427852572172,30.0
LQ heat distribution main_DN30,38.466907772683165,4.25475769709962,0.0003672258498585505,27.46159999006484,30.0
LQ heat distribution main_DN30,38.391349645238186,4.032513115710915,0.0003665045312194576,27.43461618611446,30.0
LQ heat distribution main_DN30,38.3661406413657,2.819253907127059,0.00036626387247127163,27.425607478150415,30.0
LQ heat distribution main_DN30,38.2808526065748,0.802701362890064,0.0003654496668885422,27.39510691807714,30.0
LQ heat distribution main_DN30,38.2670348298923,0.1948407173662031,0.000365317754939306,27.390162231514797,30.0
LQ heat distribution main_DN30,38.256903112589264,2.3614262047494528,0.0003652210321010908,27.386536032713735,30.0
LQ heat distribution main_DN30,38.24566037243398,0.8483154188754597,0.0003651137028394652,27.38251163047998,30.0
LQ heat distribution main_DN30,38.23911213570452,1.6350341262335344,0.00036505118983966127,27.380167379624574,30.0
LQ heat distribution main_DN30,38.2195394381951,1.5683055704630045,0.00036486433831212507,27.373159210539193,30.0
LQ heat distribution main_DN30,38.201547970652456,0.802658170105172,0.00036469258205873466,27.366715631099666,30.0
LQ heat distribution main_DN30,38.18165896322122,3.7050299192069325,0.0003645027108660737,27.359590688489792,30.0
LQ heat distribution main_DN30,38.1545347901572,2.1643271209164894,0.0003642437688797823,27.349870863088242,30.0
LQ heat distribution main_DN30,38.150655831455246,4.804474210531946,0.0003642067382477828,27.348480573353715,30.0
LQ heat distribution main_DN30,38.13798754853102,4.632745446317932,0.00036408579998597633,27.343939536668284,30.0
LQ heat distribution main_DN30,38.041989779869546,2.5122454484672834,0.00036316935350710786,27.3095039087823,30.0
LQ heat distribution main_DN30,37.98899740742246,3.7076461509134138,0.0003626634597367299,27.290476253461808,30.0
LQ heat distribution main_DN30,37.900823172507586,0.5746455467097675,0.00036182170093086003,27.25878662034916,30.0
LQ heat distribution main_DN30,37.796199807574965,3.7076465040296873,0.00036082290985751757,27.221137347864328,30.0
LQ heat distribution main_DN30,37.60340218936542,1.3975360118685412,0.00035898235980301116,27.15162136082925,30.0
LQ heat distribution main_DN30,37.530730316748254,0.5388700422938312,0.0003582885949092912,27.125372227745025,30.0
LQ heat distribution main_DN30,37.06423515087462,2.4942175922856635,0.00035383518043794387,26.9562651779152,30.0
LQ heat distribution main_DN30,36.93453583607577,2.6804457199045544,0.0003525970008217257,26.909059656831186,30.0
LQ heat distribution main_DN30,36.90015373918898,3.630524085655724,0.00035226877077984705,26.896532014493804,30.0
LQ heat distribution main_DN30,36.71136648673488,2.459895392683118,0.00035046650583995116,26.827640246478783,30.0
LQ heat distribution main_DN30,35.66487682129446,2.3003963034981045,0.00034047615103861064,26.442503039662302,30.0
LQ heat distribution main_DN30,35.651505555445056,1.554188813493516,0.0003403485017226258,26.437545741121443,30.0
LQ heat distribution main_DN30,35.570687737143395,3.5528789165471317,0.00033957697123764577,26.40756331851227,30.0
LQ heat distribution main_DN30,35.54525621351256,3.41017503594872,0.00033933418819582394,26.398121490214795,30.0
LQ heat distribution main_DN30,34.824619957380364,3.443033221750502,0.0003324546057983806,26.129156589595652,30.0
LQ heat distribution main_DN30,34.64558222984934,0.04268841007832662,0.00033074541508209393,26.061903407648977,30.0
LQ heat distribution main_DN30,34.643362432525265,3.7330686945439755,0.0003307242236995252,26.061068480561303,30.0
LQ heat distribution main_DN30,34.591737915052114,3.231532517160004,0.0003302313882105214,26.041643523230405,30.0
LQ heat distribution main_DN30,34.44924286040898,0.5695840420754723,0.00032887105355999027,25.987951008089567,30.0
LQ heat distribution main_DN30,34.42369822415979,0.7793673657738083,0.000328627190684103,25.978313991277254,30.0
LQ heat distribution main_DN30,34.419624490221054,2.5096285330855936,0.00032858830062263534,25.97677679632158,30.0
LQ heat distribution main_DN30,34.383171121139554,2.3253193445217764,0.00032824029709918427,25.963017321862313,30.0
LQ heat distribution main_DN30,34.315414078653944,2.727914455122093,0.00032759345182485866,25.937422754170356,30.0
LQ heat distribution main_DN30,34.289123806500605,2.5160970950489476,0.00032734247070644967,25.927485054467166,30.0
LQ heat distribution main_DN30,34.173562526987595,1.2814274930162388,0.00032623926040083623,25.883757747690424,30.0
LQ heat distribution main_DN30,34.15828675755806,2.598950203178466,0.0003260934296664254,25.877972010386255,30.0
LQ heat distribution main_DN30,34.02314134699278,2.7768830126340864,0.00032480325868250866,25.826728878000896,30.0
LQ heat distribution main_DN30,33.5562762278181,1.968023029021433,0.00032034631243740434,25.648919772430236,30.0
LQ heat distribution main_DN30,33.45393903030899,4.593894178537044,0.0003193693463513985,25.609778914502787,30.0
LQ heat distribution main_DN30,33.421520512876796,1.6916327379066378,0.00031905986169810784,25.597367337279383,30.0
LQ heat distribution main_DN30,33.33355561050565,2.6999386440184923,0.00031822010129361003,25.56365921408665,30.0
LQ heat distribution main_DN30,33.193158801016686,2.697674848072145,0.000316879797623071,25.509766923397784,30.0
LQ heat distribution main_DN30,33.16955319519085,1.2814268198835117,0.0003166544457774783,25.500694562965933,30.0
LQ heat distribution main_DN30,33.10291900055691,0.8844041873029214,0.00031601831981438574,25.475067559771112,30.0
LQ heat distribution main_DN30,33.05692998281716,1.0313147591221545,0.0003155792838455099,25.457365487548437,30.0
LQ heat distribution main_DN30,33.05287970891693,4.379588914683868,0.0003155406177462237,25.455805868104097,30.0
LQ heat distribution main_DN30,33.00330161534281,2.658258072820335,0.000315067318523559,25.4367073213377,30.0
LQ heat distribution main_DN30,32.82514108535337,4.264623408064028,0.00031336650200814673,25.367957384429495,30.0
LQ heat distribution main_DN30,32.384335417912474,2.164804290746251,0.0003091583333452265,25.197049737680757,30.0
LQ heat distribution main_DN30,32.27176559479367,0.36635250832890176,0.0003080836810958823,25.153218413287373,30.0
LQ heat distribution main_DN30,32.25271526436057,1.8828632327676518,0.00030790181636621065,25.14579322520144,30.0
LQ heat distribution main_DN30,32.15480637625665,1.4806133521277252,0.00030696712531032603,25.107596937939604,30.0
LQ heat distribution main_DN30,32.132852258851855,2.7322333190590373,0.0003067575394639795,25.099024203214395,30.0
LQ heat distribution main_DN30,32.020052676323544,2.512245820626849,0.00030568069380738466,25.05493150278208,30.0
LQ heat distribution main_DN30,31.990776126260787,1.6350336446785059,0.0003054012040693154,25.04347478050744,30.0
LQ heat distribution main_DN30,31.905754376737505,1.3620959017047816,0.00030458954058937954,25.010173671576972,30.0
LQ heat distribution main_DN30,31.88941589365095,2.3086753075366997,0.00030443356461719285,25.003769174424463,30.0
LQ heat distribution main_DN305,4601.154999971492,7.068408745760125,0.04392510739829586,300.3416971960366,305.0
LQ heat distribution main_DN305,4600.787442716712,0.34933959010116444,0.043921598498488895,300.3297007544419,305.0
LQ heat distribution main_DN305,4600.769277058026,0.5336687656188178,0.0439214250793129,300.32910784591365,305.0
LQ heat distribution main_DN35,62.41391940081345,1.2577492201977152,0.0005958369393872406,34.980251420226566,35.0
LQ heat distribution main_DN35,62.34851644136317,2.9455386145560274,0.0005952125674593143,34.96191887801836,35.0
LQ heat distribution main_DN35,61.89555718146327,0.7116530184402536,0.0005908883740473821,34.83468896691336,35.0
LQ heat distribution main_DN35,61.858551224504374,0.013076095045280692,0.0005905350952219988,34.824273972715694,35.0
LQ heat distribution main_DN35,61.85787126756202,2.06811266908326,0.0005905286039862722,34.824082575799245,35.0
LQ heat distribution main_DN35,61.75032940876969,2.55026324130558,0.0005895019513963693,34.79379802485206,35.0
LQ heat distribution main_DN35,61.617715720221796,0.5053509553976122,0.0005882359495963895,34.75641673550189,35.0
LQ heat distribution main_DN35,61.591437470541116,1.3203895960268095,0.0005879850832509892,34.7490046204519,35.0
LQ heat distribution main_DN35,61.52277721154772,3.6023664145748944,0.0005873296153847037,34.72963065345848,35.0
LQ heat distribution main_DN35,61.33665544813029,2.731385501537254,0.0005855527966408619,34.67705795956904,35.0
LQ heat distribution main_DN35,61.33545415798982,0.39203914635978054,0.0005855413284772298,34.676718379496634,35.0
LQ heat distribution main_DN35,61.31506812237912,3.893525484431647,0.0005853467123854808,34.670955158412276,35.0
LQ heat distribution main_DN35,61.19462340205035,1.8672183405061338,0.0005841968821198124,34.63688534165359,35.0
LQ heat distribution main_DN35,61.11260479718867,3.9038938834640873,0.0005834138882786508,34.613665805436625,35.0
LQ heat distribution main_DN35,61.097528048344024,1.4212010145187484,0.0005832699575020909,34.60939587014234,35.0
LQ heat distribution main_DN35,60.90960231524854,0.9926810958561985,0.0005814759170906782,34.5561285342528,35.0
LQ heat distribution main_DN35,60.85798289826402,2.4881138342179474,0.0005809831302936899,34.54148268839684,35.0
LQ heat distribution main_DN35,60.728600978884685,0.10830450958105037,0.000579747980705343,34.50474616755996,35.0
LQ heat distribution main_DN35,60.72296914438647,1.9119413928760738,0.0005796942161755271,34.50314618400844,35.0
LQ heat distribution main_DN35,59.84607683067881,1.8006998896264834,0.0005713229291711581,34.2531125554058,35.0
LQ heat distribution main_DN35,59.75244043641823,0.6630442236230647,0.0005704290256459975,34.226305505797455,35.0
LQ heat distribution main_DN35,59.717962136789836,4.192283466299455,0.0005700998772008577,34.21642946486174,35.0
LQ heat distribution main_DN35,59.49996339654226,4.1897003442064396,0.0005680187436424083,34.15391930837606,35.0
LQ heat distribution main_DN35,59.282098978643525,4.192284348863989,0.0005659388923975516,34.09133315517399,35.0
LQ heat distribution main_DN35,59.20077110953664,3.2037249205487517,0.0005651624926924739,34.06794053673873,35.0
LQ heat distribution main_DN35,59.0641001925026,2.7639227135812234,0.0005638577584009795,34.02859318568043,35.0
LQ heat distribution main_DN35,59.034177413668104,4.902071459806128,0.0005635720994144926,34.019972390137575,35.0
LQ heat distribution main_DN35,58.92037621139637,2.774228446829553,0.000562485691755574,33.9871661283631,35.0
LQ heat distribution main_DN35,58.77611633216124,1.4599268887516452,0.0005611085091375774,33.9455337629827,35.0
LQ heat distribution main_DN35,58.700200133946154,1.1138346692374577,0.0005603837721617771,33.9236043748453,35.0
LQ heat distribution main_DN35,58.67961939215466,0.8912886024863997,0.0005601872972998058,33.91765691514657,35.0
LQ heat distribution main_DN35,58.67731275195016,2.703604479150667,0.0005601652768682593,33.91699027312715,35.0
LQ heat distribution main_DN35,58.63327238482537,3.3534321962376037,0.0005597448437692159,33.904259653603795,35.0
LQ heat distribution main_DN35,58.536725319034325,2.533358723214959,0.000558823153403669,33.876334336942584,35.0
LQ heat distribution main_DN35,58.487959627065294,3.391404042073498,0.0005583576098049192,33.86222057261981,35.0
LQ heat distribution main_DN35,58.358682411563464,4.249805148147955,0.0005571234597762622,33.82477666728376,35.0
LQ heat distribution main_DN35,58.31160661687747,3.7116372635789157,0.0005566740488484723,33.81113131561062,35.0
LQ heat distribution main_DN35,58.30618725705208,4.037593259084291,0.0005566223127164877,33.8095601108806,35.0
LQ heat distribution main_DN35,58.19247438241261,1.4931357760871178,0.0005555367482807887,33.776575115839414,35.0
LQ heat distribution main_DN35,58.13769254385977,0.8660202950535926,0.0005550137713017639,33.760672900102975,35.0
LQ heat distribution main_DN35,58.114831322056084,1.0273468546452469,0.0005547955257475521,33.75403446910908,35.0
LQ heat distribution main_DN35,58.0962324075797,4.037593671094447,0.0005546179704780878,33.74863276163606,35.0
LQ heat distribution main_DN35,58.06969008356067,3.344723140573625,0.0005543645831366175,33.740922541505576,35.0
LQ heat distribution main_DN35,58.06140928561453,0.30706448054457464,0.0005542855301729311,33.73851671048482,35.0
LQ heat distribution main_DN35,58.04544193262621,4.291752114672831,0.0005541330972088422,33.73387721021206,35.0
LQ heat distribution main_DN35,58.03479876520657,1.7066032937792939,0.0005540314917919482,33.73078435958912,35.0
LQ heat distribution main_DN35,57.946055393930045,2.6488732755792106,0.0005531842997033895,33.70498493592036,35.0
LQ heat distribution main_DN35,57.88627753668279,0.20368617924489785,0.0005526136280351579,33.68759521319792,35.0
LQ heat distribution main_DN35,57.87568585536206,2.106510450240239,0.0005525125141323347,33.68451309588711,35.0
LQ heat distribution main_DN35,57.82227082266322,4.296032544899582,0.0005520025854192193,33.66896533451022,35.0
LQ heat distribution main_DN35,57.80831398359992,2.6488734090317188,0.0005518693459054886,33.66490166938961,35.0
LQ heat distribution main_DN35,57.67057256633027,4.155086990543087,0.0005505543920413391,33.62477061858826,35.0
LQ heat distribution main_DN35,57.59887713032844,2.007185259837564,0.000549869948738219,33.6038631418539,35.0
LQ heat distribution main_DN35,57.49450349681688,1.005733641075755,0.000548873541735722,33.57340293313912,35.0
LQ heat distribution main_DN35,57.48784928526088,2.5937837601097042,0.0005488100170430633,33.571460043153365,35.0
LQ heat distribution main_DN35,57.44220534748094,4.408859025412161,0.0005483742753936128,33.55812994007894,35.0
LQ heat distribution main_DN35,57.352972529735176,2.583675829089738,0.0005475224107850614,33.532054597784835,35.0
LQ heat distribution main_DN35,57.21862138662251,1.6610947711200308,0.0005462398223066588,33.49275662351262,35.0
LQ heat distribution main_DN35,57.21294467815951,3.1248841352958663,0.000546185629385771,33.49109515975917,35.0
LQ heat distribution main_DN35,57.13224445852427,2.0617406415251804,0.0005454152215610909,33.46746683148045,35.0
LQ heat distribution main_DN35,57.05045070312413,4.9257821553779815,0.0005446343742541682,33.44350129075413,35.0
LQ heat distribution main_DN35,56.59786807891665,2.945538064202784,0.0005403137764097055,33.31058309718162,35.0
LQ heat distribution main_DN35,56.4447000995781,0.10830532784946477,0.0005388515522632754,33.265479178473186,35.0
LQ heat distribution main_DN35,56.439068222529926,1.3658276801620963,0.0005387977873272546,33.26381957392385,35.0
LQ heat distribution main_DN35,56.3680451831615,4.548497940950386,0.000538119763085074,33.242883355870156,35.0
LQ heat distribution main_DN35,55.087689301352576,0.2914578064489413,0.0005258967952396428,32.86317176269205,35.0
LQ heat distribution main_DN35,55.07253349541723,0.32754695376217446,0.0005257521097414533,32.85865076969002,35.0
LQ heat distribution main_DN35,55.0555010538216,0.6477146834147945,0.000525589508867032,32.853569231821076,35.0
LQ heat distribution main_DN35,53.78298008281876,3.978433194285136,0.0005134413373061457,32.47167039624546,35.0
LQ heat distribution main_DN35,53.57610155671593,0.1971079797409213,0.0005114663633099373,32.409158392196396,35.0
LQ heat distribution main_DN35,53.5658519417694,2.718857860318711,0.0005113685149572258,32.40605815465121,35.0
LQ heat distribution main_DN35,53.159503917756076,1.238858959728054,0.0005074892975442108,32.28290874499,35.0
LQ heat distribution main_DN35,53.09508325185022,4.241351080510828,0.0005068743031202885,32.26334199993179,35.0
LQ heat distribution main_DN35,53.08276975691184,3.616834045948201,0.0005067567518559602,32.2596006221042,35.0
LQ heat distribution main_DN35,52.89469438652253,2.2159913729640475,0.0005049612829262294,32.202401082134216,35.0
LQ heat distribution main_DN35,52.876047724074155,0.8021954567915998,0.0005047832718288703,32.19672451816952,35.0
LQ heat distribution main_DN35,52.83433356032099,0.9336057393329984,0.0005043850459219188,32.18402193838428,35.0
LQ heat distribution main_DN35,52.785786061875676,2.9414628277921784,0.0005039215853162355,32.16923219150171,35.0
LQ heat distribution main_DN35,52.63282999483048,2.9386465822820025,0.000502461384198859,32.12259038444789,35.0
LQ heat distribution main_DN35,52.529545400895344,2.553816528119247,0.0005014753737555642,32.09105685330391,35.0
LQ heat distribution main_DN35,52.48002037255181,0.3997279614044571,0.000501002581122213,32.0759255089663,35.0
LQ heat distribution main_DN35,52.45923451855878,1.5812573785668225,0.0005008041481485325,32.06957269573899,35.0
LQ heat distribution main_DN35,52.41951073103526,1.2892825869071527,0.0005004249234466374,32.05742835014559,35.0
LQ heat distribution main_DN35,52.39674694143314,2.5579092250416893,0.0005002076080327746,32.05046693647869,35.0
LQ heat distribution main_DN35,52.352468036516086,1.5010036210052444,0.000499784897723304,32.036921634433824,35.0
LQ heat distribution main_DN35,52.27441584822381,2.6971498685892374,0.0004990397694341175,32.01303083572014,35.0
LQ heat distribution main_DN35,52.263735661730976,0.14187221078948759,0.0004989378106131835,32.009760377318806,35.0
LQ heat distribution main_DN35,52.256358306769926,1.1391821981880201,0.0004988673824035315,32.00750110809952,35.0
LQ heat distribution main_DN35,52.20250728044312,2.0440791410548504,0.0004983532914600775,31.991004732073968,35.0
LQ heat distribution main_DN35,52.09621516510827,1.5045781832683072,0.0004973385695953057,31.958418900158478,35.0
LQ heat distribution main_DN35,52.026013363368094,3.377844526966287,0.000496668385330483,31.936878996488414,35.0
LQ heat distribution main_DN35,52.01797709957832,2.4195384626507703,0.0004965916668217501,31.934412316077257,35.0
LQ heat distribution main_DN35,52.00299121041283,3.1945963162601636,0.0004964486034406952,31.92981198305065,35.0
LQ heat distribution main_DN35,51.85036544796585,1.6315216628106657,0.0004949915555891728,31.88292147960046,35.0
LQ heat distribution main_DN35,51.8368722019673,2.1919526525560227,0.0004948627417848907,31.878772694041547,35.0
LQ heat distribution main_DN35,51.72289066403439,0.2012394933291118,0.0004937746125444811,31.84370507696769,35.0
LQ heat distribution main_DN35,51.02931058688453,4.184755220659539,0.0004871533230251506,31.629479798093538,35.0
LQ heat distribution main_DN35,50.97220102029168,4.155087330520829,0.0004866081242987272,31.611775741943703,35.0
LQ heat distribution main_DN35,50.811703315410234,2.284450323601502,0.0004850759266387612,31.561968027979997,35.0
LQ heat distribution main_DN35,50.7561364791046,4.155087673679094,0.0004845454556477766,31.544705484706657,35.0
LQ heat distribution main_DN35,50.54007192007329,4.1550880147173155,0.0004824827868264753,31.4774923131591,35.0
LQ heat distribution main_DN35,50.53355368336042,2.9590272922764145,0.00048242056022301116,31.475462395569114,35.0
LQ heat distribution main_DN35,50.379684264162044,2.9565623766876388,0.0004809516397533369,31.427506106326277,35.0
LQ heat distribution main_DN35,50.32400734330799,4.155088355402073,0.0004804201178358758,31.410135309887245,35.0
LQ heat distribution main_DN35,50.225943020574285,2.6416405611699765,0.00047948394291717696,31.379516567024112,35.0
LQ heat distribution main_DN35,50.107942748827085,0.9317677870134379,0.0004783574486761536,31.342633547590545,35.0
LQ heat distribution main_DN35,50.08857771139345,2.6416401815804287,0.00047817257958370835,31.336576524576575,35.0
LQ heat distribution main_DN35,49.95121242195127,1.001588257035878,0.0004768612164386756,31.29357756741983,35.0
LQ heat distribution main_DN35,49.8991298325854,4.194807714071303,0.00047636400794830934,31.277258888237167,35.0
LQ heat distribution main_DN35,49.6809998314537,3.13073580635928,0.0004742816213026606,31.208821012750455,35.0
LQ heat distribution main_DN35,49.518201569523015,3.849434279060558,0.0004727274612842293,31.157645403328907,35.0
LQ heat distribution main_DN35,49.44749260320303,0.6817881221157948,0.00047205243535277357,31.13539184934732,35.0
LQ heat distribution main_DN35,49.41203962085301,1.2007773831333213,0.00047171398206064923,31.124228083810905,35.0
LQ heat distribution main_DN35,49.34959919693008,0.5230873248235963,0.0004711178920947979,31.10455651838546,35.0
LQ heat distribution main_DN35,49.322398656039255,4.876591526065704,0.0004708582210600406,31.095983223055352,35.0
LQ heat distribution main_DN35,49.318030987011866,3.849434558316042,0.0004708165249356741,31.09460636412919,35.0
LQ heat distribution main_DN35,49.24473234500804,4.925782695040574,0.00047011677656332257,31.07149068145098,35.0
LQ heat distribution main_DN35,49.117860389979434,2.92217560994665,0.00046890558844849104,31.031439259499656,35.0
LQ heat distribution main_DN35,49.06881589668384,3.1061797086190044,0.0004684373832618982,31.015942846337506,35.0
LQ heat distribution main_DN35,48.98859164486593,4.936190228531524,0.0004676715192827296,30.990577972343633,35.0
LQ heat distribution main_DN35,48.90729455183565,3.1105005837925472,0.0004668954133826792,30.964852696875383,35.0
LQ heat distribution main_DN35,48.74554852147843,2.975175303935431,0.0004653512985344003,30.913606866500437,35.0
LQ heat distribution main_DN35,48.73190975298229,4.9257837746946285,0.0004652210954938643,30.909281825174567,35.0
LQ heat distribution main_DN35,48.69336996931173,1.4465066339156056,0.00046485317393137694,30.897057056459794,35.0
LQ heat distribution main_DN35,48.61815162434812,2.406353953532425,0.0004641350990391229,30.873183953282137,35.0
LQ heat distribution main_DN35,48.47576899669817,1.7559433413311365,0.00046277583767730953,30.827943358904506,35.0
LQ heat distribution main_DN35,48.08206584667479,3.567988191847106,0.00045901733505178795,30.702501282649703,35.0
LQ heat distribution main_DN35,47.896530460698735,2.2974846157857347,0.0004572461141832815,30.643207800125676,35.0
LQ heat distribution main_DN35,47.04040449866491,1.4907034857505495,0.00044907307397293474,30.368107110068284,35.0
LQ heat distribution main_DN35,46.96288791740589,0.6801549039051558,0.00044833305887738314,30.343075411750288,35.0
LQ heat distribution main_DN35,46.92751986240282,1.7173966424245604,0.00044799541634752094,30.33164747644104,35.0
LQ heat distribution main_DN35,46.908306142744024,0.6945041011281293,0.00044781199181617205,30.32543743766006,35.0
LQ heat distribution main_DN35,46.87219192948536,0.9084964623545735,0.0004474672260571395,30.31376157172276,35.0
LQ heat distribution main_DN35,46.83821523699674,1.538170996833234,0.00044714286622431253,30.302772667322884,35.0
LQ heat distribution main_DN35,46.824950113442924,0.5886388054733493,0.00044701623019993247,30.298481315847486,35.0
LQ heat distribution main_DN35,46.79434089555831,1.7149138842786165,0.00044672401809602204,30.288576719850354,35.0
LQ heat distribution main_DN35,46.79070250075189,3.9212444385891465,0.0004466892840167245,30.28739918491416,35.0
LQ heat distribution main_DN35,46.75823034516141,0.7189966865481766,0.0004463792873046435,30.27688782497438,35.0
LQ heat distribution main_DN35,46.7208425174609,4.994875287362591,0.0004460223629351876,30.264780721782547,35.0
LQ heat distribution main_DN35,46.66722126539594,1.4018670495578918,0.0004455104655407727,30.24740837525039,35.0
LQ heat distribution main_DN35,46.59432417881893,2.7053279461572943,0.0004448145506331163,30.22377498090313,35.0
LQ heat distribution main_DN35,46.58679778994526,0.10829020991786935,0.00044474269966534853,30.22133385664023,35.0
LQ heat distribution main_DN35,46.58116669902953,3.0766193462308355,0.00044468894223417214,30.21950732820896,35.0
LQ heat distribution main_DN35,46.46110900251805,3.4320134574419194,0.0004435428067066162,30.180538518937094,35.0
LQ heat distribution main_DN35,46.45364712561875,0.03610190798198711,0.00044347157160495225,30.17811485201509,35.0
LQ heat distribution main_DN35,46.45176982640369,3.6161347917915774,0.00044345364989406864,30.177505062179264,35.0
LQ heat distribution main_DN35,46.28264430273107,3.4218342923146676,0.00044183908642225365,30.122518563105405,35.0
LQ heat distribution main_DN35,46.26373081723053,1.711069311479915,0.0004416585280881196,30.11636312359862,35.0
LQ heat distribution main_DN35,46.17585601386202,1.8524290875231149,0.0004408196278172985,30.08774753928542,35.0
LQ heat distribution main_DN35,46.17475521303358,1.4907903334118884,0.00044080911897884085,30.087388901485586,35.0
LQ heat distribution main_DN35,46.11479763686686,4.984522760327051,0.0004402367316168674,30.067848430796456,35.0
LQ heat distribution main_DN35,46.10470891953071,3.432014850181883,0.00044014041927952944,30.064559219608952,35.0
LQ heat distribution main_DN35,46.09723411569616,4.409166750292203,0.00044006906077036906,30.062121987088762,35.0
LQ heat distribution main_DN35,46.07952970131082,1.7809471530969454,0.00043990004488124885,30.056348502104612,35.0
LQ heat distribution main_DN35,46.064462919056936,4.322920707070016,0.0004397562092511402,30.051434286563588,35.0
LQ heat distribution main_DN35,45.986920449349775,0.815422191590401,0.00043901594701049906,30.026130139164973,35.0
LQ heat distribution main_DN35,45.92624414732125,4.827396817743707,0.0004384366983037828,30.006314984368256,35.0
LQ heat distribution main_DN40,80.98032991548816,4.909630164591905,0.0007730819085010803,39.844829211274764,40.0
LQ heat distribution main_DN40,80.50604675070915,0.8410202344489464,0.0007685541455914954,39.727976866013606,40.0
LQ heat distribution main_DN40,80.4623136985178,0.796906238078287,0.0007681366462865661,39.71718474682453,40.0
LQ heat distribution main_DN40,80.42087457413773,2.092641629146779,0.0007677410460538208,39.70695599969096,40.0
LQ heat distribution main_DN40,80.3120572094221,0.9364150589092007,0.0007667022167963923,39.68008319493422,40.0
LQ heat distribution main_DN40,80.26336362635881,1.6075776341001728,0.0007662373615881509,39.66805225927367,40.0
LQ heat distribution main_DN40,80.1797695893856,3.4008099311058877,0.0007654393278222969,39.647389803008394,40.0
LQ heat distribution main_DN40,77.77743032355401,4.525804691306021,0.0007425053014181767,39.04891704625987,40.0
LQ heat distribution main_DN40,77.54208847960611,0.3944993252469931,0.0007402586012372898,38.98979445514278,40.0
LQ heat distribution main_DN40,77.52157451469327,2.0859586111276873,0.0007400627638634202,38.98463668729225,40.0
LQ heat distribution main_DN40,77.41535795824376,3.603917915322998,0.0007390487633245228,38.95792003937318,40.0
LQ heat distribution main_DN40,77.41310466691463,0.2138840641608776,0.0007390272521901159,38.957353070592575,40.0
LQ heat distribution main_DN40,77.22795422664696,1.8485105701363098,0.0007372597062209734,38.910737648564805,40.0
LQ heat distribution main_DN40,77.13183167699987,0.5616917807116726,0.0007363420685155118,38.886514788507796,40.0
LQ heat distribution main_DN40,76.62518928956533,0.08892890486161212,0.0007315053870125568,38.75859084648383,40.0
LQ heat distribution main_DN40,76.62056498651252,1.7023901285378622,0.0007314612409213605,38.75742129521841,40.0
LQ heat distribution main_DN40,76.3147117307241,4.853414119985138,0.0007285414007706358,38.67998818756537,40.0
LQ heat distribution main_DN40,76.06233419648487,0.1444007210521497,0.0007261320687015262,38.615976648714785,40.0
LQ heat distribution main_DN40,74.22953580872498,4.909628538380686,0.0007086351867181382,38.14789434260702,40.0
LQ heat distribution main_DN40,74.03194085093065,3.387553764080362,0.000706748838672369,38.09708670585041,40.0
LQ heat distribution main_DN40,73.97423512472918,2.794287862752141,0.0007061979486847654,38.0822360306062,40.0
LQ heat distribution main_DN40,73.85578805519847,3.3875539108342734,0.0007050671890711072,38.05173530061488,40.0
LQ heat distribution main_DN40,73.82893215586607,2.3812715474403925,0.0007048108081705592,38.04481636768424,40.0
LQ heat distribution main_DN40,73.70510603539917,3.330999410606031,0.0007036286972353143,38.01289853522318,40.0
LQ heat distribution main_DN40,73.6796352518351,3.37872565702033,0.0007033855393969937,38.00632977746506,40.0
LQ heat distribution main_DN40,73.58915477568814,4.311178112730941,0.0007025217639683832,37.982986236234936,40.0
LQ heat distribution main_DN40,73.53189406604766,1.761693472021246,0.0007019751223489037,37.9682058246134,40.0
LQ heat distribution main_DN40,73.50394151767004,1.298177669585557,0.00070170827224506,37.96098848712548,40.0
LQ heat distribution main_DN40,73.44028600550256,0.35070376609916787,0.0007011005823914326,37.9445475350719,40.0
LQ heat distribution main_DN40,73.4220494096654,3.556722949637563,0.0007009264860111256,37.93983607234178,40.0
LQ heat distribution main_DN40,73.36497351382613,4.897665353206627,0.0007003816087238771,37.92508661253788,40.0
LQ heat distribution main_DN40,73.23709981628426,1.6404831486378022,0.0006991608574346945,37.89202086014681,40.0
LQ heat distribution main_DN40,73.15179469255509,1.5628247140286364,0.000698346488711743,37.86994649252034,40.0
