name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN40,73.11029491545939,4.89766482544307,0.0006979503094554595,37.85920296050318,40.0
LQ heat distribution main_DN40,73.07052780742559,3.1338587147499593,0.000697570671192607,37.8489051235064,40.0
LQ heat distribution main_DN40,72.85561634453636,0.3070929766643346,0.0006955190104490345,37.7932044629544,40.0
LQ heat distribution main_DN40,72.83964750974981,1.2726317605367266,0.0006953665633389004,37.78906239030267,40.0
LQ heat distribution main_DN40,72.7734706582019,0.6246789436618709,0.0006947348034195886,37.77189228090179,40.0
LQ heat distribution main_DN40,70.55733811109995,0.7876819022499453,0.0006735784067885437,37.192321961768855,40.0
LQ heat distribution main_DN40,70.51637865218295,0.8042214966742394,0.0006731873857010306,37.181525079590934,40.0
LQ heat distribution main_DN40,70.47455913435589,2.7180186845878667,0.0006727881540272638,37.170498250908345,40.0
LQ heat distribution main_DN40,70.42970705984541,0.8727455456114281,0.0006723599719316984,37.158668171219624,40.0
LQ heat distribution main_DN40,70.38432429147362,2.9145721469934576,0.0006719267235462875,37.146694282296,40.0
LQ heat distribution main_DN40,70.37217874655728,2.706125022657165,0.0006718107756234586,37.14348912039739,40.0
LQ heat distribution main_DN40,70.23276653982995,3.255064710979957,0.0006704798715019566,37.106678955916905,40.0
LQ heat distribution main_DN40,70.23146024537911,1.6982849291540723,0.0006704674009105404,37.10633387144573,40.0
LQ heat distribution main_DN40,70.13572400289618,0.7060337690252814,0.0006695534511016342,37.081034437159936,40.0
LQ heat distribution main_DN40,70.09901024690687,3.4896681181675078,0.0006692029617843138,37.07132781278158,40.0
LQ heat distribution main_DN40,70.063503174859,2.1716123454211504,0.0006688639921227588,37.06193780121119,40.0
LQ heat distribution main_DN40,69.96965003165917,1.5444266811386542,0.0006679680193953143,37.03710643509748,40.0
LQ heat distribution main_DN40,69.95057933289709,0.719864824456328,0.000667785960218588,37.032058734884686,40.0
LQ heat distribution main_DN40,69.91754750476215,0.7356432458505623,0.0006674706205705218,37.02331412509333,40.0
LQ heat distribution main_DN40,69.91314636202536,2.143825428370562,0.0006674286048880703,37.02214884212648,40.0
LQ heat distribution main_DN40,69.88933984423996,3.2673473482500923,0.0006672013350285437,37.01584499561522,40.0
LQ heat distribution main_DN40,69.71943778213095,3.6973809588883575,0.0006655793583019661,36.97082457284385,40.0
LQ heat distribution main_DN40,69.52717397226876,3.6948601699908585,0.0006637439042698688,36.91981255180168,40.0
LQ heat distribution main_DN40,69.33504124342923,4.597322701591999,0.0006619097016079163,36.86876480102511,40.0
LQ heat distribution main_DN40,69.09598046294644,4.607788145699852,0.0006596274984529494,36.80514988126393,40.0
LQ heat distribution main_DN40,68.85637547937004,1.1943771026968397,0.0006573401000417188,36.74127962618904,40.0
LQ heat distribution main_DN40,68.79426787002981,0.9740971643295618,0.0006567471873033873,36.7247057953534,40.0
LQ heat distribution main_DN40,68.74361481748467,2.564284776544218,0.0006562636259425744,36.71118314982882,40.0
LQ heat distribution main_DN40,68.61027200910436,0.013737751664471437,0.0006549906635714021,36.675561307827984,40.0
LQ heat distribution main_DN40,68.6095576460178,4.929766810251077,0.000654983843876065,36.67537037624727,40.0
LQ heat distribution main_DN40,67.24643658621923,1.820923378562285,0.0006419707549997063,36.309213081022406,40.0
LQ heat distribution main_DN40,67.151748570534,3.386478397456635,0.0006410668121292028,36.283641031244464,40.0
LQ heat distribution main_DN40,66.18601031098173,1.7277971462789026,0.0006318473538041215,36.021790831063605,40.0
LQ heat distribution main_DN40,66.13758181272307,2.604580094042166,0.0006313850292384064,36.008609794363785,40.0
LQ heat distribution main_DN40,66.09616485937522,0.9444707804291295,0.0006309896406622933,35.99733329750123,40.0
LQ heat distribution main_DN40,66.04705237879291,4.4507074657431165,0.0006305207864323905,35.983956977789546,40.0
LQ heat distribution main_DN40,66.00214364783288,4.495142882939261,0.0006300920634637984,35.9717212414698,40.0
LQ heat distribution main_DN40,65.81561559057427,4.444346176619131,0.000628311366019802,35.92085560136117,40.0
LQ heat distribution main_DN40,65.76839621792004,4.4929125401193515,0.0006278605844192844,35.907967591517746,40.0
LQ heat distribution main_DN40,65.58450958939007,2.4781149136069733,0.0006261051034786641,35.8577336084074,40.0
LQ heat distribution main_DN40,65.53476476583384,0.6014062174425285,0.0006256302125616596,35.84413226408803,40.0
LQ heat distribution main_DN40,65.50349164252682,0.7876169646383054,0.00062533166245849,35.835578851757546,40.0
LQ heat distribution main_DN40,65.46356033666511,3.639948835424186,0.0006249504566746073,35.824654398945505,40.0
LQ heat distribution main_DN40,65.46253556036564,3.7623817512332005,0.0006249406736073092,35.8243739956169,40.0
LQ heat distribution main_DN40,65.4556476138825,2.1839925184588806,0.0006248749175549643,35.8224892316064,40.0
LQ heat distribution main_DN40,65.34208000292264,2.9167962262593896,0.000623790739884703,35.7913991664426,40.0
LQ heat distribution main_DN40,65.27428299722305,3.242028522030386,0.0006231435130999814,35.77282630000693,40.0
LQ heat distribution main_DN40,65.19040659915716,2.9095943536747497,0.0006223427837628369,35.74983516017508,40.0
LQ heat distribution main_DN40,65.03910769276607,2.7408332714286754,0.0006208984027949027,35.708325578881094,40.0
LQ heat distribution main_DN40,64.98979310212022,2.7230093722389137,0.0006204276191133195,35.694785453199486,40.0
LQ heat distribution main_DN40,64.92785629046536,2.383077566723008,0.0006198363369018172,35.677772410916155,40.0
LQ heat distribution main_DN40,64.8481966147638,2.2022011253458813,0.000619075862670776,35.65587924971291,40.0
LQ heat distribution main_DN40,64.80393625699575,2.819803354125623,0.0006186533294223938,35.64370920161725,40.0
LQ heat distribution main_DN40,64.65730648258122,1.7629020140108558,0.000617253522506742,35.60336143025433,40.0
LQ heat distribution main_DN40,64.26873041831884,3.7019557753589156,0.0006135439658073397,35.49621605684333,40.0
LQ heat distribution main_DN40,64.07622871800018,3.443800029139577,0.0006117062407446318,35.443015952401424,40.0
LQ heat distribution main_DN40,63.79840746245726,4.671424872218229,0.0006090540091881362,35.36609569634382,40.0
LQ heat distribution main_DN40,63.55549336910192,0.20357671213870981,0.0006067350202300899,35.298702821195796,40.0
LQ heat distribution main_DN45,102.64397590684624,1.6592302784698394,0.0009798947580605846,44.858932214461625,45.0
LQ heat distribution main_DN45,102.5576959323658,3.452535842125468,0.000979071082886547,44.84007459919103,45.0
LQ heat distribution main_DN45,102.523141652595,0.35363494594557476,0.0009787412090939856,44.83252008560751,45.0
LQ heat distribution main_DN45,102.50475263540584,1.8297754249577765,0.0009785656576172396,44.82849922289929,45.0
LQ heat distribution main_DN45,102.40960431330804,4.865382800057419,0.000977657320413442,44.807688740240486,45.0
LQ heat distribution main_DN45,102.15660440770505,3.432039655269049,0.0009752420468515995,44.75230647759269,45.0
LQ heat distribution main_DN45,101.97813834563105,3.4298329272097563,0.0009735383135621103,44.71319858440551,45.0
LQ heat distribution main_DN45,101.8360320254339,2.9145529183594383,0.0009721816899802758,44.682033849772026,45.0
LQ heat distribution main_DN45,101.79978703341615,3.4320400872830397,0.0009718356757366697,44.674081634554966,45.0
LQ heat distribution main_DN45,101.6844752736792,2.205252886137864,0.0009707348474814243,44.648772610117845,45.0
LQ heat distribution main_DN45,101.62132094887744,0.8934831762264624,0.0009701319422327202,44.63490519800128,45.0
LQ heat distribution main_DN45,101.57485982371367,0.4959859108100136,0.0009696883992717295,44.62470052350411,45.0
LQ heat distribution main_DN45,101.56980212360003,2.2007286088455476,0.000969640115738425,44.62358951452556,45.0
LQ heat distribution main_DN45,101.54906855635154,0.6754301141680342,0.0009694421819222104,44.619034748269215,45.0
LQ heat distribution main_DN45,101.5139461904148,2.399620893510659,0.0009691068848726949,44.61131797835796,45.0
LQ heat distribution main_DN45,101.38916590395225,0.9947775744433198,0.000967915664954198,44.58389157583342,45.0
LQ heat distribution main_DN45,101.3374374700812,1.2113530900537408,0.0009674218374232095,44.572516844112364,45.0
LQ heat distribution main_DN45,101.27444710939841,0.8078227186851173,0.000966820497464424,44.55866177031864,45.0
LQ heat distribution main_DN45,97.62000940787541,1.0422077382335244,0.0009319332640369968,43.7473369664357,45.0
LQ heat distribution main_DN45,97.56581460548728,2.9270668867251826,0.0009314158912218356,43.735191877317554,45.0
LQ heat distribution main_DN45,97.11777338744615,0.7915357645249156,0.0009271386480901781,43.63465606603482,45.0
LQ heat distribution main_DN45,97.07661352769085,3.322376165427373,0.0009267457138681704,43.62540859981997,45.0
LQ heat distribution main_DN45,96.95963524195534,1.38997671437617,0.0009256289760568529,43.59911615093158,45.0
LQ heat distribution main_DN45,96.90384996708863,3.31186961683394,0.000925096419733543,43.58657207209847,45.0
LQ heat distribution main_DN45,96.88735645280778,3.7199880055343697,0.0009249389637499549,43.58286258923646,45.0
LQ heat distribution main_DN45,96.73163274701326,0.7400442364991833,0.0009234523412602698,43.54782388864969,45.0
LQ heat distribution main_DN45,96.69391707652,1.0280654535851599,0.0009230922871266825,43.53933341114263,45.0
LQ heat distribution main_DN45,96.69315044671531,4.194627177543099,0.0009230849684650626,43.53916081178045,45.0
LQ heat distribution main_DN45,96.47502983348306,1.198464701321277,0.0009210026714413658,43.49002522058239,45.0
LQ heat distribution main_DN45,96.41270966901436,3.6802030946638347,0.00092040772953713,43.47597628291455,45.0
LQ heat distribution main_DN45,96.22133910809184,0.302807606041767,0.0009185808029412109,43.43280689828176,45.0
LQ heat distribution main_DN45,96.20559311257767,1.389082732742864,0.0009184304831749659,43.42925300488417,45.0
LQ heat distribution main_DN45,95.9569599666296,2.7197108867977517,0.0009160568970561298,43.373097551646005,45.0
LQ heat distribution main_DN45,95.81553500051612,1.2983482938092892,0.0009147067780478866,43.341123317235,45.0
LQ heat distribution main_DN45,94.29783514446204,1.2640470528514374,0.0009002179966058429,42.99649558414566,45.0
LQ heat distribution main_DN45,94.23210469771377,3.65789853714567,0.00089959049830753,42.981507586124295,45.0
LQ heat distribution main_DN45,91.1027687113159,1.8087925482815883,0.0008697161690817747,42.26179963441568,45.0
LQ heat distribution main_DN45,91.00871149880525,3.200220239104061,0.0008688182481986182,42.239977830097324,45.0
LQ heat distribution main_DN45,90.96456827682489,3.8809793635501326,0.0008683968331916458,42.22973246541619,45.0
LQ heat distribution main_DN45,90.84230004637185,0.12496558016584446,0.0008672295947147671,42.201341790996025,45.0
LQ heat distribution main_DN45,90.76275734992028,0.5089471954713549,0.0008664702372307425,42.18286172358044,45.0
LQ heat distribution main_DN45,90.73629209575577,0.8273053106818289,0.0008662175856396732,42.17671128488789,45.0
LQ heat distribution main_DN45,90.32713108241406,4.800234583459969,0.0008623115139132606,42.0815092217321,45.0
LQ heat distribution main_DN45,90.07751888407414,2.475357012835924,0.0008599285812322114,42.02332446186505,45.0
LQ heat distribution main_DN45,89.2586684781664,2.719710148607098,0.000852111393586314,41.831881707027954,45.0
LQ heat distribution main_DN45,89.11724355043883,2.515217614176139,0.0008507612749445234,41.798728534232986,45.0
LQ heat distribution main_DN45,88.98645223450167,2.5106107114585265,0.000849512670496436,41.76804469675033,45.0
LQ heat distribution main_DN45,88.85590047750583,1.9291924886274476,0.0008482663530072156,41.73739456443733,45.0
LQ heat distribution main_DN45,88.7555824680972,4.475466752526986,0.0008473086631799255,41.71382722244678,45.0
LQ heat distribution main_DN45,88.5228581969658,4.488419297763879,0.0008450869517610101,41.65910282205332,45.0
LQ heat distribution main_DN45,88.30540604041165,1.07709658919976,0.0008430110361853141,41.60790456692689,45.0
LQ heat distribution main_DN45,88.28946039348207,4.475465602280923,0.0008428588104389697,41.604147747615,45.0
LQ heat distribution main_DN45,88.24939701777326,3.799445547431107,0.0008424763438450908,41.594707256500556,45.0
LQ heat distribution main_DN45,88.05673618216346,4.488418141207964,0.0008406370995910593,41.54927890315632,45.0
LQ heat distribution main_DN45,88.05182584930685,0.7320166189034397,0.0008405902229050773,41.54812042486999,45.0
LQ heat distribution main_DN45,87.82333843882064,4.475464453448897,0.0008384089588431565,41.494178391893655,45.0
LQ heat distribution main_DN45,87.5906142872413,3.306867507809652,0.0008361872485655494,41.4391639533952,45.0
LQ heat distribution main_DN45,87.4186571768352,4.096155875986975,0.0008345456532394768,41.39846747185566,45.0
LQ heat distribution main_DN45,87.20565707128388,4.100640611927294,0.0008325122393439988,41.348001952912675,45.0
LQ heat distribution main_DN45,86.99242375946366,4.100639475025166,0.0008304765991356913,41.29741941083888,45.0
LQ heat distribution main_DN45,84.66238692608513,2.4986234316272338,0.0008082328107502161,40.74060303288683,45.0
LQ heat distribution main_DN45,84.63138068393906,1.9996959411283877,0.000807936808438559,40.73314205329633,45.0
LQ heat distribution main_DN45,84.53245850764051,2.1853319745083137,0.0008069924439870216,40.709329436929295,45.0
LQ heat distribution main_DN45,84.52739649500037,2.281950597977811,0.0008069441192840131,40.70811053102662,45.0
LQ heat distribution main_DN45,84.41882124496608,2.7613063043851924,0.0008059076013839245,40.68195739186288,45.0
LQ heat distribution main_DN45,84.40873506390552,1.622143222757388,0.0008058113132592413,40.679527022431984,45.0
LQ heat distribution main_DN45,84.32438361632214,2.7057336807760577,0.0008050060488431708,40.65919598276296,45.0
LQ heat distribution main_DN45,84.27523331713805,1.4547575701815163,0.0008045368335764969,40.64734470765882,45.0
LQ heat distribution main_DN45,84.19958592348861,1.9947020726036793,0.0008038146627540679,40.62909761481609,45.0
LQ heat distribution main_DN45,84.18368546492178,2.6955991041625618,0.0008036628684002079,40.6252611839234,45.0
LQ heat distribution main_DN45,84.09586141571322,4.29809723523726,0.0008028244526559734,40.60406464243466,45.0
LQ heat distribution main_DN45,84.04351431150533,3.201485859441831,0.0008023247189642514,40.59142528042677,45.0
LQ heat distribution main_DN45,83.90897872958261,2.811925625215171,0.0008010403697334856,40.55892319930369,45.0
LQ heat distribution main_DN45,83.87703704681437,1.2959089917987001,0.0008007354372010917,40.55120266931414,45.0
LQ heat distribution main_DN45,83.87236035948088,4.515411030008228,0.0008006907910212971,40.55007215763823,45.0
LQ heat distribution main_DN45,83.80964977924083,3.6039176673578677,0.0008000921219975258,40.534909867881666,45.0
LQ heat distribution main_DN45,83.76275859707143,2.742136536737845,0.0007996444734803955,40.52356871692212,45.0
LQ heat distribution main_DN45,83.62016749716106,2.7485206736715697,0.0007982832219299385,40.48906196500629,45.0
LQ heat distribution main_DN45,82.54975063622165,4.548050996540532,0.0007880644452145265,40.229078222,45.0
LQ heat distribution main_DN45,82.31325198440153,0.12144269691010556,0.000785806701521733,40.171410289781385,45.0
LQ heat distribution main_DN50,127.44342876102554,4.361972819377458,0.0012166437113224396,49.98514110034201,50.0
LQ heat distribution main_DN50,127.21660617441792,2.264445273618143,0.0012144783405672356,49.94063975449225,50.0
LQ heat distribution main_DN50,126.40333537081584,4.166214295684639,0.001206714418814471,49.78075345851942,50.0
LQ heat distribution main_DN50,125.18143896617653,1.4333971180627143,0.001195049536669943,49.53956268455327,50.0
LQ heat distribution main_DN50,125.10690231603726,2.970603002325261,0.0011943379696041743,49.524811844079856,50.0
LQ heat distribution main_DN50,124.95243095991636,2.1935338632702663,0.0011928633027199652,49.494227889047686,50.0
LQ heat distribution main_DN50,124.83836719902631,3.307213698095951,0.0011917743885348573,49.47163214319424,50.0
LQ heat distribution main_DN50,124.66639208672532,4.797893002678361,0.0011901326213529864,49.43754477973491,50.0
LQ heat distribution main_DN50,124.41690165058606,4.244068095430535,0.0011877508510795805,49.38805120098623,50.0
LQ heat distribution main_DN50,124.19621010962366,4.256937211393331,0.001185644010593066,49.3442293299849,50.0
LQ heat distribution main_DN50,123.9748493746312,4.256937639472257,0.001183530781619391,49.30023545008758,50.0
LQ heat distribution main_DN50,123.33925130299514,4.200028420579821,0.001177463019598999,49.173696073315845,50.0
LQ heat distribution main_DN50,123.12084982512499,0.0825911680425415,0.0011753780412899761,49.130139921269084,50.0
LQ heat distribution main_DN50,123.11655508438677,2.68143909389533,0.001175337041378394,49.12928302719396,50.0
LQ heat distribution main_DN50,122.69629971449028,0.7921562900233193,0.0011713250569402413,49.045360542077674,50.0
LQ heat distribution main_DN50,122.65510758740906,3.885469396391285,0.0011709318146769362,49.03712699175115,50.0
LQ heat distribution main_DN50,121.38565582283798,4.393160082194949,0.0011588129434161143,48.78270556365481,50.0
LQ heat distribution main_DN50,121.15721149856384,3.6773071848900725,0.0011566320906784137,48.73678011922265,50.0
LQ heat distribution main_DN50,120.52534453302601,1.3154151063357116,0.0011505999478093176,48.609526374865766,50.0
LQ heat distribution main_DN50,120.45694294749656,3.399415717993988,0.001149946949379442,48.595730767906836,50.0
LQ heat distribution main_DN50,120.30006603450815,3.7011613848239144,0.0011484493177518677,48.564076170889216,50.0
LQ heat distribution main_DN50,120.1076056424973,2.883102694777763,0.001146611987040547,48.525213339302454,50.0
LQ heat distribution main_DN50,119.95768430236886,2.7324782681750874,0.0011451807570631873,48.4949186856394,50.0
LQ heat distribution main_DN50,119.81559543242376,2.6768822344693253,0.0011438243000708712,48.466189263658116,50.0
LQ heat distribution main_DN50,119.67639755623136,4.283313333912811,0.0011424954420642612,48.43802785795039,50.0
LQ heat distribution main_DN50,119.4536652628679,4.286017301746882,0.0011403691194545862,48.39293234328009,50.0
LQ heat distribution main_DN50,119.23079236317706,1.944883686928505,0.0011382414545410698,48.34776625888197,50.0
LQ heat distribution main_DN50,119.12965841145677,0.8641868988951811,0.0011372759752883701,48.32725713591963,50.0
LQ heat distribution main_DN50,119.08472069271423,0.4358203395834435,0.0011368469755867706,48.31814134746517,50.0
LQ heat distribution main_DN50,116.64225887188364,2.7614852388256486,0.0011135299176313475,47.82006471464435,50.0
LQ heat distribution main_DN50,116.41395089061359,2.6840509671307435,0.0011113503664975045,47.77324184710008,50.0
LQ heat distribution main_DN50,116.2743802403228,4.174416238186868,0.0011100179497882845,47.74459518535452,50.0
LQ heat distribution main_DN50,116.26133697009324,0.882959215391688,0.0011098934316954008,47.74191719592522,50.0
LQ heat distribution main_DN50,116.21542309089287,4.040135944869374,0.00110945511303955,47.732489155888956,50.0
LQ heat distribution main_DN50,116.05731059593708,0.9485798835799943,0.0011079456858800675,47.700007788618166,50.0
LQ heat distribution main_DN50,116.00798444199093,0.4702265484601626,0.0011074747918089825,47.68987009040366,50.0
LQ heat distribution main_DN50,114.97185355576094,3.6752348599743607,0.0010975833275012978,47.47642022908638,50.0
LQ heat distribution main_DN50,114.78074134304228,1.3657355386026984,0.0010957588672366805,47.4369449265829,50.0
LQ heat distribution main_DN50,114.70972309503495,0.5886404208545961,0.001095080888735417,47.4222673336819,50.0
LQ heat distribution main_DN50,114.6791137931505,0.9031396926923939,0.001094788675829599,47.41593979969065,50.0
LQ heat distribution main_DN50,114.63247287932347,3.547573890727927,0.0010943434165090547,47.40629659790869,50.0
LQ heat distribution main_DN50,114.44799903700562,2.075940918232739,0.0010925823297088843,47.36813663049794,50.0
LQ heat distribution main_DN50,110.27366540970753,1.9354213183995461,0.0010527318893528165,46.496268867438964,50.0
LQ heat distribution main_DN50,110.17302350115075,2.7781762644812424,0.0010517711074095536,46.475046477683094,50.0
LQ heat distribution main_DN50,109.72820626091956,0.26056474662269513,0.0010475246421090174,46.3811314252541,50.0
LQ heat distribution main_DN50,109.71465689409519,1.120222402517954,0.0010473952925450615,46.37826773876001,50.0
LQ heat distribution main_DN50,109.65640532916426,3.602528605351894,0.0010468391916865322,46.36595413617497,50.0
LQ heat distribution main_DN50,109.56751162716208,1.6346464124217737,0.0010459905644597811,46.3471568896965,50.0
LQ heat distribution main_DN50,109.48251001371615,0.30440946573288175,0.0010451790932097006,46.32917552174052,50.0
LQ heat distribution main_DN50,109.46668072149804,1.9217533710248758,0.0010450279782481912,46.32582619878871,50.0
LQ heat distribution main_DN50,109.36674954620474,0.6449024860587239,0.0010440739813480167,46.30467615000737,50.0
LQ heat distribution main_DN50,108.26574556545812,1.2279655046277662,0.0010335632034888602,46.07101010440949,50.0
LQ heat distribution main_DN50,108.22309028893915,3.291674311107847,0.0010331559932118296,46.06193352498762,50.0
LQ heat distribution main_DN50,108.20189135921747,0.7190191555052742,0.001032953616794439,46.05742195767064,50.0
LQ heat distribution main_DN50,108.16450236313119,1.336249222138269,0.0010325966812709422,46.049463734688004,50.0
LQ heat distribution main_DN50,108.09501740358,0.9365267224426561,0.0010319333403683054,46.03467025300109,50.0
LQ heat distribution main_DN50,108.05192322476154,1.5228238033135943,0.001031521940093189,46.02549303039853,50.0
LQ heat distribution main_DN50,104.22461238339885,1.5605608235928121,0.0009949843664286287,45.203008780286204,50.0
LQ heat distribution main_DN50,104.14346322057202,3.551167928641555,0.000994209672750091,45.185407848388344,50.0
LQ heat distribution main_DN50,103.95880248828266,1.1391827844971778,0.0009924468017974478,45.14533009276372,50.0
LQ heat distribution main_DN55,153.39879216163902,3.39345314373,0.0014644276101349787,54.83945988689965,55.0
LQ heat distribution main_DN55,153.22233259816505,1.4741322736858695,0.0014627430319633895,54.80790901370157,55.0
LQ heat distribution main_DN55,153.1456777199334,0.34146197011872037,0.0014620112431497222,54.79419750339772,55.0
LQ heat distribution main_DN55,151.7050316741859,0.8021956435938702,0.0014482580589421088,54.53586318736597,55.0
LQ heat distribution main_DN55,151.66331750071902,3.7167617494663236,0.001447859832942425,54.52836483732264,55.0
LQ heat distribution main_DN55,151.5663463731654,2.8553529568316725,0.0014469340942545623,54.51092976273219,55.0
LQ heat distribution main_DN55,151.47004588974676,2.543663907106019,0.0014460147578973436,54.49360974707953,55.0
LQ heat distribution main_DN55,151.41786801941015,0.35345171724565455,0.001445516639803438,54.484223054823794,55.0
LQ heat distribution main_DN55,151.3994885301134,1.2019207844136846,0.001445341179285092,54.48091623708389,55.0
LQ heat distribution main_DN55,151.33777536657723,2.5436634703206287,0.001444752032139162,54.46981140305133,55.0
LQ heat distribution main_DN55,151.20550486612055,1.7643116258033074,0.0014434893065978095,54.446002660858795,55.0
LQ heat distribution main_DN55,151.11376066157877,2.24917053906516,0.0014426134669363129,54.42948255090585,55.0
LQ heat distribution main_DN55,150.99680379354737,1.9950676493581316,0.001441496933589951,54.40841519739627,55.0
LQ heat distribution main_DN55,150.89306027578075,0.37712541311134024,0.0014405065420122268,54.38972112537666,55.0
LQ heat distribution main_DN55,150.87344975429897,1.4259018828774923,0.0014403193293966489,54.386186683667354,55.0
LQ heat distribution main_DN55,149.24706281819758,0.7601987786400305,0.0014247929624648934,54.09225606240164,55.0
LQ heat distribution main_DN55,149.20753248170828,3.165750822255185,0.0014244155845509145,54.08509201290126,55.0
LQ heat distribution main_DN55,149.04291343895102,2.8461018109518865,0.0014228440423766206,54.05524803301602,55.0
LQ heat distribution main_DN55,148.85480307717648,0.8524681772040813,0.001421048239400253,54.02112509996082,55.0
LQ heat distribution main_DN55,148.81047473196188,4.166147277862172,0.0014206250571070346,54.01308086712504,55.0
LQ heat distribution main_DN55,148.59383507351305,4.170645743881647,0.001418556898076497,53.97375017734268,55.0
LQ heat distribution main_DN55,147.73403883924897,4.092773016423787,0.0014103488194677706,53.81737171296833,55.0
LQ heat distribution main_DN55,147.52121464239494,4.092773387473297,0.0014083170848915984,53.77859335499717,55.0
LQ heat distribution main_DN55,147.43361101349996,2.347647373385372,0.0014074807733985676,53.762623111070795,55.0
LQ heat distribution main_DN55,147.31153335008392,2.4595803479426968,0.0014063153541774122,53.74036029548533,55.0
LQ heat distribution main_DN55,147.30839042624632,0.5991663092079481,0.0014062853501312297,53.73978701124726,55.0
LQ heat distribution main_DN55,147.2772337781675,0.9527904632686183,0.0014059879119634128,53.73410355978116,55.0
LQ heat distribution main_DN55,147.22768867407754,1.6578199281757455,0.001405514927676158,53.725064533095434,55.0
LQ heat distribution main_DN55,147.1836351719909,0.4071577355375937,0.0014050943691836838,53.71702611879568,55.0
LQ heat distribution main_DN55,147.1414820378124,2.693196982061763,0.0014046919526282807,53.70933333706744,55.0
LQ heat distribution main_DN55,145.7426468102244,0.6578618062693712,0.0013913379170427149,53.453423440687246,55.0
LQ heat distribution main_DN55,145.37466413859806,4.126701104620564,0.0013878249559770698,53.38589905523775,55.0
LQ heat distribution main_DN55,145.1600756811578,0.5189722800168721,0.0013857763788177354,53.34648287331264,55.0
LQ heat distribution main_DN55,145.1330891225969,3.253964238044377,0.0013855187505737176,53.341523848271,55.0
LQ heat distribution main_DN55,142.81763718450802,2.5409759395111102,0.0013634141974654703,52.91430796300618,55.0
LQ heat distribution main_DN55,142.68550643565345,4.038118759929667,0.0013621528060682906,52.88982490499312,55.0
LQ heat distribution main_DN55,142.0279854235581,3.77918884426743,0.0013558757558334903,52.76782117667617,55.0
LQ heat distribution main_DN55,141.8314676036562,1.2742028339026645,0.0013539996907270281,52.73130229381162,55.0
LQ heat distribution main_DN55,141.76520905629326,0.25270375084527025,0.001353367150895401,52.718983773454724,55.0
LQ heat distribution main_DN55,141.23301889584675,2.6909803357210813,0.0013482865765713295,52.619936534062134,55.0
LQ heat distribution main_DN55,141.09308791838924,0.13973589980061255,0.0013469507199846229,52.59386266007018,55.0
LQ heat distribution main_DN55,141.08582165159962,2.5640532199564148,0.0013468813522825738,52.5925083557465,55.0
LQ heat distribution main_DN55,139.67639400208137,2.929820068434611,0.001333426195723927,52.32915307842849,55.0
LQ heat distribution main_DN55,139.52404335852276,3.0357792666708594,0.0013319717743057065,52.30060653933561,55.0
LQ heat distribution main_DN55,139.43133356572244,1.2390907000049356,0.0013310867166178753,52.28322751269723,55.0
LQ heat distribution main_DN55,139.36690084932218,0.8027161349546219,0.0013304716071534336,52.27114579634793,55.0
LQ heat distribution main_DN55,139.32515961030452,1.0972264304166601,0.0013300731227714035,52.26331744624519,55.0
LQ heat distribution main_DN55,136.8051985797304,2.1916719652289123,0.0013060162155582853,51.78851989666603,55.0
LQ heat distribution main_DN55,136.6912316375385,0.8764287523661407,0.001304928225656692,51.76694392936278,55.0
LQ heat distribution main_DN55,136.64565734241546,1.2474764981199704,0.0013044931488536081,51.75831338798203,55.0
LQ heat distribution main_DN55,135.43805373424155,2.7057337777407677,0.0012929647134533799,51.529099250248436,55.0
LQ heat distribution main_DN55,135.29735557779904,2.7085892190011074,0.001291621532962282,51.502327109950755,55.0
LQ heat distribution main_DN55,135.15650893841098,0.5024631089539184,0.0012902769349728972,51.47551277012258,55.0
LQ heat distribution main_DN55,135.13038085674538,3.2081934476435654,0.0012900275022123663,51.470536977912886,55.0
LQ heat distribution main_DN55,135.09330598676618,2.574581889596706,0.0012896735655061212,51.46347567030157,55.0
LQ heat distribution main_DN55,134.9635547974679,2.5050109666218012,0.0012884348906679515,51.43875552875198,55.0
LQ heat distribution main_DN55,134.95942772850717,1.1878003143281202,0.0012883954914415959,51.43796904637685,55.0
LQ heat distribution main_DN55,134.8976621121621,2.538555488230947,0.00128780584355286,51.426197132748705,55.0
LQ heat distribution main_DN55,134.83329422720357,0.9392266182852124,0.00128719135300433,51.41392638447466,55.0
LQ heat distribution main_DN55,133.20991564694202,3.042043502677079,0.001271693705460067,51.10348000558797,55.0
LQ heat distribution main_DN55,133.05172938480283,2.0103688465188156,0.0012701835740792633,51.073128399396396,55.0
LQ heat distribution main_DN55,132.58336542648985,0.8135124289092317,0.0012657123191073016,50.983156246749104,55.0
LQ heat distribution main_DN55,132.54106278018656,2.7880484511812833,0.0012653084752285114,50.97502214003052,55.0
LQ heat distribution main_DN55,132.39608426072513,1.2157451408095625,0.0012639244320832947,50.947135290723295,55.0
LQ heat distribution main_DN55,132.33286551340302,0.8556903334268208,0.0012633209118224633,50.93497028348427,55.0
LQ heat distribution main_DN55,130.88296230938084,2.5144763758462254,0.0012494793537888387,50.655167611652956,55.0
LQ heat distribution main_DN55,130.75220953783685,1.3492644509149994,0.0012482311173063183,50.629858899017805,55.0
LQ heat distribution main_DN55,130.68204778638926,0.5655417178046358,0.001247561315383191,50.61627306266579,55.0
LQ heat distribution main_DN55,130.65263961706341,1.8824780490028892,0.0012472805691366435,50.61057749963001,55.0
LQ heat distribution main_DN55,129.2473077043347,0.40018508121482865,0.0012338645126905461,50.3376516940285,55.0
LQ heat distribution main_DN55,129.22649808011153,0.5526068059633322,0.0012336658527934273,50.33359919265787,55.0
LQ heat distribution main_DN55,129.19776252620144,1.1329987984092527,0.0012333915276964338,50.32800264593957,55.0
LQ heat distribution main_DN55,129.13884658868417,4.143752139871994,0.0012328290843788465,50.316526210464595,55.0
LQ heat distribution main_DN60,181.9823685678495,3.743023873830763,0.001737301847903098,59.73059698307352,60.0
LQ heat distribution main_DN60,181.7877313264103,0.6764206559882177,0.0017354437358129862,59.698646336034,60.0
LQ heat distribution main_DN60,181.6481714115498,4.1146096420290235,0.0017341114215899743,59.67572636888178,60.0
LQ heat distribution main_DN60,181.4342117101643,0.268328465143099,0.0017320688468750768,59.64057059890687,60.0
LQ heat distribution main_DN60,181.42025862997687,3.0542640093173805,0.0017319356432456026,59.63827724514485,60.0
LQ heat distribution main_DN60,177.36620874940246,0.5829154852309402,0.0016932334964143434,58.96816864268774,60.0
LQ heat distribution main_DN60,177.33589714417045,1.281605035721795,0.0016929441254813409,58.963129643897915,60.0
LQ heat distribution main_DN60,177.26925368231292,1.0936557832969993,0.0016923079110483334,58.95204932571422,60.0
LQ heat distribution main_DN60,177.2123835815815,0.4617044471392573,0.001691764998392186,58.94259230526015,60.0
LQ heat distribution main_DN60,177.18837495033026,3.9070009901106824,0.001691535799048499,58.93859941585656,60.0
LQ heat distribution main_DN60,176.9852108988445,3.8999989342330723,0.0016895962854304965,58.90480024866459,60.0
LQ heat distribution main_DN60,176.7824109542644,5.009938092830571,0.0016876602477734072,58.87104230301155,60.0
LQ heat distribution main_DN60,176.5218941734372,1.2881861654510132,0.0016851732140662262,58.82764842450679,60.0
LQ heat distribution main_DN60,176.45490849283374,1.302764219629452,0.0016845337326284843,58.81648554865401,60.0
LQ heat distribution main_DN60,176.387164753413,0.2553708989562153,0.0016838870143523915,58.80519419042312,60.0
LQ heat distribution main_DN60,175.4085205737725,3.0542642779370013,0.0016745443491529594,58.64183364143385,60.0
LQ heat distribution main_DN60,175.2496988313198,1.0316712681267608,0.0016730281511343177,58.61527932312543,60.0
LQ heat distribution main_DN60,175.1960519253772,2.6675196732653226,0.0016725160088341498,58.606307070725485,60.0
LQ heat distribution main_DN60,169.82306448911083,2.674911069910923,0.001621222572688409,57.70062741264743,60.0
LQ heat distribution main_DN60,169.68396911347546,0.03609669721637011,0.001619894693207403,57.67699241770584,60.0
LQ heat distribution main_DN60,169.6820920852202,1.898623011051998,0.0016198767740832477,57.67667340806572,60.0
LQ heat distribution main_DN60,169.39062050882907,3.7324880742107043,0.0016170942292012321,57.6271150361562,60.0
LQ heat distribution main_DN60,169.19653112897012,1.5424129259880286,0.0016152413472932709,57.594090726016375,60.0
LQ heat distribution main_DN60,169.11632565681873,1.9448923290476903,0.0016144756625949281,57.58043823333169,60.0
LQ heat distribution main_DN60,163.55556290289408,3.3068706048604826,0.0015613896219846691,56.625866246311055,60.0
LQ heat distribution main_DN60,162.55224649765896,4.016532389976744,0.0015518114224120187,56.45191600775209,60.0
LQ heat distribution main_DN60,162.34338681338016,0.6832525486267313,0.0015498175352112666,56.415637459195324,60.0
LQ heat distribution main_DN60,162.30785768085158,2.0961845902389267,0.0015494783549484638,56.40946379121336,60.0
LQ heat distribution main_DN60,160.16648483594463,1.5593282320232913,0.0015290356547584213,56.03611538406459,60.0
LQ heat distribution main_DN60,160.0853997678794,1.9005699829386158,0.0015282615729630493,56.02192930934705,60.0
LQ heat distribution main_DN60,159.9865701287666,1.5990292317204438,0.0015273180919213995,56.00463391000064,60.0
LQ heat distribution main_DN60,159.90342060871714,1.2996208635315232,0.001526524301753863,55.99007842685671,60.0
LQ heat distribution main_DN60,159.8358403238135,0.27896952390896446,0.0015258791439027542,55.9782455801506,60.0
LQ heat distribution main_DN60,159.82133390857024,3.875832173903879,0.0015257406578383793,55.97570527974276,60.0
LQ heat distribution main_DN60,159.61979063552724,0.5645565274862235,0.0015238166170456061,55.9403999626305,60.0
LQ heat distribution main_DN60,157.49575179782187,0.6708234983975107,0.0015035393966379175,55.56695782025332,60.0
LQ heat distribution main_DN60,157.46086897590519,2.891439785708388,0.0015032063864048228,55.56080387765058,60.0
LQ heat distribution main_DN60,157.31051410704836,1.7746455533850827,0.0015017710177283852,55.534270832972325,60.0
LQ heat distribution main_DN60,157.21823253827233,2.0818323973909383,0.0015008900480980652,55.51797967322515,60.0
LQ heat distribution main_DN60,155.98027897218228,0.16759208864032865,0.001489071875629425,55.29897037197487,60.0
LQ heat distribution main_DN60,155.97156418357298,1.9170042287204287,0.0014889886795567827,55.297425543449755,60.0
LQ heat distribution main_DN60,155.8718799636795,1.097566310688193,0.0014880370402260573,55.279751931637335,60.0
LQ heat distribution main_DN60,155.8148065155237,4.304026815172743,0.0014874921863057156,55.269630494352505,60.0
LQ heat distribution main_DN60,155.59099712113473,0.7898398486574637,0.0014853555811086849,55.22992211246947,60.0
LQ heat distribution main_DN60,155.54992544900455,2.077198240507982,0.001484963488773313,55.22263205387969,60.0
LQ heat distribution main_DN65,213.57223347739253,2.689827089625789,0.002038875737254344,64.70749589465598,65.0
LQ heat distribution main_DN65,213.43236246873198,0.894806280286194,0.002037540453162119,64.68630356803634,65.0
LQ heat distribution main_DN65,213.3858325421571,2.860068860252054,0.0020370962533857477,64.67925212330428,65.0
LQ heat distribution main_DN65,212.69228690016988,0.6550914765558794,0.0020304752926030537,64.57405647469135,65.0
LQ heat distribution main_DN65,212.65822214338897,3.2084905827437424,0.0020301500920609926,64.5688851832375,65.0
LQ heat distribution main_DN65,212.4913806330863,0.5080071653461125,0.002028557333012757,64.5435513776743,65.0
LQ heat distribution main_DN65,212.4649642604883,1.5424066867252957,0.0020283051480714876,64.53953931024198,65.0
LQ heat distribution main_DN65,206.48456877377842,1.163095178948082,0.0019712130670527773,63.62473687213835,65.0
LQ heat distribution main_DN65,206.42408782447313,1.6315078698256673,0.0019706356832885265,63.615418097536974,65.0
LQ heat distribution main_DN65,206.3392494152422,2.031108979800652,0.001969825770073911,63.60234407701596,65.0
LQ heat distribution main_DN65,206.23363174829257,0.8006461790892397,0.001968817486857208,63.58606411319684,65.0
LQ heat distribution main_DN65,206.2098207672138,4.410695317427585,0.001968590174388676,63.582393300001314,65.0
LQ heat distribution main_DN65,206.19199814697993,1.8738579701239815,0.001968420030042768,63.57964554208226,65.0
LQ heat distribution main_DN65,206.09455753253349,3.2875819807049127,0.0019674898093797947,63.564620779043054,65.0
LQ heat distribution main_DN65,205.98046461070757,3.182884639879973,0.001966400616808664,63.54702381437838,65.0
LQ heat distribution main_DN65,205.92360326953684,0.8761515484613961,0.001965857787776008,63.53825206407604,65.0
LQ heat distribution main_DN65,200.48495379151703,1.6582053094471085,0.001913937506362931,62.69358303394389,65.0
LQ heat distribution main_DN65,200.42374933103528,2.3316546672763083,0.0019133532155707425,62.68401269026247,65.0
LQ heat distribution main_DN65,200.3025032883369,0.5931250702453869,0.001912195735449517,62.665049522766246,65.0
LQ heat distribution main_DN65,200.27166078468414,1.4082498337271276,0.0019119012962738344,62.66022476672546,65.0
LQ heat distribution main_DN65,200.2064824495886,4.332899617555485,0.001911279068731156,62.65002756394501,65.0
LQ heat distribution main_DN65,199.9811716694757,0.5122612416130806,0.0019091281304961882,62.614764719107,65.0
LQ heat distribution main_DN65,195.31964615859465,4.905014266701238,0.001864626693638135,61.88069221140518,65.0
LQ heat distribution main_DN65,195.06458541672617,2.676885227938882,0.0018621917462217296,61.84027515234415,65.0
LQ heat distribution main_DN65,193.93395809630428,4.500357061923952,0.0018513981679838117,61.66079635637195,65.0
LQ heat distribution main_DN65,193.87573505102895,3.78925631702165,0.0018508423393892978,61.65153972883759,65.0
LQ heat distribution main_DN65,193.69993952908425,2.5629719174102026,0.0018491641005163174,61.623582329855836,65.0
LQ heat distribution main_DN65,193.67869372254384,1.815559526607037,0.0018489612765875308,61.62020267311861,65.0
LQ heat distribution main_DN65,193.56666498937892,0.07819824053003736,0.0018478917898747391,61.602378740989536,65.0
LQ heat distribution main_DN65,193.56259868087136,2.2119414667343293,0.0018478529707004426,61.60173168848093,65.0
LQ heat distribution main_DN65,193.4475777246012,1.5684605239833527,0.0018467549186119445,61.58342612983253,65.0
LQ heat distribution main_DN65,193.36601777735405,1.808444449922776,0.0018459763033637617,61.570442585220704,65.0
LQ heat distribution main_DN65,193.27197866595807,3.1256712489029255,0.0018450785552836092,61.55546908080488,65.0
LQ heat distribution main_DN65,188.43256820008008,2.834189629883057,0.0017988789326976618,60.77992815572884,65.0
LQ heat distribution main_DN65,188.28519033932616,0.5005794024029405,0.0017974719841463119,60.75615474953506,65.0
LQ heat distribution main_DN65,188.2591602104012,1.7789185849493474,0.0017972234864954769,60.75195488335949,65.0
LQ heat distribution main_DN65,188.16665644398384,0.3044092419696356,0.0017963403956466238,60.737027388869414,65.0
LQ heat distribution main_DN65,188.15082716340143,1.8107257330367637,0.001796189280796195,60.7344726225603,65.0
LQ heat distribution main_DN65,188.06202022621443,4.613706469098743,0.0017953414818731687,60.72013763616974,65.0
LQ heat distribution main_DN65,187.8221074898213,2.8796538065564348,0.001793051145487554,60.681394610563785,65.0
LQ heat distribution main_DN65,185.63431260687855,3.1212907650522608,0.0017721652754833274,60.32694402241538,65.0
LQ heat distribution main_DN70,246.7116261368801,3.4029613918673247,0.002355242254290025,69.54677673467448,70.0
LQ heat distribution main_DN70,246.53467214450302,1.806392926904803,0.0023535529560334417,69.52183103691956,70.0
LQ heat distribution main_DN70,246.44073971230398,0.14821557974359012,0.002352656226370444,69.50858548249865,70.0
LQ heat distribution main_DN70,246.43303250215732,0.3156259228048568,0.0023525826491852726,69.50749856508288,70.0
LQ heat distribution main_DN70,246.41661995417147,2.5201269835926796,0.0023524259661496082,69.50518391160688,70.0
LQ heat distribution main_DN70,246.28557335102465,2.5241762296815202,0.002351174924592121,69.48669970879321,70.0
LQ heat distribution main_DN70,246.1543161870812,0.1971104225662025,0.0023499218729076967,69.46818087608582,70.0
LQ heat distribution main_DN70,244.66488566329596,0.4589875143674671,0.0023357029657593885,69.25769295525195,70.0
LQ heat distribution main_DN70,244.64101831254885,1.5812604564030022,0.0023354751151555978,69.25431478768175,70.0
LQ heat distribution main_DN70,240.48658743943125,4.521202961119774,0.002295814677226074,68.66376743781427,70.0
LQ heat distribution main_DN70,240.251484885453,0.23319645359580263,0.0022935702614363057,68.63019597215384,70.0
LQ heat distribution main_DN70,239.02223040598184,3.0024557137704995,0.002281835135140638,68.45439650607955,70.0
LQ heat distribution main_DN70,238.86610270886578,1.184368322452494,0.0022803446559318927,68.43203588065273,70.0
LQ heat distribution main_DN70,238.80451555609824,0.9780565019762305,0.002279756711752728,68.42321335226781,70.0
LQ heat distribution main_DN70,238.75365661799546,2.5519449292775875,0.002279271184897331,68.41592681233936,70.0
LQ heat distribution main_DN70,233.60824036953647,4.646162653832184,0.0022301502660576275,67.67469043086382,70.0
LQ heat distribution main_DN70,233.3666399115372,0.22673354059885203,0.002227843817771238,67.63968638783979,70.0
LQ heat distribution main_DN70,233.27829517389208,2.5418099245753147,0.0022270004312543398,67.62688212413099,70.0
LQ heat distribution main_DN70,233.14612105781416,2.4769676323602203,0.0022257386258502545,67.60772091187854,70.0
LQ heat distribution main_DN70,233.01731874093142,1.0705202466858077,0.0022245090094599657,67.58904328155748,70.0
LQ heat distribution main_DN70,232.96165168810376,1.0473928671987771,0.0022239775817480072,67.58096940189647,70.0
LQ heat distribution main_DN70,232.90718725900942,0.2785167158293221,0.0022234576349308777,67.57306901561607,70.0
LQ heat distribution main_DN70,232.8927043897863,0.802197570231951,0.002223319373649511,67.57096803464715,70.0
LQ heat distribution main_DN70,232.85099011613426,2.102185918382474,0.002222921146693406,67.56491632064866,70.0
LQ heat distribution main_DN70,232.74167644837837,4.803665032513981,0.0022218775794594593,67.54905502703592,70.0
LQ heat distribution main_DN70,232.49188586668765,2.2770322030980186,0.002219492943834727,67.51279670038947,70.0
LQ heat distribution main_DN70,227.34543738047287,2.1388379111457887,0.0021703621706966386,66.76138228589126,70.0
LQ heat distribution main_DN70,227.23421780909328,2.3062411366905207,0.002169300408678695,66.74505013349201,70.0
LQ heat distribution main_DN70,227.11429326998538,2.170312835563055,0.0021681555443435357,66.72743521215173,70.0
LQ heat distribution main_DN70,225.98131206145842,2.15122241406294,0.002157339494620128,66.56078904775836,70.0
LQ heat distribution main_DN70,225.86944849592714,2.0476729364829755,0.0021562715846866554,66.54431279850661,70.0
LQ heat distribution main_DN70,225.76296950323004,2.0606108963862204,0.0021552550787897855,66.52862584591608,70.0
LQ heat distribution main_DN70,222.26453895411194,0.671280788870593,0.0021218571737862714,66.0111483979334,70.0
LQ heat distribution main_DN70,222.22963235309066,1.3474838631255623,0.0021215239365450183,66.00596467562768,70.0
LQ heat distribution main_DN70,222.15956319220814,4.032157650426625,0.0021208550185413664,65.9955579914883,70.0
LQ heat distribution main_DN70,221.94989099438595,4.03215666143091,0.002118853374648076,65.96440763283465,70.0
LQ heat distribution main_DN70,221.74021884799154,4.623464225308736,0.0021168517312457427,65.93324256474791,70.0
LQ heat distribution main_DN70,221.49979870827548,3.468357134960898,0.0021145565509143242,65.89748906326707,70.0
LQ heat distribution main_DN70,221.3194441372575,1.4030061719227742,0.002112834788899833,65.87065532859414,70.0
LQ heat distribution main_DN70,221.2464878163175,1.3762989285863603,0.002112138308508998,65.85979754609339,70.0
LQ heat distribution main_DN70,221.17492027203102,2.524126096372575,0.0021114550861291745,65.84914470985268,70.0
LQ heat distribution main_DN70,221.04366571501964,2.51773445434875,0.00211020205933193,65.8296029757153,70.0
LQ heat distribution main_DN70,220.95998386133823,0.22029518008329857,0.0021094031872204125,65.81714103826356,70.0
LQ heat distribution main_DN70,220.9485285119739,2.8817458096513406,0.0021092938282766004,65.81543491911971,70.0
LQ heat distribution main_DN70,220.91274352339352,2.8966867273508097,0.0021089522054739238,65.81010494481924,70.0
LQ heat distribution main_DN70,220.79867772987203,0.8172889014321522,0.0021078632718842197,65.79311259985465,70.0
LQ heat distribution main_DN70,220.76211581357128,1.3897093137813015,0.002107514232110466,65.7876650539471,70.0
LQ heat distribution main_DN70,220.75617870699756,3.5995477879262765,0.0021074575532887595,65.78678041166292,70.0
LQ heat distribution main_DN70,220.68985092925465,3.6237536781824367,0.0021068243525465837,65.77689661410645,70.0
LQ heat distribution main_DN70,220.5690022220254,2.15341406892527,0.002105670665604061,65.75888459089427,70.0
LQ heat distribution main_DN70,220.50141573798916,3.6237539629094564,0.002105025448572689,65.74880894047682,70.0
LQ heat distribution main_DN70,220.31298053191787,0.20368629361078058,0.0021032265444574498,65.72070926054843,70.0
LQ heat distribution main_DN70,220.30238884465012,2.102098151394358,0.002103125430497853,65.71912945902176,70.0
LQ heat distribution main_DN70,220.19307974077762,1.2344688094499272,0.0021020819068331992,65.70282325711248,70.0
LQ heat distribution main_DN70,220.1288873626862,2.35907796493251,0.0021014690917678875,65.69324546313675,70.0
LQ heat distribution main_DN70,220.00621530850972,4.091034926231439,0.0021002979981719306,65.6749383510965,70.0
LQ heat distribution main_DN70,219.79348149234568,0.3388402753314534,0.0020982671264185744,65.64317865912727,70.0
LQ heat distribution main_DN70,219.77586179802844,0.4277597548332501,0.0020980989193129206,65.64054747117083,70.0
LQ heat distribution main_DN70,219.75361829077713,0.30280295220576103,0.0020978865707950082,65.63722564836661,70.0
LQ heat distribution main_DN70,219.73787253726243,2.3387143681494855,0.002097736253339021,65.63487409188637,70.0
LQ heat distribution main_DN70,219.61625939011867,3.001262636285793,0.002096575268640751,65.61670888389229,70.0
LQ heat distribution main_DN70,219.59312831889736,1.2611546921453407,0.002096354446958447,65.61325325465525,70.0
LQ heat distribution main_DN70,219.5275482749058,2.6898268893472776,0.002095728384485974,65.60345503971227,70.0
LQ heat distribution main_DN70,219.46019373303182,1.8232083329346174,0.0020950853816995877,65.59339017615092,70.0
LQ heat distribution main_DN70,219.36538689971923,0.07636896106065748,0.002094180304531926,65.57922046895222,70.0
LQ heat distribution main_DN70,219.36141571374407,3.0873131164368783,0.0020941423934486307,65.57862687380278,70.0
LQ heat distribution main_DN70,219.20087543168935,3.0873125103801247,0.0020926097893240033,65.55462552843214,70.0
