name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution secondary_DN15,6.191726208703477,14.416330985523123,5.9109558078314815e-05,11.017627138797394,15.0
LQ heat distribution secondary_DN15,6.191641534458948,8.528842684724209,5.910874973230499e-05,11.017551803389098,15.0
LQ heat distribution secondary_DN15,6.189301118617292,8.367704052278825,5.908640686030828e-05,11.015469311225061,15.0
LQ heat distribution secondary_DN15,6.174938345564778,8.777845604374708,5.894929208176399e-05,11.00268074465413,15.0
LQ heat distribution secondary_DN15,6.173414910118087,8.270376235810568,5.893474854528006e-05,11.001323410630201,15.0
LQ heat distribution secondary_DN15,6.162192178481304,10.579609994844652,5.882761029576423e-05,10.991319137042506,15.0
LQ heat distribution secondary_DN15,6.156267189713831,7.938308820701569,5.8771047157172614e-05,10.986033753024444,15.0
LQ heat distribution secondary_DN15,6.154085305938538,13.175720511324922,5.8750217717790334e-05,10.984086763696148,15.0
LQ heat distribution secondary_DN15,6.145794782362507,9.635089763728347,5.867107190799529e-05,10.976685621547617,15.0
LQ heat distribution secondary_DN15,6.143518505750507,9.59571533441413,5.864934134368026e-05,10.974652663432003,15.0
LQ heat distribution secondary_DN15,6.137763919108876,11.194013307603901,5.859440495569332e-05,10.969511522765647,15.0
LQ heat distribution secondary_DN15,6.13670436155533,10.16187108153164,5.858428984778358e-05,10.968564652651448,15.0
LQ heat distribution secondary_DN15,6.129432273233293,11.266953357454486,5.8514866570246234e-05,10.962063767915113,15.0
LQ heat distribution secondary_DN15,6.123915961212374,11.891974508338093,5.846220488030906e-05,10.957129887180583,15.0
LQ heat distribution secondary_DN15,6.123385139141237,8.121467642555508,5.845713736650346e-05,10.956654993953611,15.0
LQ heat distribution secondary_DN15,6.123110124252935,8.399736924532496,5.8454511926042335e-05,10.95640894728053,15.0
LQ heat distribution secondary_DN15,6.119842295451423,13.122829982154483,5.842331546970332e-05,10.953484906534706,15.0
LQ heat distribution secondary_DN15,6.116959820318374,10.146071466023251,5.839579780733531e-05,10.950905030698799,15.0
LQ heat distribution secondary_DN15,6.10738995525518,11.624620593038225,5.830443871365327e-05,10.942335438326527,15.0
LQ heat distribution secondary_DN15,6.099480183371232,8.45865133932459,5.82289277648805e-05,10.93524735164091,15.0
LQ heat distribution secondary_DN15,6.084680286905808,12.73481810206183,5.8087639970461175e-05,10.921972546551704,15.0
LQ heat distribution secondary_DN15,6.0808865935206535,9.282569698554596,5.8051423327166145e-05,10.918567184765621,15.0
LQ heat distribution secondary_DN15,6.077278960273504,7.889719045816871,5.8016982914305525e-05,10.91532785202933,15.0
LQ heat distribution secondary_DN15,6.062689417720605,12.447688999233518,5.7877703271795754e-05,10.902217927951416,15.0
LQ heat distribution secondary_DN15,6.0618915356612675,11.052738276014036,5.787008625929611e-05,10.901500509516344,15.0
LQ heat distribution secondary_DN15,6.06139989382678,7.927465648785477,5.786539278116258e-05,10.901058424537295,15.0
LQ heat distribution secondary_DN15,6.057058094809823,9.258843060061455,5.782394362586943e-05,10.897153494627565,15.0
LQ heat distribution secondary_DN15,6.042189032281492,12.030877600508502,5.768199553490684e-05,10.883769933185693,15.0
LQ heat distribution secondary_DN15,6.041453141197888,8.084166850122571,5.767497032169821e-05,10.883107134232501,15.0
LQ heat distribution secondary_DN15,6.039821589824056,13.846911363335755,5.765939465225829e-05,10.881637492164556,15.0
LQ heat distribution secondary_DN15,6.039383179585758,13.546155357501508,5.765520935165401e-05,10.881242554351491,15.0
LQ heat distribution secondary_DN15,6.034302646209127,8.424233026009102,5.7606707839705276e-05,10.876664756784612,15.0
LQ heat distribution secondary_DN15,6.027646520587545,7.434898045026016,5.754316487434411e-05,10.870664359852391,15.0
LQ heat distribution secondary_DN15,6.026607258314384,9.209931806884534,5.7533243516127774e-05,10.869727181608544,15.0
LQ heat distribution secondary_DN15,6.021238102288513,12.26775709598293,5.748198665669225e-05,10.86488413616647,15.0
LQ heat distribution secondary_DN15,6.020575988607567,9.558669537277881,5.747566576236341e-05,10.864286751867773,15.0
LQ heat distribution secondary_DN15,6.009412386953177,8.084236798356006,5.736909199955301e-05,10.854209572816153,15.0
LQ heat distribution secondary_DN15,6.004972811647198,7.5047592810645485,5.732670941906633e-05,10.850199448285537,15.0
LQ heat distribution secondary_DN15,5.998767183183163,8.222022182503771,5.7267467142560026e-05,10.844591620140772,15.0
LQ heat distribution secondary_DN15,5.994137969188608,4.85763881192945,5.722327416886499e-05,10.840406458203779,15.0
LQ heat distribution secondary_DN15,5.994122425626322,11.767368127423085,5.722312578163553e-05,10.840392402918175,15.0
LQ heat distribution secondary_DN15,5.994032803726057,10.491637326055733,5.722227020263539e-05,10.840311361847496,15.0
LQ heat distribution secondary_DN15,5.993576919811094,9.659017684562118,5.7217918088888724e-05,10.83989911706051,15.0
LQ heat distribution secondary_DN15,5.992225233438101,9.290180352760453,5.7205014161700253e-05,10.838676727633683,15.0
LQ heat distribution secondary_DN15,5.988760334376504,10.57758973046758,5.717193636636281e-05,10.83554263722504,15.0
LQ heat distribution secondary_DN15,5.984695441919084,9.314270490208509,5.7133130710444716e-05,10.8318646813882,15.0
LQ heat distribution secondary_DN15,5.974364914872776,8.538238893566213,5.703450992718641e-05,10.822511891206066,15.0
LQ heat distribution secondary_DN15,5.972809184129243,10.191564487452563,5.701965808237941e-05,10.821102702870443,15.0
LQ heat distribution secondary_DN15,5.966226852919635,8.0223539007514,5.695681959827814e-05,10.815138363906524,15.0
LQ heat distribution secondary_DN15,5.963883530173894,7.529899951038185,5.6934448975407105e-05,10.813014253532094,15.0
LQ heat distribution secondary_DN15,5.963813612938905,11.360715132149847,5.6933781507769975e-05,10.812950870480558,15.0
LQ heat distribution secondary_DN15,5.958308041195156,11.738963588083497,5.688122235031175e-05,10.807958660268897,15.0
LQ heat distribution secondary_DN15,5.957571620551368,5.08987636253897,5.6874192081635975e-05,10.80729073157459,15.0
LQ heat distribution secondary_DN15,5.953793190052629,8.612670483548579,5.683812114608715e-05,10.803863070429502,15.0
LQ heat distribution secondary_DN15,5.9443669645458455,8.792174529864619,5.674813331308683e-05,10.795307181163743,15.0
LQ heat distribution secondary_DN15,5.9421930052046985,10.513129035808962,5.6727379524627194e-05,10.793332983983836,15.0
LQ heat distribution secondary_DN15,5.939290371071307,12.563268092789752,5.6699669413568563e-05,10.790696505873987,15.0
LQ heat distribution secondary_DN15,5.935936294236474,9.055644335902258,5.6667649586983045e-05,10.787649177478757,15.0
LQ heat distribution secondary_DN15,5.919101356093972,9.296625297409518,5.650693418705462e-05,10.772340863309655,15.0
LQ heat distribution secondary_DN15,5.916094198728244,8.665341818532019,5.647822624084242e-05,10.769604110070375,15.0
LQ heat distribution secondary_DN15,5.907185508329591,8.258480372833013,5.639317907713213e-05,10.761492405671087,15.0
LQ heat distribution secondary_DN15,5.904926404540838,8.037481053764028,5.637161245385048e-05,10.759434432966382,15.0
LQ heat distribution secondary_DN15,5.899910411466588,11.780688513198484,5.632372707843998e-05,10.754863612693839,15.0
LQ heat distribution secondary_DN15,5.893951973743633,11.1287979355499,5.626684461807764e-05,10.749431464726275,15.0
LQ heat distribution secondary_DN15,5.891300340225705,9.624002537079686,5.6241530694278804e-05,10.747013158682309,15.0
LQ heat distribution secondary_DN15,5.890737070972382,8.782381654850738,5.6236153422170715e-05,10.746499383587844,15.0
LQ heat distribution secondary_DN15,5.887853833619465,11.056605693969733,5.620862848324071e-05,10.743869109958396,15.0
LQ heat distribution secondary_DN15,5.886441877138544,9.34499011056532,5.61951491850935e-05,10.742580797983997,15.0
LQ heat distribution secondary_DN15,5.885034245248978,10.167031919776155,5.6181711171827946e-05,10.741296278087026,15.0
LQ heat distribution secondary_DN15,5.8811279913454015,9.432282188149863,5.614441996511123e-05,10.737730861673649,15.0
LQ heat distribution secondary_DN15,5.880933980640923,10.140205328433613,5.614256783428089e-05,10.737553748378962,15.0
LQ heat distribution secondary_DN15,5.878295137957548,8.268794559046516,5.611737601868781e-05,10.735144446176202,15.0
LQ heat distribution secondary_DN15,5.869751116882753,8.484146086678145,5.6035810185038214e-05,10.727339916853396,15.0
LQ heat distribution secondary_DN15,5.869123773285658,8.718914959225554,5.602982122468408e-05,10.726766646564739,15.0
LQ heat distribution secondary_DN15,5.8658198351832604,8.727219174114394,5.59982800494822e-05,10.723746982684592,15.0
LQ heat distribution secondary_DN15,5.860128662366434,5.054041356667176,5.594394904407097e-05,10.718543489428695,15.0
LQ heat distribution secondary_DN15,5.859184897395693,14.38600976349039,5.593493935461282e-05,10.717680351963516,15.0
LQ heat distribution secondary_DN15,5.858245597405143,10.84789243069419,5.5925972290263896e-05,10.716821229002482,15.0
LQ heat distribution secondary_DN15,5.85341003242635,8.64078457000943,5.5879809378771834e-05,10.712397329151166,15.0
LQ heat distribution secondary_DN15,5.852916327719869,10.147528866558204,5.587509620734958e-05,10.71194555211228,15.0
LQ heat distribution secondary_DN15,5.838332240333143,8.186652897301345,5.57358686427985e-05,10.698591406844445,15.0
LQ heat distribution secondary_DN15,5.838286955672303,9.518317360659685,5.5735436331000506e-05,10.698549915284627,15.0
LQ heat distribution secondary_DN15,5.82659085605043,9.405050361837162,5.562377905537404e-05,10.68782810255951,15.0
LQ heat distribution secondary_DN15,5.824638814369395,8.79105415300865,5.5605143812595655e-05,10.686037618711637,15.0
LQ heat distribution secondary_DN15,5.815443799267187,12.480042567456826,5.551736323882756e-05,10.67759957734109,15.0
LQ heat distribution secondary_DN15,5.815331242151826,14.025974947533113,5.551628870789333e-05,10.677496245105038,15.0
LQ heat distribution secondary_DN15,5.812714152982505,9.708234008802387,5.5491304563078805e-05,10.67509336354539,15.0
LQ heat distribution secondary_DN15,5.806229728060977,13.967789989095301,5.542940074521219e-05,10.669137354385164,15.0
LQ heat distribution secondary_DN15,5.803945951998885,8.373457040574666,5.540759858710152e-05,10.667038891348055,15.0
LQ heat distribution secondary_DN15,5.800993524320533,9.490273909223166,5.537941312000509e-05,10.664325421296734,15.0
LQ heat distribution secondary_DN15,5.798860591274189,11.302935509130005,5.535905099068438e-05,10.662364689634167,15.0
LQ heat distribution secondary_DN15,5.792009061982802,8.724138062921195,5.529364259649453e-05,10.656063874644294,15.0
LQ heat distribution secondary_DN15,5.791962459554904,11.155676453789432,5.5293197704581426e-05,10.656021005283941,15.0
LQ heat distribution secondary_DN15,5.789035807330475,11.372851967037128,5.526525830387088e-05,10.653328445690617,15.0
LQ heat distribution secondary_DN15,5.787294428374693,9.577783150979906,5.5248634161094924e-05,10.651726030548204,15.0
LQ heat distribution secondary_DN15,5.785050052564706,9.477999923638643,5.5227208139042546e-05,10.649660402578089,15.0
LQ heat distribution secondary_DN15,5.780303318378531,11.166691046409714,5.518189325421032e-05,10.64529039018263,15.0
LQ heat distribution secondary_DN15,5.768416898898428,14.377533579895015,5.506841908256256e-05,10.634339450645717,15.0
LQ heat distribution secondary_DN15,5.7646036483250676,8.244290387235464,5.5032015735800166e-05,10.630823918947154,15.0
LQ heat distribution secondary_DN15,5.763436287442408,9.450960405326907,5.50208714791638e-05,10.629747467114015,15.0
LQ heat distribution secondary_DN15,5.756146881009787,9.40683807212314,5.495128287360178e-05,10.623023261172685,15.0
LQ heat distribution secondary_DN15,5.747588416042046,9.49278506349451,5.4869579150759386e-05,10.615122959624166,15.0
LQ heat distribution secondary_DN15,5.744449934857062,10.534273819587787,5.48396175165352e-05,10.612224360203488,15.0
LQ heat distribution secondary_DN15,5.7441208727687565,11.81761844188515,5.4836476112350894e-05,10.611920403274608,15.0
LQ heat distribution secondary_DN15,5.7421196143322115,8.161421807090376,5.4817371019877914e-05,10.610071639486932,15.0
LQ heat distribution secondary_DN15,5.740373531316165,9.615726114508895,5.48007019696054e-05,10.608458343725577,15.0
LQ heat distribution secondary_DN15,5.738378639669016,8.795998392772974,5.478165765793811e-05,10.606614860565648,15.0
LQ heat distribution secondary_DN15,5.736487933370536,9.288937899087925,5.476360795580464e-05,10.604867359492301,15.0
LQ heat distribution secondary_DN15,5.735914527698157,9.56410862460286,5.475813391597286e-05,10.604337327603902,15.0
LQ heat distribution secondary_DN15,5.735831598160033,9.46987940860811,5.475734222587143e-05,10.604260668862644,15.0
LQ heat distribution secondary_DN15,5.719403350645029,8.112652362272003,5.460050931403369e-05,10.589063714840364,15.0
LQ heat distribution secondary_DN15,5.719311410498347,12.575481598429839,5.459963160380283e-05,10.588978604215702,15.0
LQ heat distribution secondary_DN15,5.709867251763467,8.345334958244548,5.450947257053429e-05,10.580232331696639,15.0
LQ heat distribution secondary_DN15,5.701063402442756,8.44961169654478,5.442542627630316e-05,10.572072535699544,15.0
LQ heat distribution secondary_DN15,5.69782625513237,7.710981397169255,5.43945227220274e-05,10.569070620682254,15.0
LQ heat distribution secondary_DN15,5.694310683987245,8.440987303250427,5.436096118364912e-05,10.565809547845694,15.0
LQ heat distribution secondary_DN15,5.693356812004194,10.571990740285328,5.4351855007199943e-05,10.564924554703586,15.0
LQ heat distribution secondary_DN15,5.690680680999973,13.110489254025278,5.432630721718352e-05,10.562441270563912,15.0
LQ heat distribution secondary_DN15,5.6899969240308454,13.529347867158165,5.431977970435175e-05,10.561806692717287,15.0
LQ heat distribution secondary_DN15,5.681468027510446,8.762794429739364,5.423835825785629e-05,10.553888029583831,15.0
LQ heat distribution secondary_DN15,5.68065199358261,11.224867996850914,5.423056795782921e-05,10.55313007055526,15.0
LQ heat distribution secondary_DN15,5.675889396108676,8.496195508501208,5.418510163349572e-05,10.548705327628126,15.0
LQ heat distribution secondary_DN15,5.674263606446102,8.335702004878604,5.416958096845921e-05,10.547194445090183,15.0
LQ heat distribution secondary_DN15,5.671560939428246,11.587907799990006,5.414377985134364e-05,10.54468231737973,15.0
LQ heat distribution secondary_DN15,5.6703256804067275,7.976076913362121,5.413198740245086e-05,10.543533945405262,15.0
LQ heat distribution secondary_DN15,5.669865614941017,12.276164413608216,5.412759536936532e-05,10.5431062085764,15.0
LQ heat distribution secondary_DN15,5.665696989385027,9.632157896704403,5.408779942133677e-05,10.539229719584672,15.0
LQ heat distribution secondary_DN15,5.661347694414224,10.165802233634425,5.404627870562505e-05,10.535183702011496,15.0
LQ heat distribution secondary_DN15,5.661130568039349,11.809747805461285,5.404420590013698e-05,10.534981675188359,15.0
LQ heat distribution secondary_DN15,5.660989471723096,10.200616036503273,5.404285891859758e-05,10.53485038901236,15.0
LQ heat distribution secondary_DN15,5.658709575983826,9.585267061597364,5.4021093804141534e-05,10.532728782939815,15.0
LQ heat distribution secondary_DN15,5.657479005676516,8.05776937445611,5.400934611624359e-05,10.53158347164114,15.0
LQ heat distribution secondary_DN15,5.6499974684878485,9.66920108106764,5.3937923326852966e-05,10.524617604013626,15.0
LQ heat distribution secondary_DN15,5.64770045083739,10.188109990566913,5.3915994757397516e-05,10.522477984468898,15.0
LQ heat distribution secondary_DN15,5.638996245735968,9.061567785746293,5.383289972062977e-05,10.514366265018015,15.0
LQ heat distribution secondary_DN15,5.633896944616233,10.089032655614986,5.3784219041682415e-05,10.509611159327967,15.0
LQ heat distribution secondary_DN15,5.627377647306006,11.751999213184043,5.372198231318383e-05,10.50352876976457,15.0
LQ heat distribution secondary_DN15,5.626699480673139,7.92795006749432,5.3715508168717314e-05,10.50289584997453,15.0
LQ heat distribution secondary_DN15,5.61976578000211,9.778887210886309,5.364931532221585e-05,10.496422571540304,15.0
LQ heat distribution secondary_DN15,5.616812946863966,13.260952645557573,5.362112598438154e-05,10.493664604566426,15.0
LQ heat distribution secondary_DN15,5.614322682668035,10.68775970027857,5.359735257916978e-05,10.491338116698484,15.0
LQ heat distribution secondary_DN15,5.597628573514415,8.377401009589763,5.34379816087295e-05,10.475728581565129,15.0
LQ heat distribution secondary_DN15,5.597480354489607,12.545778144206892,5.3436566629972375e-05,10.475589887783224,15.0
LQ heat distribution secondary_DN15,5.5943418390994735,11.012721027325671,5.340660466920738e-05,10.4726526367389,15.0
LQ heat distribution secondary_DN15,5.585649451259103,8.517559943292031,5.3323622446387616e-05,10.46451336408946,15.0
LQ heat distribution secondary_DN15,5.565988342191687,8.73385012536308,5.3135926894431385e-05,10.446079938314467,15.0
LQ heat distribution secondary_DN15,5.563541561903837,13.515775435355556,5.3112568610060494e-05,10.443783664009258,15.0
LQ heat distribution secondary_DN15,5.56311408762164,8.447677022798269,5.310848770999179e-05,10.443382432650132,15.0
LQ heat distribution secondary_DN15,5.557731738699177,10.770447659320219,5.305710490404942e-05,10.438329190010654,15.0
LQ heat distribution secondary_DN15,5.54925558901622,10.822385381039906,5.2976187007314753e-05,10.430366355100386,15.0
LQ heat distribution secondary_DN15,5.543630880442614,11.076534498987566,5.292249050541875e-05,10.42507892113473,15.0
LQ heat distribution secondary_DN15,5.536562362834054,8.385353305191035,5.285501062371412e-05,10.418430448280645,15.0
LQ heat distribution secondary_DN15,5.5329370214312545,10.487252607999011,5.2820401159248255e-05,10.415018895243255,15.0
LQ heat distribution secondary_DN15,5.531286146222694,10.222655588895396,5.280464101405913e-05,10.41346500269385,15.0
LQ heat distribution secondary_DN15,5.529899567068216,8.445133041322253,5.279140398155815e-05,10.412159700624319,15.0
LQ heat distribution secondary_DN15,5.526052340862568,9.82647038545264,5.2754676285084184e-05,10.408537130014452,15.0
LQ heat distribution secondary_DN15,5.525599347900824,8.7877192636947,5.275035176993627e-05,10.408110506232964,15.0
LQ heat distribution secondary_DN15,5.522386070355956,8.283529058360982,5.2719676089317e-05,10.405083774720275,15.0
LQ heat distribution secondary_DN15,5.522264400945871,13.558812991287237,5.271851456750235e-05,10.404969151497475,15.0
LQ heat distribution secondary_DN15,5.5183495224393875,14.386717810737961,5.2681141025674346e-05,10.401280319427997,15.0
LQ heat distribution secondary_DN15,5.518309469147909,8.380482512326742,5.268075865534997e-05,10.401242572066522,15.0
LQ heat distribution secondary_DN15,5.505897673862937,10.545101329092256,5.2562268962892e-05,10.389538737049147,15.0
LQ heat distribution secondary_DN15,5.503761443758294,7.957143408324119,5.254187535807441e-05,10.387523025900983,15.0
LQ heat distribution secondary_DN15,5.502640996354249,9.414908048267684,5.2531178962809066e-05,10.3864656339942,15.0
LQ heat distribution secondary_DN15,5.501396038796498,9.554608215487303,5.2519293926458215e-05,10.385290612730309,15.0
LQ heat distribution secondary_DN15,5.5006697517512775,9.430560098597471,5.2512360398580216e-05,10.384605063922287,15.0
LQ heat distribution secondary_DN15,5.500415182553379,10.527815615468963,5.2509930143707676e-05,10.38436476307822,15.0
LQ heat distribution secondary_DN15,5.500232613779621,10.500985545302235,5.250818724371954e-05,10.384192423681089,15.0
LQ heat distribution secondary_DN15,5.498404269310456,12.583255840464043,5.24907328812454e-05,10.382466364060996,15.0
LQ heat distribution secondary_DN15,5.498099093588169,8.647262873655055,5.248781950919493e-05,10.38217823313405,15.0
LQ heat distribution secondary_DN15,5.4962046418036925,5.826444690990458,5.246973405063191e-05,10.380389412097065,15.0
LQ heat distribution secondary_DN15,5.488110305756646,8.24359547166915,5.2392461152808074e-05,10.37274292477537,15.0
LQ heat distribution secondary_DN15,5.487760813131423,9.94527609837051,5.238912470769855e-05,10.372412642158025,15.0
LQ heat distribution secondary_DN15,5.476336442723634,19.351768368765768,5.2280061505714876e-05,10.36161042022058,15.0
LQ heat distribution secondary_DN15,5.464010348902224,9.289476118457708,5.216238996565369e-05,10.349942936742096,15.0
LQ heat distribution secondary_DN15,5.459628352814185,11.079804197018273,5.2120557067438526e-05,10.345791909998066,15.0
LQ heat distribution secondary_DN15,5.431923142236909,5.668286331587338,5.185606818364591e-05,10.319508353341202,15.0
LQ heat distribution secondary_DN15,5.424638717791278,7.855162320519996,5.178652713881888e-05,10.312586596910693,15.0
LQ heat distribution secondary_DN15,5.418528826619935,8.508693941360203,5.1728198822147355e-05,10.30677731290787,15.0
LQ heat distribution secondary_DN15,5.41624641051848,8.277584711562337,5.170640964695446e-05,10.304606351653876,15.0
LQ heat distribution secondary_DN15,5.410437625194609,9.678380526032882,5.1650955849113214e-05,10.29907915633652,15.0
LQ heat distribution secondary_DN15,5.4096897733568134,9.825004947626791,5.1643816452093684e-05,10.298367342248344,15.0
LQ heat distribution secondary_DN15,5.405365872291965,8.602618438017046,5.160253816030515e-05,10.29425083789771,15.0
LQ heat distribution secondary_DN15,5.40234210716675,8.444344632449436,5.157367166746301e-05,10.291371129863252,15.0
LQ heat distribution secondary_DN15,5.39421694379977,12.529248832461889,5.1496104475415464e-05,10.283629067750569,15.0
LQ heat distribution secondary_DN15,5.393255730006383,7.545616910891161,5.1486928210084805e-05,10.282712789577278,15.0
LQ heat distribution secondary_DN15,5.391205278398528,8.650580919794987,5.14673534930647e-05,10.28075792127508,15.0
LQ heat distribution secondary_DN15,5.3891461332245445,13.128425336955923,5.1447695782573217e-05,10.278794390510091,15.0
LQ heat distribution secondary_DN15,5.383387891793718,9.409162450743631,5.139272450399731e-05,10.273301535327226,15.0
LQ heat distribution secondary_DN15,5.380926815884932,8.163408223877289,5.13692297459182e-05,10.2709529896042,15.0
LQ heat distribution secondary_DN15,5.373311792338748,7.51048324052314,5.1296532623758925e-05,10.263682751329913,15.0
LQ heat distribution secondary_DN15,5.370072226315238,8.608440101843563,5.126560597914308e-05,10.260588301175522,15.0
LQ heat distribution secondary_DN15,5.367080275656639,9.463278562227655,5.1237043204359325e-05,10.257729545291477,15.0
LQ heat distribution secondary_DN15,5.361254147508675,7.527764528355705,5.118142384256492e-05,10.2521604955315,15.0
LQ heat distribution secondary_DN15,5.360171731706105,10.785866522282674,5.117109051748071e-05,10.251125508157545,15.0
LQ heat distribution secondary_DN15,5.3580170808311545,8.418225877783497,5.115052105805398e-05,10.249064956951504,15.0
LQ heat distribution secondary_DN15,5.3486387726382905,13.481227832754712,5.106099066957795e-05,10.240091395907953,15.0
LQ heat distribution secondary_DN15,5.3426603077809665,8.273359919893238,5.10039170193887e-05,10.234366841871282,15.0
LQ heat distribution secondary_DN15,5.342405486358036,9.315483458645302,5.100148435663996e-05,10.234122771794885,15.0
LQ heat distribution secondary_DN15,5.322220908515309,10.522041912082138,5.080879148940629e-05,10.214771289223952,15.0
LQ heat distribution secondary_DN15,5.302443481148568,9.292992586876984,5.0619985500224996e-05,10.195774527430707,15.0
LQ heat distribution secondary_DN15,5.3001963667526315,7.836412640308032,5.0598533334154e-05,10.193613872661235,15.0
LQ heat distribution secondary_DN15,5.287488980137217,7.914481658172267,5.0477221767419734e-05,10.181386785464662,15.0
LQ heat distribution secondary_DN15,5.269400938169383,8.209563439468512,5.030454356247621e-05,10.163957044982716,15.0
LQ heat distribution secondary_DN15,5.2512153827725445,9.532913488709157,5.013093444174267e-05,10.146403156255847,15.0
LQ heat distribution secondary_DN15,5.236244347155486,10.15907058557937,4.99880128606729e-05,10.131929308438316,15.0
LQ heat distribution secondary_DN15,5.2342764132565565,8.516213364047704,4.996922590221056e-05,10.130025191709837,15.0
LQ heat distribution secondary_DN15,5.219838364534758,10.456802197699504,4.9831392501525135e-05,10.116044386801772,15.0
LQ heat distribution secondary_DN15,5.214333353152455,12.555721502021662,4.977883869357952e-05,10.110708624830558,15.0
LQ heat distribution secondary_DN15,5.20362343143589,10.866594154614015,4.967659600416124e-05,10.100319899144273,15.0
LQ heat distribution secondary_DN15,5.196256456587809,9.82925731733627,4.960626688866644e-05,10.093167656273215,15.0
LQ heat distribution secondary_DN15,5.15335632694289,8.374128067815551,4.919671911162664e-05,10.051416867235858,15.0
LQ heat distribution secondary_DN15,5.149211161751936,10.142805965468803,4.915714712889676e-05,10.04737356395545,15.0
LQ heat distribution secondary_DN15,5.136060319910254,8.724854018264443,4.90316020993819e-05,10.03453510299858,15.0
LQ heat distribution secondary_DN15,5.134477546184837,8.433353145207533,4.901649208768341e-05,10.032988818363853,15.0
LQ heat distribution secondary_DN15,5.133102179553944,13.589692276050208,4.9003362095980375e-05,10.031644965740902,15.0
LQ heat distribution secondary_DN15,5.128311810556792,7.476478875047289,4.8957630649706846e-05,10.026962953163077,15.0
LQ heat distribution secondary_DN15,5.10680026365831,11.417187750388052,4.875226982012707e-05,10.005910981287947,15.0
LQ heat distribution secondary_DN15,5.103935501299587,11.180752878992658,4.8724921253456675e-05,10.00310407904175,15.0
LQ heat distribution secondary_DN75,270.42306771076306,11.557409510190618,0.002581604465019218,72.812185413717,75.0
LQ heat distribution secondary_DN80,305.38390213395365,10.816685385490748,0.0029153594475795097,77.37582076041303,80.0
LQ heat distribution secondary_DN80,293.79663772283226,10.751655637858107,0.002804741171578351,75.89367958299154,80.0
