name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Air-to-air heat pump,26.831622327507482,,,,
Geothermal heat supply,7837.737100360651,,,,
HQ to LQ heat conversion substation,6922.323520613492,,,,
Heat transmission main_DN395,7837.737100360651,69.33570375591154,0.07482326587456468,391.99230772926836,395.0
Heat transmission main_DN395,7833.174811053513,154.82801488885883,0.07477971180003354,391.8782031976949,395.0
Heat transmission main_DN395,7822.987127673826,237.0817192109121,0.07468245467946373,391.62328548636737,395.0
Heat transmission main_DN395,7807.387150549748,481.7624435399594,0.07453352888352982,391.23261866610727,395.0
Heat transmission main_DN395,7775.687181764819,66.72725059817144,0.07423090388319636,390.43755906038695,395.0
LQ heat distribution main_DN100,471.4190312778142,0.01307571414782443,0.004500420346327582,96.1359349489464,100.0
LQ heat distribution main_DN100,471.4183513406785,3.800605359876201,0.004500413855280941,96.13586561952663,100.0
LQ heat distribution main_DN100,471.22071986196494,3.79526991170779,0.004498527158586778,96.11571211370945,100.0
LQ heat distribution main_DN100,471.02336582655613,1.4184182241718877,0.004496643110516049,96.09558268245519,100.0
LQ heat distribution main_DN100,470.9496080788992,0.06986759086531427,0.0044959389792735005,96.08805856396704,100.0
LQ heat distribution main_DN100,470.9459749641742,3.2383987593387906,0.004495904295600708,96.08768793024345,100.0
LQ heat distribution main_DN100,470.7775782286886,3.8064072736568617,0.00449429668953402,96.07050729749717,100.0
LQ heat distribution main_DN100,470.57964505045845,3.988576847921298,0.004492407112653541,96.05030928801106,100.0
LQ heat distribution main_DN100,470.37223905436656,3.990757905536979,0.004490427103144311,96.02914007060478,100.0
LQ heat distribution main_DN100,470.16471964327866,3.9780243496062955,0.004488446010914355,96.00795460579623,100.0
LQ heat distribution main_DN100,469.9578623770991,3.9907573353882904,0.004486471239876841,95.9868320852144,100.0
LQ heat distribution main_DN100,469.7503429956589,2.8045178696265403,0.004484490147929918,95.96563728348383,100.0
LQ heat distribution main_DN100,469.6045080664383,2.794058016139094,0.004483097929035211,95.95073976557553,100.0
LQ heat distribution main_DN100,469.4592170495991,1.5994423936902475,0.004481710902621471,95.93589550965436,100.0
LQ heat distribution main_DN100,469.3760460451272,1.5040498343996533,0.00448091690735205,95.92739696714366,100.0
LQ heat distribution main_DN100,469.29783545373846,2.582366448766881,0.004480170266861465,95.91940460039712,100.0
LQ heat distribution main_DN100,469.1635523984026,2.59048174083221,0.004478888328385705,95.90568061611913,100.0
LQ heat distribution main_DN100,469.0288473478793,4.560182004754814,0.00447760236131627,95.89191152969272,100.0
LQ heat distribution main_DN100,468.7917178836321,4.568749216597999,0.0044753385955478,95.86766816757714,100.0
LQ heat distribution main_DN100,468.554142924369,4.979543579757149,0.004473070576843618,95.84337310987348,100.0
LQ heat distribution main_DN100,468.2952066582216,4.98789737864607,0.004470598631582068,95.81688657125308,100.0
LQ heat distribution main_DN100,468.035835994532,4.9878969338525625,0.004468122539327274,95.79034825608761,100.0
LQ heat distribution main_DN100,467.7764653539717,4.990085225348912,0.004465646447293286,95.76380258892273,100.0
LQ heat distribution main_DN100,467.51698092225354,4.987896043204868,0.004463169268947528,95.73723791030693,100.0
LQ heat distribution main_DN100,467.2576103280069,2.739733714498088,0.004460693177355674,95.71067751755966,100.0
LQ heat distribution main_DN100,467.11514417485296,2.7292070481129613,0.004459333118614348,95.69608538330424,100.0
LQ heat distribution main_DN100,466.9732254083511,3.58665144863951,0.004457978285521251,95.68154710267704,100.0
LQ heat distribution main_DN100,466.7867195330218,3.493538135220329,0.0044561977998379175,95.6624379205125,100.0
LQ heat distribution main_DN100,466.60505554999037,3.493537906331548,0.004454463537470075,95.64382116265115,100.0
LQ heat distribution main_DN100,466.42339157886113,4.810471126889664,0.004452729275215858,95.62520078161312,100.0
LQ heat distribution main_DN100,466.17324708026285,2.1766046992504093,0.00445034126090943,95.59955527765058,100.0
LQ heat distribution main_DN100,466.0600636359018,0.9212712157052216,0.004449260750700733,95.58794913780366,100.0
LQ heat distribution main_DN100,466.01215753268514,1.2744283451214815,0.004448803413199858,95.58303629051672,100.0
LQ heat distribution main_DN125,796.4544709051191,4.200075265421472,0.007603383970454598,124.95760019604744,125.0
LQ heat distribution main_DN125,796.2360669913172,0.276046850189135,0.007601298968890857,124.94046607153227,125.0
LQ heat distribution main_DN125,796.2217125551074,0.39849997343443927,0.007601161933700309,124.93933986153772,125.0
LQ heat distribution main_DN125,796.2009905564888,0.2550889157022971,0.007600964110324475,124.93771405202239,125.0
LQ heat distribution main_DN125,796.1877259328724,0.22228420197157317,0.007600837479072767,124.93667332318978,125.0
LQ heat distribution main_DN125,796.1761671543699,0.4227684485164298,0.007600727132738614,124.93576642615527,125.0
LQ heat distribution main_DN125,796.154183195047,0.19899784993242306,0.007600517262005222,124.93404155552973,125.0
LQ heat distribution main_DN125,796.1438353068505,0.421281899718571,0.0076004184754830595,124.93322964765936,125.0
LQ heat distribution main_DN125,796.1219286480651,0.8679994541522394,0.007600209342702293,124.93151080720703,125.0
LQ heat distribution main_DN125,796.0767926764493,0.2582898502517206,0.007599778450371831,124.92796927364965,125.0
LQ heat distribution main_DN125,796.0633616042362,3.080249379214752,0.00759965023011204,124.92691540317541,125.0
LQ heat distribution main_DN125,795.903188636517,4.736196597945844,0.0075981211325681815,124.91434672938331,125.0
LQ heat distribution main_DN125,795.6569064134238,4.7361978782521055,0.007595769989626958,124.89501864795734,125.0
LQ heat distribution main_DN125,795.4106241237547,4.746248900643246,0.007593418846050164,124.87568756973239,125.0
LQ heat distribution main_DN125,795.1638191809212,4.7362004487358265,0.0075910627129443554,124.85631246515216,125.0
LQ heat distribution main_DN125,794.917536757587,4.736201729394613,0.007588711568091522,124.83697538275678,125.0
LQ heat distribution main_DN125,794.6712542676585,4.739743655256394,0.007586360422602945,124.8176352993789,125.0
LQ heat distribution main_DN125,794.4247875975851,4.995393265464433,0.007584007518831362,124.79827775218342,125.0
LQ heat distribution main_DN125,794.165027147781,4.992414752325891,0.007581527705468076,124.77787285817787,125.0
LQ heat distribution main_DN125,793.90542158066,4.99241617930745,0.007579049370698425,124.75747679626251,125.0
LQ heat distribution main_DN125,793.645815939336,4.988882573536601,0.0075765710352203915,124.73707739350637,125.0
LQ heat distribution main_DN125,793.3863940455121,4.99241902587225,0.007574094453895104,124.71668909623384,125.0
LQ heat distribution main_DN125,793.1267882561668,4.988885420991735,0.007571616117003979,124.69628300927151,125.0
LQ heat distribution main_DN125,792.8673662142753,4.998932247723047,0.007569139534265158,124.67588802923576,125.0
LQ heat distribution main_DN130,862.0087336003711,4.569143079121046,0.008229200320767266,129.99840737205685,130.0
LQ heat distribution main_DN130,861.7711381602568,4.558686153980253,0.00822693210654183,129.9804904088923,130.0
LQ heat distribution main_DN130,861.5340864802498,3.659141755543971,0.008224669083343674,129.96261198882488,130.0
LQ heat distribution main_DN130,861.3438111089615,3.6462934476568427,0.008222852612018725,129.948259654912,130.0
LQ heat distribution main_DN130,861.1542038496833,3.659142365831895,0.008221042518851392,129.93395613920597,130.0
LQ heat distribution main_DN130,860.96392844666,2.8854897578346534,0.008219226047223485,129.91960063726148,130.0
LQ heat distribution main_DN130,860.8138829792526,2.8958759016468485,0.008217793632260169,129.9082792009266,130.0
LQ heat distribution main_DN130,860.663297432367,3.987608402585477,0.008216356061406844,129.89691602169705,130.0
LQ heat distribution main_DN130,860.4559417954325,0.2627919247520686,0.008214376532653294,129.88126734679938,130.0
LQ heat distribution main_DN130,860.4422766153455,0.5024403566756039,0.008214246077473465,129.88023599942366,130.0
LQ heat distribution main_DN130,860.4161497167984,0.45939980668038843,0.008213996656007621,129.87826411031423,130.0
LQ heat distribution main_DN130,860.392260926851,4.0013871428573164,0.00821376860073366,129.87646111294666,130.0
LQ heat distribution main_DN130,860.1841887954224,4.00789627773515,0.008211782231937206,129.8607558891075,130.0
LQ heat distribution main_DN130,859.9757781889801,3.4947964977368855,0.008209792631875705,129.8450232130318,130.0
LQ heat distribution main_DN130,859.7940487710978,3.4882512231516682,0.008208057744831482,129.83130311310535,130.0
LQ heat distribution main_DN130,859.6126597074939,3.4916397121984915,0.008206326106992783,129.8176072630724,130.0
LQ heat distribution main_DN130,859.4310944424595,0.682531600148124,0.008204592787040187,129.80389666170277,130.0
LQ heat distribution main_DN130,859.3956027992518,4.387927082135659,0.008204253964670663,129.8012163996195,130.0
LQ heat distribution main_DN130,859.1674305909808,4.292685255703689,0.0082020757096991,129.78398394218073,130.0
LQ heat distribution main_DN130,858.9442109576842,1.8510277426445234,0.008199944734679563,129.7671233081493,130.0
LQ heat distribution main_DN130,858.8479575150667,2.884503832709081,0.008199025847399205,129.75985224086688,130.0
LQ heat distribution main_DN130,858.6979633157658,2.8813813604369933,0.008197593921868886,129.74852073868723,130.0
LQ heat distribution main_DN130,858.5481314850231,0.6367271508734815,0.008196163546396401,129.73720051473714,130.0
LQ heat distribution main_DN130,858.5150216731777,0.3284905802639855,0.008195847462273772,129.73469884036606,130.0
LQ heat distribution main_DN130,858.4979401630039,1.5291022064444977,0.008195684392964237,129.73340819573824,130.0
LQ heat distribution main_DN130,858.4184268482688,0.07219223383813898,0.008194925315973926,129.7274001602498,130.0
LQ heat distribution main_DN130,858.4146728521092,2.582377750027985,0.008194889478301758,129.72711650097642,130.0
LQ heat distribution main_DN130,858.2803892091077,2.569571141702221,0.008193607534215826,129.71696935899774,130.0
LQ heat distribution main_DN130,858.1467715097392,4.602844194615602,0.00819233194758701,129.70687175111308,130.0
LQ heat distribution main_DN130,857.9074236116192,0.43133415226503313,0.008190047003452211,129.68878205295613,130.0
LQ heat distribution main_DN130,857.8849942357014,0.23417109577766038,0.008189832880531754,129.687086731656,130.0
LQ heat distribution main_DN130,857.8728173387209,0.08768578805818458,0.008189716633305212,129.68616633328716,130.0
LQ heat distribution main_DN130,857.8682576777419,0.6055681635372255,0.008189673104322118,129.68582168678137,130.0
LQ heat distribution main_DN130,857.8367681332379,0.40414741304612795,0.008189372488145469,129.68344149326504,130.0
LQ heat distribution main_DN130,857.8157524677595,0.3884130339655777,0.008189171861267393,129.68185296231263,130.0
LQ heat distribution main_DN130,857.7955549899932,2.007732038102166,0.008188979045250531,129.68032625815022,130.0
LQ heat distribution main_DN130,857.6911529240119,2.2207364283662727,0.008187982366816343,129.67243433922,130.0
LQ heat distribution main_DN130,857.5756746297369,3.2379116946800854,0.008186879948732573,129.6637045910198,130.0
LQ heat distribution main_DN130,857.4073032216136,3.2466417328511796,0.008185272584454544,129.650975258291,130.0
LQ heat distribution main_DN130,857.2384778515053,0.023289253248921848,0.008183660886410551,129.63821034984326,130.0
LQ heat distribution main_DN130,857.2372668103363,0.4563508845605523,0.008183649325158342,129.6381187783207,130.0
LQ heat distribution main_DN130,857.2135365643392,0.794501797273525,0.008183422783430445,129.63632442927715,130.0
LQ heat distribution main_DN130,857.1722224708809,0.03407946338437467,0.00818302837681032,129.63320042835556,130.0
LQ heat distribution main_DN130,857.1704503387849,1.4417062706766517,0.008183011459081478,129.63306642537,130.0
LQ heat distribution main_DN130,857.0954816127097,0.2966335064902432,0.008182295767185772,129.6273974021625,130.0
LQ heat distribution main_DN130,857.0800566703722,1.6042192395126933,0.008182148512366321,129.62623096028446,130.0
LQ heat distribution main_DN130,856.9966372699175,1.9938545475371157,0.008181352145774869,129.61992256148693,130.0
LQ heat distribution main_DN130,856.8929568334456,0.9892914588554025,0.00818036235640521,129.61208154084892,130.0
LQ heat distribution main_DN130,856.8415136775851,2.491261877709895,0.008179871252291982,129.60819088301685,130.0
LQ heat distribution main_DN130,856.7119680599442,3.046448775195109,0.008178634539951735,129.59839280044,130.0
LQ heat distribution main_DN130,856.5535527236341,3.0400087271389964,0.008177122221705337,129.5864101721436,130.0
LQ heat distribution main_DN130,800.7120166228777,4.851768927071712,0.007644028798309096,125.29114318195522,130.0
LQ heat distribution main_DN130,800.45972463867,3.7454271317658594,0.00764162028294673,125.27140297523614,130.0
LQ heat distribution main_DN130,800.2649624278181,3.7537945512356106,0.007639760977831199,125.25616197126988,130.0
LQ heat distribution main_DN130,800.0697651111539,0.6993592711075485,0.007637897518960896,125.24088505739908,130.0
LQ heat distribution main_DN130,800.0333984290563,0.47660117127018176,0.007637550342998151,125.23803865111746,130.0
LQ heat distribution main_DN130,800.0086151681503,0.7941673553067541,0.00763731374862196,125.2360988377103,130.0
LQ heat distribution main_DN130,799.9673184656743,0.47254610707397665,0.00763691950802553,125.23286643210893,130.0
LQ heat distribution main_DN130,799.9427460681065,0.5927975701675491,0.0076366849266645016,125.23094304390118,130.0
LQ heat distribution main_DN130,799.9119205944578,0.6693440149750858,0.007636390650066423,125.22853015851452,130.0
LQ heat distribution main_DN130,799.8771147056791,0.8947607576138842,0.00763605837427856,125.22580564748057,130.0
LQ heat distribution main_DN130,799.8305871462832,0.5107283938707098,0.007635614197100555,125.2221635031222,130.0
LQ heat distribution main_DN130,799.8040292698018,4.942497525052192,0.0076353606612868915,125.22008452389127,130.0
LQ heat distribution main_DN130,799.5470193984992,0.6832389842707848,0.007632907106429586,125.19996373025982,130.0
LQ heat distribution main_DN130,799.5114909713171,4.380696427103592,0.007632567932900403,125.19718202568086,130.0
LQ heat distribution main_DN130,799.2836947571077,4.3806968252344625,0.007630393267370956,125.17934521148788,130.0
LQ heat distribution main_DN130,799.0558985221955,4.380697221592693,0.007628218601643872,125.16150585374228,130.0
LQ heat distribution main_DN130,798.8281022666728,4.363283510687004,0.0076260439357200265,125.14366395136354,130.0
LQ heat distribution main_DN135,867.6290856373081,0.11865308442677966,0.008282855232814397,130.42151777821775,135.0
LQ heat distribution main_DN135,867.622915676918,4.982377255306475,0.008282796331044564,130.4210540448998,135.0
LQ heat distribution main_DN135,867.363832059642,3.63992894626391,0.008280322979089661,130.4015798696858,135.0
LQ heat distribution main_DN135,867.1745557544364,3.6294210833509224,0.008278516045388413,130.38735096424313,135.0
LQ heat distribution main_DN135,866.9858258581021,3.639929451512993,0.008276714328000975,130.37316158903602,135.0
LQ heat distribution main_DN135,866.7965495266234,2.3155093319054005,0.008274907394048911,130.3589295797127,135.0
LQ heat distribution main_DN135,866.6761430413643,0.3223128884606516,0.00827375792879584,130.34987520261396,135.0
LQ heat distribution main_DN135,866.6593827711644,0.1082879801883167,0.008273597926216366,130.3486148069582,135.0
LQ heat distribution main_DN135,866.6537517961946,2.821249647475448,0.008273544169892072,130.34819134706487,135.0
LQ heat distribution main_DN135,866.5070468145259,2.8188160358276853,0.008272143645007408,130.33715837206594,135.0
LQ heat distribution main_DN135,866.3604683806628,4.6291058895360715,0.008270744328216352,130.3261339813113,135.0
LQ heat distribution main_DN135,866.1197548744069,4.289131797124845,0.008268446347249709,130.3080275226267,135.0
LQ heat distribution main_DN135,865.8967200209564,4.286728500457062,0.008266317136238247,130.29124860555405,135.0
LQ heat distribution main_DN135,865.6738101389327,4.289132600926191,0.008264189118271434,130.27447693083224,135.0
LQ heat distribution main_DN135,865.4507752436846,4.289133000172745,0.008262059906860951,130.2576936888534,135.0
LQ heat distribution main_DN135,865.2277403276756,4.805454868037622,0.008259930695252273,130.2409082825721,135.0
LQ heat distribution main_DN135,864.9778566745376,4.7950228025483215,0.008257545171117304,130.2220996946237,135.0
LQ heat distribution main_DN135,864.7285154888051,4.8054558568681225,0.008255164825668784,130.20332922969817,135.0
LQ heat distribution main_DN135,864.4786317842479,3.41394835081851,0.008252779301042939,130.18451520859256,135.0
LQ heat distribution main_DN135,864.3011064700054,3.4035794453500534,0.008251084548639669,130.17114747876195,135.0
LQ heat distribution main_DN135,864.1241203388472,3.4114677761968446,0.008249394943568947,130.15781898297035,135.0
LQ heat distribution main_DN135,863.946724014485,4.453067242419258,0.008247701422572648,130.14445822653127,135.0
LQ heat distribution main_DN135,863.7151645178792,4.455561683308883,0.00824549083071961,130.12701606026096,135.0
LQ heat distribution main_DN135,863.4834753103471,3.586663814633802,0.008243279000576106,130.10956178332594,135.0
LQ heat distribution main_DN135,863.2969687919862,3.586664052748877,0.008241498508754044,130.09550963725323,135.0
LQ heat distribution main_DN135,863.1104622612432,3.6886886910299683,0.008239718016813778,130.08145597225393,135.0
LQ heat distribution main_DN135,862.9186504493097,3.688688980467852,0.008237886877797706,130.067000959102,135.0
LQ heat distribution main_DN135,862.7268386223253,3.691073523416388,0.00823605573863795,130.05254433817726,135.0
LQ heat distribution main_DN135,862.5349027991076,0.9908109289278975,0.00823422341574327,130.038076763076,135.0
LQ heat distribution main_DN135,862.4833806308034,4.558684857624357,0.008233731557334638,130.03419289489318,135.0
LQ heat distribution main_DN135,862.2463290182069,4.569142650687925,0.008231468534780018,130.01632186448575,135.0
LQ heat distribution main_DN140,957.9978860314503,1.276474248333061,0.009145564544452986,137.045403571963,140.0
LQ heat distribution main_DN150,1103.1348472580096,0.6598070057538543,0.010531120260219662,147.06065659729646,150.0
LQ heat distribution main_DN150,1103.1005372937104,0.5299412027624069,0.010530792718794372,147.05836962162726,150.0
LQ heat distribution main_DN150,1103.0729803511667,4.270827923160002,0.0105305296453572,147.05653275172529,150.0
LQ heat distribution main_DN150,1102.8508972991624,4.269452517522584,0.010528409520755727,147.0417284694315,150.0
LQ heat distribution main_DN150,1102.6288857682512,4.270827686490894,0.010526290078933185,147.02692746486923,150.0
LQ heat distribution main_DN150,1102.4068027285537,4.778786654990116,0.0105241699544492,147.0121202021111,150.0
LQ heat distribution main_DN150,1102.1583058224942,4.7697260106294985,0.010521797668949825,146.99555004132023,150.0
LQ heat distribution main_DN150,1101.9102800699416,4.768009647850676,0.010519429881335958,146.97900943499724,150.0
LQ heat distribution main_DN150,1101.6623435682534,4.769725521496765,0.010517062945758982,146.96247292009295,150.0
LQ heat distribution main_DN165,1348.1554977518283,0.4444676490846062,0.012870219548943468,162.57441213943,165.0
LQ heat distribution main_DN165,1348.132385434076,0.36546952319016257,0.012869998906291895,162.5730185733383,165.0
LQ heat distribution main_DN165,1348.11338101887,0.03407943176641872,0.012869817479893748,162.5718726858616,165.0
LQ heat distribution main_DN165,1348.1116088884182,4.613798660606302,0.012869800562180603,162.5717658333279,165.0
LQ heat distribution main_DN165,1347.8716913580668,3.4540440778491175,0.012867510180029277,162.55729909637694,165.0
LQ heat distribution main_DN165,1347.6920810660185,3.4648340862363964,0.01286579552330328,162.54646797021124,165.0
LQ heat distribution main_DN165,1347.5119096935343,2.656820306154636,0.012864075510200804,162.53560228378564,165.0
LQ heat distribution main_DN165,1347.3737550376143,3.883897947729091,0.012862756611337607,162.52727002874903,165.0
LQ heat distribution main_DN165,1347.1717923443323,3.8948956750852832,0.012860828566533006,162.5150886740211,165.0
LQ heat distribution main_DN165,1346.9692577692279,3.883898042070472,0.012858895062236066,162.50287190930524,165.0
LQ heat distribution main_DN165,1346.7672950710403,3.8948957665536184,0.012856967017384632,162.49068872524026,165.0
LQ heat distribution main_DN165,1346.5647604911794,2.917186583679946,0.012855033513042286,162.47847012560405,165.0
LQ heat distribution main_DN165,1346.413066788828,2.9171866366976436,0.01285358536313917,162.46931807603963,165.0
LQ heat distribution main_DN165,1346.2613730837197,3.119525557738542,0.012852137213209734,162.46016551073626,165.0
LQ heat distribution main_DN165,1346.0991577547172,3.108851511794897,0.012850588618183457,162.4503775439907,165.0
LQ heat distribution main_DN175,1546.247252306765,2.3076367831207603,0.014761310284551455,174.10917962494744,175.0
LQ heat distribution main_DN175,1546.1272551940426,0.6813957940684228,0.01476016472738943,174.10242358894396,175.0
LQ heat distribution main_DN175,1546.091822612751,0.8483025900843427,0.014759826468856811,174.1004286258516,175.0
LQ heat distribution main_DN175,1546.0477108780667,3.539993391526378,0.014759405354444552,174.09794496783618,175.0
LQ heat distribution main_DN175,1545.8636312217072,2.1857309445657025,0.014757648030756155,174.08758020235814,175.0
LQ heat distribution main_DN175,1545.7499732125898,3.8647285347698954,0.014756562990096322,174.08118028095305,175.0
LQ heat distribution main_DN175,1545.5490073287817,3.863428361143053,0.014754644461372618,174.06986360101575,175.0
LQ heat distribution main_DN175,1545.3481090540022,0.8850283187703125,0.014752726578081167,174.058549992841,175.0
LQ heat distribution main_DN175,1545.3020875814261,0.7230317035428627,0.014752287232280918,174.05595818508647,175.0
LQ heat distribution main_DN175,1545.2644899328418,0.7556719468298913,0.014751928304848132,174.0538407562006,175.0
LQ heat distribution main_DN175,1545.2251949916067,3.3650702258275342,0.014751553174144217,174.0516277114533,175.0
LQ heat distribution main_DN175,1545.0502113398636,3.365070206819839,0.014749882685822087,174.04177249689212,175.0
LQ heat distribution main_DN175,1544.875227689109,4.606547267822422,0.014748212197509393,174.03191672429787,175.0
LQ heat distribution main_DN175,1544.6356872311821,4.606547197569266,0.014745925415094818,174.01842395142734,175.0
LQ heat distribution main_DN175,1544.3961467769086,0.03407943028931867,0.014743638632715118,174.00493013249957,175.0
LQ heat distribution main_DN175,1544.3943746465336,3.021571590487451,0.014743621715002708,174.00483030075912,175.0
LQ heat distribution main_DN175,1544.2372529238282,3.021571557613934,0.01474212174628953,173.99597872937636,175.0
LQ heat distribution main_DN175,1544.0801312028323,3.5191510799297423,0.014740621777592671,173.9871267077674,175.0
LQ heat distribution main_DN175,1543.897135346676,3.529011793147275,0.014738874800445593,173.97681640522285,175.0
LQ heat distribution main_DN175,1543.7136267334322,3.4016327981932215,0.01473712292824279,173.96647659943724,175.0
LQ heat distribution main_DN175,1543.536741827926,3.40270726553888,0.014735434289526742,173.9565094252191,175.0
LQ heat distribution main_DN175,1543.359801050118,4.522285893153966,0.01473374511742356,173.94653853129654,175.0
LQ heat distribution main_DN175,1543.124642183674,3.355807359009007,0.014731500164044621,173.93328607095935,175.0
LQ heat distribution main_DN175,1542.9501402010055,3.3655808628710755,0.01472983427399528,173.9234512978763,175.0
LQ heat distribution main_DN175,1542.7751299961362,4.277094951596107,0.014728163532182684,173.913587323266,175.0
LQ heat distribution main_DN175,1542.5527210586533,4.286927092640515,0.014726040296502657,173.9010510405767,175.0
LQ heat distribution main_DN175,1542.329800849836,3.821804741718849,0.0147239121799507,173.88848503270498,175.0
LQ heat distribution main_DN175,1542.1310670032665,3.8339787510246213,0.014722014959458391,173.87728164392013,175.0
LQ heat distribution main_DN175,1541.9317001082131,0.12411619277833894,0.0147201116955438,173.86604184240073,175.0
LQ heat distribution main_DN175,1541.9252460661887,0.5902528360971951,0.014720050081777458,173.86567796768603,175.0
LQ heat distribution main_DN175,1541.8945529187117,3.3632532481820356,0.014719757068436388,173.863947497462,175.0
LQ heat distribution main_DN175,1541.7196637498062,3.3644100498120806,0.014718087482098388,173.85408697117083,175.0
LQ heat distribution main_DN175,1541.544714427216,4.325353387850081,0.014716417321500868,173.84422249373807,175.0
LQ heat distribution main_DN175,1541.3197960510477,4.3374161770792945,0.01471427012936561,173.83153970023483,175.0
LQ heat distribution main_DN175,1541.0942504098396,4.326427292284793,0.014712116949019948,173.8188206069601,175.0
LQ heat distribution main_DN175,1540.8692761906407,0.48437731348060836,0.014709969223776998,173.80613281038197,175.0
LQ heat distribution main_DN175,1540.8440885703396,1.0797831980310817,0.01470972876916792,173.80471225484322,175.0
LQ heat distribution main_DN175,1540.787939844042,0.5184225887973608,0.014709192743141213,173.80154548339766,175.0
LQ heat distribution main_DN175,1540.7609818694245,0.20075167582637657,0.014708935387774937,173.80002504115362,175.0
LQ heat distribution main_DN175,1540.7505427822816,0.22631781525378106,0.01470883573061844,173.7994362682351,175.0
LQ heat distribution main_DN175,1540.7387742558885,0.5126194428383072,0.01470872338191779,173.79877251148093,175.0
LQ heat distribution main_DN175,1540.712118044861,0.8977631243311357,0.014708468907349509,173.7972690649292,175.0
LQ heat distribution main_DN175,1540.6654343623957,0.5265967542313059,0.014708023239736474,173.79463601041883,175.0
LQ heat distribution main_DN175,1540.6380513311756,4.1126314382628975,0.014707761826550602,173.79309153327802,175.0
LQ heat distribution main_DN175,1540.424194496386,4.112631364041058,0.014705720233855713,173.7810289562475,175.0
LQ heat distribution main_DN175,1540.2103376654559,3.902119458704237,0.01470367864119767,173.76896554208284,175.0
LQ heat distribution main_DN175,1540.0074274536032,3.903358198558617,0.01470174155086972,173.7575188396053,175.0
LQ heat distribution main_DN175,1539.804452827278,3.891497741454389,0.014699803845606473,173.74606774884833,175.0
LQ heat distribution main_DN175,1539.6020949447225,3.8914976812050845,0.01469787202811191,173.73465070121276,175.0
LQ heat distribution main_DN175,1539.3997370652999,3.891497624490436,0.014695940210647254,173.72323290342842,175.0
LQ heat distribution main_DN175,1539.1973791888263,4.634591200926461,0.014694008393210752,173.71181435533708,175.0
LQ heat distribution main_DN175,1538.956380446378,4.646757050009703,0.014691707689225566,173.69821442064975,175.0
LQ heat distribution main_DN175,1538.7147490797774,0.7470999583873876,0.014689400945868998,173.68457771688992,175.0
LQ heat distribution main_DN175,1538.6758998819414,0.7568254445768764,0.014689030070471995,173.6823851243008,175.0
LQ heat distribution main_DN175,1538.6365449588234,4.926630161549196,0.014688654367148671,173.68016396108465,175.0
LQ heat distribution main_DN175,1538.3803601904228,0.36261867519505575,0.014686208689168714,173.6657043848564,175.0
LQ heat distribution main_DN175,1538.3615040193126,0.04657830872096444,0.014686028677988665,173.6646400576077,175.0
LQ heat distribution main_DN175,1538.3590819472593,2.652782431190318,0.014686005555582428,173.6645033444763,175.0
LQ heat distribution main_DN175,1538.2211372608374,2.6527823668012287,0.014684688661201312,173.65671692035804,175.0
LQ heat distribution main_DN175,1538.0831925777638,4.000340856879901,0.01468337176685216,173.64893014728526,175.0
LQ heat distribution main_DN175,1537.875174853206,4.000341464349867,0.014681385917453042,173.63718719446322,175.0
LQ heat distribution main_DN175,1537.66715709706,0.1547367250870012,0.014679400067752363,173.625443445637,175.0
LQ heat distribution main_DN175,1537.6591107873555,2.060699994101805,0.01467932325333991,173.6249891711499,175.0
LQ heat distribution main_DN175,1537.5519543876621,2.1700397783180483,0.014678300280550474,173.6189392759703,175.0
LQ heat distribution main_DN175,1537.4391123191897,4.237475899799442,0.01467722302930014,173.61256814826623,175.0
LQ heat distribution main_DN175,1537.2187635724001,4.237477200033076,0.014675119461311696,173.60012645795265,175.0
LQ heat distribution main_DN175,1536.9984147579985,4.896065849717094,0.01467301589267779,173.58768387207772,175.0
LQ heat distribution main_DN175,1536.7438193338132,4.896067577168223,0.014670585387434971,173.5733063490152,175.0
LQ heat distribution main_DN175,1536.4892238198006,4.889952803315843,0.014668154881334612,173.55892762985354,175.0
LQ heat distribution main_DN175,1536.2349462740283,0.8204254102951309,0.01466572741073058,173.54456567940287,175.0
LQ heat distribution main_DN175,1536.192284152693,0.545614696353161,0.01466532013510924,173.5421559468491,175.0
LQ heat distribution main_DN175,1536.1639121884825,2.8971179382789156,0.014665049281035633,173.54055336277722,175.0
LQ heat distribution main_DN175,1536.013262055692,0.24823232999958883,0.014663611093610425,173.53204367568924,175.0
LQ heat distribution main_DN175,1536.000353974532,2.5113803189310353,0.014663487866105317,173.53131452495046,175.0
LQ heat distribution main_DN175,1535.8697621979475,3.7806294390357764,0.014662241166567518,173.52393749398226,175.0
LQ heat distribution main_DN175,1535.6731694671175,3.7696597191190904,0.01466036438632093,173.51283152741954,175.0
LQ heat distribution main_DN175,1535.4771471617235,4.762588106039536,0.01465849305166323,173.50175707766616,175.0
LQ heat distribution main_DN175,1535.2294925802094,1.1961323807943878,0.0146561288074483,173.48776460703903,175.0
LQ heat distribution main_DN175,1535.167293696408,3.115020699958758,0.01465553502335473,173.4842501961118,175.0
LQ heat distribution main_DN175,1535.0053126200103,3.104051883414643,0.01465398866463017,173.47509747803235,175.0
LQ heat distribution main_DN175,1534.8439019220727,0.778755191482186,0.01465244775104604,173.46597650872403,175.0
LQ heat distribution main_DN175,1534.8034066521157,2.5954680317553795,0.014652061161356712,173.46368813338083,175.0
LQ heat distribution main_DN175,1534.6684423144643,2.6075886557229975,0.014650772718992499,173.45606112187807,175.0
LQ heat distribution main_DN175,1534.5328477043668,1.1170456161627367,0.014649478259707558,173.44839815511978,175.0
LQ heat distribution main_DN175,1534.4747613323264,1.0951071507390784,0.014648923735869464,173.44511536989182,175.0
LQ heat distribution main_DN175,1534.4178157604879,2.8777586227957817,0.014648380102725421,173.44189699733755,175.0
LQ heat distribution main_DN175,1534.2681723121025,3.882807188228105,0.01464695152565253,173.43343936730864,175.0
LQ heat distribution main_DN175,1534.0662663383146,2.008946117559881,0.014645024022322812,173.42202728165864,175.0
LQ heat distribution main_DN175,1533.9618011402015,2.889880625960842,0.014644026741195242,173.41612242759012,175.0
LQ heat distribution main_DN180,1600.5914017866573,4.303372603125759,0.01528010884760532,177.14236498359682,180.0
LQ heat distribution main_DN180,1600.3676264112949,2.072038164229713,0.015277972567172267,177.12998159681567,180.0
LQ heat distribution main_DN180,1600.259880426755,1.3611345989981813,0.015276943965887876,177.1240187901507,180.0
LQ heat distribution main_DN180,1600.189101427607,0.43288555726365013,0.015276268271385271,177.120101676576,180.0
LQ heat distribution main_DN180,1600.1665913786294,4.87277834932852,0.01527605337831627,177.11885588750602,180.0
LQ heat distribution main_DN180,1599.9132069044642,4.8708859230964725,0.015273634433455505,177.1048320523669,180.0
LQ heat distribution main_DN180,1599.6599208364632,4.864117596931458,0.015271216428033063,177.09081255372064,180.0
LQ heat distribution main_DN180,1599.4069867214228,4.872780699575835,0.015268801782543416,177.07681142819303,180.0
LQ heat distribution main_DN180,1599.1536021250447,4.870888273523168,0.01526638283651594,177.06278425625703,180.0
LQ heat distribution main_DN180,1598.9003159348215,4.8641199438303,0.015263964829926696,177.04876142131474,180.0
LQ heat distribution main_DN180,1598.6473816977423,1.004899940225253,0.015261550183272002,177.03475696333723,180.0
LQ heat distribution main_DN180,1596.0755922853846,3.3704281896654535,0.015236998494371214,176.8922992274494,180.0
LQ heat distribution main_DN180,1595.900330019522,3.3636263041721297,0.01523532534624842,176.88258684400822,180.0
LQ heat distribution main_DN180,1595.725421451705,3.370427570697892,0.015233655574717947,176.87289352948855,180.0
LQ heat distribution main_DN180,1595.5501592180287,0.758556736926314,0.015231982426902423,176.86318008217376,180.0
LQ heat distribution main_DN180,1595.5107142677086,2.65812892322989,0.01523160586413087,176.86099387623432,180.0
LQ heat distribution main_DN180,1595.3724915637006,2.6581286819982712,0.01523028631564392,176.8533327762276,180.0
LQ heat distribution main_DN180,1595.2342688722367,2.978918792113694,0.015228966767276723,176.84567134503104,180.0
LQ heat distribution main_DN180,1595.0793650950468,2.9876491023977945,0.01522748797226775,176.83708491730167,180.0
LQ heat distribution main_DN180,1594.924007341722,1.3915186795894028,0.015226004843357729,176.8284729065748,180.0
LQ heat distribution main_DN180,1594.8516483703834,4.950273276348622,0.015225314065588386,176.8244616585559,180.0
LQ heat distribution main_DN180,1594.5942341600132,4.950272492869324,0.01522285665069225,176.81019106291157,180.0
LQ heat distribution main_DN180,1594.3368199903841,0.894812666412868,0.015220399236185051,176.7959193176336,180.0
LQ heat distribution main_DN180,1594.2902897317306,3.0929888896416458,0.015219955033238478,176.79333942994194,180.0
LQ heat distribution main_DN180,1594.129454309469,3.0950092746014257,0.015218419611546245,176.7844215594775,180.0
LQ heat distribution main_DN180,1593.9685138271898,0.19518074408277541,0.015216883186894414,176.77549741340684,180.0
LQ heat distribution main_DN180,1593.9583644284976,2.246942445179569,0.01521678629526012,176.77493461437953,180.0
LQ heat distribution main_DN180,1593.8415234213483,4.838033186879338,0.015215670867984232,176.7684554803001,180.0
LQ heat distribution main_DN180,1593.5899456956306,4.844789158951676,0.015213269171318669,176.75450404273258,180.0
LQ heat distribution main_DN180,1593.3380166593652,4.8360479498997995,0.015210864120853129,176.7405320193686,180.0
LQ heat distribution main_DN180,1593.0865421659703,0.35882508419626763,0.015208463409699,176.7265841033806,180.0
LQ heat distribution main_DN180,1593.067883261592,0.7517782670991833,0.015208285281733576,176.7255491520449,180.0
LQ heat distribution main_DN180,1593.028790791703,0.7653343258498235,0.015207912083930339,176.72338079479377,180.0
LQ heat distribution main_DN180,1592.9889934067587,4.851770409738645,0.015207532156627767,176.72117331041522,180.0
LQ heat distribution main_DN180,1592.7367013454523,4.8567493824867825,0.015205123640529377,176.70717851361076,180.0
LQ heat distribution main_DN205,2067.721541679885,3.449002460560618,0.019739585123435655,201.33914725922352,205.0
LQ heat distribution main_DN205,2067.5421935519357,0.914807475715593,0.019737872969469553,201.33041528505183,205.0
LQ heat distribution main_DN220,2468.736196642533,5.006040632452594,0.02356788731878313,219.99840952554507,220.0
LQ heat distribution main_DN220,2468.4758825296453,0.9384056352442263,0.023565402219853416,219.98681043273115,220.0
LQ heat distribution main_DN220,2468.4270854366127,0.8316462883869962,0.023564936376483176,219.98463606068594,220.0
LQ heat distribution main_DN220,2468.3838398296166,0.5633907156541099,0.023564523530592997,219.98270904188922,220.0
LQ heat distribution main_DN220,2468.3545435124024,0.5947755274303076,0.02356424385214704,219.98140359209563,220.0
LQ heat distribution main_DN220,2468.323615184976,0.5701735450199734,0.023563948593651324,219.98002541119206,220.0
LQ heat distribution main_DN220,2468.293966160635,0.19230618034987204,0.02356366554807289,219.97870422853313,220.0
LQ heat distribution main_DN220,2468.283966239257,0.26098695905932645,0.02356357008342966,219.97825862278168,220.0
LQ heat distribution main_DN220,2468.270394917386,0.09615309020543639,0.02356344052427099,219.9776538706752,220.0
LQ heat distribution main_DN220,2468.265394956695,0.6659891262372852,0.02356339279194936,219.97743106684837,220.0
LQ heat distribution main_DN220,2468.230763522131,0.07875815332676693,0.023563062181595523,219.97588784529137,220.0
LQ heat distribution main_DN220,2468.226668098158,0.11885911907975388,0.023563023084469288,219.9757053471815,220.0
LQ heat distribution main_DN225,2472.8321398023827,4.578461133610308,0.02360698940145473,220.1808363744998,225.0
LQ heat distribution main_DN225,2472.594059823435,4.576690284652344,0.02360471656156024,220.17023680531594,225.0
LQ heat distribution main_DN225,2472.3560719286334,4.578462434738716,0.023602444600750675,220.15964082579498,225.0
LQ heat distribution main_DN225,2472.117991882027,4.441809237648911,0.023600171760210283,220.14904023309134,225.0
LQ heat distribution main_DN225,2471.8870178016696,4.436985038632641,0.023597966757056513,220.13875554804554,225.0
LQ heat distribution main_DN225,2471.656294579661,4.435046037972395,0.023595764148731845,220.1284815533493,225.0
LQ heat distribution main_DN225,2471.4256721856864,4.436986369632294,0.02359356250296598,220.11821156925382,225.0
LQ heat distribution main_DN225,2471.1949488944656,3.4467269313996685,0.02359135989398058,220.1079366125424,225.0
LQ heat distribution main_DN225,2471.0157190940326,3.455347571627488,0.02358964886963277,220.09995451932514,225.0
LQ heat distribution main_DN225,2470.836041020308,3.4535022333663346,0.023587933565826332,220.0919521714474,225.0
LQ heat distribution main_DN225,2470.656458904173,3.7539623061852114,0.0235862191780828,220.08395380651064,225.0
LQ heat distribution main_DN225,2470.4612528642515,3.7607357332671545,0.023584355635935576,220.07525924164094,225.0
LQ heat distribution main_DN225,2470.2656946061215,3.7539632168039034,0.023582488731323355,220.06654864437158,225.0
LQ heat distribution main_DN225,2470.070488518848,0.0986945537827073,0.023580625188724086,220.0578533897084,225.0
LQ heat distribution main_DN225,2470.0653564020513,0.23771800240483357,0.023580576194768985,220.0576247802016,225.0
LQ heat distribution main_DN225,2470.052995065926,0.6794513270519609,0.023580458186786883,220.05707414504064,225.0
LQ heat distribution main_DN225,2470.017663596919,0.7894566438634354,0.023580120893526676,220.05550029874794,225.0
LQ heat distribution main_DN225,2469.9766118514385,0.47033079998239025,0.02357972899142185,220.05367162762988,225.0
LQ heat distribution main_DN225,2469.9521546498395,1.8996924460691764,0.02357949550978367,220.05258216178098,225.0
LQ heat distribution main_DN225,2469.8533706426438,4.1221607357017485,0.023578552464368914,220.04818169330048,225.0
LQ heat distribution main_DN225,2469.6390182843875,4.113566660037374,0.023576506141139736,220.03863277216297,225.0
LQ heat distribution main_DN225,2469.4251128180654,4.120344367304064,0.02357446408418201,220.02910334595458,225.0
LQ heat distribution main_DN225,2469.2108549109657,4.113567729715763,0.023572418662634518,220.01955780485568,225.0
LQ heat distribution main_DN225,2468.9969493890203,5.01447589399173,0.023570376605145778,220.01002754996352,225.0
LQ heat distribution main_DN260,3416.66562641317,1.6100818103373127,0.03261733294905174,258.81142142907544,260.0
LQ heat distribution main_DN260,3416.5819021590323,2.8408662892488112,0.0326165336721626,258.80825036577295,260.0
LQ heat distribution main_DN260,3416.434177111991,2.839056899572849,0.03261512340918369,258.8026551721943,260.0
LQ heat distribution main_DN260,3416.2865461532133,2.522687397426678,0.032613714044422086,258.7970634214246,260.0
LQ heat distribution main_DN260,3416.1553664085473,2.515956113078371,0.03261246173182384,258.79209468444316,260.0
LQ heat distribution main_DN260,3416.024536690667,0.10595380351569342,0.03261121276077009,258.7871391105191,260.0
LQ heat distribution main_DN260,3416.0190270928842,0.14439151872015027,0.032611160163177895,258.78693041564475,260.0
LQ heat distribution main_DN260,3416.0115187339106,0.13781091376541996,0.03261108848433328,258.786646010578,260.0
LQ heat distribution main_DN260,3416.004352566395,0.13915193314561905,0.03261102007223289,258.7863745669048,260.0
LQ heat distribution main_DN260,3415.9971166658715,0.1443915191202187,0.03261095099442359,258.786100481561,260.0
LQ heat distribution main_DN260,3415.9896083068775,0.14049934589452662,0.03261087931557878,258.7858160755813,260.0
LQ heat distribution main_DN260,3415.982302340891,0.07819201688071559,0.03261080956888678,258.7855393356615,260.0
LQ heat distribution main_DN260,3415.978236356013,0.13882895946645454,0.03261077075280203,258.78538532163134,260.0
LQ heat distribution main_DN260,3415.971017250121,0.14383284886081804,0.03261070183532335,258.7851118713986,260.0
LQ heat distribution main_DN260,3415.96353794198,0.13149768356314467,0.03261063043381365,258.7848285647424,260.0
LQ heat distribution main_DN260,3415.9567000624347,0.14610761660431926,0.0326105651557273,258.78456955431216,260.0
LQ heat distribution main_DN260,3415.949102466371,0.14481047984278253,0.03261049262497729,258.7842817664546,260.0
LQ heat distribution main_DN260,3415.9415723214192,1.2410171097258098,0.03261042073815197,258.7839965332488,260.0
LQ heat distribution main_DN300,4520.346713112774,4.576688982285061,0.043153667905611204,297.69262259052897,300.0
LQ heat distribution main_DN300,4520.108725285695,0.45316726947505326,0.043151395945448166,297.6847860065895,300.0
LQ heat distribution main_DN300,4520.085160587682,1.679623006503826,0.04315117098413062,297.6840100450304,300.0
LQ heat distribution main_DN300,4519.9978201913445,0.12412474916916519,0.04315033718559756,297.6811339968924,300.0
LQ heat distribution main_DN300,4519.991365704388,0.13736114975612682,0.043150275567583656,297.68092145478965,300.0
LQ heat distribution main_DN300,4519.9842229246005,0.14135884430534768,0.043150207378755134,297.68068624746985,300.0
LQ heat distribution main_DN300,4519.976872264697,0.14657897811649087,0.0431501372053909,297.68044419459244,300.0
LQ heat distribution main_DN300,4519.969250157835,0.1346921604387134,0.04315006444064759,297.6801932029196,300.0
LQ heat distribution main_DN300,4519.962246165492,0.14705705681273337,0.04314999757675887,297.67996256522207,300.0
LQ heat distribution main_DN300,4519.954599198538,0.13075716938406304,0.04314992457468771,297.67971075451266,300.0
LQ heat distribution main_DN300,4519.94779982573,0.14191243948138793,0.043149859664207445,297.67948685446595,300.0
LQ heat distribution main_DN300,4519.940420378877,0.1351011923371858,0.04314978921602747,297.67924385267185,300.0
LQ heat distribution main_DN300,4519.9333951168755,0.14464751937834677,0.04314972214908712,297.6790125138379,300.0
LQ heat distribution main_DN300,4519.925873445868,0.13786607598008047,0.043149650343158645,297.6787648282711,300.0
LQ heat distribution main_DN300,4519.918704409917,0.13711706737466434,0.04314958190367463,297.67852875464143,300.0
LQ heat distribution main_DN300,4519.911574322414,2.1365509852894196,0.043149513836013495,297.6782939633837,300.0
LQ heat distribution main_DN35,52.34787459408572,1.0035148943488055,0.000499741046244255,32.035516132565334,35.0
LQ heat distribution main_DN35,52.29569181957958,4.033835830422791,0.000499242881332502,32.019544911740155,35.0
LQ heat distribution main_DN35,52.0859323563976,4.033835833800389,0.0004972404043570176,31.955264750430285,35.0
LQ heat distribution main_DN35,51.87617289303998,4.022756362297074,0.0004952379273798565,31.89085502431374,35.0
LQ heat distribution main_DN375,6994.166875807913,19.000440245319005,0.06677008950651946,370.29700016470406,375.0
LQ heat distribution main_DN55,151.3931054863651,4.373840423042057,0.0014452802433065882,54.479767759831454,55.0
LQ heat distribution main_DN55,151.16566578436692,4.4528531865908,0.0014431089812350065,54.43882957001408,55.0
LQ heat distribution main_DN55,150.9341174186642,4.461521373873864,0.0014408984956435721,54.39712018887792,55.0
LQ heat distribution main_DN55,150.70211830722275,2.004846471880111,0.0014386837069901932,54.35529751471376,55.0
LQ heat distribution main_DN55,150.59786629068498,0.5131289044748086,0.0014376884610089258,54.33649343355569,55.0
LQ heat distribution main_DN55,150.57118358765229,0.42438341778061567,0.0014374337335336734,54.331679591302,55.0
LQ heat distribution main_DN55,150.5491156499277,3.1233774781596715,0.001437223061097162,54.32769797932381,55.0
LQ heat distribution main_DN55,150.3867000210634,3.9575218942375714,0.0014356725539003666,54.29838512594345,55.0
LQ heat distribution main_DN55,150.18090888256305,3.9702871217376803,0.0014337079606927259,54.2612210954294,55.0
LQ heat distribution main_DN55,149.9744539522327,3.853269019182872,0.0014317370305702406,54.223911595194146,55.0
LQ heat distribution main_DN55,149.77408396323517,4.95461271426395,0.0014298241905798107,54.18767717112325,55.0
LQ heat distribution main_DN55,149.51644410209346,4.94409470207943,0.001427364621499699,54.14105056432352,55.0
LQ heat distribution main_DN55,149.25935117758533,4.944095163031857,0.0014249102737716977,54.094482878086865,55.0
LQ heat distribution main_DN55,149.00225822910767,0.9378518252197056,0.0014224559258148703,54.04787506476743,55.0
LQ heat distribution main_DN80,304.95984693601633,3.9350823619528614,0.00291131118793333,77.32208017814311,80.0
LQ heat distribution main_DN80,304.7552226531948,3.9334936361740245,0.0029093577341593774,77.29613474575275,80.0
LQ heat distribution main_DN80,304.55068098411374,3.192605014181334,0.0029074050690607515,77.27019108184726,80.0
LQ heat distribution main_DN80,304.3846655233763,3.184259602886792,0.00290582019592722,77.24912760071767,80.0
LQ heat distribution main_DN80,304.2190840240262,0.619550598026189,0.002904239465623162,77.22811345671829,80.0
LQ heat distribution main_DN80,304.18686739292883,0.5122442616418224,0.002903931908285717,77.22402414140907,80.0
LQ heat distribution main_DN80,304.1602306913235,0.4352992081768773,0.002903677619964902,77.22064293311013,80.0
LQ heat distribution main_DN80,304.1375951324983,0.569581726811917,0.0029034615287112007,77.21776950530682,80.0
LQ heat distribution main_DN80,304.10797688270407,3.867691576007073,0.002903178776923189,77.21400951162973,80.0
LQ heat distribution main_DN80,303.9068569207517,3.878160325302182,0.002901258777286412,77.18847278087333,80.0
LQ heat distribution main_DN80,303.705192583836,3.8676909638357277,0.002899333580752611,77.16285844377612,80.0
LQ heat distribution main_DN80,303.50407265371655,4.657470181394241,0.0028974135814197285,77.13730478322336,80.0
LQ heat distribution main_DN80,303.26188420428406,4.646864885975461,0.002895101519849967,77.10652184766812,80.0
LQ heat distribution main_DN80,303.02024723021333,3.852951553414678,0.002892794722961464,77.07579675412669,80.0
LQ heat distribution main_DN80,302.8198937494358,3.8613933711417023,0.002890882040567406,77.05031172840064,80.0
LQ heat distribution main_DN80,302.6191012941364,3.5989706656881406,0.002888965167485789,77.02476240506695,80.0
LQ heat distribution main_DN80,302.4319548195206,3.6095329070278446,0.0028871785662961395,77.00094179692174,80.0
LQ heat distribution main_DN80,302.24425910835515,3.6095326778536965,0.0028853867217981397,76.97704387638571,80.0
