name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN80,302.0565634091068,4.3764876247643985,0.0028835948774139073,76.95313853583053,80.0
LQ heat distribution main_DN80,301.82898605261903,4.3892425113970015,0.00288142230121832,76.92414381454985,80.0
LQ heat distribution main_DN80,301.6007454420264,0.15473101498548242,0.002879243393241302,76.89505360987121,80.0
LQ heat distribution main_DN80,301.59269942924715,1.8331475104498034,0.0028791665816634573,76.89402791162648,80.0
LQ heat distribution main_DN80,301.49737575870375,2.1554661982339014,0.0028782565704888186,76.88187509713777,80.0
LQ heat distribution main_DN80,301.38529151639557,4.593874465228741,0.002877186553855805,76.86758301958884,80.0
LQ heat distribution main_DN80,301.14641004420366,4.606571330041841,0.002874906062474498,76.83711391262425,80.0
LQ heat distribution main_DN80,300.9068683350415,2.987490892406761,0.0028726192681149546,76.80654845582505,80.0
LQ heat distribution main_DN80,300.7515188086364,3.495275744310551,0.0028711362177435452,76.78671939474393,80.0
LQ heat distribution main_DN80,300.56976446993224,3.4974542588706368,0.002869401092791716,76.76351347933115,80.0
LQ heat distribution main_DN80,300.387896848471,1.5581227144075942,0.0028676648863815843,76.74028607634871,80.0
LQ heat distribution main_DN80,300.3068744673218,3.0488611364371434,0.002866891403029325,76.7299359588888,80.0
LQ heat distribution main_DN80,300.14833368822707,4.043915803157153,0.0028653778872384447,76.70967929674299,80.0
LQ heat distribution main_DN80,299.9380500664629,4.651404661281375,0.0028633704063624143,76.68280322636396,80.0
LQ heat distribution main_DN80,299.69617702407623,2.9132230456297874,0.0028610613558384367,76.6518781009216,80.0
LQ heat distribution main_DN80,299.5446894257035,2.7436598986806326,0.0028596151735150693,76.63250301785,80.0
LQ heat distribution main_DN80,299.4020191109721,4.7612260139086375,0.0028582531657372037,76.61425117453014,80.0
LQ heat distribution main_DN80,299.15443535824886,2.9532509738249253,0.002855889597692113,76.58256740887252,80.0
LQ heat distribution main_DN90,387.9396114446538,0.24557140502238303,0.0037034807775145947,87.20959346364208,90.0
LQ heat distribution main_DN90,387.9268417315926,1.0987224175494152,0.0037033588709459915,87.20815812342884,90.0
LQ heat distribution main_DN90,387.86970816588007,0.09315686420728382,0.0037028134431110267,87.20173591186023,90.0
LQ heat distribution main_DN90,387.8648640089413,3.309022083583914,0.0037027671981760507,87.20119137305748,90.0
LQ heat distribution main_DN90,387.692794860595,3.311209743008723,0.0037011245332753697,87.18184662102017,90.0
LQ heat distribution main_DN90,387.5206119539585,0.31196802430458187,0.0036994807823766923,87.16248478217493,90.0
LQ heat distribution main_DN90,387.50438961669465,2.100090067494137,0.0036993259151951756,87.16066037080229,90.0
LQ heat distribution main_DN90,387.39518493318496,0.8400278203673505,0.0036982833883836275,87.14837789957835,90.0
LQ heat distribution main_DN90,387.35150348652587,0.6169047999951739,0.003697866381732944,87.14346447436749,90.0
LQ heat distribution main_DN90,387.3194244369261,4.869516771051297,0.0036975601378226837,87.13985594648743,90.0
LQ heat distribution main_DN90,387.06620956483147,4.876076601802812,0.0036951428120747636,87.11136690927533,90.0
LQ heat distribution main_DN90,386.81265358153775,4.869519339689361,0.0036927222298953483,87.08283015487525,90.0
LQ heat distribution main_DN90,386.5594385758739,4.869520625688286,0.003690304902872305,87.05432244060057,90.0
LQ heat distribution main_DN90,386.3062235033381,0.7007328299223364,0.003687887575210865,87.02580538030219,90.0
LQ heat distribution main_DN90,386.26978539618216,0.21173018054964798,0.003687539717385987,87.02170095457804,90.0
LQ heat distribution main_DN90,386.2587754267936,1.0881361494548085,0.0036874346102796526,87.02046074226106,90.0
LQ heat distribution main_DN90,386.20219234702193,4.40758789902842,0.0036868944376804,87.01408669159409,90.0
LQ heat distribution main_DN90,385.97299777627245,0.7240211381580013,0.0036847064226851784,86.98826328046945,90.0
LQ heat distribution main_DN90,385.93534867708826,1.124131554673942,0.003684347004077215,86.9840206137036,90.0
LQ heat distribution main_DN90,385.8768938362452,0.2561814678755593,0.0036837889626371856,86.97743294345497,90.0
LQ heat distribution main_DN90,385.86357239991565,4.092154890895809,0.0036836617890206743,86.97593159114062,90.0
LQ heat distribution main_DN90,385.65078034558906,0.9018481098721686,0.0036816303612944063,86.95194598999961,90.0
LQ heat distribution main_DN90,385.6038842438757,1.5898656981712722,0.003681182665812656,86.9466590419581,90.0
LQ heat distribution main_DN90,385.5212112275708,0.4805681809438373,0.003680393424606881,86.93733791193584,90.0
LQ heat distribution main_DN90,385.4962216821617,1.2045705977917742,0.003680154860927558,86.93452022033131,90.0
LQ heat distribution main_DN90,385.43358401107656,3.764024322342898,0.0036795568879339053,86.92745711984642,90.0
LQ heat distribution main_DN90,385.2378547463147,0.3514251830631129,0.0036776883508001404,86.90538274886512,90.0
LQ heat distribution main_DN90,385.21958063679546,0.2688588907434252,0.00367751389629399,86.90332150631524,90.0
LQ heat distribution main_DN90,385.2055999744768,1.1685861070247343,0.0036773804293506137,86.90174451350747,90.0
LQ heat distribution main_DN90,385.14483349691153,0.7261356873691167,0.0036768003197795852,86.89488983488356,90.0
LQ heat distribution main_DN90,385.1070744411683,2.7817392739951825,0.0036764398514670007,86.8906302043167,90.0
LQ heat distribution main_DN90,384.9624239989206,1.1579968366498508,0.003675058940323824,86.87431013467373,90.0
LQ heat distribution main_DN90,384.9022081634148,0.03609604161234749,0.0036744840874789004,86.86751542767755,90.0
LQ heat distribution main_DN90,384.90033116925093,3.109869933783875,0.0036744661686802,86.86730362060707,90.0
LQ heat distribution main_DN90,384.7386179326942,4.244578883539151,0.0036729223668992284,86.84905335230154,90.0
LQ heat distribution main_DN90,384.51789983075014,0.31543446146260856,0.0036708152728472565,86.82413785465835,90.0
LQ heat distribution main_DN90,384.5014972387541,1.0648502425976558,0.003670658684856841,86.82228598235645,90.0
LQ heat distribution main_DN90,384.44612502613904,1.4607329887422524,0.003670130071848583,86.81603410140131,90.0
LQ heat distribution main_DN90,384.37016691072444,0.7028505704006653,0.0036694049347085864,86.80745720639925,90.0
LQ heat distribution main_DN90,384.3336186810636,3.4253042624498002,0.0036690560255948795,86.80333002044956,90.0
LQ heat distribution main_DN90,384.15550285941623,0.41071784794494576,0.003667355635889415,86.78321359369,90.0
LQ heat distribution main_DN90,384.1341455313231,0.1164461808214913,0.0036671517473157336,86.7808011808603,90.0
LQ heat distribution main_DN90,384.1280903299204,2.771149804429945,0.003667093941097092,86.78011720456453,90.0
LQ heat distribution main_DN90,383.98399054009,4.314441693234502,0.0036657182867789024,86.76383855956287,90.0
LQ heat distribution secondary_DN100,465.9458872587388,52.1357226029741,0.004448170761419941,95.57623975193994,100.0
LQ heat distribution secondary_DN115,647.2081060377519,22.058531808074566,0.006178597671004792,112.64299074546838,115.0
LQ heat distribution secondary_DN125,792.6074217373937,8.714846841603936,0.007566657964080131,124.65544863000781,125.0
LQ heat distribution secondary_DN125,791.7721337546851,20.929238632349275,0.007558683854460001,124.58974734943583,125.0
LQ heat distribution secondary_DN130,856.3954722698229,13.073948749686283,0.008175613100427904,129.57445176995083,130.0
LQ heat distribution secondary_DN140,957.931509370537,37.571469896556735,0.009144930877045699,137.0406557671976,140.0
LQ heat distribution secondary_DN175,1533.8115273476515,14.763505359046102,0.01464259214651696,173.4076279081521,175.0
LQ heat distribution secondary_DN35,51.66698956220053,19.250115681060358,0.000493240950474468,31.826492394039022,35.0
LQ heat distribution secondary_DN55,148.95348993419626,17.843111851602664,0.0014219903573670287,54.039029432316354,55.0
LQ heat distribution secondary_DN80,299.00086630760995,18.163004144325605,0.0028544235447027205,76.56290829556565,80.0
LQ heat distribution secondary_DN90,383.7596395720418,7.5490057822712275,0.003663576511427607,86.73848802962476,90.0
LV electricity distribution main,6.729159929476319,1.5023154216465435,,,
LV electricity distribution main,6.7290549157084385,3.56645782686315,,,
LV electricity distribution main,6.728805634219093,3.3654630501708422,,,
LV electricity distribution main,6.728570417926153,3.370378106475445,,,
LV electricity distribution main,6.728334874605902,2.6513764190852385,,,
LV electricity distribution main,6.7281495898722525,3.170975719312135,,,
LV electricity distribution main,6.727928008851545,3.172400212469103,,,
LV electricity distribution main,6.727706342897531,2.060539670360613,,,
LV electricity distribution main,6.727562372429494,4.671662422534144,,,
LV electricity distribution main,6.727235993773469,3.8945471972606454,,,
LV electricity distribution main,6.726963929108881,3.228861336585292,,,
LV electricity distribution main,6.726738382947568,3.227348870966905,,,
LV electricity distribution main,6.726512957546356,1.6453802152283843,,,
LV electricity distribution main,6.726398034172407,0.10837088606429014,,,
LV electricity distribution main,6.726390464906824,0.5522536125545677,,,
LV electricity distribution main,6.7263518926807135,4.761722263398524,,,
LV electricity distribution main,6.7260193424487,4.768477598007153,,,
LV electricity distribution main,6.725686353409527,4.761720682178554,,,
LV electricity distribution main,6.725353869089805,2.8576399829902126,,,
LV electricity distribution main,6.725154347913422,1.740093250459972,,,
LV electricity distribution main,6.725032858533805,4.470386192414372,,,
LV electricity distribution main,6.72472077523634,4.459391950766214,,,
LV electricity distribution main,6.724409488281662,4.470386320751546,,,
LV electricity distribution main,6.724097462826378,4.469336361160635,,,
LV electricity distribution main,6.72378553959805,3.5490973688856475,,,
LV electricity distribution main,6.723537859794627,3.549097613510637,,,
LV electricity distribution main,6.723290198220373,0.14713467687328408,,,
LV electricity distribution main,6.723279930964193,3.4897802194364513,,,
LV electricity distribution main,6.723036427033532,3.500282873646472,,,
LV electricity distribution main,6.722792208010405,4.459392078497292,,,
LV electricity distribution main,6.722481099559496,4.4593920153527975,,,
LV electricity distribution main,6.72217001990512,4.470386255913517,,,
LV electricity distribution main,6.721858202241342,4.45833928082644,,,
LV electricity distribution main,6.721547253646772,2.2842643285442095,,,
LV electricity distribution main,6.721387944301133,4.972430396699971,,,
LV electricity distribution main,6.721041192442558,4.979202960974408,,,
LV electricity distribution main,6.720694004172128,4.974283361213127,,,
LV electricity distribution main,6.720347194729714,4.972427993537893,,,
LV electricity distribution main,6.720000550407937,4.9724271966594005,,,
LV electricity distribution main,6.719653941899671,4.974280959467766,,,
LV electricity distribution main,6.719307239951918,4.972425591437417,,,
LV electricity distribution main,6.718960703068158,4.972424794028194,,,
LV electricity distribution main,6.718614201981301,4.972423996972199,,,
LV electricity distribution main,6.718267736685774,4.974277761375439,,,
LV electricity distribution main,6.717921177981772,4.972422391573088,,,
LV electricity distribution main,6.717574784266381,4.895516582556358,,,
LV electricity distribution main,6.717233782661007,1.6268795572272003,,,
LV electricity distribution main,6.717120464727349,1.4873107456696415,,,
LV electricity distribution main,6.717016871451995,1.6434066173818223,,,
LV electricity distribution main,6.716902409781755,4.516162575607119,,,
LV electricity distribution main,6.716587892913437,4.51616295576317,,,
LV electricity distribution main,6.71627340547089,4.518392736862124,,,
LV electricity distribution main,6.71595879223254,4.52669196023303,,,
LV electricity distribution main,6.715643630705176,4.516164093025786,,,
LV electricity distribution main,6.715329231598545,4.518393885777015,,,
LV electricity distribution main,6.7150147067265396,4.725264220005203,,,
LV electricity distribution main,6.714685813854543,4.7274353368202435,,,
LV electricity distribution main,6.714356802110912,4.727435735450692,,,
LV electricity distribution main,6.714027822579555,4.737991380182121,,,
LV electricity distribution main,6.713698140866341,4.727436527737578,,,
LV electricity distribution main,6.71336922581764,4.727436924954986,,,
LV electricity distribution main,6.713040342967113,4.727437319697827,,,
LV electricity distribution main,6.712711492310202,4.73799296539251,,,
LV electricity distribution main,6.712381939740351,4.727438114105648,,,
LV electricity distribution main,6.712053153528065,4.725267757115189,,,
LV electricity distribution main,6.711724550438158,4.727438907479086,,,
LV electricity distribution main,6.711395828564951,0.11211199786473162,,,
LV electricity distribution main,6.711388032889311,3.8156218579289423,,,
LV electricity distribution main,6.711122735692303,3.807372923371079,,,
LV electricity distribution main,6.710858032919509,3.805111443065497,,,
LV electricity distribution main,6.710593508228257,3.81787822388879,,,
LV electricity distribution main,6.710328117005418,4.815793403612542,,,
LV electricity distribution main,6.709993391348168,4.826284128769822,,,
LV electricity distribution main,6.709657970061297,0.04904500641963365,,,
LV electricity distribution main,6.709654561492299,4.823583180378789,,,
LV electricity distribution main,6.709319361753098,4.813437536209448,,,
LV electricity distribution main,6.70898490040199,4.817102678038807,,,
LV electricity distribution main,6.708650217773049,4.374433234288959,,,
LV electricity distribution main,4.297073722312157,4.364712716795034,,,
LV electricity distribution main,2.468481325154251,4.8997844771051495,,,
LV electricity distribution main,2.468435236139688,4.9032588483871145,,,
LV electricity distribution secondary,2.4683891161674745,9.47774583908312,,,
LV electricity distribution secondary,2.41127259615164,9.518649471757538,,,
LV electricity distribution secondary,1.82846798778642,9.600282801889215,,,
Low-voltage electricity supply,6.729159929476319,,,,
