name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Air-to-air heat pump,71.42289236893936,,,,
Geothermal heat supply,6721.402358566583,,,,
HQ to LQ heat conversion substation,5914.753347001912,,,,
Heat transmission main_DN365,6721.402358566583,69.33570375591154,0.06416613230135162,363.0046144707796,365.0
Heat transmission main_DN365,6716.840069259444,154.82801488885883,0.06412257822682046,362.88139515496755,365.0
Heat transmission main_DN365,6706.652385879757,237.0817192109121,0.06402532110625067,362.60609281050245,365.0
Heat transmission main_DN365,6691.05240875568,481.7624435399594,0.06387639531031675,362.18412819517863,365.0
Heat transmission main_DN365,6659.35243997075,66.72725059817144,0.06357377030998329,361.32515596508784,365.0
LQ heat distribution main_DN110,607.0561104600685,4.884183340928888,0.005795285064057932,109.09293253897893,110.0
LQ heat distribution main_DN110,606.8021329263402,4.896853078765141,0.005792860457530693,109.07010923477162,110.0
LQ heat distribution main_DN110,606.5474965662444,4.086247745945872,0.005790429561491593,109.04722193067421,110.0
LQ heat distribution main_DN110,606.3350116834551,4.084233081333268,0.005788401066190503,109.02811962132881,110.0
LQ heat distribution main_DN110,606.1226315632258,4.086248252602622,0.005786373571009315,109.00902338515952,110.0
LQ heat distribution main_DN110,605.9101466540905,4.0842335812785695,0.005784345075456711,108.98991437850941,110.0
LQ heat distribution main_DN110,605.697766507864,4.086248761379603,0.005782317580027342,108.970811444848,110.0
LQ heat distribution main_DN110,605.4852815722722,4.522251025964577,0.005780289084222169,108.95169573383653,110.0
LQ heat distribution main_DN110,605.2501245189221,4.252664926570507,0.0057780441481520015,108.93053646818385,110.0
LQ heat distribution main_DN110,605.0289859427404,4.262546878688524,0.005775933040026162,108.91063482465422,110.0
LQ heat distribution main_DN110,604.8073335050486,4.795243279154722,0.0057738170263011805,108.89068328545812,110.0
LQ heat distribution main_DN110,604.5579808545326,4.79524151223655,0.005771436571403652,108.86823400436327,110.0
LQ heat distribution main_DN110,604.3086282958964,4.800858399446544,0.005769056117383259,108.84578010141205,110.0
LQ heat distribution main_DN110,604.0589836591251,4.7952379819326705,0.005766672875027448,108.82329525603214,110.0
LQ heat distribution main_DN110,603.8096312840646,4.8008548596113565,0.005764292422759567,108.80083209533223,110.0
LQ heat distribution main_DN110,603.5599868313648,4.795234451981907,0.005761909182161,108.7783379756373,110.0
LQ heat distribution main_DN110,603.3106346398617,4.166253380125157,0.0057595287316454585,108.75586554570623,110.0
LQ heat distribution main_DN110,603.0939894640952,4.164129628291262,0.00575746051994363,108.73633700781417,110.0
LQ heat distribution main_DN110,602.8774547234241,4.166252791635484,0.005755393362514788,108.71681491943176,110.0
LQ heat distribution main_DN110,602.6608095782591,4.761122073538354,0.005753325151105099,108.6972793684696,110.0
LQ heat distribution main_DN110,602.4132312304351,4.752669080813679,0.005750961634658092,108.67495017698462,110.0
LQ heat distribution main_DN110,602.1660924382328,4.763246005088446,0.005748602314446137,108.65265605254399,110.0
LQ heat distribution main_DN110,601.9184036459682,4.7632456179635545,0.005746237743636928,108.63030772249677,110.0
LQ heat distribution main_DN110,601.6707148738341,4.763245234019892,0.005743873173019895,108.607954795636,110.0
LQ heat distribution main_DN110,601.4230261216651,4.763244848308787,0.0057415086025934614,108.58559726910795,110.0
LQ heat distribution main_DN110,601.1753373895531,4.763244463657569,0.005739144032358502,108.56323514007912,110.0
LQ heat distribution main_DN110,600.9276486774429,4.761119403201557,0.0057367794623144905,108.54086840569981,110.0
LQ heat distribution main_DN110,600.6800704684764,4.7632436929424005,0.005734415947193092,108.5185070430325,110.0
LQ heat distribution main_DN110,600.4323817964435,4.763243307586945,0.00573205137753168,108.49613109147137,110.0
LQ heat distribution main_DN110,600.1846931444489,4.76324292258213,0.005729686808061565,108.47375052601268,110.0
LQ heat distribution main_DN110,599.9370045124747,4.763242536163561,0.005727322238782574,108.45136534379836,110.0
LQ heat distribution main_DN110,599.6893159005942,4.752664833097905,0.00572495766969541,108.42897554197567,110.0
LQ heat distribution main_DN115,674.4326431579707,4.504480284470332,0.006438497786710937,114.98772719035509,115.0
LQ heat distribution main_DN115,674.1984101831782,4.503228787602536,0.0064362616723931095,114.96775762286278,115.0
LQ heat distribution main_DN115,673.9642422862229,4.503228890199935,0.006434026179343417,114.94779013577826,115.0
LQ heat distribution main_DN115,673.7300743839324,4.688253062644707,0.0064317906862427915,114.92781917910007,115.0
LQ heat distribution main_DN115,673.4862852246749,4.984399968432911,0.006429463343433651,114.90702398787381,115.0
LQ heat distribution main_DN115,673.2270964263164,4.994267985367257,0.006426988987363403,114.884911080671,115.0
LQ heat distribution main_DN115,672.9673944910772,4.990956170392138,0.006424509732611716,114.86275012503292,115.0
LQ heat distribution main_DN115,672.7078647702168,4.994265281504535,0.006422032121911378,114.84059959266003,115.0
LQ heat distribution main_DN115,672.4481629755786,4.458491807511399,0.006419552868501944,114.81843009652326,115.0
LQ heat distribution main_DN115,672.2163214015881,4.447885956652903,0.006417339583786043,114.79863527675023,115.0
LQ heat distribution main_DN115,671.9850313318422,4.449969769883134,0.006415131564027132,114.77888414320029,115.0
LQ heat distribution main_DN115,671.7536329038082,4.458492763624523,0.006412922509821558,114.75912035459231,115.0
LQ heat distribution main_DN115,671.5217912800998,4.447886916371454,0.006410709224631024,114.73931529845913,115.0
LQ heat distribution main_DN115,671.2905011604485,4.460571949380184,0.006408501204395689,114.71955394759297,115.0
LQ heat distribution main_DN115,671.0585514190807,2.8785656561614066,0.006406286887055663,114.69973281965109,115.0
LQ heat distribution main_DN115,670.9088660049603,4.777461466592063,0.006404857909355229,114.68693972246626,115.0
LQ heat distribution main_DN115,670.6604380086975,4.779747189403405,0.006402486281705943,114.66570428643377,115.0
LQ heat distribution main_DN115,670.4118911548485,4.787959037819499,0.006400113519378028,114.64445475431114,115.0
LQ heat distribution main_DN120,732.6820044061071,1.4766306850164603,0.006994577607695534,119.85053062741366,120.0
LQ heat distribution main_DN120,732.6052196104863,3.8077055554547257,0.006993844578620395,119.84425031783434,120.0
LQ heat distribution main_DN120,732.4072189216026,3.803131542809423,0.006991954357246803,119.8280541135045,120.0
LQ heat distribution main_DN120,732.2094560813765,3.8098660408909515,0.006990066406504788,119.81187517942796,120.0
LQ heat distribution main_DN120,732.0113430472502,3.803130451475222,0.006988175112622914,119.79566540522237,120.0
LQ heat distribution main_DN120,731.8135802637735,4.37503037293694,0.0069862871624226585,119.77948210096092,120.0
LQ heat distribution main_DN120,731.5860786843807,4.375029660191468,0.006984115309636093,119.76086250968137,120.0
LQ heat distribution main_DN120,731.3585771420508,4.368290619655454,0.006981943457203349,119.74224002614034,120.0
LQ heat distribution main_DN120,731.1314260298287,3.112602404069716,0.006979774950165429,119.72364333763122,120.0
LQ heat distribution main_DN120,730.9695707048171,4.896093603854782,0.006978229791931428,119.7103906028381,120.0
LQ heat distribution main_DN120,730.7149738374167,3.2817232234083376,0.006975799272910899,119.68954120910774,120.0
LQ heat distribution main_DN120,730.5443242297995,3.281723564600527,0.006974170159711689,119.6755643736692,120.0
LQ heat distribution main_DN120,730.3736746044402,0.9692823029280211,0.006972541046343105,119.6615859042406,120.0
LQ heat distribution main_DN120,730.323271924688,3.997148228150186,0.006972059875176019,119.65745694336768,120.0
LQ heat distribution main_DN120,730.1154202168242,3.9971484781257507,0.006970075610661806,119.64042833591463,120.0
LQ heat distribution main_DN120,729.9075684959616,4.007773872032162,0.0069680913460235,119.62339730334334,120.0
LQ heat distribution main_DN120,729.699164254616,3.9971489762853665,0.006966101806726644,119.60631856337253,120.0
LQ heat distribution main_DN120,729.4913125078491,4.896849313478056,0.006964117541841041,119.5892826710132,120.0
LQ heat distribution main_DN120,729.2366763435482,4.886232207404628,0.006961686647671104,119.5684089378074,120.0
LQ heat distribution main_DN120,728.9825922687631,4.896850065904684,0.006959261024045472,119.54757682915995,120.0
LQ heat distribution main_DN120,728.7279560653361,4.896850442811343,0.006956830129502016,119.52669580938009,120.0
LQ heat distribution main_DN120,728.4733198423099,4.886233340351181,0.006954399234771455,119.50581113949237,120.0
LQ heat distribution main_DN120,728.2192357086117,4.896851196651141,0.006951973610583405,119.48496811213616,120.0
LQ heat distribution main_DN120,727.9645994463858,4.884182218578764,0.006949542715478624,119.46407614421011,120.0
LQ heat distribution main_DN120,727.7106219710197,4.896851949784713,0.0069471181095085415,119.44323458724907,120.0
LQ heat distribution main_DN120,727.4559856696309,4.896852325630893,0.006944687214029889,119.42233531516733,120.0
LQ heat distribution main_DN120,723.1670596857846,4.798355573878709,0.006903742813229447,119.06977052297961,120.0
LQ heat distribution main_DN120,722.9175451959429,4.798354266243654,0.006901360813326424,119.04922741625747,120.0
LQ heat distribution main_DN120,722.6680307740983,4.801873550842311,0.006898978814072537,119.0286807696096,120.0
LQ heat distribution main_DN120,722.4183333494544,4.798351640394105,0.006896595067775221,119.00811550205233,120.0
LQ heat distribution main_DN120,722.1688190641539,4.79183328378,0.006894213069824858,118.98756176749148,120.0
LQ heat distribution main_DN120,721.9196437333974,4.7983490228263,0.006891834307717397,118.96703241050325,120.0
LQ heat distribution main_DN120,721.6701295842104,4.8018683129158575,0.006889452311066448,118.94647158807611,120.0
LQ heat distribution main_DN120,721.4204324319387,4.798346396799752,0.006887068567369343,118.92589212694189,120.0
LQ heat distribution main_DN120,721.1709184193052,4.798345089165784,0.006884686572022006,118.90532420189349,120.0
LQ heat distribution main_DN120,720.9214044746685,4.791826742603812,0.006882304577323805,118.88475272405142,120.0
LQ heat distribution main_DN120,720.6722294840531,4.801863073222849,0.006879925818463514,118.86420563868843,120.0
LQ heat distribution main_DN120,720.4225326042455,4.798341154089244,0.006877542077367498,118.84361195450963,120.0
LQ heat distribution main_DN120,720.1730188642329,4.798339845924251,0.006875160084622748,118.82302980949083,120.0
LQ heat distribution main_DN120,719.9235051922448,4.798338538289272,0.006872778092527396,118.80244410429374,120.0
LQ heat distribution main_DN120,719.6739915882537,4.791820203549011,0.006870396101081181,118.78185483706513,120.0
LQ heat distribution main_DN120,719.4248169376691,4.8018565276652385,0.006868017345467008,118.76128997723728,120.0
LQ heat distribution main_DN120,719.1751203982305,4.7983346026835045,0.006865633607620339,118.74067847207203,120.0
LQ heat distribution main_DN120,717.0230011280445,4.8040276741610874,0.006845088316258181,118.56288063155559,120.0
LQ heat distribution main_DN120,716.7731916889882,4.8040283743255285,0.006842703500610866,118.5422252921655,120.0
LQ heat distribution main_DN120,716.5233822135233,4.809102402182109,0.006840318684615974,118.52156635005613,120.0
LQ heat distribution main_DN120,716.2733088886098,4.804029762129997,0.006837931349771931,118.50088198061535,120.0
LQ heat distribution main_DN120,716.023499340979,4.580264803223589,0.006835546533088105,118.48021582366044,120.0
LQ heat distribution main_DN120,715.7853255712114,4.580265468554884,0.006833272797815861,118.46050890991967,120.0
LQ heat distribution main_DN120,715.5471517668466,4.5784682866899375,0.0068309990622133325,118.44079871435721,120.0
LQ heat distribution main_DN120,715.3090714159387,4.580266789519708,0.006828726218767911,118.42109297391785,120.0
LQ heat distribution main_DN120,715.0708975428836,4.876541124334105,0.006826452482509629,118.401376211125,120.0
LQ heat distribution main_DN120,714.8173174044182,4.869732074478708,0.006824031669731916,118.38038046107704,120.0
LQ heat distribution main_DN120,714.5640913365453,4.871194301627351,0.006821614237103058,118.35941031048256,120.0
LQ heat distribution main_DN120,714.3107892328607,4.876542961229731,0.006819196078595329,118.33843014552498,120.0
LQ heat distribution main_DN120,714.0572089988767,3.959065145545294,0.006816775264905745,118.31742321761263,120.0
LQ heat distribution main_DN120,682.0833473974923,4.937094365516769,0.006511535536014246,115.6380932701845,120.0
LQ heat distribution main_DN120,681.8266184904854,4.948078205702535,0.006509084663393656,115.61632874869257,120.0
LQ heat distribution main_DN120,681.5693184237889,4.948078290932792,0.0065066283381745955,115.59451169482507,120.0
LQ heat distribution main_DN120,681.3120183526604,4.949179300515235,0.006504172012913226,115.57269052210154,120.0
LQ heat distribution main_DN120,681.0546610290336,4.937094716125794,0.006501715141088626,115.5508603717037,120.0
LQ heat distribution main_DN120,680.797932103795,4.864588048052974,0.006499264268293985,115.52907941486158,120.0
LQ heat distribution main_DN120,680.5449735252962,4.865834006626727,0.006496849389262971,115.50761431819467,120.0
LQ heat distribution main_DN120,680.2919501569517,4.853645163722451,0.0064944338917131425,115.48613973251713,120.0
LQ heat distribution main_DN120,680.0395606084381,4.865834245917778,0.00649202444494929,115.46471496142811,120.0
LQ heat distribution main_DN120,679.7865372276505,4.853645401304725,0.006489608947280672,115.44323239461701,120.0
LQ heat distribution main_DN120,679.5341476667826,4.865834484502645,0.006487199500398879,115.42179965795333,120.0
LQ heat distribution main_DN120,679.2811242735885,4.864588755308605,0.0064847840026118235,115.4003091011077,120.0
LQ heat distribution main_DN120,679.0281656583124,4.854894416774082,0.006482369123229713,115.37882004486615,120.0
LQ heat distribution main_DN120,678.7757111486402,4.864588989658173,0.006479959056311601,115.35736982176147,120.0
LQ heat distribution main_DN120,678.522752521178,4.865834965534064,0.006477544176813154,115.33587276415841,120.0
LQ heat distribution main_DN120,678.2697291029701,4.853646108013864,0.006475128678787304,115.31436619142573,120.0
LQ heat distribution main_DN120,678.0173395053534,4.86583520588484,0.006472719231554687,115.29290949565346,120.0
LQ heat distribution main_DN120,677.7643160746475,4.864589459384328,0.0064703037334095225,115.27139490605641,120.0
LQ heat distribution main_DN120,677.5113574227595,4.85489513867022,0.006467888853677895,115.24988180985106,120.0
LQ heat distribution main_DN120,677.2589028755486,4.86458969443739,0.006465478786401419,115.22840758119386,120.0
LQ heat distribution main_DN120,677.0059442114378,4.865835686561372,0.006463063906553106,115.20688645673374,120.0
LQ heat distribution main_DN120,676.7529207557367,4.8536468154313495,0.006460648408169324,115.1853557974267,120.0
LQ heat distribution main_DN120,676.5005311213342,4.865835924789971,0.006458238960585529,115.16387506202328,120.0
LQ heat distribution main_DN120,676.2475076532452,4.864590164516347,0.006455823462083486,115.14233635888881,120.0
LQ heat distribution main_DN120,675.9945489646904,4.011196693580851,0.006453408582001817,115.12079914186344,120.0
LQ heat distribution main_DN120,675.7859667366241,4.0111967483948145,0.006451417343547724,115.10303716036647,120.0
LQ heat distribution main_DN120,675.5773845057076,4.012284446398334,0.006449426105066421,115.08527243728567,120.0
LQ heat distribution main_DN120,675.3687457144949,4.50322827811963,0.0064474343266300235,115.06750015329902,120.0
LQ heat distribution main_DN120,675.1345778440327,4.492286895213821,0.006445198833833248,115.04754997964305,120.0
LQ heat distribution main_DN120,674.9009789254816,4.50322848298876,0.006442968772558296,115.02764483091343,120.0
LQ heat distribution main_DN120,674.6668110443661,4.503228584526438,0.006440733279659819,115.00768774271964,120.0
LQ heat distribution main_DN180,1634.5685896158634,4.607305718240198,0.015604473409220653,179.01267129140317,180.0
LQ heat distribution main_DN180,1634.329009718515,4.600466297823014,0.015602186250296085,178.99955180246738,180.0
LQ heat distribution main_DN180,1634.089785471028,4.262484294550871,0.015599902486596927,178.98645082955483,180.0
LQ heat distribution main_DN180,1633.8681362877114,4.252600432437396,0.015597786503939965,178.97431148862418,180.0
LQ heat distribution main_DN180,1633.6470010652247,4.4256986494517525,0.015595675427830307,178.96219947586349,180.0
LQ heat distribution main_DN180,1633.4168647354531,4.432188940149358,0.015593478422295495,178.9495935841634,180.0
LQ heat distribution main_DN180,1633.1863909105655,4.422072255959878,0.015591278194850268,178.93696831588863,180.0
LQ heat distribution main_DN180,1632.9564431532556,4.425695226971511,0.015589082989529886,178.9243709775784,180.0
LQ heat distribution main_DN180,1632.726307001453,4.432185511317463,0.015586885985694063,178.911762430282,180.0
LQ heat distribution main_DN180,1632.4958333548645,1.043942844630212,0.015584685759950975,178.89913450195692,180.0
LQ heat distribution main_DN180,1632.4415483269438,4.029826698464926,0.015584167525794213,178.89616003027734,180.0
LQ heat distribution main_DN180,1632.2319973386236,4.029827540007364,0.015582167039032205,178.8846775149296,180.0
LQ heat distribution main_DN180,1632.0224463065433,4.020114197824519,0.015580166551852442,178.8731942600797,180.0
LQ heat distribution main_DN200,2014.772494459686,4.801636117710868,0.019234104959042347,198.7445395534721,200.0
LQ heat distribution main_DN200,2014.522809381565,4.803830708937918,0.019231721330611597,198.73222424652235,200.0
LQ heat distribution main_DN200,2014.2730101847,4.803830289074645,0.019229336612741767,198.71990254711054,200.0
LQ heat distribution main_DN200,2014.023211009668,4.803829870626582,0.019226951895080363,198.7075800847169,200.0
LQ heat distribution main_DN200,2013.7734118563956,4.812181325649778,0.01922456717762669,198.69525685919598,200.0
LQ heat distribution main_DN200,2013.5231784274617,4.803829033051857,0.01922217831434331,198.68291144341833,200.0
LQ heat distribution main_DN200,2013.273379317743,4.803828612480891,0.019219793597305423,198.67058668988915,200.0
LQ heat distribution main_DN200,2013.0235802298942,4.801633210491537,0.019217408880476315,198.65826117281168,200.0
LQ heat distribution main_DN200,2012.7738953029486,4.814369838838768,0.01921502525348877,198.64594052438437,200.0
LQ heat distribution main_DN200,2012.523548071329,4.80382735504282,0.01921263530378357,198.63358642742048,200.0
LQ heat distribution main_DN200,2012.2737490488669,4.801631965060722,0.019210250587578682,198.62125861750482,200.0
LQ heat distribution main_DN200,2012.0240641866837,4.165406475578352,0.01920786696120939,198.60893567683095,200.0
LQ heat distribution main_DN200,2011.8074630499536,3.380377283956459,0.01920579916992796,198.59824493017362,200.0
LQ heat distribution main_DN200,2011.6316834311879,3.38037697923142,0.0192041210828753,198.5895685814171,200.0
LQ heat distribution main_DN200,2011.4559038282678,3.3803766762746084,0.019202442995973918,198.58089185435784,200.0
LQ heat distribution main_DN200,2011.2801242411015,4.999497081105429,0.019200764909222925,198.5722147489417,200.0
LQ heat distribution main_DN200,2011.020150392884,5.001909406354874,0.019198283058643285,198.55938082031784,200.0
LQ heat distribution main_DN200,2010.7600511037535,5.001910969661658,0.019195800010537025,198.54653986897117,200.0
LQ heat distribution main_DN200,2010.499951733331,5.001912532614734,0.019193316961654713,198.53369808307153,200.0
LQ heat distribution main_DN200,2010.239852281635,4.995502444519716,0.019190833911996514,198.52085546245783,200.0
LQ heat distribution main_DN200,2009.98008615452,5.001915657460255,0.019188354044434558,198.5080284707485,200.0
LQ heat distribution main_DN200,2009.719986540332,5.001917220059479,0.019185870993225128,198.49518418128878,200.0
LQ heat distribution main_DN200,2009.4598868448888,5.001918781951415,0.01918338794123999,198.4823390566299,200.0
LQ heat distribution main_DN200,2009.1997870682274,4.995508685039542,0.019180904888479497,198.46949309661161,200.0
LQ heat distribution main_DN200,2008.9400206166054,4.756942140730229,0.019178425017819623,198.4566627691332,200.0
LQ heat distribution main_DN200,2008.6926596252874,4.754305595929257,0.01917606357637506,198.4444443983623,200.0
LQ heat distribution main_DN200,2008.445435734299,4.750490506412562,0.019173703443764192,198.43223204793307,200.0
LQ heat distribution main_DN200,2008.1984102279655,4.750491870214085,0.019171345205040245,198.42002874655574,200.0
LQ heat distribution main_DN200,2007.9513846507143,4.750493233308116,0.019168986965639276,198.40782469109664,200.0
LQ heat distribution main_DN200,2007.7043590025824,4.750494597109582,0.019166628725561647,198.3956198814184,200.0
LQ heat distribution main_DN200,2007.4573332835328,4.647923388966821,0.019164270484806994,198.38341431738,200.0
LQ heat distribution main_DN200,2007.2156412673064,4.6443672999371515,0.019161963162456386,198.37147156525407,200.0
LQ heat distribution main_DN200,2006.9741341677097,4.64142148881352,0.019159657605419662,198.35953723221283,200.0
LQ heat distribution main_DN200,2006.7327802502914,4.647927111733365,0.019157353510742638,198.3476097514425,200.0
LQ heat distribution main_DN200,2006.4910880404814,4.644371026248526,0.019155046186543973,198.33566483378246,200.0
LQ heat distribution main_DN200,2006.2495807471164,4.6479295899913495,0.019152740627657434,198.3237283364573,200.0
LQ heat distribution main_DN200,2006.0078884084369,4.637864130016971,0.019150433302228514,198.31178197397756,200.0
LQ heat distribution main_DN200,2005.766719473676,4.647932068426916,0.019148130973495714,198.2998607649331,200.0
LQ heat distribution main_DN200,2005.5250270061179,3.4958665552342714,0.01914582364683645,198.2879129581193,200.0
LQ heat distribution main_DN200,2005.3432419452456,3.4929640433200095,0.01914408822859423,198.27892613504417,200.0
LQ heat distribution main_DN200,2005.161607814993,3.499460696196316,0.019142354251217117,198.2699463666241,200.0
LQ heat distribution main_DN200,2004.9796358587907,4.132617988970336,0.01914061704877127,198.26094948865077,200.0
LQ heat distribution main_DN200,2004.7647397233643,4.132618660095566,0.019138565534351927,198.25032428010059,200.0
LQ heat distribution main_DN200,2004.5498435530394,4.41666532183471,0.019136514019599423,198.2396985003371,200.0
LQ heat distribution main_DN200,2004.320176956304,4.420656760804371,0.019134321498389537,198.22834175078827,200.0
LQ heat distribution main_DN200,2004.0903028047424,4.42065764296028,0.01913212699574933,198.21697408632954,200.0
LQ heat distribution main_DN200,2003.8604286073084,4.416667970582234,0.0191299324926712,198.20560576763373,200.0
LQ heat distribution main_DN200,2003.630761872838,4.420659416263662,0.019127739970146426,198.19424705772144,200.0
LQ heat distribution main_DN200,2003.4008875831923,4.423334049728704,0.019125545466187995,198.1828774307794,200.0
LQ heat distribution main_DN200,2003.1708742126063,2.597172748402092,0.019123349634487887,198.17150027196914,200.0
LQ heat distribution main_DN200,2003.0358212296894,2.6095159406253208,0.019122060345868157,198.16481983753908,200.0
LQ heat distribution main_DN200,2002.9001264007768,2.5942610054698845,0.019120764929840352,198.15810742719006,200.0
LQ heat distribution main_DN200,2002.7652248284924,3.484348295249588,0.019119477086668186,198.15143403143912,200.0
LQ heat distribution main_DN200,2002.5840387171395,3.493640890544589,0.01911774738632114,198.142470649365,200.0
LQ heat distribution main_DN200,2002.4023693908312,4.937093579014508,0.019116013072943496,198.13348295524767,200.0
LQ heat distribution main_DN200,2002.1456405247225,4.948077421213348,0.019113562200713342,198.12078115871915,200.0
LQ heat distribution main_DN200,2001.8883404988194,4.9480775089185824,0.019111105875883716,198.10805028665573,200.0
LQ heat distribution main_DN200,2001.6310404683556,4.9370938415337635,0.019108649551010555,198.09531859619943,200.0
LQ heat distribution main_DN200,2001.374311588596,4.949178584333773,0.019106198678650082,198.08261435175424,200.0
LQ heat distribution main_DN200,2001.1169543022106,4.948077769589072,0.019103741807181007,198.0698781927212,200.0
LQ heat distribution main_DN200,2000.859654258192,4.93709410299335,0.019101285482178446,198.0571440477806,200.0
LQ heat distribution main_DN200,2000.6029253648364,4.9480779443223435,0.019098834609688177,198.04443735382424,200.0
LQ heat distribution main_DN200,2000.3456253117317,4.948078031324119,0.01909637828459887,198.03170157249713,200.0
LQ heat distribution main_DN215,2251.7628000369527,3.9253065232072033,0.021496542243789524,210.10844995314716,215.0
LQ heat distribution main_DN215,2251.5586840977458,3.92530624000643,0.021494593642937907,210.0989268684942,215.0
LQ heat distribution main_DN215,2251.3545681732653,3.9231003237431854,0.021492645042226876,210.08940335285908,215.0
LQ heat distribution main_DN215,2251.150566956431,3.92530567466284,0.021490697536576904,210.07988475781895,215.0
LQ heat distribution main_DN230,2603.715282225297,4.625005505181911,0.024856470474704507,225.93262323853278,230.0
LQ heat distribution main_DN230,2603.4747819390277,3.969626332437395,0.02485417452925086,225.92218851171302,230.0
LQ heat distribution main_DN230,2603.268361369741,3.9696261223670994,0.02485220392715743,225.91323203717576,230.0
LQ heat distribution main_DN230,2603.061940811378,3.9803245316570695,0.024850233325168287,225.9042752080133,230.0
LQ heat distribution main_DN230,2602.854963935732,3.857166761798873,0.024848257412274293,225.89529388301554,230.0
LQ heat distribution main_DN230,2602.6543912641187,3.8656679895340424,0.02484634263736629,225.88659011424767,230.0
LQ heat distribution main_DN230,2602.453376528663,3.8677598399968507,0.024844423642278405,225.87786682580818,230.0
LQ heat distribution main_DN230,2602.252253016983,3.7915357137207324,0.024842503608754014,225.86913847971152,230.0
LQ heat distribution main_DN230,2602.0550931598696,3.789413744961819,0.024840621414414028,225.86058182065815,230.0
LQ heat distribution main_DN230,2601.8580436451316,3.7915352266465505,0.024838740273461876,225.8520296265132,230.0
LQ heat distribution main_DN230,2601.660883813346,3.8000002374932706,0.024836858079363686,225.8434723203464,230.0
LQ heat distribution main_DN230,2601.4632838009966,4.513425566886642,0.024834971683064408,225.83489558373273,230.0
LQ heat distribution main_DN230,2601.2285856715184,4.5134252260273025,0.024832731128129053,225.82470819738717,230.0
LQ heat distribution main_DN230,2600.993887559765,4.513424886579827,0.024830490573362913,225.81452035221778,230.0
LQ heat distribution main_DN230,2600.759189465663,4.524013900246628,0.02482825001876528,225.80433204815918,230.0
LQ heat distribution main_DN230,2600.5239407428503,4.513424205943824,0.024826004207568978,225.79411937983124,230.0
LQ heat distribution main_DN230,2600.2892426841413,4.513423866499816,0.024823763653309225,225.78393015673308,230.0
LQ heat distribution main_DN230,2600.0545446430833,4.51342352599038,0.02482152309921798,225.77374047455913,230.0
LQ heat distribution main_DN230,2599.819846619732,4.513423185838687,0.02481928254529577,225.76355033324978,230.0
LQ heat distribution main_DN260,3328.4326025061773,4.981446253246008,0.031775012911753484,255.44775039802397,260.0
LQ heat distribution main_DN260,3328.1735673010085,4.994123419823087,0.031772540021966666,255.43781009641575,260.0
LQ heat distribution main_DN260,3327.9138728831776,4.981445462425934,0.031770060838980214,255.42784410964785,260.0
LQ heat distribution main_DN260,3327.6548377191316,4.981445067533327,0.03176758794958598,255.41790303490896,260.0
LQ heat distribution main_DN260,3327.3958025756197,4.983513243893679,0.031765115060387775,255.4079615740283,260.0
LQ heat distribution main_DN260,3327.136659886937,4.890730304920852,0.03176264114450537,255.3980155984758,260.0
LQ heat distribution main_DN325,5271.641250972026,4.810811956819866,0.05032593079686898,321.48086085654074,325.0
LQ heat distribution main_DN325,5271.391088750272,4.8040262755992575,0.05032354261336775,321.47323293606075,325.0
LQ heat distribution main_DN325,5271.141279383941,4.809098906909233,0.05032115779841471,321.46561559419473,325.0
LQ heat distribution main_DN325,5270.891206240782,4.804024885585159,0.05031877046530579,321.4579900282941,325.0
LQ heat distribution main_DN345,5989.465608193252,15.410694099639581,0.057178669290627704,342.6701198796367,345.0
LQ heat distribution main_DN70,236.17395660166235,4.760549641945734,0.002254643977104175,68.04531069795067,70.0
LQ heat distribution main_DN70,235.92640802028117,4.760550966828175,0.0022522807448236864,68.00964009176512,70.0
LQ heat distribution main_DN70,235.6788593700061,4.754063006051401,0.0022499175118855,67.9739507568271,70.0
LQ heat distribution main_DN70,235.43164809369142,4.760553616415764,0.0022475574997011115,67.93829135142329,70.0
LQ heat distribution main_DN70,235.1840993056378,4.760554940944713,0.0022451942654476164,67.90256449597373,70.0
LQ heat distribution main_DN70,234.9365504487087,4.760556265296958,0.0022428310305365982,67.86681882303436,70.0
LQ heat distribution main_DN70,234.68900152291326,4.760557591239396,0.0022404677949681455,67.83105430285713,70.0
LQ heat distribution main_DN70,234.4414525281688,4.7569296578998195,0.0022381045587414683,67.79527090560225,70.0
LQ heat distribution main_DN70,234.19409218595803,4.760560230953487,0.0022357431234936325,67.75949590280987,70.0
LQ heat distribution main_DN70,233.94654305394843,4.773813579909388,0.0022333798859565483,67.72367467613292,70.0
LQ heat distribution main_DN70,233.69830474779314,4.786519605359791,0.0022310100691913426,67.68773468724989,70.0
LQ heat distribution main_DN70,233.44940572831445,4.7865192151613325,0.0022286339449003765,67.65167987073727,70.0
LQ heat distribution main_DN70,233.20050672912606,4.786518827434459,0.0022262578208031127,67.61560583158074,70.0
LQ heat distribution main_DN70,232.95160775009947,4.775940819036957,0.0022238816968983242,67.5795125389784,70.0
LQ heat distribution main_DN70,232.70325882750956,4.786518050192213,0.0022215108241289694,67.5434797877324,70.0
LQ heat distribution main_DN70,232.45435988889957,4.786517662113085,0.00221913470061002,67.50734793829798,70.0
LQ heat distribution main_DN80,307.6402048246902,4.544965269698306,0.002936899330068642,77.66113701939032,80.0
LQ heat distribution main_DN80,307.4038666306659,4.53535856527884,0.0029346431181925146,77.63130051068336,80.0
LQ heat distribution main_DN80,307.1680279852714,4.544965503925494,0.0029323916752770542,77.60151563217815,80.0
LQ heat distribution main_DN80,306.93168977906726,4.535358806270699,0.0029301354632846515,77.57165618966705,80.0
LQ heat distribution main_DN80,306.6958511211412,4.86790878061315,0.0029278840202495576,77.54184839938621,80.0
LQ heat distribution main_DN80,306.4427198645493,4.879983678965015,0.0029254674927403274,77.50984223241518,80.0
LQ heat distribution main_DN80,306.18896071324315,4.868998965260508,0.0029230449710094812,77.4777434027859,80.0
LQ heat distribution main_DN80,305.9357727670496,3.851339402953914,0.0029206279023107364,77.44570356769353,80.0
LQ heat distribution main_DN80,305.735503118096,3.8407007646851157,0.0029187160202204868,77.42035092124658,80.0
LQ heat distribution main_DN80,305.5357866783324,3.849336786780495,0.002916809419363555,77.3950600364641,80.0
LQ heat distribution main_DN80,305.3356211654198,2.9854804384034073,0.002914898531412122,77.36970398868903,80.0
LQ heat distribution main_DN80,305.1803761826228,2.9854804419986065,0.0029134164790703848,77.35003254410034,80.0
LQ heat distribution main_DN80,305.0251311996389,4.82466607969584,0.002911934426726863,77.33035609542827,80.0
LQ heat distribution main_DN80,304.7742485634947,4.835265505892827,0.0029095393657612863,77.29854751223665,80.0
LQ heat distribution main_DN80,304.5228147571883,4.822578976648501,0.0029071390430280507,77.26665591008312,80.0
LQ heat distribution main_DN80,304.2720406504026,4.8246672252710106,0.002904745018142268,77.23483486671685,80.0
LQ heat distribution main_DN80,304.0211579546885,4.824667606433921,0.0029023499566080044,77.20298692004687,80.0
LQ heat distribution main_DN80,303.77027523915393,4.835267027579259,0.0028999548948845243,77.17112582745088,80.0
LQ heat distribution main_DN80,303.51884135371984,4.904888986555119,0.0028975545713958934,77.13918153539511,80.0
LQ heat distribution main_DN80,303.26378712641895,4.913642788713975,0.002895119686171064,77.10676376312902,80.0
LQ heat distribution main_DN80,303.0082777014058,4.9155675805038275,0.002892680455383349,77.07427446297834,80.0
LQ heat distribution main_DN85,347.8223485771154,4.789338117355488,0.003320499747752892,82.57734973288157,85.0
LQ heat distribution main_DN85,347.5733029950129,4.307393285607097,0.003318122224296066,82.54778118037932,85.0
LQ heat distribution main_DN85,347.34931854416135,4.311227540850841,0.0033159839479156216,82.52117902337785,85.0
LQ heat distribution main_DN85,347.1251347120371,4.307391027304154,0.0033138437681340055,82.49454459638623,85.0
LQ heat distribution main_DN85,346.9011503786173,4.3047818184581965,0.003311705492874628,82.46792528051122,85.0
LQ heat distribution main_DN85,346.67730172405743,0.9546393536810249,0.00330956851287883,82.44131350207769,85.0
LQ heat distribution main_DN85,346.62766047766604,4.823415064314859,0.0033090946107653084,82.43541084267518,85.0
LQ heat distribution main_DN85,346.37684289432167,4.816930756236541,0.0033067001708288464,82.40558057443296,85.0
LQ heat distribution main_DN85,346.12636249499735,4.823412328006214,0.0033043089498329104,82.37577962771286,85.0
LQ heat distribution main_DN85,345.87554505394104,4.823410958701308,0.003301914511254807,82.34592777467365,85.0
LQ heat distribution main_DN85,345.62472768408855,4.446201304569387,0.003299520073356454,82.31606510436448,85.0
LQ heat distribution main_DN85,345.39352521625096,4.4430108745166565,0.0032973128898926107,82.288528212902,85.0
LQ heat distribution main_DN85,345.1624886507761,3.7836676412001826,0.003295107290222206,82.26100187283546,85.0
LQ heat distribution secondary_DN110,599.4421773292731,13.831353748375435,0.005722598351592107,108.40663085215334,110.0
LQ heat distribution secondary_DN115,670.1629172848819,13.678958804056457,0.0063977366805239326,114.62316476488922,115.0
LQ heat distribution secondary_DN120,718.925606998891,16.197571157098842,0.006863251618127838,118.72007850991311,120.0
LQ heat distribution secondary_DN120,713.8513376113084,14.353006753808353,0.006814809905597216,118.30036581119836,120.0
LQ heat distribution secondary_DN135,899.1313959621493,33.75761200026104,0.008583593278874934,132.76811217541442,135.0
LQ heat distribution secondary_DN165,1318.0049778566108,16.907175071362435,0.012582386423452132,160.74620329373803,165.0
LQ heat distribution secondary_DN50,120.14523888862962,13.028799695443281,0.0011469712543067266,48.532814932317095,50.0
LQ heat distribution secondary_DN70,232.2054609704697,19.395114054141455,0.00221675857728372,67.47119674264465,70.0
LQ heat distribution secondary_DN80,302.7526681872196,23.758529169902882,0.002890240269090402,77.04175872686751,80.0
LQ heat distribution secondary_DN85,344.9657379334337,1.7874664750509353,0.003293229001751157,82.23755318017272,85.0
LV electricity distribution main,12.208975724574167,9.190426726891191,,,
LV electricity distribution main,12.206861648105816,4.925015168262333,,,
LV electricity distribution main,12.20572895570648,4.923927918453475,,,
LV electricity distribution main,12.204596723447425,4.936000545238492,,,
LV electricity distribution main,12.203461926207957,4.923927750260071,,,
LV electricity distribution main,12.202330114499526,4.934915637665203,,,
LV electricity distribution main,12.201195987969118,4.925014740888299,,,
LV electricity distribution main,12.200064346776134,4.92392750131999,,,
LV electricity distribution main,12.198933165196658,4.936000119769185,,,
LV electricity distribution main,12.19779942092083,4.923927334896687,,,
LV electricity distribution main,12.196668659306392,4.935999950223657,,,
LV electricity distribution main,12.195535335908549,4.923927168827544,,,
LV electricity distribution main,12.19440499402524,4.60669651135787,,,
LV electricity distribution main,12.193347659323779,4.605441945438416,,,
LV electricity distribution main,12.192290795803846,4.606696292604068,,,
LV electricity distribution main,12.19123382771865,4.605441730568361,,,
LV electricity distribution main,12.19017733061897,4.605441623484702,,,
LV electricity distribution main,12.189121016632955,4.6066959635875495,,,
LV electricity distribution main,12.188064598090017,4.564327052754482,,,
LV electricity distribution main,12.187018075428648,4.5753397460823475,,,
LV electricity distribution main,12.185969208307094,4.576324106609587,,,
LV electricity distribution main,12.18492029612163,4.132617988970336,,,
LV electricity distribution main,12.183973230428848,4.132618660095566,,,
LV electricity distribution main,12.183026311785389,4.41666532183471,,,
LV electricity distribution main,12.18201447681658,4.420656760804371,,,
LV electricity distribution main,12.181001895784393,4.42065764296028,,,
LV electricity distribution main,12.17998948286269,4.416667970582234,,,
LV electricity distribution main,12.17897815161728,4.420659416263662,,,
LV electricity distribution main,12.177966074637085,4.423334049728704,,,
LV electricity distribution main,12.176953553709957,2.597172748402092,,,
LV electricity distribution main,12.17635910730669,2.6095159406253208,,,
LV electricity distribution main,12.17576189435465,2.5942610054698845,,,
LV electricity distribution main,12.17516823053777,3.484348295249588,,,
LV electricity distribution main,12.17437098592246,3.493640890544589,,,
LV electricity distribution main,12.1735717200491,4.937093579014508,,,
LV electricity distribution main,12.172442434454105,4.948077421213348,,,
LV electricity distribution main,12.171310846892126,4.9480775089185824,,,
LV electricity distribution main,12.170179469672462,4.9370938415337635,,,
LV electricity distribution main,12.169050813237991,4.949178584333773,,,
LV electricity distribution main,12.16791960448007,4.948077769589072,,,
LV electricity distribution main,12.166788857516437,4.93709410299335,,,
LV electricity distribution main,12.165660829763743,4.9480779443223435,,,
LV electricity distribution main,12.1645305024915,4.948078031324119,,,
LV electricity distribution main,12.163400385210458,4.937094365516769,,,
LV electricity distribution main,12.162272985567585,4.948078205702535,,,
LV electricity distribution main,12.161143287627535,4.948078290932792,,,
LV electricity distribution main,12.160013799503753,4.949179300515235,,,
LV electricity distribution main,12.1588842699253,4.937094716125794,,,
LV electricity distribution main,12.15775770714768,4.864588048052974,,,
LV electricity distribution main,12.156647891829687,4.865834006626727,,,
LV electricity distribution main,12.155537994950606,4.853645163722451,,,
LV electricity distribution main,12.154431079971616,4.865834245917778,,,
LV electricity distribution main,12.153321587752131,4.853645401304725,,,
LV electricity distribution main,12.15221507630908,4.865834484502645,,,
LV electricity distribution main,12.151105988528094,4.864588755308605,,,
LV electricity distribution main,12.149997387004166,4.854894416774082,,,
LV electricity distribution main,12.148891196196514,4.864588989658173,,,
LV electricity distribution main,12.147782998676993,4.865834965534064,,,
LV electricity distribution main,12.146674719563872,4.853646108013864,,,
LV electricity distribution main,12.14556941786053,4.86583520588484,,,
LV electricity distribution main,12.144461542522455,4.864589459384328,,,
LV electricity distribution main,12.143354152803312,4.85489513867022,,,
LV electricity distribution main,12.142249171050958,4.86458969443739,,,
LV electricity distribution main,12.141142184673901,4.865835686561372,,,
LV electricity distribution main,12.140035116678373,4.8536468154313495,,,
LV electricity distribution main,12.138931022731825,4.865835924789971,,,
LV electricity distribution main,12.137824357850224,4.864590164516347,,,
LV electricity distribution main,12.136718177949849,4.011196693580851,,,
LV electricity distribution main,12.135806191903422,4.0111967483948145,,,
LV electricity distribution main,12.13489434288732,4.012284446398334,,,
LV electricity distribution main,12.13398238369547,4.50322827811963,,,
LV electricity distribution main,12.132959009659796,4.492286895213821,,,
LV electricity distribution main,12.131938293853091,4.50322848298876,,,
LV electricity distribution main,12.130915264507815,4.503228584526438,,,
LV electricity distribution main,12.129892407652173,4.504480284470332,,,
LV electricity distribution main,12.128869439052162,4.503228787602536,,,
LV electricity distribution main,12.12784692709286,4.503228890199935,,,
LV electricity distribution main,12.126824587492125,4.688253062644707,,,
LV electricity distribution main,12.125760429811937,4.984399968432911,,,
LV electricity distribution main,12.124629262644355,4.994267985367257,,,
LV electricity distribution main,12.123496067865783,4.990956170392138,,,
LV electricity distribution main,12.12236383604631,4.994265281504535,,,
LV electricity distribution main,5.755620675155046,8.67837800150951,,,
LV electricity distribution main,5.755176930747727,4.810811956819866,,,
LV electricity distribution main,5.754930964458726,4.8040262755992575,,,
LV electricity distribution main,5.754685366070495,4.809098906909233,,,
LV electricity distribution main,5.754439529357201,4.804024885585159,,,
LV electricity distribution main,5.754193972981565,4.607305718240198,,,
LV electricity distribution main,5.753958491125301,4.600466297823014,,,
LV electricity distribution main,5.753723378050603,4.262484294550871,,,
LV electricity distribution main,5.753505554498546,4.252600432437396,,,
LV electricity distribution main,5.753288252451766,4.4256986494517525,,,
LV electricity distribution main,5.753062123100407,4.432188940149358,,,
LV electricity distribution main,5.752835679957032,4.422072255959878,,,
LV electricity distribution main,5.752609771424494,4.425695226971511,,,
LV electricity distribution main,5.752383695577244,4.432185511317463,,,
LV electricity distribution main,5.752157306010177,1.043942844630212,,,
LV electricity distribution main,5.7521039839219235,4.029826698464926,,,
LV electricity distribution main,5.75189816480179,4.029827540007364,,,
LV electricity distribution main,5.75169236036694,4.020114197824519,,,
LV electricity distribution main,5.751487066651008,1.4766306850164603,,,
LV electricity distribution main,5.751411662063766,3.8077055554547257,,,
LV electricity distribution main,5.7512172335877,3.803131542809423,,,
LV electricity distribution main,5.751023051782384,3.8098660408909515,,,
LV electricity distribution main,5.750828539282747,3.803130451475222,,,
LV electricity distribution main,5.750634383778807,4.37503037293694,,,
LV electricity distribution main,5.750411049275646,4.375029660191468,,,
LV electricity distribution main,5.750187732154914,4.368290619655454,,,
LV electricity distribution main,5.749964776309486,3.112602404069716,,,
LV electricity distribution main,5.749805919077691,4.896093603854782,,,
LV electricity distribution main,5.749556059898839,3.2817232234083376,,,
LV electricity distribution main,5.749388595595404,3.281723564600527,,,
LV electricity distribution main,5.749221141029424,0.9692823029280211,,,
LV electricity distribution main,5.749171682885987,3.997148228150186,,,
LV electricity distribution main,5.748967740748065,3.9971484781257507,,,
LV electricity distribution main,5.748763813065625,4.007773872032162,,,
LV electricity distribution main,5.7485593578374585,3.9971489762853665,,,
LV electricity distribution main,5.748355459099912,4.896849313478056,,,
LV electricity distribution main,5.748105687417012,4.886232207404628,,,
LV electricity distribution main,5.747856478886926,4.896850065904684,,,
LV electricity distribution main,5.747606750524252,4.896850442811343,,,
LV electricity distribution main,5.74735704384095,4.886233340351181,,,
LV electricity distribution main,5.747107900160791,4.896851196651141,,,
LV electricity distribution main,5.746858236780733,4.884182218578764,,,
LV electricity distribution main,5.746609240899896,4.896851949784713,,,
LV electricity distribution main,5.746359620802769,4.896852325630893,,,
LV electricity distribution main,5.7461100223709725,4.884183340928888,,,
LV electricity distribution main,5.745861091262136,4.896853078765141,,,
LV electricity distribution main,5.7456115360963835,4.086247745945872,,,
LV electricity distribution main,5.745403306381439,4.084233081333268,,,
LV electricity distribution main,5.745195194408532,4.086248252602622,,,
LV electricity distribution main,5.744986994843301,4.0842335812785695,,,
LV electricity distribution secondary,12.12123106526538,43.85400639983978,,,
LV electricity distribution secondary,2.100651073957798,27.2483508818731,,,
LV electricity distribution secondary,2.0450899395962954,13.898443983476534,,,
LV electricity distribution secondary,1.599037899448205,20.559641548878123,,,
Low-voltage electricity supply,17.96459639972921,,,,
