name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Air-to-air heat pump,71.42289236893936,,,,
Geothermal heat supply,6716.837864807081,,,,
HQ to LQ heat conversion substation,5914.753347001912,,,,
Heat transmission main_DN365,6716.837864807081,69.33570375591154,0.06412255718192918,362.88133560651875,365.0
Heat transmission main_DN365,6712.2755754999425,154.82801488885883,0.06407900310739802,362.7580744161421,365.0
Heat transmission main_DN365,6702.087892120256,237.0817192109121,0.06398174598682822,362.4826784106936,365.0
Heat transmission main_DN365,6686.487914996178,481.7624435399594,0.0638328201908943,362.06056996170287,365.0
Heat transmission main_DN365,6654.787946211249,66.72725059817144,0.06353019519056084,361.2013038980987,365.0
LQ heat distribution main_DN115,674.5637827027349,2.8958759016468485,0.006439749715539235,114.99890599775266,115.0
LQ heat distribution main_DN115,674.4131971558493,3.987608402585477,0.0064383121446859115,114.98606945052897,115.0
LQ heat distribution main_DN115,674.2058415189148,0.2627919247520686,0.006436332615932361,114.96839123578636,115.0
LQ heat distribution main_DN115,674.1921763388277,0.5024403566756039,0.006436202160752532,114.96722610813936,115.0
LQ heat distribution main_DN115,674.1660494402806,0.45939980668038843,0.006435952739286688,114.96499843014217,115.0
LQ heat distribution main_DN115,674.1421606503333,4.0013871428573164,0.006435724684012728,114.96296154395466,115.0
LQ heat distribution main_DN115,673.9340885189047,4.00789627773515,0.006433738315216274,114.94521867317674,115.0
LQ heat distribution main_DN115,673.7256779124624,3.4947964977368855,0.006431748715154772,114.92744419383398,115.0
LQ heat distribution main_DN115,673.54394849458,3.4882512231516682,0.006430013828110549,114.91194299889412,115.0
LQ heat distribution main_DN115,673.3625594309761,3.4916397121984915,0.006428282190271849,114.89646875010285,115.0
LQ heat distribution main_DN115,673.1809941659418,0.682531600148124,0.006426548870319253,114.88097738222835,115.0
LQ heat distribution main_DN115,673.1455025227341,4.387927082135659,0.006426210047949729,114.87794894824205,115.0
LQ heat distribution main_DN115,672.917330314463,4.292685255703689,0.006424031792978167,114.85847754362008,115.0
LQ heat distribution main_DN115,672.6941106811664,1.8510277426445234,0.006421900817958629,114.83942557939967,115.0
LQ heat distribution main_DN115,672.597857238549,2.884503832709081,0.0064209819306782715,114.83120930002288,115.0
LQ heat distribution main_DN115,672.4478630392481,2.8813813604369933,0.006419550005147953,114.81840448992311,115.0
LQ heat distribution main_DN115,672.2980312085053,0.6367271508734815,0.006418119629675469,114.80561211515389,115.0
LQ heat distribution main_DN115,672.2649213966599,0.3284905802639855,0.00641780354555284,114.80278506610601,115.0
LQ heat distribution main_DN115,672.2478398864862,1.5291022064444977,0.006417640476243305,114.80132655076811,115.0
LQ heat distribution main_DN115,672.1683265717511,0.07219223383813898,0.006416881399252994,114.79453701318559,115.0
LQ heat distribution main_DN115,672.1645725755915,2.582377750027985,0.006416845561580825,114.79421645445369,115.0
LQ heat distribution main_DN115,672.03028893259,2.569571141702221,0.006415563617494893,114.78274920656506,115.0
LQ heat distribution main_DN115,671.8966712332215,4.602844194615602,0.006414288030866076,114.77133769018182,115.0
LQ heat distribution main_DN115,671.6573233351014,0.43133415226503313,0.006412003086731279,114.7508935307835,115.0
LQ heat distribution main_DN115,671.6348939591836,0.23417109577766038,0.006411788963810822,114.74897751473917,115.0
LQ heat distribution main_DN115,671.6227170622032,0.08768578805818458,0.006411672716584278,114.74793729718665,115.0
LQ heat distribution main_DN115,671.6181574012242,0.6055681635372255,0.006411629187601185,114.74754778342628,115.0
LQ heat distribution main_DN115,671.5866678567202,0.40414741304612795,0.006411328571424536,114.74485772038395,115.0
LQ heat distribution main_DN115,671.5656521912417,0.3884130339655777,0.00641112794454646,114.74306237621919,115.0
LQ heat distribution main_DN115,671.5454547134755,2.007732038102166,0.006410935128529599,114.74133690241862,115.0
LQ heat distribution main_DN115,671.4410526474942,2.2207364283662727,0.00640993845009541,114.7324174032491,115.0
LQ heat distribution main_DN115,671.3255743532192,3.2379116946800854,0.006408836032011639,114.72255080846703,115.0
LQ heat distribution main_DN115,671.1572029450958,3.2466417328511796,0.0064072286677336115,114.70816344602525,115.0
LQ heat distribution main_DN115,670.9883775749876,0.023289253248921848,0.006405616969689619,114.69373548038386,115.0
LQ heat distribution main_DN115,670.9871665338186,0.4563508845605523,0.006405605408437409,114.69363197717665,115.0
LQ heat distribution main_DN115,670.9634362878214,0.794501797273525,0.006405378866709512,114.69160382201854,115.0
LQ heat distribution main_DN115,670.9221221943632,0.03407946338437467,0.006404984460089386,114.68807274094486,115.0
LQ heat distribution main_DN115,670.9203500622672,1.4417062706766517,0.0064049675423605455,114.68792127586254,115.0
LQ heat distribution main_DN115,670.845381336192,0.2966335064902432,0.00640425185046484,114.68151347532967,115.0
LQ heat distribution main_DN115,670.8299563938544,1.6042192395126933,0.006404104595645389,114.6801950151074,115.0
LQ heat distribution main_DN115,670.7465369933998,1.9938545475371157,0.006403308229053936,114.6730644073835,115.0
LQ heat distribution main_DN115,670.6428565569279,0.9892914588554025,0.006402318439684276,114.66420128830843,115.0
LQ heat distribution main_DN115,670.5914134010674,2.491261877709895,0.006401827335571049,114.65980341733795,115.0
LQ heat distribution main_DN115,670.4618677834264,3.046448775195109,0.0064005906232308014,114.64872782630947,115.0
LQ heat distribution main_DN115,670.3034524471163,3.0400087271389964,0.006399078304984404,114.63518254461452,115.0
LQ heat distribution main_DN120,724.5160400850923,4.851768927071712,0.0069166209077335785,119.18077388564527,120.0
LQ heat distribution main_DN120,724.2637481008845,3.7454271317658594,0.006914212392371213,119.16002143136808,120.0
LQ heat distribution main_DN120,724.0689858900326,3.7537945512356106,0.006912353087255681,119.14399865672253,120.0
LQ heat distribution main_DN120,723.8737885733684,0.6993592711075485,0.006910489628385379,119.12793792432046,120.0
LQ heat distribution main_DN120,723.8374218912709,0.47660117127018176,0.006910142452422633,119.12494545358203,120.0
LQ heat distribution main_DN120,723.8126386303649,0.7941673553067541,0.006909905858046443,119.12290609378555,120.0
LQ heat distribution main_DN120,723.7713419278889,0.47254610707397665,0.006909511617450013,119.11950780179767,120.0
LQ heat distribution main_DN120,723.7467695303211,0.5927975701675491,0.006909277036088984,119.11748570132315,120.0
LQ heat distribution main_DN120,723.7159440566724,0.6693440149750858,0.006908982759490905,119.1149489770368,120.0
LQ heat distribution main_DN120,723.6811381678937,0.8947607576138842,0.006908650483703042,119.11208462704647,120.0
LQ heat distribution main_DN120,723.6346106084977,0.5107283938707098,0.006908206306525038,119.10825553479815,120.0
LQ heat distribution main_DN120,723.6080527320164,4.942497525052192,0.006907952770711373,119.10606983823524,120.0
LQ heat distribution main_DN120,723.3510428607137,0.6832389842707848,0.006905499215854069,119.08491601457543,120.0
LQ heat distribution main_DN120,723.3155144335317,4.380696427103592,0.0069051600423248845,119.08199146517315,120.0
LQ heat distribution main_DN120,723.0877182193223,4.3806968252344625,0.006902985376795439,119.0632385403528,120.0
LQ heat distribution main_DN120,722.8599219844101,4.380697221592693,0.006900810711068355,119.04448265970356,120.0
LQ heat distribution main_DN120,722.6321257288873,4.363283510687004,0.006898636045144509,119.02572382183567,120.0
LQ heat distribution main_DN120,717.53488014158,4.200075265421472,0.006849974989418424,118.60519379487538,120.0
LQ heat distribution main_DN120,717.316476227778,0.276046850189135,0.006847889987854683,118.58714184318809,120.0
LQ heat distribution main_DN120,717.3021217915682,0.39849997343443927,0.006847752952664135,118.58595529573277,120.0
LQ heat distribution main_DN120,717.2813997929496,0.2550889157022971,0.006847555129288302,118.58424238029951,120.0
LQ heat distribution main_DN120,717.2681351693332,0.22228420197157317,0.006847428498036594,118.58314589110101,120.0
LQ heat distribution main_DN120,717.2565763908307,0.4227684485164298,0.006847318151702441,118.58219040334656,120.0
LQ heat distribution main_DN120,717.2345924315078,0.19899784993242306,0.0068471082809690486,118.58037311361244,120.0
LQ heat distribution main_DN120,717.2242445433113,0.421281899718571,0.0068470094944468865,118.5795177025084,120.0
LQ heat distribution main_DN120,717.202337884526,0.8679994541522394,0.006846800361666119,118.57770676200478,120.0
LQ heat distribution main_DN120,717.1572019129101,0.2582898502517206,0.006846369469335657,118.57397545499882,120.0
LQ heat distribution main_DN120,717.143770840697,3.080249379214752,0.006846241249075866,118.57286511051697,120.0
LQ heat distribution main_DN120,716.9835978729778,4.736196597945844,0.006844712151532008,118.55962283675376,120.0
LQ heat distribution main_DN120,716.7373156498846,4.7361978782521055,0.006842361008590784,118.53925860843876,120.0
LQ heat distribution main_DN120,716.4910333602155,4.746248900643246,0.00684000986501399,118.51889087558204,120.0
LQ heat distribution main_DN120,716.244228417382,4.7362004487358265,0.006837653731908182,118.49847640691596,120.0
LQ heat distribution main_DN120,715.9979459940478,4.736201729394613,0.0068353025870553485,118.47810165207632,120.0
LQ heat distribution main_DN120,715.7516635041193,4.739743655256394,0.006832951441566771,118.45772338726364,120.0
LQ heat distribution main_DN120,715.5051968340459,4.995393265464433,0.006830598537795188,118.43732637254114,120.0
LQ heat distribution main_DN120,715.2454363842418,4.992414752325891,0.006828118724431903,118.41582539245469,120.0
LQ heat distribution main_DN120,714.9858308171208,4.99241617930745,0.006825640389662251,118.39433333118052,120.0
LQ heat distribution main_DN120,714.7262251757968,4.988882573536601,0.006823162054184218,118.37283736161056,120.0
LQ heat distribution main_DN120,714.466803281973,4.99241902587225,0.00682068547285893,118.35135270663939,120.0
LQ heat distribution main_DN120,714.2071974926276,4.988885420991735,0.006818207135967805,118.3298489168859,120.0
LQ heat distribution main_DN120,713.9477754507361,4.998932247723047,0.006815730553228984,118.30835644299705,120.0
LQ heat distribution main_DN120,681.3789853607904,0.11865308442677966,0.006504811316093464,115.57837027449395,120.0
LQ heat distribution main_DN120,681.3728154004002,4.982377255306475,0.00650475241432363,115.57784698598917,120.0
LQ heat distribution main_DN120,681.1137317831243,3.63992894626391,0.006502279062368729,115.55587137071011,120.0
LQ heat distribution main_DN120,680.9244554779186,3.6294210833509224,0.0065004721286674805,115.53981420794639,120.0
LQ heat distribution main_DN120,680.7357255815843,3.639929451512993,0.006498670411280042,115.52380117731133,120.0
LQ heat distribution main_DN120,680.5464492501056,2.3155093319054005,0.006496863477327978,115.50773955412056,120.0
LQ heat distribution main_DN120,680.4260427648466,0.3223128884606516,0.006495714012074908,115.49752093041255,120.0
LQ heat distribution main_DN120,680.4092824946466,0.1082879801883167,0.006495554009495433,115.4960984528344,120.0
LQ heat distribution main_DN120,680.4036515196768,2.821249647475448,0.006495500253171139,115.49562053681989,120.0
LQ heat distribution main_DN120,680.2569465380082,2.8188160358276853,0.006494099728286474,115.48316859282592,120.0
LQ heat distribution main_DN120,680.1103681041451,4.6291058895360715,0.006492700411495418,115.47072604885082,120.0
LQ heat distribution main_DN120,679.8696545978892,4.289131797124845,0.006490402430528775,115.45028978989917,120.0
LQ heat distribution main_DN120,679.6466197444387,4.286728500457062,0.006488273219517314,115.43135119597426,120.0
LQ heat distribution main_DN120,679.423709862415,4.289132600926191,0.006486145201550501,115.41242010865207,120.0
LQ heat distribution main_DN120,679.2006749671668,4.289133000172745,0.006484015990140018,115.39347529593348,120.0
LQ heat distribution main_DN120,678.9776400511579,4.805454868037622,0.00648188677853134,115.37452737066101,120.0
LQ heat distribution main_DN120,678.7277563980199,4.7950228025483215,0.0064795012543963715,115.35329481471506,120.0
LQ heat distribution main_DN120,678.4784152122874,4.8054558568681225,0.00647712090894785,115.33210445591996,120.0
LQ heat distribution main_DN120,678.2285315077302,3.41394835081851,0.006474735384322006,115.31086408413701,120.0
LQ heat distribution main_DN120,678.0510061934876,3.4035794453500534,0.006473040631918736,115.29577187248303,120.0
LQ heat distribution main_DN120,677.8740200623295,3.4114677761968446,0.006471351026848014,115.28072353233098,120.0
LQ heat distribution main_DN120,677.6966237379672,4.453067242419258,0.006469657505851716,115.26563834383342,120.0
LQ heat distribution main_DN120,677.4650642413615,4.455561683308883,0.006467446913998677,115.2459443298612,120.0
LQ heat distribution main_DN120,677.2333750338294,3.586663814633802,0.0064652350838551725,115.22623591519061,120.0
LQ heat distribution main_DN120,677.0468685154684,3.586664052748877,0.006463454592033111,115.21036847224603,120.0
LQ heat distribution main_DN120,676.8603619847255,3.6886886910299683,0.006461674100092845,115.19449884259012,120.0
LQ heat distribution main_DN120,676.6685501727919,3.688688980467852,0.006459842961076772,115.17817551180904,120.0
LQ heat distribution main_DN120,676.4767383458076,3.691073523416388,0.0064580118219170176,115.16184986603687,120.0
LQ heat distribution main_DN120,676.2848025225899,0.9908109289278975,0.006456179499022338,115.14551134965573,120.0
LQ heat distribution main_DN120,676.2332803542856,4.558684857624357,0.006455687640613705,115.14112513589721,120.0
LQ heat distribution main_DN120,675.9962287416892,4.569142650687925,0.006453424618059085,115.12094217345346,120.0
LQ heat distribution main_DN120,675.7586333238534,4.569143079121046,0.006451156404046332,115.10070935926197,120.0
LQ heat distribution main_DN120,675.521037883739,4.558686153980253,0.0064488881898208976,115.08047298595103,120.0
LQ heat distribution main_DN120,675.2839862037321,3.659141755543971,0.006446625166622741,115.06027937864529,120.0
LQ heat distribution main_DN120,675.0937108324438,3.6462934476568427,0.006444808695297792,115.0440679177961,120.0
LQ heat distribution main_DN120,674.9041035731656,3.659142365831895,0.006442998602130459,115.02791110734452,120.0
LQ heat distribution main_DN120,674.7138281701423,2.8854897578346534,0.006441182130502552,115.01169508132455,120.0
LQ heat distribution main_DN135,899.3083745020552,1.276474248333061,0.008585282811475468,132.7811780913684,135.0
LQ heat distribution main_DN140,957.3841199699456,0.6598070057538543,0.009139705202577047,137.00149570141147,140.0
LQ heat distribution main_DN140,957.3498100056464,0.5299412027624069,0.009139377661151755,136.9990408045511,140.0
LQ heat distribution main_DN140,957.3222530631027,4.270827923160002,0.009139114587714584,136.99706905826548,140.0
LQ heat distribution main_DN140,957.1001700110984,4.269452517522584,0.009136994463113111,136.9811776006979,140.0
LQ heat distribution main_DN140,956.8781584801873,4.270827686490894,0.00913487502129057,136.96528941799758,140.0
LQ heat distribution main_DN140,956.6560754404898,4.778786654990116,0.009132754896806585,136.94939427363627,140.0
LQ heat distribution main_DN140,956.4075785344303,4.7697260106294985,0.00913038261130721,136.93160642286423,140.0
LQ heat distribution main_DN140,956.1595527818776,4.768009647850676,0.009128014823693341,136.91384999366906,140.0
LQ heat distribution main_DN140,955.9116162801893,4.769725521496765,0.009125647888116366,136.8960976521426,140.0
LQ heat distribution main_DN155,1207.9889386593698,0.4444676490846062,0.011532113972881812,153.89116150114353,155.0
LQ heat distribution main_DN155,1207.9658263416175,0.36546952319016257,0.011531893330230239,153.8896893028795,155.0
LQ heat distribution main_DN155,1207.9468219264115,0.03407943176641872,0.01153171190383209,153.88847875743585,155.0
LQ heat distribution main_DN155,1207.9450497959597,4.613798660606302,0.011531694986118947,153.88836587557944,155.0
LQ heat distribution main_DN155,1207.7051322656082,3.4540440778491175,0.01152940460396762,153.87308275068366,155.0
LQ heat distribution main_DN155,1207.52552197356,3.4648340862363964,0.011527689947241623,153.86164029829106,155.0
LQ heat distribution main_DN155,1207.3453506010758,2.656820306154636,0.011525969934139148,153.8501612460733,155.0
LQ heat distribution main_DN155,1207.2071959451557,3.883897947729091,0.01152465103527595,153.84135857657947,155.0
LQ heat distribution main_DN155,1207.0052332518737,3.8948956750852832,0.011522722990471348,153.82848940431916,155.0
LQ heat distribution main_DN155,1206.8026986767693,3.883898042070472,0.011520789486174408,153.81558271014632,155.0
LQ heat distribution main_DN155,1206.6007359785817,3.8948957665536184,0.011518861441322976,153.80271138082293,155.0
LQ heat distribution main_DN155,1206.3982013987209,2.917186583679946,0.011516927936980628,153.7898025229456,155.0
LQ heat distribution main_DN155,1206.2465076963695,2.9171866366976436,0.011515479787077513,153.78013337808994,155.0
LQ heat distribution main_DN155,1206.0948139912612,3.119525557738542,0.011514031637148078,153.77046362505905,155.0
LQ heat distribution main_DN155,1205.9325986622587,3.108851511794897,0.011512483042121801,153.76012249564224,155.0
LQ heat distribution main_DN165,1332.374811279874,4.303372603125759,0.01271956860410381,161.6201128229345,165.0
LQ heat distribution main_DN165,1332.1510359045114,2.072038164229713,0.012717432323670754,161.60654002052178,165.0
LQ heat distribution main_DN165,1332.0432899199716,1.3611345989981813,0.012716403722386364,161.60000442230782,165.0
LQ heat distribution main_DN165,1331.9725109208237,0.43288555726365013,0.012715728027883759,161.59571100384093,165.0
LQ heat distribution main_DN165,1331.950000871846,4.87277834932852,0.01271551313481476,161.59434553169044,165.0
LQ heat distribution main_DN165,1331.6966163976808,4.8708859230964725,0.012713094189953993,161.57897429187167,165.0
LQ heat distribution main_DN165,1331.4433303296798,4.864117596931458,0.01271067618453155,161.56360756015965,165.0
LQ heat distribution main_DN165,1331.1903962146393,4.872780699575835,0.012708261539041903,161.54826072258433,165.0
LQ heat distribution main_DN165,1330.9370116182613,4.870888273523168,0.012705842593014428,161.53288508998432,165.0
LQ heat distribution main_DN165,1330.683725428038,4.8641199438303,0.012703424586425184,161.51751396594074,165.0
LQ heat distribution main_DN165,1330.4307911909589,1.004899940225253,0.01270100993977049,161.50216274088754,165.0
LQ heat distribution main_DN165,1330.3785363940672,2.3076367831207603,0.012700511087294197,161.49899108188976,165.0
LQ heat distribution main_DN165,1330.2585392813448,0.6813957940684228,0.01269936553013217,161.49170749713485,165.0
LQ heat distribution main_DN165,1330.2231067000532,0.8483025900843427,0.012699027271599553,161.4895567474917,165.0
LQ heat distribution main_DN165,1330.178994965369,3.539993391526378,0.012698606157187292,161.4868791351787,165.0
LQ heat distribution main_DN165,1329.9949153090095,2.1857309445657025,0.012696848833498897,161.47570489553087,165.0
LQ heat distribution main_DN165,1329.881257299892,3.8647285347698954,0.012695763792839064,161.46880509499587,165.0
LQ heat distribution main_DN165,1329.680291416084,3.863428361143053,0.01269384526411536,161.45660440153054,165.0
LQ heat distribution main_DN165,1329.4793931413044,0.8850283187703125,0.012691927380823908,161.44440689106085,165.0
LQ heat distribution main_DN165,1329.4333716687283,0.7230317035428627,0.01269148803502366,161.44161257409647,165.0
LQ heat distribution main_DN165,1329.395774020144,0.7556719468298913,0.012691129107590874,161.4393296962699,165.0
LQ heat distribution main_DN165,1329.356479078909,3.3650702258275342,0.01269075397688696,161.43694372665271,165.0
LQ heat distribution main_DN165,1329.1814954271658,3.365070206819839,0.01268908348856483,161.42631837670106,165.0
LQ heat distribution main_DN165,1329.0065117764111,4.606547267822422,0.012687413000252135,161.41569232738513,165.0
LQ heat distribution main_DN165,1328.7669713184844,4.606547197569266,0.01268512621783756,161.40114486996305,165.0
LQ heat distribution main_DN165,1328.5274308642108,0.03407943028931867,0.01268283943545786,161.38659610144876,165.0
LQ heat distribution main_DN165,1328.5256587338358,3.021571590487451,0.012682822517745449,161.38648846415884,165.0
LQ heat distribution main_DN165,1328.3685370111305,3.021571557613934,0.012681322549032271,161.37694477461667,165.0
LQ heat distribution main_DN165,1328.2114152901345,3.5191510799297423,0.012679822580335412,161.3674005207396,165.0
LQ heat distribution main_DN165,1328.0284194339781,3.529011793147275,0.012678075603188335,161.3562838481747,165.0
LQ heat distribution main_DN165,1327.8449108207344,3.4016327981932215,0.01267632373098553,161.3451352573688,165.0
LQ heat distribution main_DN165,1327.6680259152283,3.40270726553888,0.012674635092269482,161.33438834359663,165.0
LQ heat distribution main_DN165,1327.4910851374202,4.522285893153966,0.012672945920166302,161.32363731894944,165.0
LQ heat distribution main_DN165,1327.2559262709763,3.355807359009007,0.012670700966787364,161.30934782038602,165.0
LQ heat distribution main_DN165,1327.0814242883077,3.3655808628710755,0.01266903507673802,161.29874333720286,165.0
LQ heat distribution main_DN165,1326.9064140834384,4.277094951596107,0.012667364334925426,161.28810726908347,165.0
LQ heat distribution main_DN165,1326.6840051459556,4.286927092640515,0.012665241099245399,161.2745895788092,165.0
LQ heat distribution main_DN165,1326.4610849371381,3.821804741718849,0.012663112982693443,161.26103967718106,165.0
LQ heat distribution main_DN165,1326.2623510905687,3.8339787510246213,0.012661215762201134,161.24895895067112,165.0
LQ heat distribution main_DN165,1326.0629841955154,0.12411619277833894,0.012659312498286543,161.2368388326301,165.0
LQ heat distribution main_DN165,1326.056530153491,0.5902528360971951,0.0126592508845202,161.23644645662222,165.0
LQ heat distribution main_DN165,1326.025837006014,3.3632532481820356,0.01265895787117913,161.2345804416544,165.0
LQ heat distribution main_DN165,1325.8509478371084,3.3644100498120806,0.01265728828484113,161.22394749966747,165.0
LQ heat distribution main_DN165,1325.6759985145181,4.325353387850081,0.01265561812424361,161.21331019878104,165.0
LQ heat distribution main_DN165,1325.4510801383499,4.3374161770792945,0.012653470932108352,161.19963363900806,165.0
LQ heat distribution main_DN165,1325.2255344971418,4.326427292284793,0.01265131775176269,161.185917771965,165.0
LQ heat distribution main_DN165,1325.000560277943,0.48437731348060836,0.01264917002651974,161.1722354914029,165.0
LQ heat distribution main_DN165,1324.9753726576419,1.0797831980310817,0.012648929571910663,161.17070358097016,165.0
LQ heat distribution main_DN165,1324.9192239313443,0.5184225887973608,0.012648393545883955,161.16728856444053,165.0
LQ heat distribution main_DN165,1324.8922659567268,0.20075167582637657,0.012648136190517677,161.16564893022866,165.0
LQ heat distribution main_DN165,1324.8818268695838,0.22631781525378106,0.012648036533361183,161.1650140010307,165.0
LQ heat distribution main_DN165,1324.8700583431907,0.5126194428383072,0.012647924184660533,161.16429820929199,165.0
LQ heat distribution main_DN165,1324.8434021321632,0.8977631243311357,0.012647669710092251,161.16267689891322,165.0
LQ heat distribution main_DN165,1324.796718449698,0.5265967542313059,0.012647224042479217,161.1598374186015,165.0
LQ heat distribution main_DN165,1324.7693354184778,4.1126314382628975,0.012646962629293344,161.15817185451826,165.0
LQ heat distribution main_DN165,1324.5554785836882,4.112631364041058,0.012644921036598455,161.1451634889742,165.0
LQ heat distribution main_DN165,1324.341621752758,3.902119458704237,0.012642879443940411,161.1321540734861,165.0
LQ heat distribution main_DN165,1324.1387115409054,3.903358198558617,0.012640942353612463,161.1198095955053,165.0
LQ heat distribution main_DN165,1323.9357369145803,3.891497741454389,0.012639004648349215,161.10746025241502,165.0
LQ heat distribution main_DN165,1323.7333790320247,3.8914976812050845,0.012637072830854652,161.09514749075623,165.0
LQ heat distribution main_DN165,1323.531021152602,3.891497624490436,0.012635141013389996,161.08283378813192,165.0
LQ heat distribution main_DN165,1323.3286632761285,4.634591200926461,0.012633209195953494,161.07051914431514,165.0
LQ heat distribution main_DN165,1323.0876645336803,4.646757050009703,0.012630908491968308,161.05585175248402,165.0
LQ heat distribution main_DN165,1322.8460331670797,0.7470999583873876,0.012628601748611738,161.04114451745076,165.0
LQ heat distribution main_DN165,1322.8071839692436,0.7568254445768764,0.012628230873214736,161.03877978071625,165.0
LQ heat distribution main_DN165,1322.7678290461256,4.926630161549196,0.012627855169891414,161.03638422525933,165.0
LQ heat distribution main_DN165,1322.511644277725,0.36261867519505575,0.012625409491911457,161.02078924873157,165.0
LQ heat distribution main_DN165,1322.4927881066149,0.04657830872096444,0.012625229480731406,161.01964133960345,165.0
LQ heat distribution main_DN165,1322.4903660345615,2.652782431190318,0.01262520635832517,161.01949389027314,165.0
LQ heat distribution main_DN165,1322.3524213481396,2.6527823668012287,0.012623889463944054,161.01109596035133,165.0
LQ heat distribution main_DN165,1322.214476665066,4.000340856879901,0.012622572569594903,161.0026975925958,165.0
LQ heat distribution main_DN165,1322.0064589405083,4.000341464349867,0.012620586720195783,160.9900321995159,165.0
LQ heat distribution main_DN165,1321.7984411843622,0.1547367250870012,0.012618600870495105,160.97736580802342,165.0
LQ heat distribution main_DN165,1321.7903948746577,2.060699994101805,0.012618524056082651,160.9768758408425,165.0
LQ heat distribution main_DN165,1321.6832384749644,2.1700397783180483,0.012617501083293216,160.97035058081087,165.0
LQ heat distribution main_DN165,1321.570396406492,4.237475899799442,0.012616423832042882,160.96347880756207,165.0
LQ heat distribution main_DN165,1321.3500476597023,4.237477200033076,0.012614320264054438,160.9500593259078,165.0
LQ heat distribution main_DN165,1321.1296988453007,4.896065849717094,0.012612216695420533,160.93663872117025,165.0
LQ heat distribution main_DN165,1320.8751034211155,4.896067577168223,0.012609786190177713,160.92113089251265,165.0
LQ heat distribution main_DN165,1320.6205079071028,4.889952803315843,0.012607355684077354,160.90562156376276,165.0
LQ heat distribution main_DN165,1320.3662303613305,0.8204254102951309,0.012604928213473322,160.8901301125979,165.0
LQ heat distribution main_DN165,1320.3235682399952,0.545614696353161,0.012604520937851983,160.88753084523546,165.0
LQ heat distribution main_DN165,1320.2951962757847,2.8971179382789156,0.012604250083778374,160.88580220844543,165.0
LQ heat distribution main_DN165,1320.1445461429942,0.24823232999958883,0.012602811896353166,160.8766231403973,165.0
LQ heat distribution main_DN165,1320.131638061834,2.5113803189310353,0.012602688668848058,160.87583663046908,165.0
LQ heat distribution main_DN165,1320.0010462852497,3.7806294390357764,0.01260144196931026,160.86787924943738,165.0
LQ heat distribution main_DN165,1319.8044535544198,3.7696597191190904,0.012599565189063673,160.85589947359333,165.0
LQ heat distribution main_DN165,1319.6084312490257,4.762588106039536,0.012597693854405973,160.84395356939464,165.0
LQ heat distribution main_DN165,1319.3607766675116,1.1961323807943878,0.01259532961019104,160.82885984531345,165.0
LQ heat distribution main_DN165,1319.2985777837102,3.115020699958758,0.012594735826097473,160.8250688073946,165.0
LQ heat distribution main_DN165,1319.1365967073125,3.104051883414643,0.012593189467372912,160.81519559982175,165.0
LQ heat distribution main_DN165,1318.975186009375,0.778755191482186,0.012591648553788783,160.8053565554372,165.0
LQ heat distribution main_DN165,1318.9346907394179,2.5954680317553795,0.012591261964099454,160.80288800774352,165.0
LQ heat distribution main_DN165,1318.7997264017665,2.6075886557229975,0.012589973521735241,160.79466045460836,165.0
LQ heat distribution main_DN165,1318.664131791669,1.1170456161627367,0.0125886790624503,160.78639405550788,165.0
LQ heat distribution main_DN165,1318.6060454196286,1.0951071507390784,0.012588124538612206,160.7828527439142,165.0
LQ heat distribution main_DN165,1318.54909984779,2.8777586227957817,0.012587580905468163,160.77938090697808,165.0
LQ heat distribution main_DN165,1318.3994563994047,3.882807188228105,0.01258615232839527,160.7702571422028,165.0
LQ heat distribution main_DN165,1318.1975504256168,2.008946117559881,0.012584224825065554,160.7579461092871,165.0
LQ heat distribution main_DN165,1318.0930852275037,2.889880625960842,0.012583227543937982,160.751576068843,165.0
LQ heat distribution main_DN170,1447.1703073485874,3.3704281896654535,0.013815468327910143,168.43875408477479,170.0
LQ heat distribution main_DN170,1446.9950450827248,3.3636263041721297,0.013813795179787348,168.42855423082466,170.0
LQ heat distribution main_DN170,1446.8201365149077,3.370427570697892,0.013812125408256876,168.41837434541264,170.0
LQ heat distribution main_DN170,1446.6448742812315,0.758556736926314,0.013810452260441352,168.4081732590113,170.0
LQ heat distribution main_DN170,1446.6054293309114,2.65812892322989,0.013810075697669798,168.40587729217512,170.0
LQ heat distribution main_DN170,1446.4672066269034,2.6581286819982712,0.013808756149182849,168.397831535079,170.0
LQ heat distribution main_DN170,1446.3289839354395,2.978918792113694,0.013807436600815652,168.38978539428243,170.0
LQ heat distribution main_DN170,1446.1740801582496,2.9876491023977945,0.013805957805806679,168.38076776670997,170.0
LQ heat distribution main_DN170,1446.0187224049248,1.3915186795894028,0.013804474676896657,168.37172322610766,170.0
LQ heat distribution main_DN170,1445.9463634335862,4.950273276348622,0.013803783899127314,168.36751050156872,170.0
LQ heat distribution main_DN170,1445.688949223216,4.950272492869324,0.013801326484231179,168.3525230442391,170.0
LQ heat distribution main_DN170,1445.431535053587,0.894812666412868,0.01379886906972398,168.33753425491585,170.0
LQ heat distribution main_DN170,1445.3850047949334,3.0929888896416458,0.013798424866777407,168.33482473465912,170.0
LQ heat distribution main_DN170,1445.224169372672,3.0950092746014257,0.013796889445085173,168.32545873330272,170.0
LQ heat distribution main_DN170,1445.0632288903926,0.19518074408277541,0.013795353020433342,168.3160860922543,170.0
LQ heat distribution main_DN170,1445.0530794917004,2.246942445179569,0.013795256128799048,168.31549500736975,170.0
LQ heat distribution main_DN170,1444.936238484551,4.838033186879338,0.01379414070152316,168.3086902229014,170.0
LQ heat distribution main_DN170,1444.6846607588334,4.844789158951676,0.013791739004857598,168.29403747919923,170.0
LQ heat distribution main_DN170,1444.432731722568,4.8360479498997995,0.013789333954392058,168.27936299542853,170.0
LQ heat distribution main_DN170,1444.181257229173,0.35882508419626763,0.01378693324323793,168.26471371177917,170.0
LQ heat distribution main_DN170,1444.1625983247948,0.7517782670991833,0.013786755115272505,168.2636267134094,170.0
LQ heat distribution main_DN170,1444.1235058549057,0.7653343258498235,0.013786381917469268,168.2613493087448,170.0
LQ heat distribution main_DN170,1444.0837084699615,4.851770409738645,0.013786001990166696,168.25903080627668,170.0
LQ heat distribution main_DN170,1443.831416408655,4.8567493824867825,0.013783593474068306,168.244332118199,170.0
LQ heat distribution main_DN190,1799.2962068454926,3.449002460560618,0.017177052093990383,187.81640824625353,190.0
LQ heat distribution main_DN190,1799.1168587175434,0.914807475715593,0.017175339940024282,187.8070475416285,190.0
LQ heat distribution main_DN200,2018.365449019082,4.578461133610308,0.019268405241232286,198.92167171835388,200.0
LQ heat distribution main_DN200,2018.1273690401342,4.576690284652344,0.019266132401337798,198.90993928800842,200.0
LQ heat distribution main_DN200,2017.8893811453322,4.578462434738716,0.019263860440528233,198.89821070385062,200.0
LQ heat distribution main_DN200,2017.6513010987258,4.441809237648911,0.019261587599987834,198.88647688619145,200.0
LQ heat distribution main_DN200,2017.420327018368,4.436985038632641,0.019259382596834063,198.87509262572942,200.0
LQ heat distribution main_DN200,2017.189603796359,4.435046037972395,0.019257179988509395,198.8637200789363,200.0
LQ heat distribution main_DN200,2016.9589814023846,4.436986369632294,0.019254978342743527,198.85235185206403,200.0
LQ heat distribution main_DN200,2016.7282581111638,3.4467269313996685,0.019252775733758127,198.840978001219,200.0
LQ heat distribution main_DN200,2016.549028310731,3.455347571627488,0.01925106470941032,198.83214215025515,200.0
LQ heat distribution main_DN200,2016.3693502370065,3.4535022333663346,0.01924934940560388,198.8232838057177,200.0
LQ heat distribution main_DN200,2016.1897681208716,3.7539623061852114,0.019247635017860348,198.8144297976296,200.0
LQ heat distribution main_DN200,2015.99456208095,3.7607357332671545,0.019245771475713127,198.8048050297722,200.0
LQ heat distribution main_DN200,2015.79900382282,3.7539632168039034,0.019243904571100905,198.79516242830422,200.0
LQ heat distribution main_DN200,2015.603797735546,0.0986945537827073,0.019242041028501633,198.78553672522725,200.0
LQ heat distribution main_DN200,2015.5986656187495,0.23771800240483357,0.019241992034546535,198.7852836518697,200.0
LQ heat distribution main_DN200,2015.5863042826245,0.6794513270519609,0.019241874026564434,198.7846740921599,200.0
LQ heat distribution main_DN200,2015.5509728136178,0.7894566438634354,0.019241536733304226,198.78293182359133,200.0
LQ heat distribution main_DN200,2015.509921068137,0.47033079998239025,0.0192411448311994,198.78090745705697,200.0
LQ heat distribution main_DN200,2015.4854638665379,1.8996924460691764,0.01924091134956122,198.77970140011195,200.0
LQ heat distribution main_DN200,2015.3866798593424,4.1221607357017485,0.019239968304146468,198.77482999408673,200.0
LQ heat distribution main_DN200,2015.1723275010859,4.113566660037374,0.019237921980917286,198.76425907313688,200.0
LQ heat distribution main_DN200,2014.958422034764,4.120344367304064,0.019235879923959563,198.7537096304747,200.0
LQ heat distribution main_DN200,2014.7441641276641,4.113567729715763,0.01923383450241207,198.74314224469364,200.0
LQ heat distribution main_DN200,2014.530258605719,5.01447589399173,0.019231792444923332,198.73259167833044,200.0
LQ heat distribution main_DN200,2014.2695058592315,5.006040632452594,0.01922930315856068,198.7197296858561,200.0
LQ heat distribution main_DN200,2014.009191746344,0.9384056352442263,0.01922681805963097,198.70688849915766,200.0
LQ heat distribution main_DN200,2013.9603946533114,0.8316462883869962,0.01922635221626073,198.70448126653494,200.0
LQ heat distribution main_DN200,2013.9171490463152,0.5633907156541099,0.01922593937037055,198.7023478725372,200.0
LQ heat distribution main_DN200,2013.8878527291013,0.5947755274303076,0.019225659691924593,198.70090261244104,200.0
LQ heat distribution main_DN200,2013.8569244016749,0.5701735450199734,0.019225364433428878,198.69937682982047,200.0
LQ heat distribution main_DN200,2013.8272753773338,0.19230618034987204,0.01922508138785044,198.6979141478711,200.0
LQ heat distribution main_DN200,2013.8172754559555,0.26098695905932645,0.019224985923207212,198.6974208170849,200.0
LQ heat distribution main_DN200,2013.8037041340845,0.09615309020543639,0.01922485636404854,198.69675129477298,200.0
LQ heat distribution main_DN200,2013.7987041733938,0.6659891262372852,0.01922480863172691,198.69650462808931,200.0
LQ heat distribution main_DN200,2013.7640727388296,0.07875815332676693,0.019224478021373073,198.69479612202858,200.0
LQ heat distribution main_DN200,2013.7599773148565,0.11885911907975388,0.019224438924246842,198.69459407754482,200.0
LQ heat distribution main_DN245,3008.0737324863185,1.6100818103373127,0.028716694343544808,242.84347418714046,245.0
LQ heat distribution main_DN245,3007.990008232181,2.8408662892488112,0.028715895066655665,242.84009461070153,245.0
LQ heat distribution main_DN245,3007.84228318514,2.839056899572849,0.028714484803676752,242.83413149168214,245.0
LQ heat distribution main_DN245,3007.694652226362,2.522687397426678,0.028713075438915152,242.8281720243652,245.0
LQ heat distribution main_DN245,3007.563472481696,2.515956113078371,0.028711823126316906,242.8228765258818,245.0
LQ heat distribution main_DN245,3007.4326427638157,0.10595380351569342,0.028710574155263156,242.8175950423466,245.0
LQ heat distribution main_DN245,3007.427133166033,0.14439151872015027,0.028710521557670957,242.81737262208736,245.0
LQ heat distribution main_DN245,3007.4196248070593,0.13781091376541996,0.02871044987882634,242.81706951231016,245.0
LQ heat distribution main_DN245,3007.4124586395437,0.13915193314561905,0.028710381466725953,242.81678021632732,245.0
LQ heat distribution main_DN245,3007.4052227390202,0.1443915191202187,0.02871031238891666,242.81648810489463,245.0
LQ heat distribution main_DN245,3007.397714380026,0.14049934589452662,0.02871024071007185,242.81618499401245,245.0
LQ heat distribution main_DN245,3007.3904084140395,0.07819201688071559,0.02871017096337985,242.81589005333043,245.0
LQ heat distribution main_DN245,3007.3863424291617,0.13882895946645454,0.0287101321472951,242.815725910014,245.0
LQ heat distribution main_DN245,3007.3791233232696,0.14383284886081804,0.028710063229816417,242.81543447531126,245.0
LQ heat distribution main_DN245,3007.371644015129,0.13149768356314467,0.02870999182830672,242.81513253589648,245.0
LQ heat distribution main_DN245,3007.3648061355834,0.14610761660431926,0.028709926550220366,242.81485649060372,245.0
LQ heat distribution main_DN245,3007.35720853952,0.14481047984278253,0.028709854019470356,242.81454977517646,245.0
LQ heat distribution main_DN245,3007.349678394568,1.2410171097258098,0.02870978213264504,242.8142457823725,245.0
LQ heat distribution main_DN280,3966.004091897861,4.576688982285061,0.037861614242461684,278.8423779549388,280.0
LQ heat distribution main_DN280,3965.766104070782,0.45316726947505326,0.03785934228229863,278.8340115884839,280.0
LQ heat distribution main_DN280,3965.7425393727694,1.679623006503826,0.037859117320981094,278.8331831673331,280.0
LQ heat distribution main_DN280,3965.655198976431,0.12412474916916519,0.03785828352244803,278.8301126786947,280.0
LQ heat distribution main_DN280,3965.648744489474,0.13736114975612682,0.03785822190443412,278.82988576712944,280.0
LQ heat distribution main_DN280,3965.6416017096867,0.14135884430534768,0.0378581537156056,278.8296346579797,280.0
LQ heat distribution main_DN280,3965.634251049783,0.14657897811649087,0.037858083542241364,278.8293762404307,280.0
LQ heat distribution main_DN280,3965.626628942921,0.1346921604387134,0.03785801077749805,278.8291082797227,280.0
LQ heat distribution main_DN280,3965.619624950578,0.14705705681273337,0.03785794391360933,278.82886204905293,280.0
LQ heat distribution main_DN280,3965.6119779836235,0.13075716938406304,0.03785787091153817,278.82859321387417,280.0
LQ heat distribution main_DN280,3965.6051786108155,0.14191243948138793,0.037857806001057905,278.828354176321,280.0
LQ heat distribution main_DN280,3965.5977991639625,0.1351011923371858,0.03785773555287792,278.82809474555506,280.0
LQ heat distribution main_DN280,3965.590773901961,0.14464751937834677,0.03785766848593757,278.8278477662362,280.0
LQ heat distribution main_DN280,3965.5832522309533,0.13786607598008047,0.0378575966800091,278.8275833349758,280.0
LQ heat distribution main_DN280,3965.5760831950024,0.13711706737466434,0.03785752824052508,278.82733130069164,280.0
LQ heat distribution main_DN280,3965.568953107499,2.1365509852894196,0.037857460172863955,278.8270806354513,280.0
LQ heat distribution main_DN345,5985.3575638097,19.000440245319005,0.05713945168314749,342.5525847258593,345.0
LQ heat distribution main_DN50,122.72446949332712,4.373840423042057,0.0011715939808432183,49.050990368208254,50.0
LQ heat distribution main_DN50,122.49702979132893,4.4528531865908,0.0011694227187716364,49.005517300503286,50.0
LQ heat distribution main_DN50,122.2654814256262,4.461521373873864,0.0011672122331802025,48.959179382217165,50.0
LQ heat distribution main_DN50,122.03348231418477,2.004846471880111,0.0011649974445268236,48.91270723288517,50.0
LQ heat distribution main_DN50,121.929230297647,0.5131289044748086,0.001164002198545556,48.8918099439132,50.0
LQ heat distribution main_DN50,121.9025475946143,0.42438341778061567,0.0011637474710703036,48.886459967446925,50.0
LQ heat distribution main_DN50,121.88047965688972,3.1233774781596715,0.001163536798633792,48.88203482537846,50.0
LQ heat distribution main_DN50,121.71806402802541,3.9575218942375714,0.0011619862914369968,48.84945432880663,50.0
LQ heat distribution main_DN50,121.51227288952505,3.9702871217376803,0.001160021698229356,48.80814148996006,50.0
LQ heat distribution main_DN50,121.30581795919468,3.853269019182872,0.0011580507681068705,48.76666022622749,50.0
LQ heat distribution main_DN50,121.10544797019718,4.95461271426395,0.001156137928116441,48.72636779135872,50.0
LQ heat distribution main_DN50,120.84780810905545,4.94409470207943,0.0011536783590363289,48.67450993225843,50.0
LQ heat distribution main_DN50,120.59071518454732,4.944095163031857,0.0011512240113083277,48.62270702855324,50.0
LQ heat distribution main_DN50,120.33362223606966,0.9378518252197056,0.0011487696633515003,48.57084887001253,50.0
LQ heat distribution main_DN70,238.12871041149148,3.9350823619528614,0.0022733051113268876,68.32632757807487,70.0
LQ heat distribution main_DN70,237.92408612866993,3.9334936361740245,0.002271351657552935,68.29696482176033,70.0
LQ heat distribution main_DN70,237.7195444595889,3.192605014181334,0.002269398992454309,68.26760129853977,70.0
LQ heat distribution main_DN70,237.55352899885145,3.184259602886792,0.0022678141193207776,68.24375921872388,70.0
LQ heat distribution main_DN70,237.38794749950134,0.619550598026189,0.0022662333890167193,68.2199711617863,70.0
LQ heat distribution main_DN70,237.35573086840398,0.5122442616418224,0.0022659258316792743,68.21534183615982,70.0
LQ heat distribution main_DN70,237.3290941667986,0.4352992081768773,0.0022656715433584593,68.21151407375513,70.0
LQ heat distribution main_DN70,237.3064586079734,0.569581726811917,0.002265455452104758,68.20826111700764,70.0
LQ heat distribution main_DN70,237.2768403581792,3.867691576007073,0.002265172700316746,68.20400444323813,70.0
LQ heat distribution main_DN70,237.0757203962268,3.878160325302182,0.0022632527006799697,68.17509286737223,70.0
LQ heat distribution main_DN70,236.8740560593111,3.8676909638357277,0.002261327504146168,68.14609072019783,70.0
LQ heat distribution main_DN70,236.67293612919164,4.657470181394241,0.0022594075048132855,68.11715456807553,70.0
LQ heat distribution main_DN70,236.43074767975915,4.646864885975461,0.002257095443243524,68.08229335646766,70.0
LQ heat distribution main_DN70,236.18911070568842,3.852951553414678,0.002254788646355021,68.0474937269158,70.0
LQ heat distribution main_DN70,235.98875722491087,3.8613933711417023,0.002252875963960963,68.01862608635163,70.0
LQ heat distribution main_DN70,235.7879647696115,3.5989706656881406,0.002250959090879346,67.98968289960042,70.0
LQ heat distribution main_DN70,235.60081829499572,3.6095329070278446,0.0022491724896896966,67.9626956119615,70.0
LQ heat distribution main_DN70,235.41312258383027,3.6095326778536965,0.002247380645191697,67.93561835427873,70.0
LQ heat distribution main_DN70,235.22542688458188,4.3764876247643985,0.0022455888008074644,67.90853030176643,70.0
LQ heat distribution main_DN70,234.99784952809412,4.3892425113970015,0.002243416224611877,67.87567206910549,70.0
LQ heat distribution main_DN70,234.76960891750147,0.15473101498548242,0.002241237316634859,67.84270209017453,70.0
LQ heat distribution main_DN70,234.76156290472224,1.8331475104498034,0.0022411605050570143,67.8415395292972,70.0
LQ heat distribution main_DN70,234.66623923417885,2.1554661982339014,0.0022402504938823756,67.82776478465951,70.0
LQ heat distribution main_DN70,234.5541549918707,4.593874465228741,0.0022391804772493623,67.81156447468666,70.0
LQ heat distribution main_DN70,234.31527351967878,4.606571330041841,0.0022368999858680553,67.77702436410732,70.0
LQ heat distribution main_DN70,234.0757318105166,2.987490892406761,0.0022346131915085116,67.7423711050049,70.0
LQ heat distribution main_DN70,233.92038228411144,3.495275744310551,0.002233130141137102,67.7198880140712,70.0
LQ heat distribution main_DN70,233.7386279454073,3.4974542588706368,0.0022313950161852725,67.6935739854431,70.0
LQ heat distribution main_DN70,233.55676032394604,1.5581227144075942,0.0022296588097751413,67.66723331355466,70.0
LQ heat distribution main_DN70,233.47573794279685,3.0488611364371434,0.0022288853264228817,67.65549519060797,70.0
LQ heat distribution main_DN70,233.31719716370213,4.043915803157153,0.0022273718106320013,67.6325206911613,70.0
LQ heat distribution main_DN70,233.10691354193796,4.651404661281375,0.002225364329755971,67.60203597440284,70.0
LQ heat distribution main_DN70,232.86504049955133,2.9132230456297874,0.0022230552792319937,67.56695474586483,70.0
LQ heat distribution main_DN70,232.7135529011786,2.7436598986806326,0.0022216090969086263,67.54497372870902,70.0
LQ heat distribution main_DN70,232.5708825864472,4.7612260139086375,0.0022202470891307608,67.52426556627768,70.0
LQ heat distribution main_DN70,232.32329883372395,2.9532509738249253,0.00221788352108567,67.48831445639836,70.0
LQ heat distribution main_DN80,306.4625638815903,0.24557140502238303,0.0029256569344304566,77.5123518070123,80.0
LQ heat distribution main_DN80,306.44979416852914,1.0987224175494152,0.0029255350278618534,77.51073689393805,80.0
LQ heat distribution main_DN80,306.3926606028166,0.09315686420728382,0.0029249896000268887,77.50351112434927,80.0
LQ heat distribution main_DN80,306.38781644587783,3.309022083583914,0.0029249433550919126,77.50289844541888,80.0
LQ heat distribution main_DN80,306.2157472975315,3.311209743008723,0.0029233006901912316,77.48113235369888,80.0
LQ heat distribution main_DN80,306.043564390895,0.31196802430458187,0.002921656939292554,77.45934574964595,80.0
LQ heat distribution main_DN80,306.0273420536312,2.100090067494137,0.0029215020721110375,77.45729279309124,80.0
LQ heat distribution main_DN80,305.9181373701215,0.8400278203673505,0.002920459545299489,77.44347139099612,80.0
LQ heat distribution main_DN80,305.8744559234624,0.6169047999951739,0.0029200425386488055,77.43794219344718,80.0
LQ heat distribution main_DN80,305.84237687386263,4.869516771051297,0.0029197362947385452,77.43388137588673,80.0
LQ heat distribution main_DN80,305.589162001768,4.876076601802812,0.002917318968990625,77.40181997448578,80.0
LQ heat distribution main_DN80,305.33560601847427,4.869519339689361,0.00291489838681121,77.36970206962911,80.0
LQ heat distribution main_DN80,305.08239101281043,4.869520625688286,0.0029124810597881664,77.33761404486415,80.0
LQ heat distribution main_DN80,304.82917594027464,0.7007328299223364,0.002910063732126727,77.30551269250176,80.0
LQ heat distribution main_DN80,304.7927378331187,0.21173018054964798,0.002909715874301849,77.30089215260278,80.0
LQ heat distribution main_DN80,304.7817278637301,1.0881361494548085,0.002909610767195514,77.29949597737178,80.0
LQ heat distribution main_DN80,304.72514478395846,4.40758789902842,0.002909070594596262,77.29232027396105,80.0
LQ heat distribution main_DN80,304.49595021320897,0.7240211381580013,0.0029068825796010403,77.26324766091953,80.0
