name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN80,304.4583011140248,1.124131554673942,0.0029065231609930768,77.2584709445219,80.0
LQ heat distribution main_DN80,304.3998462731817,0.2561814678755593,0.0029059651195530475,77.25105392157134,80.0
LQ heat distribution main_DN80,304.3865248368522,4.092154890895809,0.0029058379459365362,77.2493635359353,80.0
LQ heat distribution main_DN80,304.1737327825256,0.9018481098721686,0.002903806518210268,77.22235687939167,80.0
LQ heat distribution main_DN80,304.12683668081223,1.5898656981712722,0.0029033588227285177,77.21640375670724,80.0
LQ heat distribution main_DN80,304.0441636645073,0.4805681809438373,0.002902569581522743,77.20590789424365,80.0
LQ heat distribution main_DN80,304.01917411909824,1.2045705977917742,0.00290233101784342,77.20273503250719,80.0
LQ heat distribution main_DN80,303.9565364480131,3.764024322342898,0.002901733044849767,77.19478150680301,80.0
LQ heat distribution main_DN80,303.76080718325125,0.3514251830631129,0.0028998645077160023,77.169923164968,80.0
LQ heat distribution main_DN80,303.742533073732,0.2688588907434252,0.002899690053209852,77.16760187663155,80.0
LQ heat distribution main_DN80,303.7285524114133,1.1685861070247343,0.0028995565862664757,77.16582592087796,80.0
LQ heat distribution main_DN80,303.66778593384805,0.7261356873691167,0.0028989764766954467,77.15810631409292,80.0
LQ heat distribution main_DN80,303.63002687810484,2.7817392739951825,0.0028986160083828627,77.15330911803868,80.0
LQ heat distribution main_DN80,303.4853764358571,1.1579968366498508,0.002897235097239686,77.13492887101015,80.0
LQ heat distribution main_DN80,303.4251606003513,0.03609604161234749,0.002896660244394762,77.1272761553143,80.0
LQ heat distribution main_DN80,303.42328360618745,3.109869933783875,0.0028966423255960615,77.12703759950237,80.0
LQ heat distribution main_DN80,303.2615703696307,4.244578883539151,0.0028950985238150903,77.10648195029545,80.0
LQ heat distribution main_DN80,303.04085226768666,0.31543446146260856,0.0028929914297631185,77.07841724351267,80.0
LQ heat distribution main_DN80,303.0244496756906,1.0648502425976558,0.0028928348417727027,77.0763312162846,80.0
LQ heat distribution main_DN80,302.96907746307556,1.4607329887422524,0.0028923062287644443,77.06928874497282,80.0
LQ heat distribution main_DN80,302.89311934766096,0.7028505704006653,0.0028915810916244483,77.05962702479916,80.0
LQ heat distribution main_DN80,302.85657111800015,3.4253042624498002,0.0028912321825107414,77.05497773148339,80.0
LQ heat distribution main_DN80,302.67845529635275,0.41071784794494576,0.002889531792805277,77.0323156357664,80.0
LQ heat distribution main_DN80,302.6570979682596,0.1164461808214913,0.0028893279042315955,77.02959784493437,80.0
LQ heat distribution main_DN80,302.6510427668569,2.771149804429945,0.002889270098012954,77.02882728302617,80.0
LQ heat distribution main_DN80,302.50694297702654,4.314441693234502,0.0028878944436947643,77.01048741665129,80.0
LQ heat distribution main_DN85,351.89898138021886,0.01307571414782443,0.0033594174833433783,83.05986169204938,85.0
LQ heat distribution main_DN85,351.89830144308314,3.800605359876201,0.0033594109922967363,83.05978144812323,85.0
LQ heat distribution main_DN85,351.7006699643696,3.79526991170779,0.0033575242956025734,83.03645434939878,85.0
LQ heat distribution main_DN85,351.5033159289608,1.4184182241718877,0.0033556402475318453,83.01315345699676,85.0
LQ heat distribution main_DN85,351.42955818130383,0.06986759086531427,0.0033549361162892965,83.00444346170075,85.0
LQ heat distribution main_DN85,351.4259250665788,3.2383987593387906,0.0033549014326165042,83.00401440637775,85.0
LQ heat distribution main_DN85,351.2575283310932,3.8064072736568617,0.003353293826549816,82.98412503721885,85.0
LQ heat distribution main_DN85,351.0595951528631,3.988576847921298,0.0033514042496693374,82.96074101716366,85.0
LQ heat distribution main_DN85,350.8521891567712,3.990757905536979,0.003349424240160107,82.93623079507621,85.0
LQ heat distribution main_DN85,350.6446697456833,3.9780243496062955,0.003347443147930151,82.91169991854554,85.0
LQ heat distribution main_DN85,350.43781247950375,3.9907573353882904,0.003345468376892637,82.88724008886687,85.0
LQ heat distribution main_DN85,350.23029309806356,2.8045178696265403,0.003343487284945714,82.86269471251521,85.0
LQ heat distribution main_DN85,350.08445816884296,2.794058016139094,0.003342095066051007,82.84544101732763,85.0
LQ heat distribution main_DN85,349.93916715200373,1.5994423936902475,0.003340708039637267,82.82824809830056,85.0
LQ heat distribution main_DN85,349.85599614753187,1.5040498343996533,0.003339914044367846,82.81840450459232,85.0
LQ heat distribution main_DN85,349.7777855561431,2.582366448766881,0.003339167403877261,82.80914692646579,85.0
LQ heat distribution main_DN85,349.64350250080724,2.59048174083221,0.0033378854654015013,82.79324978665447,85.0
LQ heat distribution main_DN85,349.50879745028396,4.560182004754814,0.0033365994983320666,82.77729962141028,85.0
LQ heat distribution main_DN85,349.27166798603673,4.568749216597999,0.0033343357325635965,82.74921410915634,85.0
LQ heat distribution main_DN85,349.03409302677363,4.979543579757149,0.003332067713859414,82.7210662701632,85.0
LQ heat distribution main_DN85,348.77515676062626,4.98789737864607,0.003329595768597864,82.69037663478558,85.0
LQ heat distribution main_DN85,348.51578609693667,4.9878969338525625,0.003327119676343071,82.65962409070622,85.0
LQ heat distribution main_DN85,348.2564154563763,4.990085225348912,0.003324643584309082,82.62886010398834,85.0
LQ heat distribution main_DN85,347.9969310246582,4.987896043204868,0.003322166405963324,82.59807115477348,85.0
LQ heat distribution main_DN85,347.7375604304115,2.739733714498088,0.0033196903143714704,82.56728423936815,85.0
LQ heat distribution main_DN85,347.5950942772576,2.7292070481129613,0.003318330255630144,82.55036882705593,85.0
LQ heat distribution main_DN85,347.4531755107557,3.58665144863951,0.0033169754225370477,82.53351496062749,85.0
LQ heat distribution main_DN85,347.26666963542647,3.493538135220329,0.003315194936853713,82.5113608219512,85.0
LQ heat distribution main_DN85,347.085005652395,3.493537906331548,0.003313460674485871,82.48977610823968,85.0
LQ heat distribution main_DN85,346.9033416812658,4.810471126889664,0.0033117264122316543,82.4681857464934,85.0
LQ heat distribution main_DN85,346.6531971826675,2.1766046992504093,0.003309338397925227,82.43844737183547,85.0
LQ heat distribution main_DN85,346.54001373830647,0.9212712157052216,0.0033082578877165294,82.42498805681231,85.0
LQ heat distribution main_DN85,346.4921076350898,1.2744283451214815,0.0033078005502156544,82.41929059576131,85.0
LQ heat distribution secondary_DN110,599.6807654930045,22.058531808074566,0.005724876042892645,108.42820254567945,110.0
LQ heat distribution secondary_DN115,670.1453719933052,13.073948749686283,0.00639756918370697,114.62166430137616,115.0
LQ heat distribution secondary_DN120,719.0628253556732,20.929238632349275,0.006864561578574446,118.73140777449706,120.0
LQ heat distribution secondary_DN120,713.6878309738545,8.714846841603936,0.006813248983043957,118.28681676971962,120.0
LQ heat distribution secondary_DN135,899.2419978411419,37.571469896556735,0.00858464914406818,132.77627780681692,135.0
LQ heat distribution secondary_DN165,1317.9428114349537,14.763505359046102,0.012581792949259702,160.74241228601812,165.0
LQ heat distribution secondary_DN50,120.28485394115823,17.843111851602664,0.0011483040949036584,48.561005579823416,50.0
LQ heat distribution secondary_DN70,232.16972978308505,18.163004144325605,0.0022164174680962775,67.4660053946163,70.0
LQ heat distribution secondary_DN80,302.2825920089783,7.5490057822712275,0.0028857526683434684,76.98192512678334,80.0
LQ heat distribution secondary_DN85,346.42583736114346,52.1357226029741,0.003307167898435737,82.41140843909062,85.0
LV electricity distribution main,5.760002280357243,1.5023154216465435,,,
LV electricity distribution main,5.759925336880937,3.56645782686315,,,
LV electricity distribution main,5.759742686649241,3.3654630501708422,,,
LV electricity distribution main,5.759570340346745,3.370378106475445,,,
LV electricity distribution main,5.759397752686614,2.6513764190852385,,,
LV electricity distribution main,5.759261989497792,3.170975719312135,,,
LV electricity distribution main,5.759099629487372,3.172400212469103,,,
LV electricity distribution main,5.758937205702242,2.060539670360613,,,
LV electricity distribution main,5.758831711953399,4.671662422534144,,,
LV electricity distribution main,5.758592556038522,3.8945471972606454,,,
LV electricity distribution main,5.758393196704418,3.228861336585292,,,
LV electricity distribution main,5.758227922883473,3.227348870966905,,,
LV electricity distribution main,5.758062735958093,1.6453802152283843,,,
LV electricity distribution main,5.757978522146837,0.10837088606429014,,,
LV electricity distribution main,5.757972975521397,0.5522536125545677,,,
LV electricity distribution main,5.757944710422018,4.761722263398524,,,
LV electricity distribution main,5.757701019556557,4.768477598007153,,,
LV electricity distribution main,5.757457003657532,4.761720682178554,,,
LV electricity distribution main,5.7572133541514585,2.8576399829902126,,,
LV electricity distribution main,5.75706714078617,1.740093250459972,,,
LV electricity distribution main,5.7569781103195945,4.470386192414372,,,
LV electricity distribution main,5.7567494047910035,4.459391950766214,,,
LV electricity distribution main,5.756521279810292,4.470386320751546,,,
LV electricity distribution main,5.756292610568957,4.469336361160635,,,
LV electricity distribution main,5.756064013192642,3.5490973688856475,,,
LV electricity distribution main,5.755882495599774,3.549097613510637,,,
LV electricity distribution main,5.755700989442177,0.14713467687328408,,,
LV electricity distribution main,5.755693464774521,3.4897802194364513,,,
LV electricity distribution main,5.7555150037310225,3.500282873646472,,,
LV electricity distribution main,5.755336016733717,4.459392078497292,,,
LV electricity distribution main,5.755108003746059,4.4593920153527975,,,
LV electricity distribution main,5.754880008827241,4.470386255913517,,,
LV electricity distribution main,5.754651469959551,4.45833928082644,,,
LV electricity distribution main,5.754423565020299,2.2842643285442095,,,
LV electricity distribution main,5.754306800915221,4.972430396699971,,,
LV electricity distribution main,5.754052649023919,4.979202960974408,,,
LV electricity distribution main,5.753798173481991,4.974283361213127,,,
LV electricity distribution main,5.753543971832069,4.972427993537893,,,
LV electricity distribution main,5.753289887440233,4.9724271966594005,,,
LV electricity distribution main,5.753035825529054,4.974280959467766,,,
LV electricity distribution main,5.752781691355146,4.972425591437417,,,
LV electricity distribution main,5.752527674405282,4.972424794028194,,,
LV electricity distribution main,5.752273679927151,4.972423996972199,,,
LV electricity distribution main,5.7520197079177535,4.974277761375439,,,
LV electricity distribution main,5.751765663667078,4.972422391573088,,,
LV electricity distribution main,5.751511736595144,4.895516582556358,,,
LV electricity distribution main,5.751261758609005,1.6268795572272003,,,
LV electricity distribution main,5.75117868824851,1.4873107456696415,,,
LV electricity distribution main,5.751102746439297,1.6434066173818223,,,
LV electricity distribution main,5.75101883685256,4.516162575607119,,,
LV electricity distribution main,5.750788267651747,4.51616295576317,,,
LV electricity distribution main,5.750557716918326,4.518392736862124,,,
LV electricity distribution main,5.75032707085711,4.52669196023303,,,
LV electricity distribution main,5.750096019722026,4.516164093025786,,,
LV electricity distribution main,5.749865524429833,4.518393885777015,,,
LV electricity distribution main,5.749634933829981,4.725264220005203,,,
LV electricity distribution main,5.749393806086547,4.7274353368202435,,,
LV electricity distribution main,5.749152587794275,4.727435735450692,,,
LV electricity distribution main,5.748911389721227,4.737991380182121,,,
LV electricity distribution main,5.748669673417066,4.727436527737578,,,
LV electricity distribution main,5.748428515820268,4.727436924954986,,,
LV electricity distribution main,5.748187378435136,4.727437319697827,,,
LV electricity distribution main,5.747946261259255,4.73799296539251,,,
LV electricity distribution main,5.7477046260228,4.727438114105648,,,
LV electricity distribution main,5.747463549302701,4.725267757115189,,,
LV electricity distribution main,5.747222603463611,4.727438907479086,,,
LV electricity distribution main,5.746981567134742,0.11211199786473162,,,
LV electricity distribution main,5.746975850929592,3.8156218579289423,,,
LV electricity distribution main,5.746781318665589,3.807372923371079,,,
LV electricity distribution main,5.74658722007001,3.805111443065497,,,
LV electricity distribution main,5.746393249859137,3.81787822388879,,,
LV electricity distribution main,5.746198642027872,4.815793403612542,,,
LV electricity distribution main,5.745953188665782,4.826284128769822,,,
LV electricity distribution main,5.745707221667615,0.04904500641963365,,,
LV electricity distribution main,5.7457047221375035,4.823583180378789,,,
LV electricity distribution main,5.745458914037774,4.813437536209448,,,
LV electricity distribution main,5.745213643898704,4.817102678038807,,,
LV electricity distribution main,5.744968207972667,4.374433234288959,,,
LV electricity distribution main,3.699683680132241,4.364712716795034,,,
LV electricity distribution main,2.100596812411299,4.8997844771051495,,,
LV electricity distribution main,2.1005634370825943,4.9032588483871145,,,
LV electricity distribution secondary,12.111305974193327,0.023553295856102482,,,
LV electricity distribution secondary,2.1005300391499397,9.47774583908312,,,
LV electricity distribution secondary,2.0450616636322967,9.518649471757538,,,
LV electricity distribution secondary,1.5989946445245788,9.600282801889215,,,
Low-voltage electricity supply,17.87130825455057,,,,
