name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,5378.130059427262,,,,
HQ to LQ heat conversion substation,4704.981160295047,,,,
Heat transmission main_DN325,5378.130059427262,69.33570375591154,0.05134253040026025,324.7116339361956,325.0
Heat transmission main_DN325,5373.567770120123,154.82801488885883,0.0512989763257291,324.57387762426345,325.0
Heat transmission main_DN325,5363.380086740436,237.0817192109121,0.05120171920515929,324.26605377333794,325.0
Heat transmission main_DN325,5347.7801096163585,481.7624435399594,0.05105279340922538,323.7941287345035,325.0
Heat transmission main_DN325,5316.080140831429,66.72725059817144,0.050750168408891926,322.83302715123443,325.0
LQ heat distribution main_DN105,521.147280303515,4.200075265421472,0.004975153033923771,101.07934909141102,105.0
LQ heat distribution main_DN105,520.9288763897131,0.276046850189135,0.004973068032360029,101.05816655847167,105.0
LQ heat distribution main_DN105,520.9145219535033,0.39849997343443927,0.004972930997169482,101.05677419661149,105.0
LQ heat distribution main_DN105,520.8937999548847,0.2550889157022971,0.004972733173793649,101.05476415554593,105.0
LQ heat distribution main_DN105,520.8805353312682,0.22228420197157317,0.00497260654254194,101.05347746145867,105.0
LQ heat distribution main_DN105,520.8689765527657,0.4227684485164298,0.004972496196207788,101.0523562242807,105.0
LQ heat distribution main_DN105,520.8469925934429,0.19899784993242306,0.004972286325474395,101.05022367806478,105.0
LQ heat distribution main_DN105,520.8366447052464,0.421281899718571,0.004972187538952233,101.04921986924435,105.0
LQ heat distribution main_DN105,520.814738046461,0.8679994541522394,0.0049719784061714655,101.04709475566024,105.0
LQ heat distribution main_DN105,520.7696020748451,0.2582898502517206,0.004971547513841003,101.04271608001265,105.0
LQ heat distribution main_DN105,520.7561710026321,3.080249379214752,0.0049714192935812135,101.04141308463693,105.0
LQ heat distribution main_DN105,520.5959980349129,4.736196597945844,0.004969890196037355,101.02587284857624,105.0
LQ heat distribution main_DN105,520.3497158118197,4.7361978782521055,0.004967539053096131,101.00197349092595,105.0
LQ heat distribution main_DN105,520.1034335221506,4.746248900643246,0.004965187909519337,100.97806847034413,105.0
LQ heat distribution main_DN105,519.8566285793171,4.7362004487358265,0.004962831776413528,100.95410704069351,105.0
LQ heat distribution main_DN105,519.6103461559828,4.736201729394613,0.004960480631560695,100.93019067010185,105.0
LQ heat distribution main_DN105,519.3640636660543,4.739743655256394,0.004958129486072118,100.90626862448563,105.0
LQ heat distribution main_DN105,519.117596995981,4.995393265464433,0.0049557765823005345,100.88232301002596,105.0
LQ heat distribution main_DN105,518.8578365461768,4.992414752325891,0.004953296768937249,100.85707967713374,105.0
LQ heat distribution main_DN105,518.5982309790559,4.99241617930745,0.004950818434167598,100.83184508159151,105.0
LQ heat distribution main_DN105,518.3386253377319,4.988882573536601,0.004948340098689564,100.8066041619382,105.0
LQ heat distribution main_DN105,518.079203443908,4.99241902587225,0.004945863517364276,100.78137479274008,105.0
LQ heat distribution main_DN105,517.8195976545627,4.988885420991735,0.004943385180473152,100.75612121512235,105.0
LQ heat distribution main_DN105,517.5601756126712,4.998932247723047,0.004940908597734331,100.73087918740028,105.0
LQ heat distribution main_DN110,597.4590366269197,0.11865308442677966,0.005703666220782049,108.22716090935666,110.0
LQ heat distribution main_DN110,597.4528666665295,4.982377255306475,0.005703607319012215,108.22660207688533,110.0
LQ heat distribution main_DN110,597.1937830492536,3.63992894626391,0.005701133967057314,108.20313346403536,110.0
LQ heat distribution main_DN110,597.004506744048,3.6294210833509224,0.005699327033356066,108.18598499989969,110.0
LQ heat distribution main_DN110,596.8157768477137,3.639929451512993,0.005697525315968627,108.1688833336404,110.0
LQ heat distribution main_DN110,596.626500516235,2.3155093319054005,0.005695718382016563,108.15172943644639,110.0
LQ heat distribution main_DN110,596.5060940309759,0.3223128884606516,0.005694568916763493,108.14081571850119,110.0
LQ heat distribution main_DN110,596.4893337607759,0.1082879801883167,0.005694408914184018,108.13929646996309,110.0
LQ heat distribution main_DN110,596.4837027858061,2.821249647475448,0.005694355157859724,108.13878604079501,110.0
LQ heat distribution main_DN110,596.3369978041375,2.8188160358276853,0.00569295463297506,108.12548687257231,110.0
LQ heat distribution main_DN110,596.1904193702744,4.6291058895360715,0.0056915553161840035,108.11219754237035,110.0
LQ heat distribution main_DN110,595.9497058640185,4.289131797124845,0.0056892573352173605,108.09037004175464,110.0
LQ heat distribution main_DN110,595.726671010568,4.286728500457062,0.0056871281242058995,108.0701416771538,110.0
LQ heat distribution main_DN110,595.5037611285443,4.289132600926191,0.005685000106239086,108.04992086312582,110.0
LQ heat distribution main_DN110,595.2807262332961,4.289133000172745,0.005682870894828603,108.02968492069652,110.0
LQ heat distribution main_DN110,595.0576913172872,4.805454868037622,0.0056807416832199255,108.00944518510946,110.0
LQ heat distribution main_DN110,594.8078076641492,4.7950228025483215,0.005678356159084957,107.98676450288859,110.0
LQ heat distribution main_DN110,594.5584664784167,4.8054558568681225,0.005675975813636436,107.96412830854044,110.0
LQ heat distribution main_DN110,594.3085827738595,3.41394835081851,0.0056735902890105916,107.94143809965696,110.0
LQ heat distribution main_DN110,594.131057459617,3.4035794453500534,0.005671895536607322,107.92531535679385,110.0
LQ heat distribution main_DN110,593.9540713284588,3.4114677761968446,0.005670205931536599,107.9092391842769,110.0
LQ heat distribution main_DN110,593.7766750040965,4.453067242419258,0.005668512410540301,107.89312334900288,110.0
LQ heat distribution main_DN110,593.5451155074908,4.455561683308883,0.005666301818687262,107.8720833565071,110.0
LQ heat distribution main_DN110,593.3134262999587,3.586663814633802,0.005664089988543758,107.85102747018647,110.0
LQ heat distribution main_DN110,593.1269197815977,3.586664052748877,0.005662309496721697,107.83407479411345,110.0
LQ heat distribution main_DN110,592.9404132508548,3.6886886910299683,0.0056605290047814305,107.81711945135265,110.0
LQ heat distribution main_DN110,592.7486014389212,3.688688980467852,0.005658697865765358,107.7996790228099,110.0
LQ heat distribution main_DN110,592.5567896119369,3.691073523416388,0.005656866726605603,107.78223577083271,110.0
LQ heat distribution main_DN110,592.3648537887192,0.9908109289278975,0.005655034403710923,107.7647784165376,110.0
LQ heat distribution main_DN110,592.3133316204149,4.558684857624357,0.0056545425453022906,107.76009178147582,110.0
LQ heat distribution main_DN110,592.0762800078185,4.569142650687925,0.00565227952274767,107.7385261180761,110.0
LQ heat distribution main_DN110,591.8386845899827,4.569143079121046,0.005650011308734918,107.71690664977827,110.0
LQ heat distribution main_DN110,591.6010891498684,4.558686153980253,0.005647743094509483,107.69528283941668,110.0
LQ heat distribution main_DN110,591.3640374698614,3.659141755543971,0.005645480071311326,107.67370418948006,110.0
LQ heat distribution main_DN110,591.1737620985731,3.6462934476568427,0.005643663599986378,107.65638042525039,110.0
LQ heat distribution main_DN110,590.9841548392949,3.659142365831895,0.005641853506819045,107.63911471630982,110.0
LQ heat distribution main_DN110,590.7938794362716,2.8854897578346534,0.005640037035191137,107.62178538135912,110.0
LQ heat distribution main_DN110,590.6438339688642,2.8958759016468485,0.005638604620227821,107.60811802030413,110.0
LQ heat distribution main_DN110,590.4932484219786,3.987608402585477,0.005637167049374497,107.59439971891484,110.0
LQ heat distribution main_DN110,590.2858927850441,0.2627919247520686,0.005635187520620946,107.57550681515094,110.0
LQ heat distribution main_DN110,590.272227604957,0.5024403566756039,0.0056350570654411175,107.5742616158335,110.0
LQ heat distribution main_DN110,590.24610070641,0.45939980668038843,0.005634807643975274,107.57188083897364,110.0
LQ heat distribution main_DN110,590.2222119164626,4.0013871428573164,0.005634579588701313,107.56970396049508,110.0
LQ heat distribution main_DN110,590.014139785034,4.00789627773515,0.005632593219904859,107.5507414154648,110.0
LQ heat distribution main_DN110,589.8057291785917,3.4947964977368855,0.005630603619843358,107.53174467160186,110.0
LQ heat distribution main_DN110,589.6239997607094,3.4882512231516682,0.005628868732799134,107.51517719360761,110.0
LQ heat distribution main_DN110,589.4426106971055,3.4916397121984915,0.005627137094960434,107.49863819804933,110.0
LQ heat distribution main_DN110,589.2610454320711,0.682531600148124,0.0056254037750078385,107.48208058782551,110.0
LQ heat distribution main_DN110,589.2255537888634,4.387927082135659,0.0056250649526383145,107.47884367514686,110.0
LQ heat distribution main_DN110,588.9973815805923,4.292685255703689,0.005622886697666752,107.45803156037258,110.0
LQ heat distribution main_DN110,588.7741619472957,1.8510277426445234,0.0056207557226472145,107.43766728014076,110.0
LQ heat distribution main_DN110,588.6779085046783,2.884503832709081,0.005619836835366857,107.42888490763279,110.0
LQ heat distribution main_DN110,588.5279143053774,2.8813813604369933,0.005618404909836538,107.41519768079074,110.0
LQ heat distribution main_DN110,588.3780824746347,0.6367271508734815,0.005616974534364054,107.40152352889098,110.0
LQ heat distribution main_DN110,588.3449726627892,0.3284905802639855,0.005616658450241425,107.39850158231391,110.0
LQ heat distribution main_DN110,588.3278911526155,1.5291022064444977,0.00561649538093189,107.39694251238181,110.0
LQ heat distribution main_DN110,588.2483778378804,0.07219223383813898,0.005615736303941579,107.38968484572152,110.0
LQ heat distribution main_DN110,588.2446238417208,2.582377750027985,0.005615700466269411,107.38934218340161,110.0
LQ heat distribution main_DN110,588.1103401987193,2.569571141702221,0.005614418522183478,107.37708414093281,110.0
LQ heat distribution main_DN110,587.9767224993508,4.602844194615602,0.005613142935554661,107.36488549980159,110.0
LQ heat distribution main_DN110,587.7373746012307,0.43133415226503313,0.005610857991419864,107.34303074398899,110.0
LQ heat distribution main_DN110,587.7149452253129,0.23417109577766038,0.005610643868499407,107.34098249908963,110.0
LQ heat distribution main_DN110,587.7027683283325,0.08768578805818458,0.005610527621272864,107.33987049158776,110.0
LQ heat distribution main_DN110,587.6982086673535,0.6055681635372255,0.00561048409228977,107.33945409541383,110.0
LQ heat distribution main_DN110,587.6667191228495,0.40414741304612795,0.0056101834761131215,107.3365783713218,110.0
LQ heat distribution main_DN110,587.645703457371,0.3884130339655777,0.0056099828492350455,107.33465911188556,110.0
LQ heat distribution main_DN110,587.6255059796048,2.007732038102166,0.005609790033218184,107.3328145412487,110.0
LQ heat distribution main_DN110,587.5211039136235,2.2207364283662727,0.0056087933547839955,107.32327933111776,110.0
LQ heat distribution main_DN110,587.4056256193485,3.2379116946800854,0.005607690936700225,107.31273152423738,110.0
LQ heat distribution main_DN110,587.2372542112251,3.2466417328511796,0.005606083572422197,107.2973505933478,110.0
LQ heat distribution main_DN110,587.0684288411169,0.023289253248921848,0.005604471874378204,107.2819259784052,110.0
LQ heat distribution main_DN110,587.0672177999479,0.4563508845605523,0.005604460313125994,107.2818153244425,110.0
LQ heat distribution main_DN110,587.0434875539507,0.794501797273525,0.0056042337713980974,107.27964704667241,110.0
LQ heat distribution main_DN110,587.0021734604925,0.03407946338437467,0.005603839364777971,107.27587199470351,110.0
LQ heat distribution main_DN110,587.0004013283965,1.4417062706766517,0.005603822447049131,107.27571006416221,110.0
LQ heat distribution main_DN110,586.9254326023213,0.2966335064902432,0.005603106755153425,107.26885948952739,110.0
LQ heat distribution main_DN110,586.9100076599838,1.6042192395126933,0.005602959500333974,107.26744991792624,110.0
LQ heat distribution main_DN110,586.8265882595291,1.9938545475371157,0.005602163133742522,107.25982651380562,110.0
LQ heat distribution main_DN110,586.7229078230572,0.9892914588554025,0.005601173344372861,107.25035076995073,110.0
LQ heat distribution main_DN110,586.6714646671967,2.491261877709895,0.005600682240259634,107.24564887627999,110.0
LQ heat distribution main_DN110,586.5419190495558,3.046448775195109,0.005599445527919387,107.23380752068323,110.0
LQ heat distribution main_DN110,586.3835037132457,3.0400087271389964,0.005597933209672989,107.21932549791968,110.0
LQ heat distribution main_DN110,581.8903742490736,4.851768927071712,0.005555039372306192,106.8077546521805,110.0
LQ heat distribution main_DN110,581.6380822648658,3.7454271317658594,0.005552630856943827,106.78459765988345,110.0
LQ heat distribution main_DN110,581.443320054014,3.7537945512356106,0.005550771551828295,106.76671768754616,110.0
LQ heat distribution main_DN110,581.2481227373497,0.6993592711075485,0.005548908092957993,106.74879476584188,110.0
LQ heat distribution main_DN110,581.2117560552522,0.47660117127018176,0.005548560916995247,106.74545526240439,110.0
LQ heat distribution main_DN110,581.1869727943462,0.7941673553067541,0.005548324322619057,106.74317938907353,110.0
LQ heat distribution main_DN110,581.1456760918702,0.47254610707397665,0.005547930082022627,106.73938696096029,110.0
LQ heat distribution main_DN110,581.1211036943024,0.5927975701675491,0.005547695500661598,106.73713032335095,110.0
LQ heat distribution main_DN110,581.0902782206537,0.6693440149750858,0.005547401224063519,106.73429935902124,110.0
LQ heat distribution main_DN110,581.055472331875,0.8947607576138842,0.005547068948275656,106.73110274919756,110.0
LQ heat distribution main_DN110,581.008944772479,0.5107283938707098,0.005546624771097652,106.72682945914704,110.0
LQ heat distribution main_DN110,580.9823868959977,4.942497525052192,0.005546371235283988,106.7243901934776,110.0
LQ heat distribution main_DN110,580.725377024695,0.6832389842707848,0.005543917680426683,106.70078168437925,110.0
LQ heat distribution main_DN110,580.689848597513,4.380696427103592,0.005543578506897498,106.69751768982562,110.0
LQ heat distribution main_DN110,580.4620523833036,4.3806968252344625,0.005541403841368053,106.67658769184565,110.0
LQ heat distribution main_DN110,580.2342561483914,4.380697221592693,0.0055392291756409685,106.6556535846813,110.0
LQ heat distribution main_DN110,580.0064598928686,4.363283510687004,0.005537054509717123,106.63471536592098,110.0
LQ heat distribution main_DN120,725.3602391949314,0.6598070057538543,0.006924680087779775,119.2501878161865,120.0
LQ heat distribution main_DN120,725.3259292306323,0.5299412027624069,0.006924352546354484,119.24736748095931,120.0
LQ heat distribution main_DN120,725.2983722880886,4.270827923160002,0.006924089472917313,119.24510220687077,120.0
LQ heat distribution main_DN120,725.0762892360842,4.269452517522584,0.00692196934831584,119.22684465608332,120.0
LQ heat distribution main_DN120,724.8542777051731,4.270827686490894,0.006919849906493299,119.20859019016928,120.0
LQ heat distribution main_DN120,724.6321946654756,4.778786654990116,0.006917729782009313,119.19032704749058,120.0
LQ heat distribution main_DN120,724.3836977594161,4.7697260106294985,0.0069153574965099395,119.16988842538237,120.0
LQ heat distribution main_DN120,724.1356720068634,4.768009647850676,0.006912989708896071,119.1494850591508,120.0
LQ heat distribution main_DN120,723.8877355051751,4.769725521496765,0.0069106227733190945,119.12908554235132,120.0
LQ heat distribution main_DN120,702.7799333446152,1.276474248333061,0.006709116308779142,117.37939723162671,120.0
LQ heat distribution main_DN140,954.9133797918254,0.4444676490846062,0.00911611818417017,136.82460026031424,140.0
LQ heat distribution main_DN140,954.890267474073,0.36546952319016257,0.009115897541518597,136.82294442804732,140.0
LQ heat distribution main_DN140,954.871263058867,0.03407943176641872,0.009115716115120449,136.82158288260493,140.0
LQ heat distribution main_DN140,954.8694909284152,4.613798660606302,0.009115699197407305,136.8214559200418,140.0
LQ heat distribution main_DN140,954.6295733980637,3.4540440778491175,0.009113408815255979,136.80426617405791,140.0
LQ heat distribution main_DN140,954.4499631060155,3.4648340862363964,0.00911169415852998,136.79139594106218,140.0
LQ heat distribution main_DN140,954.2697917335312,2.656820306154636,0.009109974145427505,136.7784842863324,140.0
LQ heat distribution main_DN140,954.1316370776111,3.883897947729091,0.009108655246564307,136.76858285772883,140.0
LQ heat distribution main_DN140,953.9296743843292,3.8948956750852832,0.009106727201759706,136.75410707045864,140.0
LQ heat distribution main_DN140,953.7271398092248,3.883898042070472,0.009104793697462766,136.7395887542653,140.0
LQ heat distribution main_DN140,953.5251771110371,3.8948957665536184,0.009102865652611333,136.7251098968893,140.0
LQ heat distribution main_DN140,953.3226425311764,2.917186583679946,0.009100932148268986,136.710588500929,140.0
LQ heat distribution main_DN140,953.170948828825,2.9171866366976436,0.009099483998365871,136.69971130184172,140.0
LQ heat distribution main_DN140,953.0192551237167,3.119525557738542,0.009098035848436437,136.68883323698884,140.0
LQ heat distribution main_DN140,952.8570397947143,3.108851511794897,0.00909648725341016,136.67719970096934,140.0
LQ heat distribution main_DN145,1072.2479398091896,4.634591200926461,0.010236257181949303,144.98724879493528,145.0
LQ heat distribution main_DN145,1072.0069410667413,4.646757050009703,0.010233956477964117,144.97095419229117,145.0
LQ heat distribution main_DN145,1071.7653097001407,0.7470999583873876,0.010231649734607549,144.9546149772257,145.0
LQ heat distribution main_DN145,1071.7264605023047,0.7568254445768764,0.010231278859210546,144.951987806195,145.0
LQ heat distribution main_DN145,1071.6871055791867,4.926630161549196,0.010230903155887223,144.9493263870192,145.0
LQ heat distribution main_DN145,1071.4309208107861,0.36261867519505575,0.010228457477907266,144.93200042085152,145.0
LQ heat distribution main_DN145,1071.412064639676,0.04657830872096444,0.010228277466727217,144.93072508215715,145.0
LQ heat distribution main_DN145,1071.4096425676225,2.652782431190318,0.010228254344320979,144.9305612642999,145.0
LQ heat distribution main_DN145,1071.2716978812007,2.6527823668012287,0.010226937449939863,144.92123101208716,145.0
LQ heat distribution main_DN145,1071.1337531981271,4.000340856879901,0.010225620555590712,144.91190015936624,145.0
LQ heat distribution main_DN145,1070.9257354735694,4.000341464349867,0.010223634706191594,144.8978282905111,145.0
LQ heat distribution main_DN145,1070.7177177174233,0.1547367250870012,0.010221648856490914,144.88375505278523,145.0
LQ heat distribution main_DN145,1070.7096714077188,2.060699994101805,0.01022157204207846,144.88321066011514,145.0
LQ heat distribution main_DN145,1070.6025150080254,2.1700397783180483,0.010220549069289025,144.87596053802173,145.0
LQ heat distribution main_DN145,1070.489672939553,4.237475899799442,0.010219471818038691,144.86832533558797,145.0
LQ heat distribution main_DN145,1070.2693241927634,4.237477200033076,0.010217368250050247,144.85341477755546,145.0
LQ heat distribution main_DN145,1070.0489753783618,4.896065849717094,0.010215264681416342,144.83850267996337,145.0
LQ heat distribution main_DN145,1069.7943799541765,4.896067577168223,0.010212834176173522,144.82127103236755,145.0
LQ heat distribution main_DN145,1069.5397844401639,4.889952803315843,0.010210403670073163,144.80403732812877,145.0
LQ heat distribution main_DN145,1069.2855068943916,0.8204254102951309,0.010207976199469133,144.78682309987315,145.0
LQ heat distribution main_DN145,1069.2428447730563,0.545614696353161,0.010207568923847792,144.78393473442372,145.0
LQ heat distribution main_DN145,1069.2144728088458,2.8971179382789156,0.010207298069774185,144.782013827548,145.0
LQ heat distribution main_DN145,1069.0638226760552,0.24823232999958883,0.010205859882348976,144.77181372339956,145.0
LQ heat distribution main_DN145,1069.0509145948952,2.5113803189310353,0.010205736654843868,144.77093971947082,145.0
LQ heat distribution main_DN145,1068.9203228183108,3.7806294390357764,0.01020448995530607,144.76209707626109,145.0
LQ heat distribution main_DN145,1068.7237300874808,3.7696597191190904,0.010202613175059484,144.74878435124782,145.0
LQ heat distribution main_DN145,1068.5277077820867,4.762588106039536,0.010200741840401782,144.73550903471772,145.0
LQ heat distribution main_DN145,1068.2800532005726,1.1961323807943878,0.010198377596186851,144.71873525860002,145.0
LQ heat distribution main_DN145,1068.2178543167713,3.115020699958758,0.010197783812093282,144.71452218975293,145.0
LQ heat distribution main_DN145,1068.0558732403736,3.104051883414643,0.010196237453368721,144.70354975436575,145.0
LQ heat distribution main_DN145,1067.894462542436,0.778755191482186,0.010194696539784592,144.69261512816254,145.0
LQ heat distribution main_DN145,1067.853967272479,2.5954680317553795,0.010194309950095265,144.68987168193974,145.0
LQ heat distribution main_DN145,1067.7190029348276,2.6075886557229975,0.010193021507731052,144.68072783345428,145.0
LQ heat distribution main_DN145,1067.58340832473,1.1170456161627367,0.01019172704844611,144.67154070195818,145.0
LQ heat distribution main_DN145,1067.5253219526896,1.0951071507390784,0.010191172524608015,144.66760491615412,145.0
LQ heat distribution main_DN145,1067.4683763808512,2.8777586227957817,0.010190628891463972,144.66374632414448,145.0
LQ heat distribution main_DN145,1067.3187329324658,3.882807188228105,0.010189200314391082,144.6536060984146,145.0
LQ heat distribution main_DN145,1067.1168269586778,2.008946117559881,0.010187272811061363,144.63992330259902,145.0
LQ heat distribution main_DN145,1067.0123617605648,2.889880625960842,0.010186275529933793,144.6328433804795,145.0
LQ heat distribution main_DN150,1147.5631153344825,3.370427570697892,0.01095525647097358,149.99282650352006,150.0
LQ heat distribution main_DN150,1147.3878531008063,0.758556736926314,0.010953583323158055,149.98137219601873,150.0
LQ heat distribution main_DN150,1147.3484081504862,2.65812892322989,0.010953206760386504,149.9787941407407,150.0
LQ heat distribution main_DN150,1147.2101854464781,2.6581286819982712,0.010951887211899552,149.9697597887,150.0
LQ heat distribution main_DN150,1147.0719627550143,2.978918792113694,0.010950567663532355,149.9607248932067,150.0
LQ heat distribution main_DN150,1146.9170589778244,2.9876491023977945,0.010949088868523383,149.95059899536994,150.0
LQ heat distribution main_DN150,1146.7617012244996,1.3915186795894028,0.010947605739613361,149.94044273474896,150.0
LQ heat distribution main_DN150,1146.689342253161,4.950273276348622,0.010946914961844018,149.93571214977234,150.0
LQ heat distribution main_DN150,1146.4319280427908,4.950272492869324,0.010944457546947884,149.918882068686,150.0
LQ heat distribution main_DN150,1146.1745138731617,0.894812666412868,0.010942000132440684,149.90205010068573,150.0
LQ heat distribution main_DN150,1146.1279836145081,3.0929888896416458,0.01094155592949411,149.8990073476537,150.0
LQ heat distribution main_DN150,1145.9671481922467,3.0950092746014257,0.010940020507801877,149.88848936172627,150.0
LQ heat distribution main_DN150,1145.8062077099673,0.19518074408277541,0.010938484083150046,149.87796376645466,150.0
LQ heat distribution main_DN150,1145.7960583112751,2.246942445179569,0.010938387191515754,149.8772999654699,150.0
LQ heat distribution main_DN150,1145.6792173041258,4.838033186879338,0.010937271764239864,149.86965800291972,150.0
LQ heat distribution main_DN150,1145.4276395784082,4.844789158951676,0.010934870067574303,149.85320228948612,150.0
LQ heat distribution main_DN150,1145.1757105421427,4.8360479498997995,0.010932465017108761,149.83672178578496,150.0
LQ heat distribution main_DN150,1144.9242360487478,0.35882508419626763,0.010930064305954633,149.82026920904437,150.0
LQ heat distribution main_DN150,1144.9055771443695,0.7517782670991833,0.010929886177989208,149.81904838875835,150.0
LQ heat distribution main_DN150,1144.8664846744805,0.7653343258498235,0.010929512980185971,149.81649060288044,150.0
LQ heat distribution main_DN150,1144.8266872895363,4.851770409738645,0.010929133052883401,149.81388665017369,150.0
LQ heat distribution main_DN150,1144.5743952282298,4.8567493824867825,0.010926724536785011,149.79737806538,150.0
LQ heat distribution main_DN150,1112.4192334682587,4.303372603125759,0.010619754018790058,147.67821804181523,150.0
LQ heat distribution main_DN150,1112.1954580928962,2.072038164229713,0.010617617738357003,147.66336374508185,150.0
LQ heat distribution main_DN150,1112.0877121083563,1.3611345989981813,0.010616589137072615,147.65621099160632,150.0
LQ heat distribution main_DN150,1112.0169331092084,0.43288555726365013,0.010615913442570008,147.65151211533436,150.0
LQ heat distribution main_DN150,1111.9944230602307,4.87277834932852,0.010615698549501009,147.65001768683678,150.0
LQ heat distribution main_DN150,1111.7410385860655,4.8708859230964725,0.010613279604640244,147.63319460176012,150.0
LQ heat distribution main_DN150,1111.4877525180646,4.864117596931458,0.0106108615992178,147.61637613408993,150.0
LQ heat distribution main_DN150,1111.234818403024,4.872780699575835,0.010608446953728153,147.59957912406097,150.0
LQ heat distribution main_DN150,1110.981433806646,4.870888273523168,0.010606028007700679,147.58275028133178,150.0
LQ heat distribution main_DN150,1110.7281476164228,4.8641199438303,0.010603610001111435,147.56592605627395,150.0
LQ heat distribution main_DN150,1110.4752133793436,1.004899940225253,0.01060119535445674,147.54912329489449,150.0
LQ heat distribution main_DN150,1079.2978129271282,2.3076367831207603,0.010303559073290006,145.46310286864357,150.0
LQ heat distribution main_DN150,1079.177815814406,0.6813957940684228,0.01030241351612798,145.45501629729188,150.0
LQ heat distribution main_DN150,1079.1423832331143,0.8483025900843427,0.010302075257595363,145.4526284197251,150.0
LQ heat distribution main_DN150,1079.09827149843,3.539993391526378,0.010301654143183103,145.44965558063413,150.0
LQ heat distribution main_DN150,1078.9141918420705,2.1857309445657025,0.010299896819494706,145.43724917370326,150.0
LQ heat distribution main_DN150,1078.800533832953,3.8647285347698954,0.010298811778834875,145.42958844234911,150.0
LQ heat distribution main_DN150,1078.599567949145,3.863428361143053,0.01029689325011117,145.41604203311823,150.0
LQ heat distribution main_DN150,1078.3986696743655,0.8850283187703125,0.010294975366819718,145.40249891976308,150.0
LQ heat distribution main_DN150,1078.3526482017894,0.7230317035428627,0.010294536021019469,145.39939630627748,150.0
LQ heat distribution main_DN150,1078.315050553205,0.7556719468298913,0.010294177093586683,145.39686154964352,150.0
LQ heat distribution main_DN150,1078.27575561197,3.3650702258275342,0.010293801962882768,145.39421231778007,150.0
LQ heat distribution main_DN150,1078.100771960227,3.365070206819839,0.010292131474560639,145.382414481124,150.0
LQ heat distribution main_DN150,1077.9257883094722,4.606547267822422,0.010290460986247944,145.37061568705806,150.0
LQ heat distribution main_DN150,1077.6862478515454,4.606547197569266,0.01028817420383337,145.35446240497768,150.0
LQ heat distribution main_DN150,1077.446707397272,0.03407943028931867,0.01028588742145367,145.33830732782542,150.0
LQ heat distribution main_DN150,1077.444935266897,3.021571590487451,0.01028587050374126,145.33818780519235,150.0
LQ heat distribution main_DN150,1077.2878135441915,3.021571557613934,0.010284370535028082,145.32759022461963,150.0
LQ heat distribution main_DN150,1077.1306918231955,3.5191510799297423,0.010282870566331223,145.316991871309,150.0
LQ heat distribution main_DN150,1076.9476959670392,3.529011793147275,0.010281123589184146,145.30464725189626,150.0
LQ heat distribution main_DN150,1076.7641873537955,3.4016327981932215,0.010279371716981341,145.29226698941662,150.0
LQ heat distribution main_DN150,1076.5873024482894,3.40270726553888,0.010277683078265293,145.2803325915374,150.0
LQ heat distribution main_DN150,1076.4103616704813,4.522285893153966,0.010275993906162113,145.26839344303778,150.0
LQ heat distribution main_DN150,1076.1752028040373,3.355807359009007,0.010273748952783173,145.25252448733394,150.0
LQ heat distribution main_DN150,1076.0007008213688,3.3655808628710755,0.010272083062733832,145.24074764977672,150.0
LQ heat distribution main_DN150,1075.8256906164995,4.277094951596107,0.010270412320921237,145.22893555400262,150.0
LQ heat distribution main_DN150,1075.6032816790166,4.286927092640515,0.010268289085241208,145.21392295340914,150.0
LQ heat distribution main_DN150,1075.3803614701992,3.821804741718849,0.010266160968689252,145.198874284447,150.0
LQ heat distribution main_DN150,1075.1816276236298,3.8339787510246213,0.010264263748196943,145.18545704849538,150.0
LQ heat distribution main_DN150,1074.9822607285764,0.12411619277833894,0.010262360484282352,145.17199582717328,150.0
LQ heat distribution main_DN150,1074.975806686552,0.5902528360971951,0.01026229887051601,145.17156003041535,150.0
LQ heat distribution main_DN150,1074.945113539075,3.3632532481820356,0.01026200585717494,145.16948751683876,150.0
LQ heat distribution main_DN150,1074.7702243701694,3.3644100498120806,0.01026033627083694,145.15767779583967,150.0
LQ heat distribution main_DN150,1074.5952750475792,4.325353387850081,0.01025866611023942,145.1458630514617,150.0
LQ heat distribution main_DN150,1074.370356671411,4.3374161770792945,0.010256518918104161,145.13067236478886,150.0
LQ heat distribution main_DN150,1074.1448110302028,4.326427292284793,0.0102543657377585,145.1154377166535,150.0
LQ heat distribution main_DN150,1073.919836811004,0.48437731348060836,0.010252218012515552,145.1002400721705,150.0
LQ heat distribution main_DN150,1073.894649190703,1.0797831980310817,0.010251977557906472,145.09853847813295,150.0
LQ heat distribution main_DN150,1073.8385004644053,0.5184225887973608,0.010251441531879764,145.0947451802405,150.0
LQ heat distribution main_DN150,1073.8115424897878,0.20075167582637657,0.010251184176513488,145.09292391707802,150.0
LQ heat distribution main_DN150,1073.801103402645,0.22631781525378106,0.010251084519356992,145.09221865302666,150.0
LQ heat distribution main_DN150,1073.7893348762518,0.5126194428383072,0.010250972170656342,145.09142356803477,150.0
LQ heat distribution main_DN150,1073.7626786652243,0.8977631243311357,0.01025071769608806,145.08962265072154,150.0
LQ heat distribution main_DN150,1073.715994982759,0.5265967542313059,0.010250272028475026,145.0864686057778,150.0
LQ heat distribution main_DN150,1073.6886119515389,4.1126314382628975,0.010250010615289153,145.08461852035083,150.0
LQ heat distribution main_DN150,1073.4747551167493,4.112631364041058,0.010247969022594266,145.07016885491487,150.0
LQ heat distribution main_DN150,1073.2608982858192,3.902119458704237,0.01024592742993622,145.05571775034224,150.0
LQ heat distribution main_DN150,1073.0579880739665,3.903358198558617,0.010243990339608272,145.04200501853649,150.0
LQ heat distribution main_DN150,1072.8550134476413,3.891497741454389,0.010242052634345024,145.02828663639644,150.0
LQ heat distribution main_DN150,1072.6526555650858,3.8914976812050845,0.01024012081685046,145.01460864607324,150.0
LQ heat distribution main_DN150,1072.4502976856631,3.891497624490436,0.010238188999385806,145.00092936571207,150.0
LQ heat distribution main_DN155,1147.9132861681621,3.3704281896654535,0.010958599390626846,150.0157093873664,155.0
LQ heat distribution main_DN155,1147.7380239022996,3.3636263041721297,0.010956926242504054,150.00425682509606,155.0
LQ heat distribution main_DN165,1383.4341481916988,3.449002460560618,0.013207008574622424,164.68780623949317,165.0
LQ heat distribution main_DN165,1383.2548000637496,0.914807475715593,0.01320529642065632,164.67713084626226,165.0
LQ heat distribution main_DN185,1714.489922473596,4.578461133610308,0.01636744556060712,183.3368085724308,185.0
LQ heat distribution main_DN185,1714.2518424946481,4.576690284652344,0.016365172720712633,183.32407873997022,185.0
LQ heat distribution main_DN185,1714.0138545998461,4.578462434738716,0.016362900759903067,183.3113529476365,185.0
LQ heat distribution main_DN185,1713.7757745532397,4.441809237648911,0.01636062791936267,183.29862134370012,185.0
LQ heat distribution main_DN185,1713.544800472882,4.436985038632641,0.016358422916208898,183.28626889429563,185.0
LQ heat distribution main_DN185,1713.314077250873,4.435046037972395,0.01635622030788423,183.2739290295625,185.0
LQ heat distribution main_DN185,1713.0834548568985,4.436986369632294,0.01635401866211836,183.26159372710003,185.0
LQ heat distribution main_DN185,1712.8527315656777,3.4467269313996685,0.01635181605313296,183.24925219705773,185.0
LQ heat distribution main_DN185,1712.673501765245,3.455347571627488,0.016350105028785155,183.23966451169593,185.0
LQ heat distribution main_DN185,1712.4938236915204,3.4535022333663346,0.016348389724978714,183.23005234291824,185.0
LQ heat distribution main_DN185,1712.3142415753855,3.7539623061852114,0.016346675337235182,183.2204448036741,185.0
LQ heat distribution main_DN185,1712.1190355354638,3.7607357332671545,0.01634481179508796,183.2100008220767,185.0
LQ heat distribution main_DN185,1711.9234772773339,3.7539632168039034,0.01634294489047574,183.19953739896687,185.0
LQ heat distribution main_DN185,1711.72827119006,0.0986945537827073,0.016341081347876468,183.18909222286212,185.0
LQ heat distribution main_DN185,1711.7231390732634,0.23771800240483357,0.01634103235392137,183.1888176031875,185.0
LQ heat distribution main_DN185,1711.7107777371384,0.6794513270519609,0.01634091434593927,183.18815614614883,185.0
LQ heat distribution main_DN185,1711.6754462681317,0.7894566438634354,0.01634057705267906,183.18626554052068,185.0
LQ heat distribution main_DN185,1711.6343945226508,0.47033079998239025,0.016340185150574234,183.1840688153603,185.0
LQ heat distribution main_DN185,1711.6099373210518,1.8996924460691764,0.016339951668936054,183.18276007042056,185.0
LQ heat distribution main_DN185,1711.5111533138563,4.1221607357017485,0.016339008623521303,183.17747388114532,185.0
LQ heat distribution main_DN185,1711.2968009555998,4.113566660037374,0.01633696230029212,183.16600280399385,185.0
LQ heat distribution main_DN185,1711.082895489278,4.120344367304064,0.016334920243334397,183.15455492609146,185.0
LQ heat distribution main_DN185,1710.868637582178,4.113567729715763,0.016332874821786903,183.14308746877163,185.0
LQ heat distribution main_DN185,1710.6547320602328,5.01447589399173,0.016330832764298166,183.13163815541432,185.0
LQ heat distribution main_DN185,1710.3939793137454,5.006040632452594,0.016328343477935516,183.11768037171976,185.0
LQ heat distribution main_DN185,1710.1336652008579,0.9384056352442263,0.016325858379005805,183.1037450062567,185.0
LQ heat distribution main_DN185,1710.0848681078253,0.8316462883869962,0.016325392535635565,183.10113263904825,185.0
LQ heat distribution main_DN185,1710.0416225008291,0.5633907156541099,0.016324979689745386,183.09881744117948,185.0
LQ heat distribution main_DN185,1710.0123261836152,0.5947755274303076,0.016324700011299428,183.09724901619458,185.0
LQ heat distribution main_DN185,1709.9813978561888,0.5701735450199734,0.016324404752803712,183.09559320436577,185.0
LQ heat distribution main_DN185,1709.9517488318477,0.19230618034987204,0.016324121707225275,183.09400586860932,185.0
LQ heat distribution main_DN185,1709.9417489104694,0.26098695905932645,0.016324026242582047,183.0934704943388,185.0
LQ heat distribution main_DN185,1709.9281775885984,0.09615309020543639,0.016323896683423374,183.09274391246765,185.0
LQ heat distribution main_DN185,1709.9231776279078,0.6659891262372852,0.016323848951101744,183.09247622368298,185.0
LQ heat distribution main_DN185,1709.8885461933435,0.07875815332676693,0.016323518340747908,183.09062210903676,185.0
LQ heat distribution main_DN185,1709.8844507693705,0.11885911907975388,0.016323479243621677,183.09040284498778,185.0
LQ heat distribution main_DN215,2339.1361149649806,1.6100818103373127,0.02233065503546521,214.14598973821006,215.0
LQ heat distribution main_DN215,2339.052390710843,2.8408662892488112,0.02232985575857607,214.1421572605723,215.0
LQ heat distribution main_DN215,2338.904665663802,2.839056899572849,0.022328445495597156,214.1353949794307,215.0
LQ heat distribution main_DN215,2338.757034705024,2.522687397426678,0.022327036130835552,214.12863679193381,215.0
LQ heat distribution main_DN215,2338.625854960358,2.515956113078371,0.02232578381823731,214.12263152217437,215.0
LQ heat distribution main_DN215,2338.495025242478,0.10595380351569342,0.02232453484718356,214.1166421085158,215.0
LQ heat distribution main_DN215,2338.489515644695,0.14439151872015027,0.02232448224959136,214.11638987422438,215.0
LQ heat distribution main_DN215,2338.4820072857215,0.13781091376541996,0.022324410570746744,214.1160461343878,215.0
LQ heat distribution main_DN215,2338.474841118206,0.13915193314561905,0.022324342158646357,214.11571805988797,215.0
LQ heat distribution main_DN215,2338.4676052176824,0.1443915191202187,0.022324273080837065,214.11538679242943,215.0
LQ heat distribution main_DN215,2338.4600968586883,0.14049934589452662,0.02232420140199225,214.1150430509816,215.0
LQ heat distribution main_DN215,2338.4527908927016,0.07819201688071559,0.022324131655300256,214.1147085747924,215.0
LQ heat distribution main_DN215,2338.448724907824,0.13882895946645454,0.022324092839215503,214.1145224287327,215.0
LQ heat distribution main_DN215,2338.4415058019317,0.14383284886081804,0.022324023921736817,214.11419192830587,215.0
LQ heat distribution main_DN215,2338.434026493791,0.13149768356314467,0.022323952520227123,214.11384951493028,215.0
LQ heat distribution main_DN215,2338.4271886142456,0.14610761660431926,0.02232388724214077,214.11353646658986,215.0
LQ heat distribution main_DN215,2338.419591018182,0.14481047984278253,0.02232381471139076,214.11318863675555,215.0
LQ heat distribution main_DN215,2338.41206087323,1.2410171097258098,0.02232374282456544,214.1128438943811,215.0
LQ heat distribution main_DN25,31.12514565532355,1.0035148943488055,0.00029713742869043964,24.7023286230786,25.0
LQ heat distribution main_DN25,31.07296288081741,4.033835830422791,0.0002966392637786865,24.681612627169628,25.0
LQ heat distribution main_DN25,30.863203417635425,4.033835833800389,0.00029463678680320216,24.598164378522373,25.0
LQ heat distribution main_DN25,30.653443954277805,4.022756362297074,0.0002926343098260411,24.514432069793326,25.0
LQ heat distribution main_DN25,22.793077643820833,4.416411780409615,0.00021759501330616547,21.1389632485494,25.0
LQ heat distribution main_DN25,22.563424231239534,4.014589129217954,0.0002154026179593273,21.03220001474299,25.0
LQ heat distribution main_DN25,22.3546655965202,4.027350642723741,0.00021340969543217375,20.934678108503658,25.0
LQ heat distribution main_DN25,22.145243363098565,4.025107329861782,0.0002114104378338765,20.836387589358623,25.0
LQ heat distribution main_DN25,21.935937781945753,0.2561814853333391,0.0002094122938610573,20.737686346266475,25.0
LQ heat distribution main_DN25,21.92261634470842,0.8192789878889223,0.0002092851202358799,20.731388513360507,25.0
LQ heat distribution main_DN25,21.880013837338197,3.4422523114104258,0.0002088784137216057,20.71123492805295,25.0
LQ heat distribution main_DN25,21.701016717144856,3.4295420941176378,0.00020716961066486735,20.626343192465832,25.0
LQ heat distribution main_DN25,21.52268052825074,3.438001940994906,0.0002054671172148042,20.541416022923354,25.0
LQ heat distribution main_DN250,3065.042593601509,4.576688982285061,0.02926054981958481,245.13225242512266,250.0
LQ heat distribution main_DN250,3064.80460577443,0.45316726947505326,0.029258277859421766,245.12273548974582,250.0
LQ heat distribution main_DN250,3064.7810410764173,1.679623006503826,0.029258052898104223,245.121793136956,250.0
LQ heat distribution main_DN250,3064.693700680079,0.12412474916916519,0.02925721909957116,245.1183003609945,250.0
LQ heat distribution main_DN250,3064.687246193122,0.13736114975612682,0.02925715748155725,245.11804224160966,250.0
LQ heat distribution main_DN250,3064.6801034133346,0.14135884430534768,0.02925708929272873,245.117756596603,250.0
LQ heat distribution main_DN250,3064.672752753431,0.14657897811649087,0.029257019119364496,245.11746263797033,250.0
LQ heat distribution main_DN250,3064.6651306465687,0.1346921604387134,0.029256946354621182,245.11715782358942,250.0
LQ heat distribution main_DN250,3064.6581266542257,0.14705705681273337,0.029256879490732465,245.11687772778703,250.0
LQ heat distribution main_DN250,3064.6504796872714,0.13075716938406304,0.029256806488661302,245.11657191850006,250.0
LQ heat distribution main_DN250,3064.6436803144634,0.14191243948138793,0.029256741578181034,245.11630000496712,250.0
LQ heat distribution main_DN250,3064.6363008676103,0.1351011923371858,0.029256671130001053,245.1160048933675,250.0
LQ heat distribution main_DN250,3064.6292756056087,0.14464751937834677,0.029256604063060705,245.11572394565087,250.0
LQ heat distribution main_DN250,3064.621753934601,0.13786607598008047,0.02925653225713223,245.11542314565196,250.0
LQ heat distribution main_DN250,3064.6145848986503,0.13711706737466434,0.029256463817648213,245.11513644757804,250.0
LQ heat distribution main_DN250,3064.607454811147,2.1365509852894196,0.029256395749987084,245.11485130676516,250.0
LQ heat distribution main_DN310,4780.520538967862,19.000440245319005,0.045637427579645465,306.13979917043736,310.0
LQ heat distribution main_DN50,127.33522328339124,4.944095163031857,0.0012156107234691288,49.96391672392374,50.0
LQ heat distribution main_DN50,127.07813033491358,0.9378518252197056,0.0012131563755123015,49.91345205016643,50.0
LQ heat distribution main_DN55,129.46897759217103,4.373840423042057,0.0012359806930040194,50.38079983200667,55.0
LQ heat distribution main_DN55,129.24153789017285,4.4528531865908,0.0012338094309324377,50.3365281033624,55.0
LQ heat distribution main_DN55,129.00998952447011,4.461521373873864,0.0012315989453410034,50.29141657769031,55.0
LQ heat distribution main_DN55,128.77799041302868,2.004846471880111,0.0012293841566876245,50.246176615346585,55.0
LQ heat distribution main_DN55,128.6737383964909,0.5131289044748086,0.001228388910706357,50.225834141429594,55.0
LQ heat distribution main_DN55,128.6470556934582,0.42438341778061567,0.0012281341832311046,50.220626278048904,55.0
LQ heat distribution main_DN55,128.62498775573363,3.1233774781596715,0.0012279235107945932,50.21631870498054,55.0
LQ heat distribution main_DN55,128.46257212686933,3.9575218942375714,0.0012263730035977978,50.1846044502976,55.0
LQ heat distribution main_DN55,128.25678098836897,3.9702871217376803,0.0012244084103901574,50.14439162373621,55.0
LQ heat distribution main_DN55,128.05032605803862,3.853269019182872,0.0012224374802676718,50.10401665765914,55.0
LQ heat distribution main_DN55,127.8499560690411,4.95461271426395,0.001220524640277242,50.06480054638614,55.0
LQ heat distribution main_DN55,127.59231620789937,4.94409470207943,0.00121806507119713,50.01433047393706,55.0
LQ heat distribution main_DN65,202.49242947454232,3.9350823619528614,0.0019331019520242704,63.006679744729425,65.0
LQ heat distribution main_DN65,202.28780519172076,3.9334936361740245,0.0019311484982503175,62.97483668905597,65.0
LQ heat distribution main_DN65,202.08326352263973,3.192605014181334,0.0019291958331516918,62.9429903897558,65.0
LQ heat distribution main_DN65,201.91724806190228,3.184259602886792,0.0019276109600181602,62.917130612033354,65.0
LQ heat distribution main_DN65,201.75166656255217,0.619550598026189,0.001926030229714102,62.891327839881534,65.0
LQ heat distribution main_DN65,201.71944993145482,0.5122442616418224,0.001925722672376657,62.886306251620766,65.0
LQ heat distribution main_DN65,201.69281322984943,0.4352992081768773,0.0019254683840558419,62.88215410100543,65.0
LQ heat distribution main_DN65,201.67017767102425,0.569581726811917,0.0019252522928021407,62.878625436267264,65.0
LQ heat distribution main_DN65,201.64055942123002,3.867691576007073,0.001924969541014129,62.874007938429926,65.0
LQ heat distribution main_DN65,201.43943945927765,3.878160325302182,0.0019230495413773523,62.842644276186604,65.0
LQ heat distribution main_DN65,201.23777512236194,3.8676909638357277,0.0019211243448435508,62.81117999682809,65.0
LQ heat distribution main_DN65,201.03665519224248,4.657470181394241,0.0019192043455106681,62.779784951842544,65.0
LQ heat distribution main_DN65,200.79446674281,4.646864885975461,0.0019168922839409067,62.74195821636924,65.0
LQ heat distribution main_DN65,200.55282976873926,3.852951553414678,0.0019145854870524035,62.704194872936114,65.0
LQ heat distribution main_DN65,200.3524762879617,3.8613933711417023,0.0019126728046583456,62.67286611304303,65.0
LQ heat distribution main_DN65,200.15168383266234,3.5989706656881406,0.0019107559315767288,62.641452991902405,65.0
LQ heat distribution main_DN65,199.96453735804656,3.6095329070278446,0.0019089693303870794,62.6121605360543,65.0
LQ heat distribution main_DN65,199.7768416468811,3.6095326778536965,0.0019071774858890798,62.582768341826466,65.0
LQ heat distribution main_DN65,199.58914594763272,4.3764876247643985,0.001905385641504847,62.5533623388418,65.0
LQ heat distribution main_DN65,199.36156859114496,4.3892425113970015,0.0019032130653092597,62.517689584478816,65.0
LQ heat distribution main_DN65,199.1333279805523,0.15473101498548242,0.0019010341573322416,62.48189240927864,65.0
LQ heat distribution main_DN65,199.12528196777308,1.8331475104498034,0.001900957345754397,62.48063010128576,65.0
LQ heat distribution main_DN65,199.02995829722968,2.1554661982339014,0.0019000473345797584,62.465673196017015,65.0
LQ heat distribution main_DN65,198.91787405492153,4.593874465228741,0.001898977317946745,62.448081865282994,65.0
LQ heat distribution main_DN65,198.67899258272962,4.606571330041841,0.0018966968265654379,62.41057349361004,65.0
LQ heat distribution main_DN65,198.43945087356744,2.987490892406761,0.0018944100322058944,62.3729388042339,65.0
LQ heat distribution main_DN65,198.28410134716228,3.495275744310551,0.0018929269818344847,62.3485195075781,65.0
LQ heat distribution main_DN65,198.10234700845814,3.4974542588706368,0.0018911918568826553,62.31993750856269,65.0
LQ heat distribution main_DN65,197.92047938699687,1.5581227144075942,0.0018894556504725239,62.291324568189616,65.0
LQ heat distribution main_DN65,197.8394570058477,3.0488611364371434,0.0018886821671202643,62.27857321450838,65.0
LQ heat distribution main_DN65,197.68091622675297,4.043915803157153,0.001887168651329384,62.25361441064177,65.0
LQ heat distribution main_DN65,197.4706326049888,4.651404661281375,0.0018851611704533537,62.22049437309992,65.0
LQ heat distribution main_DN65,197.22875956260216,2.9132230456297874,0.0018828521199293763,62.18237713193547,65.0
LQ heat distribution main_DN65,197.07727196422942,2.7436598986806326,0.0018814059376060087,62.158492003591064,65.0
LQ heat distribution main_DN65,196.93460164949803,4.7612260139086375,0.0018800439298281436,62.135988705529556,65.0
LQ heat distribution main_DN65,196.6870178967748,2.9532509738249253,0.0018776803617830528,62.09691812251401,65.0
LQ heat distribution main_DN70,249.91544617148574,0.24557140502238303,0.0023858276484151385,69.99689058629278,70.0
LQ heat distribution main_DN70,249.90267645842457,1.0987224175494152,0.0023857057418465353,69.99510227820721,70.0
LQ heat distribution main_DN70,249.845542892712,0.09315686420728382,0.00238516031401157,69.9871005664439,70.0
LQ heat distribution main_DN70,249.8406987357732,3.309022083583914,0.0023851140690765936,69.98642208697564,70.0
LQ heat distribution main_DN70,249.66862958742684,3.311209743008723,0.0023834714041759126,69.96231757100963,70.0
LQ heat distribution main_DN70,249.49644668079037,0.31196802430458187,0.0023818276532772352,69.93818880310378,70.0
LQ heat distribution main_DN70,249.48022434352654,2.100090067494137,0.002381672786095719,69.9359150646509,70.0
LQ heat distribution main_DN70,249.37101966001686,0.8400278203673505,0.0023806302592841704,69.9206069065725,70.0
LQ heat distribution main_DN70,249.32733821335776,0.6169047999951739,0.002380213252633487,69.91448276466807,70.0
LQ heat distribution main_DN70,249.295259163758,4.869516771051297,0.0023799070087232267,69.9099849379922,70.0
LQ heat distribution main_DN70,249.04204429166333,4.876076601802812,0.002377489682975306,69.87447133580407,70.0
LQ heat distribution main_DN70,248.78848830836958,4.869519339689361,0.0023750691007958908,69.83889179703934,70.0
LQ heat distribution main_DN70,248.53527330270575,4.869520625688286,0.0023726517737728474,69.80334200629486,70.0
LQ heat distribution main_DN70,248.28205823016995,0.7007328299223364,0.0023702344461114075,69.76777409195415,70.0
LQ heat distribution main_DN70,248.245620123014,0.21173018054964798,0.0023698865882865296,69.76265431220148,70.0
LQ heat distribution main_DN70,248.2346101536254,1.0881361494548085,0.0023697814811801947,69.76110726938839,70.0
LQ heat distribution main_DN70,248.17802707385374,4.40758789902842,0.0023692413085809427,69.75315607503339,70.0
LQ heat distribution main_DN70,247.94883250310426,0.7240211381580013,0.002367053293585721,69.72093981156583,70.0
LQ heat distribution main_DN70,247.91118340392003,1.124131554673942,0.002366693874977757,69.7156463197533,70.0
LQ heat distribution main_DN70,247.852728563077,0.2561814678755593,0.0023661358335377277,69.70742672835458,70.0
LQ heat distribution main_DN70,247.83940712674746,4.092154890895809,0.002366008659921217,69.70555340718907,70.0
LQ heat distribution main_DN70,247.6266150724209,0.9018481098721686,0.0023639772321949488,69.67562278949164,70.0
LQ heat distribution main_DN70,247.57971897070755,1.5898656981712722,0.0023635295367131987,69.66902481170689,70.0
LQ heat distribution main_DN70,247.49704595440264,0.4805681809438373,0.0023627402955074235,69.6573917317454,70.0
LQ heat distribution main_DN70,247.47205640899355,1.2045705977917742,0.0023625017318281006,69.6538750221042,70.0
LQ heat distribution main_DN70,247.40941873790837,3.764024322342898,0.0023619037588344474,69.6450594154277,70.0
LQ heat distribution main_DN70,247.21368947314653,0.3514251830631129,0.002360035221700683,69.61750534443519,70.0
LQ heat distribution main_DN70,247.19541536362726,0.2688588907434252,0.0023598607671945324,69.61493222352304,70.0
LQ heat distribution main_DN70,247.1814347013086,1.1685861070247343,0.0023597273002511562,69.6129635854317,70.0
LQ heat distribution main_DN70,247.1206682237433,0.7261356873691167,0.002359147190680127,69.60440631937222,70.0
LQ heat distribution main_DN70,247.08290916800013,2.7817392739951825,0.002358786722367543,69.59908847793216,70.0
LQ heat distribution main_DN70,246.93825872575238,1.1579968366498508,0.0023574058112243662,69.57871270030218,70.0
LQ heat distribution main_DN70,246.87804289024658,0.03609604161234749,0.002356830958379442,69.57022880682162,70.0
LQ heat distribution main_DN70,246.87616589608274,3.109869933783875,0.002356813039580742,69.56996433785524,70.0
LQ heat distribution main_DN70,246.714452659526,4.244578883539151,0.002355269237799771,69.54717512485058,70.0
LQ heat distribution main_DN70,246.49373455758194,0.31543446146260856,0.002353162143747799,69.51605867611045,70.0
LQ heat distribution main_DN70,246.47733196558588,1.0648502425976558,0.002353005555757383,69.51374571160588,70.0
LQ heat distribution main_DN70,246.4219597529708,1.4607329887422524,0.0023524769427491245,69.50593698923417,70.0
LQ heat distribution main_DN70,246.34600163755618,0.7028505704006653,0.0023517518056091285,69.49522376607298,70.0
LQ heat distribution main_DN70,246.30945340789535,3.4253042624498002,0.002351402896495421,69.49006837163707,70.0
LQ heat distribution main_DN70,246.13133758624795,0.41071784794494576,0.0023497025067899567,69.46493835960509,70.0
LQ heat distribution main_DN70,246.10998025815482,0.1164461808214913,0.0023494986182162753,69.46192448563252,70.0
LQ heat distribution main_DN70,246.1039250567521,2.771149804429945,0.0023494408119976336,69.46106997227781,70.0
LQ heat distribution main_DN70,245.95982526692174,4.314441693234502,0.002348065157679444,69.44073142792783,70.0
LQ heat distribution main_DN70,235.29394390685013,0.01307571414782443,0.0022462429012587125,67.9184198608324,70.0
LQ heat distribution main_DN70,235.29326396971445,3.800605359876201,0.002246236410212071,67.91832172764533,70.0
LQ heat distribution main_DN70,235.09563249100088,3.79526991170779,0.002244349713517908,67.88979218564255,70.0
LQ heat distribution main_DN70,234.89827845559208,1.4184182241718877,0.00224246566544718,67.86129072575058,70.0
LQ heat distribution main_DN70,234.82452070793514,0.06986759086531427,0.0022417615342046316,67.8506357116617,70.0
LQ heat distribution main_DN70,234.82088759321013,3.2383987593387906,0.002241726850531839,67.85011083015348,70.0
LQ heat distribution main_DN70,234.6524908577245,3.8064072736568617,0.0022401192444651504,67.82577784502524,70.0
LQ heat distribution main_DN70,234.45455767949434,3.988576847921298,0.0022382296675846716,67.79716573874488,70.0
LQ heat distribution main_DN70,234.24715168340242,3.990757905536979,0.002236249658075441,67.76717133379623,70.0
LQ heat distribution main_DN70,234.0396322723145,3.9780243496062955,0.0022342685658454844,67.73714723453362,70.0
LQ heat distribution main_DN70,233.83277500613497,3.9907573353882904,0.002232293794807971,67.70720568476743,70.0
LQ heat distribution main_DN70,233.62525562469477,2.8045178696265403,0.002230312702861048,67.67715498681544,70.0
LQ heat distribution main_DN70,233.4794206954742,2.794058016139094,0.0022289204839663406,67.65602877383105,70.0
LQ heat distribution main_DN70,233.33412967863498,1.5994423936902475,0.002227533457552601,67.63497479206727,70.0
LQ heat distribution main_DN70,233.2509586741631,1.5040498343996533,0.0022267394622831798,67.62291961144697,70.0
LQ heat distribution main_DN70,233.1727480827743,2.582366448766881,0.0022259928217925945,67.61158145450334,70.0
LQ heat distribution main_DN70,233.0384650274384,2.59048174083221,0.0022247108833168346,67.59211005972001,70.0
LQ heat distribution main_DN70,232.90375997691513,4.560182004754814,0.0022234249162474,67.57257183726746,70.0
LQ heat distribution main_DN70,232.66663051266787,4.568749216597999,0.0022211611504789294,67.53816378739461,70.0
LQ heat distribution main_DN70,232.42905555340477,4.979543579757149,0.0022188931317747474,67.50367350717052,70.0
LQ heat distribution main_DN70,232.1701192872574,4.98789737864607,0.002216421186513197,67.46606198743656,70.0
LQ heat distribution main_DN70,231.9107486235678,4.9878969338525625,0.0022139450942584037,67.42836633722341,70.0
LQ heat distribution main_DN70,231.65137798300748,4.990085225348912,0.002211469002224415,67.39064960492975,70.0
LQ heat distribution main_DN70,231.39189355128934,4.987896043204868,0.002208991823878657,67.35289519077087,70.0
LQ heat distribution main_DN70,231.13252295704268,2.739733714498088,0.0022065157322868037,67.3151361786824,70.0
LQ heat distribution main_DN70,230.9900568038888,2.7292070481129613,0.0022051556735454775,67.29438702873303,70.0
LQ heat distribution main_DN70,230.84813803738692,3.58665144863951,0.002203800840452381,67.27371123883431,70.0
LQ heat distribution main_DN70,230.66163216205766,3.493538135220329,0.002202020354769047,67.24652999806136,70.0
LQ heat distribution main_DN70,230.4799681790262,3.493537906331548,0.002200286092401205,67.22004384465582,70.0
LQ heat distribution main_DN70,230.29830420789696,4.810471126889664,0.0021985518301469876,67.19354725275396,70.0
LQ heat distribution main_DN70,230.0481597092987,2.1766046992504093,0.00219616381584056,67.15704532786434,70.0
LQ heat distribution main_DN70,229.93497626493766,0.9212712157052216,0.002195083305631863,67.14052269870704,70.0
LQ heat distribution main_DN70,229.887070161721,1.2744283451214815,0.002194625968130988,67.1335280943769,70.0
LQ heat distribution secondary_DN105,517.3002311357895,8.714846841603936,0.0049384270275493036,100.70557998014117,105.0
LQ heat distribution secondary_DN110,586.2254232594345,13.073948749686283,0.005596424088395556,107.20487213932547,110.0
LQ heat distribution secondary_DN110,562.4314700112668,20.929238632349275,0.005369274176718538,105.00669877497505,110.0
LQ heat distribution secondary_DN120,702.7135566837019,37.571469896556735,0.006708482641371856,117.37385393417634,120.0
LQ heat distribution secondary_DN145,1066.8620879680147,14.763505359046102,0.01018484093525551,144.62265826361204,145.0
LQ heat distribution secondary_DN15,7.817787705634795,32.534871127474474,7.463281819221762e-05,12.380099500444468,15.0
LQ heat distribution secondary_DN15,6.994393957222965,19.118782570847237,6.67722573481906e-05,11.710009403797038,15.0
LQ heat distribution secondary_DN15,6.531722764461244,25.823941539190297,6.235534858674219e-05,11.31608159459189,15.0
LQ heat distribution secondary_DN25,30.444260623438357,19.250115681060358,0.0002906373329206526,24.430643946292903,25.0
LQ heat distribution secondary_DN50,104.23628439618132,17.843111851602664,0.0009950957937582942,45.20553982987908,50.0
LQ heat distribution secondary_DN65,196.53344884613588,18.163004144325605,0.0018762143087936599,62.07267141065301,65.0
LQ heat distribution secondary_DN70,245.73547429887356,7.5490057822712275,0.0023459233823281485,69.40905420275566,70.0
LQ heat distribution secondary_DN70,229.82079988777468,52.1357226029741,0.0021939933163510708,67.12385099951105,70.0
LQ heat distribution secondary_DN95,450.31059155814194,22.058531808074566,0.004298907795304458,93.9589770140954,95.0
