name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,7314.671305681055,,,,
HQ to LQ heat conversion substation,6416.427858198631,,,,
Heat transmission main_DN380,7314.671305681055,69.33570375591154,0.06982979766759957,378.6863111388373,380.0
Heat transmission main_DN380,7310.109016373916,154.82801488885883,0.06978624359306841,378.5681960578262,380.0
Heat transmission main_DN380,7299.9213329942295,237.0817192109121,0.0696889864724986,378.30430959765675,380.0
Heat transmission main_DN380,7284.321355870152,481.7624435399594,0.0695400606765647,377.8998740848727,380.0
Heat transmission main_DN380,7252.6213870852225,136.64368094726734,0.06923743567623124,377.07670366923503,380.0
Heat transmission main_DN380,7243.6302328788925,189.98281345411667,0.06915160126853358,376.84289812320395,380.0
Heat transmission main_DN380,7231.129363753612,82.33167654509468,0.06903226122915143,376.51758485996373,380.0
Heat transmission main_DN380,7225.711939436945,1.9063235198941504,0.06898054357457704,376.3765185342965,380.0
LQ heat distribution main_DN10,3.2148436204591393,1.5596141220466586,3.0690631221566965e-05,7.938932783988146,10.0
LQ heat distribution main_DN10,3.1337436861127133,2.7645709298754624,2.9916407504655975e-05,7.8381565755068285,10.0
LQ heat distribution main_DN115,674.4980699918356,4.857440387834066,0.006439122386556903,114.99330454529913,115.0
LQ heat distribution main_DN115,671.5719747406763,4.8574415883689515,0.006411188303013616,114.74360250731007,115.0
LQ heat distribution main_DN115,668.1340077461156,3.994184874554823,0.006378367615714707,114.44952316862646,115.0
LQ heat distribution main_DN115,667.9263101326387,4.003865754145442,0.006376384822268627,114.43173277013955,115.0
LQ heat distribution main_DN115,667.7181091134231,4.003866575769858,0.006374397223039839,114.41389647596763,115.0
LQ heat distribution main_DN115,667.5099080514831,4.007392679878419,0.00637240962340318,114.39605739715262,115.0
LQ heat distribution main_DN115,667.3015236321294,4.0104662697293385,0.006370420273337751,114.3781998219504,115.0
LQ heat distribution main_DN115,667.0929793861035,4.010467093471132,0.006368429397480701,114.36032575864391,115.0
LQ heat distribution main_DN115,666.884435097243,4.010467918273221,0.0063664385212147305,114.34244889758365,115.0
LQ heat distribution main_DN115,666.6758907654928,4.896224896113872,0.0063644476445393105,114.32456923745241,115.0
LQ heat distribution main_DN115,666.4212870708949,4.896226140887573,0.006362017060342672,114.30273686156964,115.0
LQ heat distribution main_DN115,666.1666833115687,4.896227386192244,0.0063595864755281025,114.28090030924862,115.0
LQ heat distribution main_DN115,665.9120794874867,4.282161338236299,0.006357155890095338,114.25905957809245,115.0
LQ heat distribution main_DN115,665.6894070978984,4.282162323988739,0.006355030139359412,114.23995460472956,115.0
LQ heat distribution main_DN115,665.466734657051,4.285443521078446,0.006352904388134139,114.22084643140383,115.0
LQ heat distribution main_DN115,661.7476411012613,4.282164301126624,0.00631739991504784,113.90122625119078,115.0
LQ heat distribution main_DN115,658.9436085487092,4.4089945993489374,0.006290631107863573,113.65965244247256,115.0
LQ heat distribution main_DN115,655.835311746667,4.408995556931701,0.00626095763003978,113.39126411761318,115.0
LQ heat distribution main_DN115,653.0254984410752,4.408996515575715,0.0062341336366689756,113.14810073078908,115.0
LQ heat distribution main_DN115,652.7962306222653,4.408997474572988,0.0062319449224082606,113.12823665533146,115.0
LQ heat distribution main_DN115,649.9555928405343,4.781393918867248,0.0062048266619621414,112.88182997760259,115.0
LQ heat distribution main_DN115,647.0872307170723,4.778273988338276,0.006177443729995917,112.63247141382286,115.0
LQ heat distribution main_DN115,644.1331493255691,4.77827516488292,0.0061492424756617575,112.37508254816086,115.0
LQ heat distribution main_DN115,640.5358778983979,4.778276342663523,0.006114900982323607,112.0608543117872,115.0
LQ heat distribution main_DN115,640.2874075285794,3.5841598947432205,0.006112528950153503,112.03911743207361,115.0
LQ heat distribution main_DN115,640.1010312140527,3.5775541292992594,0.006110749701327472,112.02280994474873,115.0
LQ heat distribution main_DN115,639.9149983993291,3.5841611945453558,0.006108973731735839,112.00653014513158,115.0
LQ heat distribution main_DN115,639.7286220172127,4.000401351978436,0.006107194482264561,111.9902179066837,115.0
LQ heat distribution main_DN115,639.5206011469098,4.000402179769447,0.006105208602834461,111.97200846918314,115.0
LQ heat distribution main_DN115,639.3125802335618,3.9972915286988773,0.00610322272299343,111.95379606612387,115.0
LQ heat distribution main_DN115,639.1047210740694,4.062324875283465,0.006101238387341951,111.93559486496748,115.0
LQ heat distribution main_DN115,638.8934801805547,4.062325766702181,0.0060992217678334576,111.91709450933489,115.0
LQ heat distribution main_DN115,638.6822392406862,2.142729949302168,0.0060972051478824455,111.89859109095117,115.0
LQ heat distribution main_DN115,638.5708172833224,1.7981902502418,0.0060961414537787344,111.88882997415112,115.0
LQ heat distribution main_DN115,638.4773113903099,3.9954127557778145,0.006095248796088877,111.880637736339,115.0
LQ heat distribution main_DN115,638.2695499270094,4.002037411124509,0.006093265393097942,111.86243319261318,115.0
LQ heat distribution main_DN115,638.0614439816309,4.004991431869178,0.006091278701495283,111.84419549409223,115.0
LQ heat distribution main_DN115,637.8531844271737,3.696623881625577,0.006089290543457505,111.82594135611194,115.0
LQ heat distribution main_DN115,637.6609599853292,3.6995873360121427,0.0060874554652537395,111.8090900653896,115.0
LQ heat distribution main_DN115,637.4685814438566,0.5427008757430127,0.006085618915931805,111.79222272239713,115.0
LQ heat distribution main_DN115,637.4403609983179,0.5417492967964547,0.006085349508337164,111.78974819946275,115.0
LQ heat distribution main_DN115,637.4121900348845,3.5789644549619437,0.006085080573125389,111.78727796075782,115.0
LQ heat distribution main_DN115,637.2260838832265,0.3016790829633212,0.006083303903419823,111.77095742342112,115.0
LQ heat distribution main_DN115,637.2103965709124,0.31671910910123763,0.006083154143875059,111.76958161917166,115.0
LQ heat distribution main_DN115,637.1939271772392,1.5462361754751845,0.006082996918159801,111.76813720682007,115.0
LQ heat distribution main_DN120,713.0800903890497,3.3061078117752074,0.006807447163618613,118.23644249781627,120.0
LQ heat distribution main_DN120,712.9081727828374,3.3072561739727098,0.006805805945420882,118.22218873323523,120.0
LQ heat distribution main_DN120,712.7361954617908,4.943854463020329,0.006804164157153134,118.20792829802593,120.0
LQ heat distribution main_DN120,700.9447929570605,4.953676047103079,0.006691597068802487,117.22604305380948,120.0
LQ heat distribution main_DN120,700.6872018026111,4.943854663940778,0.006689137964702731,117.20450129559732,120.0
LQ heat distribution main_DN120,700.4301213600861,2.736466721806769,0.006686683736134473,117.18299829880004,120.0
LQ heat distribution main_DN120,700.2878250905521,2.7376989572695787,0.006685325299193815,117.17109450570356,120.0
LQ heat distribution main_DN120,700.1454647447741,3.2122234432574364,0.0066839662505467695,117.15918414202437,120.0
LQ heat distribution main_DN120,699.9784291257247,3.223169924039508,0.006682371638431739,117.14520781483394,120.0
LQ heat distribution main_DN120,699.8108242896747,1.0962913122551858,0.006680771592264197,117.1311821834823,120.0
LQ heat distribution main_DN120,699.7538171414374,0.946780054986596,0.006680227371278638,117.1264112865309,120.0
LQ heat distribution main_DN120,699.7045845785781,3.1116354536504955,0.00667975737067855,117.12229088397241,120.0
LQ heat distribution main_DN120,699.5427795349882,3.1226173504876193,0.0066782126924581214,117.10874797349383,120.0
LQ heat distribution main_DN120,699.3804034327628,0.7227620411493564,0.006676662562603941,117.09515569137493,120.0
LQ heat distribution main_DN120,699.3428198066231,1.389538264212428,0.0066763037690369745,117.09200939240934,120.0
LQ heat distribution main_DN120,699.2705638168841,2.7023973279327733,0.006675613974385528,117.08596027219407,120.0
LQ heat distribution main_DN120,699.1300391558316,2.7023973642136476,0.006674272450175003,117.07419494670106,120.0
LQ heat distribution main_DN120,698.9895144928925,4.2880665264380635,0.006672930925946468,117.06242843857942,120.0
LQ heat distribution main_DN120,690.609137358862,4.275954111683353,0.006592927325621594,116.35856558394119,120.0
LQ heat distribution main_DN120,690.3867877450544,4.288066675874245,0.00659080465627737,116.33983258177928,120.0
LQ heat distribution main_DN120,690.163808277909,4.2770958689552145,0.006588675974013451,116.32104348463983,120.0
LQ heat distribution main_DN120,689.9413992927233,4.2869281294776105,0.006586552737878027,116.30229943466404,120.0
LQ heat distribution main_DN120,689.7184790299905,4.471666397696576,0.006584424620811365,116.28350926371829,120.0
LQ heat distribution main_DN120,689.4859523773102,4.4826030841250795,0.006582204795964775,116.26390612467574,120.0
LQ heat distribution main_DN120,689.2528570169358,4.482603188590015,0.006579979541927788,116.24425172281894,120.0
LQ heat distribution main_DN120,689.0197616511291,2.848408738065349,0.006577754287838941,116.22459399680554,120.0
LQ heat distribution main_DN120,688.8716443967497,2.8472078939661225,0.006576340280637229,116.21210103653534,120.0
LQ heat distribution main_DN120,688.7235895862635,4.214172734717102,0.006574926869558601,116.19961200079427,120.0
LQ heat distribution main_DN120,688.5044526040582,4.220778161685178,0.006572834869728479,116.18112442572847,120.0
LQ heat distribution main_DN120,688.2849721396506,4.220779065303075,0.0065707395908319866,116.16260492338945,120.0
LQ heat distribution main_DN120,688.0654916282548,1.6934979925924893,0.006568644311486919,116.14408246409772,120.0
LQ heat distribution main_DN120,687.97742973264,4.023272769652077,0.006567803625132601,116.13664989011717,120.0
LQ heat distribution main_DN120,687.768219548618,4.026426509806279,0.006565806391872249,116.11899028656771,120.0
LQ heat distribution main_DN120,687.5588453701081,4.029864112207847,0.006563807593032058,116.10131415083359,120.0
LQ heat distribution main_DN120,687.3492924362732,4.013556878649669,0.006561807087697119,116.08362022891393,120.0
LQ heat distribution main_DN120,687.1405874785835,4.006964779807103,0.006559814677599842,116.06599522611889,120.0
LQ heat distribution main_DN120,684.2957965744854,4.0166882438449765,0.006532656769207498,115.8254869908705,120.0
LQ heat distribution main_DN120,684.0869287858054,4.76242113274615,0.0065306628046377605,115.80780891963843,120.0
LQ heat distribution main_DN120,680.733142863121,4.772078524559057,0.006498645755256525,115.52358202784843,120.0
LQ heat distribution main_DN120,677.4217204018673,4.76242343860686,0.006467033130328089,115.24225758505534,120.0
LQ heat distribution main_DN15,10.638529195383676,0.3343342486052337,0.00010156113790342411,14.441855444803974,15.0
LQ heat distribution main_DN15,10.621143814456204,0.11045286844189954,0.00010139516767977283,14.43005025000413,15.0
LQ heat distribution main_DN15,10.615400265297225,3.8439222905426966,0.00010134033666154868,14.426148085035882,15.0
LQ heat distribution main_DN15,7.001708413922508,0.24447204626521793,6.684208509711224e-05,11.7161307329651,15.0
LQ heat distribution main_DN15,6.988995867516716,0.410685681145471,6.672072427223596e-05,11.705489792620057,15.0
LQ heat distribution main_DN15,6.967640212097152,4.629591499678254,6.651685166679858e-05,11.687592396284836,15.0
LQ heat distribution main_DN155,1189.7933794032874,3.093878698739408,0.011358409349912052,152.72775668044545,155.0
LQ heat distribution main_DN155,1189.632497710953,2.9190116413276366,0.011356873486500744,152.71743054690933,155.0
LQ heat distribution main_DN155,1189.4807091056039,0.4708997314188835,0.011355424430602423,152.70768740971695,155.0
LQ heat distribution main_DN155,1189.45622231957,0.9338780229343134,0.011355190666535276,152.70611557266093,155.0
LQ heat distribution main_DN155,1189.4076606623776,3.1453469895001547,0.011354727070762554,152.7029982920131,155.0
LQ heat distribution main_DN155,1189.2441026189235,3.1344843361681187,0.01135316565745989,152.69249866974957,155.0
LQ heat distribution main_DN155,1189.0811094334429,0.5645844054146623,0.011351609636596113,152.68203459029004,155.0
LQ heat distribution main_DN155,1189.0517510443613,1.8409678545242625,0.011351329365578628,152.680149720448,155.0
LQ heat distribution main_DN155,1188.956020715926,4.778220469203967,0.01135041547222841,152.67400347195098,155.0
LQ heat distribution main_DN155,1178.479127939796,3.320554973823531,0.011250397402766548,151.99984543279567,155.0
LQ heat distribution main_DN155,1178.306459081157,3.3205550206017143,0.011248749012707943,151.98870963894086,155.0
LQ heat distribution main_DN155,1178.1337902200858,0.4185634695521516,0.011247100622626117,151.9775730289805,155.0
LQ heat distribution main_DN155,1178.112024919669,3.8730025078198413,0.011246892839328582,151.97616917619283,155.0
LQ heat distribution main_DN155,1177.9106287892623,3.8741776582547653,0.011244970203238782,151.96317859468573,155.0
LQ heat distribution main_DN155,1177.709171551033,3.0382632512916943,0.011243046983780746,151.95018296046177,155.0
LQ heat distribution main_DN155,1177.551181861966,3.050408358958749,0.011241538728992514,151.93999055986168,155.0
LQ heat distribution main_DN155,1152.6251060167692,3.6114854391365308,0.011003580964360566,150.32327753941453,155.0
LQ heat distribution main_DN20,18.390254012935802,2.8544698385112435,0.00017556328413303868,18.98786182571688,20.0
LQ heat distribution main_DN20,18.241821581333216,0.8367791222779867,0.00017414626807955337,18.911078639292715,20.0
LQ heat distribution main_DN20,18.198309066974762,3.8642449006263546,0.00017373087414773042,18.888510721288295,20.0
LQ heat distribution main_DN20,14.429432045251597,0.2647587848232532,0.000137751141243452,16.81925741348972,20.0
LQ heat distribution main_DN20,14.415664588440787,4.003398838885447,0.0001376197096748524,16.8112316762506,20.0
LQ heat distribution main_DN25,29.582540475672438,4.344068866408498,0.0002824108875959183,24.082409252494767,25.0
LQ heat distribution main_DN25,29.356648894619195,4.344068790708524,0.0002802544047219016,23.99028669967245,25.0
LQ heat distribution main_DN25,29.13075731750235,0.09006747873008515,0.00027809792188546395,23.89780903215792,25.0
LQ heat distribution main_DN25,29.126073808608385,2.3131792925849366,0.0002780532105833736,23.89588786514172,25.0
LQ heat distribution main_DN25,29.005788485393968,2.948756054809528,0.0002769049020085343,23.846494006466724,25.0
LQ heat distribution main_DN25,28.85245317054387,2.9443450421083495,0.00027544108038705364,23.78337979567751,25.0
LQ heat distribution main_DN25,28.699347228354238,1.1049446886642227,0.0002739794484807087,23.72019244095794,25.0
LQ heat distribution main_DN25,28.641890104543698,0.6315562713425693,0.00027343093178562003,23.696436206235404,25.0
LQ heat distribution main_DN25,28.609049178433885,4.016749408528717,0.00027311741459125425,23.682847087093784,25.0
LQ heat distribution main_DN25,28.400178209190393,2.549302716356033,0.0002711234196581422,23.596236011093957,25.0
LQ heat distribution main_DN25,28.26761446793988,2.0199174357298855,0.00026985789468200364,23.54110142708211,25.0
LQ heat distribution main_DN25,28.162578761281924,3.5641826171185373,0.0002688551671721425,23.497324166461976,25.0
LQ heat distribution main_DN25,27.97724126519176,0.8043180136345214,0.00026708583546722445,23.419878775598068,25.0
LQ heat distribution main_DN25,27.935416728482767,1.4041821319631431,0.00026668655588050377,23.402366471056187,25.0
LQ heat distribution main_DN25,26.76005667464834,3.525743616565191,0.00025546593484151157,22.904758294664767,25.0
LQ heat distribution main_DN25,26.57671800658695,3.5257435758174225,0.0002537156850270831,22.826160829614793,25.0
LQ heat distribution main_DN25,26.393379340644444,0.71793280046059,0.0002519654352328825,22.74729179360495,25.0
LQ heat distribution main_DN25,22.19784710256944,2.414868081030696,0.00021191262150424287,20.861120254446526,25.0
LQ heat distribution main_DN25,22.072273962355844,0.05606076515040111,0.00021071383257618943,20.802030928249597,25.0
LQ heat distribution main_DN25,22.069358802568022,0.3207973922791302,0.00021068600288847754,20.800657185639835,25.0
LQ heat distribution main_DN25,22.052677338169506,1.086126460013113,0.0002105267526316898,20.792794451185873,25.0
LQ heat distribution main_DN320,5138.216149445321,4.0033663024143635,0.049052182810933855,317.38645140112556,320.0
LQ heat distribution main_DN320,5138.007974397596,4.8509105111903335,0.04905019545964292,317.38002187315453,320.0
LQ heat distribution main_DN320,5137.755727051014,4.850911709430921,0.04904778737041541,317.37223098888563,320.0
LQ heat distribution main_DN320,5137.503479642124,1.424267629326414,0.04904537928059307,317.3644399114361,320.0
LQ heat distribution main_DN320,5137.4294177254,1.096051793614498,0.04904467224558854,317.3621523506078,320.0
LQ heat distribution main_DN320,5137.372423032131,4.0303239631589545,0.04904412814350483,317.36039193628136,320.0
LQ heat distribution main_DN320,5137.162846186047,4.036926555482563,0.04904212740989067,317.35391858153145,320.0
LQ heat distribution main_DN320,5136.952926005162,4.0338747712845135,0.049040123398617304,317.34743448957585,320.0
LQ heat distribution main_DN320,5136.743164517055,4.030326442682048,0.04903812090231079,317.34095516704485,320.0
LQ heat distribution main_DN325,5312.652483558393,3.087109495646174,0.05071744614375554,322.7289335924976,325.0
LQ heat distribution main_DN325,5312.49195386462,4.9641278180473805,0.05071591364071236,322.7240576883792,325.0
LQ heat distribution main_DN325,5312.233819218081,2.8986999870611583,0.05071344934814397,322.7162169920286,325.0
LQ heat distribution main_DN325,5312.083086818754,2.9054692040931975,0.05071201037535803,322.7116384911181,325.0
LQ heat distribution main_DN325,5311.9320024201415,0.5990706174398639,0.050710568042197056,322.7070492330328,325.0
LQ heat distribution main_DN325,5311.900850748035,0.3005153391621262,0.05071027065153255,322.70610297855154,325.0
LQ heat distribution main_DN325,5311.8852239503985,4.606028626121065,0.050710121469693545,322.7056283022711,325.0
LQ heat distribution main_DN325,5311.64571046184,4.612797094976079,0.0507078349447431,322.69835280413315,325.0
LQ heat distribution main_DN325,5311.405845012901,4.606027230571191,0.05070554505978903,322.6910664503956,325.0
LQ heat distribution main_DN325,5311.166331596912,4.60602653350352,0.05070325853553138,322.6837906261385,325.0
LQ heat distribution main_DN325,5310.92681821717,4.606025835021653,0.05070097201161976,322.67651463892463,325.0
LQ heat distribution main_DN325,5310.687304873749,4.606025136716447,0.05069868548805488,322.6692384887453,325.0
LQ heat distribution main_DN325,5310.447791566639,4.599255572156354,0.05069639896483665,322.6619621755891,325.0
LQ heat distribution main_DN325,5310.208630276888,4.606023741873759,0.05069411580216599,322.6546963928422,325.0
LQ heat distribution main_DN325,5309.96911704231,4.607917602938401,0.050691829279640194,322.6474197539377,325.0
LQ heat distribution main_DN325,5309.729505326957,4.606022336802606,0.05068954181696379,322.6401399588796,325.0
LQ heat distribution main_DN325,5309.489992165443,2.1383019821149745,0.0506872552951355,322.6328629938902,325.0
LQ heat distribution main_DN325,5309.378800462373,0.4531580529480322,0.05068619379916346,322.6294846764457,325.0
LQ heat distribution main_DN325,5309.355236243619,0.7517650170627761,0.050685968842421186,322.6287687244978,325.0
LQ heat distribution main_DN325,5309.316144462732,0.9488306661746968,0.050685595651195535,322.62758099493465,325.0
LQ heat distribution main_DN325,5309.266805268091,0.5498185270759681,0.05068512463263094,322.62608191091294,325.0
LQ heat distribution main_DN325,5309.238214704683,1.1981391784061641,0.050684851691691485,322.62521323410607,325.0
LQ heat distribution main_DN325,5309.175911467406,0.8955522707738157,0.05068425691138335,322.62332024556724,325.0
LQ heat distribution main_DN325,5309.129342749326,2.7437411112725507,0.050683812341282344,322.6219053190661,325.0
LQ heat distribution main_DN325,5308.98666821154,0.8010168249269316,0.05068245029318892,322.61757031067776,325.0
LQ heat distribution main_DN325,5308.945015336643,4.796646921688628,0.050682052652378455,322.61630472305313,325.0
LQ heat distribution main_DN325,5308.695589696716,4.807616869921566,0.050679671500684635,322.60872603056384,325.0
LQ heat distribution main_DN325,5308.44559361948,4.795501354261291,0.05067728490328859,322.60112982692505,325.0
LQ heat distribution main_DN325,5308.196227549059,4.807617057737141,0.05067490432027741,322.5935525880324,325.0
LQ heat distribution main_DN325,5307.946231462056,4.806474005428427,0.05067251772278812,322.58595602679503,325.0
LQ heat distribution main_DN325,5307.696294813773,4.7891808690552695,0.05067013169273292,322.5783610928739,325.0
LQ heat distribution main_DN325,5307.447257408582,4.800142094440776,0.0506677542473373,322.5707933067858,325.0
LQ heat distribution main_DN325,5307.1976500196715,4.800142195630926,0.05066537136056966,322.5632080217859,325.0
LQ heat distribution main_DN325,5306.948042625499,4.800142294342677,0.05066298847375178,322.55562255824896,325.0
LQ heat distribution main_DN325,5306.6984352261925,4.789181272172582,0.05066060558688489,322.5480369161662,325.0
LQ heat distribution main_DN325,5306.449397800039,4.18076385838084,0.050658228141289154,322.5404684179431,325.0
LQ heat distribution main_DN325,5306.231998079404,4.1698076459891436,0.05065615272629502,322.5338612762676,325.0
LQ heat distribution main_DN325,5306.015168081813,4.180764016184055,0.05065408275018437,322.5272713146106,325.0
LQ heat distribution main_DN325,5305.797768352971,3.7183857640830684,0.050652007335111895,322.5206639023304,325.0
LQ heat distribution main_DN325,5305.604412293238,3.717186856594224,0.050650161453873396,322.51478713359205,325.0
LQ heat distribution main_DN325,5305.411118576695,3.7281450534861635,0.05064831616779661,322.508912152647,325.0
LQ heat distribution main_DN325,5305.217255033914,0.7799356019003858,0.0506464654418512,322.50301974487144,325.0
LQ heat distribution main_DN325,5305.176698382615,4.940632762312784,0.050646078266182476,322.50178702744597,325.0
LQ heat distribution main_DN325,5304.9197854789745,4.928603763595648,0.05064362563703078,322.49397806288465,325.0
LQ heat distribution main_DN325,5304.663498083268,4.928603834051553,0.05064117897931521,322.4861879224697,325.0
LQ heat distribution main_DN325,5304.407210683897,4.939606535700687,0.05063873232156465,322.4783975937562,325.0
LQ heat distribution main_DN325,5304.1503511440405,4.928603974228201,0.050636280201852416,322.47058968494474,325.0
LQ heat distribution main_DN325,5303.894063737381,4.928604046452822,0.050633833544032274,322.46279897917424,325.0
LQ heat distribution main_DN325,5303.637776326966,4.939606746605716,0.050631386886176286,322.4550080850615,325.0
LQ heat distribution main_DN325,5303.380916776142,4.929632934238207,0.05062893476635935,322.4471996095505,325.0
LQ heat distribution main_DN325,5303.124575863561,4.9396068870810845,0.05062648759774283,322.439406712007,325.0
LQ heat distribution main_DN325,5302.8677163054335,4.928604330695612,0.05062403547785617,322.4315978584483,325.0
LQ heat distribution main_DN325,5302.611428880237,4.928604401859812,0.050621588819859065,322.42380620995726,325.0
LQ heat distribution main_DN325,5302.35514145134,4.939607099753393,0.05061914216182664,322.4160143730573,325.0
LQ heat distribution main_DN325,5302.098281882153,4.928604543804479,0.050616690041834396,322.4082049525907,325.0
LQ heat distribution main_DN325,5301.841994445876,4.928604613906926,0.05061424338373151,322.400412738412,325.0
LQ heat distribution main_DN325,5301.585707005953,4.940633778193845,0.05061179672559382,322.39262033578507,325.0
LQ heat distribution main_DN325,5301.3287940494865,4.9286047562043676,0.05060934409593782,322.3848087253279,325.0
LQ heat distribution main_DN325,5301.072506602164,3.1843260255683408,0.05060689743772949,322.3770159453003,325.0
LQ heat distribution main_DN325,5300.906921648834,3.184326056151321,0.05060531667445188,322.37198100190614,325.0
LQ heat distribution main_DN325,5300.7413366939145,3.6006297366986018,0.05060373591115909,322.3669459798244,325.0
LQ heat distribution main_DN325,5300.554103947607,3.6006297746949887,0.05060194848637333,322.3612526081073,325.0
LQ heat distribution main_DN325,5300.366871199322,0.7996125383767115,0.050600161061568706,322.355559135775,325.0
LQ heat distribution main_DN325,5300.325291347327,1.2136115323023786,0.050599764117874244,322.35429474002177,325.0
LQ heat distribution main_DN325,5300.2621835476475,0.8249574899447881,0.050599161656779454,322.3523756945204,325.0
LQ heat distribution main_DN325,5300.21928575817,4.229793526815265,0.05059875213134291,322.3510712088317,325.0
LQ heat distribution main_DN325,5299.999336494776,4.229793597349366,0.050596652377038434,322.34438265384716,325.0
LQ heat distribution main_DN325,5299.779387227713,4.218817979854059,0.050594552622698935,322.33769395996256,325.0
LQ heat distribution main_DN325,5299.560008692761,4.229793734195213,0.050592458316876,322.3310224838792,325.0
LQ heat distribution main_DN325,5299.340059418582,4.229793802960581,0.05059035856246857,322.3243335125355,325.0
LQ heat distribution main_DN325,5299.120110140829,4.247651226266241,0.050588258808027003,322.3176444022685,325.0
LQ heat distribution main_DN325,5298.899232277063,2.715458693349171,0.05058615018880251,322.31092691208625,325.0
LQ heat distribution main_DN325,5298.758028425009,2.714077347442784,0.05058480218066834,322.3066324496287,325.0
LQ heat distribution main_DN325,5298.616896402942,0.46621931449881604,0.050583454858261975,322.3023401145745,325.0
LQ heat distribution main_DN325,5298.592652998588,3.0754090615518206,0.05058322341764762,322.30160277924284,325.0
LQ heat distribution main_DN325,5298.432731727387,2.802357643692876,0.050581696722934485,322.2967389149752,325.0
LQ heat distribution main_DN325,5298.2870091299155,2.799196342785388,0.050580305576419245,322.29230682691644,325.0
LQ heat distribution main_DN325,5298.14145092009,4.106433243870457,0.05057891599923714,322.2878796777881,325.0
LQ heat distribution main_DN325,5297.927916391409,4.806163833895281,0.0505768774834502,322.28138492065875,325.0
LQ heat distribution main_DN325,5297.677995872046,1.5446921746344295,0.05057449160737037,322.27378329958316,325.0
LQ heat distribution main_DN325,5297.597671878965,0.5414787458088182,0.05057372479120731,322.27134011454217,325.0
LQ heat distribution main_DN325,5297.569514984183,4.41973557850263,0.05057345599030246,322.2704836723551,325.0
LQ heat distribution main_DN325,5297.339688734101,0.8247804808440368,0.05057126194495562,322.2634930118369,325.0
LQ heat distribution main_DN325,5297.296800149097,0.7901402592022291,0.05057085250738995,322.26218844633786,325.0
LQ heat distribution main_DN325,5297.255712855619,3.3930250137584577,0.050570460265924766,322.26093866675325,325.0
LQ heat distribution main_DN325,5297.079275554904,4.525030820775423,0.050568775900285474,322.2555718007109,325.0
LQ heat distribution main_DN325,5296.843973952224,3.1513269942273463,0.05056652958426944,322.24841426250237,325.0
LQ heat distribution main_DN325,5296.680104948524,3.1579443384314354,0.050564965202372546,322.24342950787536,325.0
LQ heat distribution main_DN325,5296.515891842925,3.9942286375989733,0.05056339753549332,322.23843420861056,325.0
LQ heat distribution main_DN325,5296.30819195377,4.003909567993179,0.050561414720322384,322.2321159472675,325.0
LQ heat distribution main_DN325,5296.099988656234,4.000832584377346,0.050559427099343524,322.22578224782677,325.0
LQ heat distribution main_DN325,5295.891945361846,2.898241762968705,0.05055744100584102,322.21945329144626,325.0
LQ heat distribution main_DN325,5295.7412367901725,3.965308236918149,0.05055600226052671,322.214868456676,325.0
LQ heat distribution main_DN325,5295.5350407618525,3.9617119148138955,0.05055403380202246,322.20859548468707,325.0
LQ heat distribution main_DN325,5295.3290317422825,3.472953336402184,0.050552067128804605,322.20232807998485,325.0
LQ heat distribution main_DN325,5295.14843816879,3.4729539390550146,0.05055034308514358,322.1968337881677,325.0
LQ heat distribution main_DN325,5294.967844563958,0.5566213465533618,0.05054861904118337,322.19133940170354,325.0
LQ heat distribution main_DN325,5294.938900253937,0.60779915613837,0.05054834272318794,322.1904587902407,325.0
LQ heat distribution main_DN325,5294.9072946978185,0.6281443111588062,0.050548040999501845,322.1894972093789,325.0
LQ heat distribution main_DN325,5294.874631193638,0.5295202075060438,0.05054772917607292,322.1885034380404,325.0
LQ heat distribution main_DN325,5294.847096142848,0.12805513540316932,0.05054746631162624,322.1876656950382,325.0
LQ heat distribution main_DN325,5294.840437275808,4.880375098614902,0.05054740274248981,322.1874631013217,325.0
LQ heat distribution main_DN325,5294.58665777068,0.020604671106418542,0.05054498002645041,322.1797418530923,325.0
LQ heat distribution main_DN325,5294.585586327783,3.7161863878665615,0.0505449697978786,322.17970925402125,325.0
LQ heat distribution main_DN325,5294.392344635614,3.7161871868531784,0.05054312500845455,322.1738297456752,325.0
LQ heat distribution main_DN325,5294.199102901897,2.474166836134773,0.05054128021863386,322.167950128765,325.0
LQ heat distribution main_DN325,5294.070446226418,2.073864111339676,0.05054005199261497,322.1640355320126,325.0
LQ heat distribution main_DN325,5293.962605292629,4.000160069568589,0.05053902248489383,322.1607542527297,325.0
LQ heat distribution main_DN325,5293.754596969011,4.003573308716313,0.05053703672524115,322.1544250829102,325.0
LQ heat distribution main_DN325,5293.546411156957,4.000161745768544,0.05053504927118813,322.14809038805726,325.0
LQ heat distribution main_DN325,5293.338402746177,3.996790051913545,0.05053306351070336,322.1417609667766,325.0
LQ heat distribution main_DN325,5293.130569663477,4.000163437835154,0.05053107942399501,322.1354367562925,325.0
LQ heat distribution main_DN360,6503.027853014402,11.192116398504883,0.062081411484624364,357.05901765538897,360.0
LQ heat distribution main_DN60,179.82604936503162,2.6157561303815116,0.001716716461718679,59.37566687106724,60.0
LQ heat distribution main_DN60,179.6900300462518,1.798710742059983,0.001715417947935578,59.35320692833248,60.0
LQ heat distribution main_DN60,179.59649708766466,4.45053409952441,0.001714525031863147,59.33775753569796,60.0
LQ heat distribution main_DN60,179.3650693144894,4.447488010573295,0.0017123156975130253,59.299513939480484,60.0
LQ heat distribution main_DN60,179.13379993793959,4.447489010111143,0.001710107875302526,59.26127186367442,60.0
LQ heat distribution main_DN60,178.9025305094138,4.450537105178358,0.0017079000525958357,59.223005085211916,60.0
LQ heat distribution main_DN60,178.67110257994452,4.4474910167636255,0.001705690716753647,59.184687313124066,60.0
LQ heat distribution main_DN60,178.4398330470728,3.6396275819830186,0.0017034828930508144,59.14637096838051,60.0
LQ heat distribution main_DN60,178.25057241280967,3.6427393631248948,0.001701676108952837,59.11499610859374,60.0
LQ heat distribution main_DN60,178.06114996592717,0.6432702555250385,0.0016998677801043167,59.08357774196067,60.0
LQ heat distribution main_DN60,178.02769991263986,1.6508552823408726,0.001699548447853364,59.07802784617833,60.0
LQ heat distribution main_DN60,177.94185543795814,3.61324888195796,0.0016987289301953045,59.06378249620134,60.0
LQ heat distribution main_DN60,177.75396649609633,3.6264377783485062,0.0016969352410128528,59.03259151372421,60.0
LQ heat distribution main_DN60,177.5653917316222,3.6229719247846996,0.0016951350045978253,59.00127010003578,60.0
LQ heat distribution main_DN60,177.3769971915334,3.626439141082526,0.0016933364887019896,58.969962008531745,60.0
LQ heat distribution main_DN60,177.18842235619712,3.737597461059388,0.0016915362516104738,58.93860730022034,60.0
LQ heat distribution main_DN70,246.72219692036273,0.4490037634894661,0.0023553431686908137,69.54826664428194,70.0
LQ heat distribution main_DN70,246.69884872466127,2.5963861618233235,0.00235512027422111,69.54497576697234,70.0
LQ heat distribution main_DN70,246.56383664424646,4.348369886450367,0.0023538313760787253,69.52594305379152,70.0
LQ heat distribution main_DN70,246.33772141015103,4.344069165997554,0.002351672758092134,69.49405581309621,70.0
LQ heat distribution main_DN70,246.11182981351917,4.344069090298235,0.0023495162750693955,69.4621854938077,70.0
LQ heat distribution main_DN70,245.88593822082365,4.344069016368374,0.0023473597920842353,69.43030054576847,70.0
LQ heat distribution main_DN70,245.66004663197248,4.35504166975591,0.0023452033091357753,69.3984009488021,70.0
LQ heat distribution main_DN80,310.174138329787,4.03692903835398,0.002961089626060019,77.98031603784621,80.0
LQ heat distribution main_DN80,309.9642180197926,0.4430720035509359,0.002959085613554106,77.95392372994158,80.0
LQ heat distribution main_DN80,309.94117827560797,0.41139998004914036,0.0029588656637289544,77.95102650546728,80.0
LQ heat distribution main_DN80,309.9197854766454,0.31185111539571164,0.0029586614365312213,77.94833628627087,80.0
LQ heat distribution main_DN80,309.90356921864486,0.44047017718714804,0.002958506627385631,77.94629697331571,80.0
LQ heat distribution main_DN80,309.8806647694311,0.5211389309282839,0.0029582879691592468,77.94341648053276,80.0
LQ heat distribution main_DN80,309.85356554502283,4.000853190890388,0.00295802926534628,77.94000830997732,80.0
LQ heat distribution main_DN80,309.64552117909653,4.010529975627288,0.002956043161614287,77.91383836371148,80.0
LQ heat distribution main_DN80,309.4369736203639,4.00745807726785,0.0029540522541323523,77.8875962957803,80.0
LQ heat distribution main_DN80,309.22858580034597,4.223927189752303,0.002952062871602348,77.8613654938197,80.0
LQ heat distribution main_DN80,309.00894158647884,0.4857526543023463,0.0029499660294651916,77.83370822486228,80.0
LQ heat distribution main_DN80,308.9836824484551,1.0370648591125953,0.002949724892109357,77.83052700210033,80.0
LQ heat distribution main_DN80,308.92975507578126,1.0141862174939966,0.002949210072322494,77.82373476803566,80.0
LQ heat distribution main_DN80,308.87701739247154,2.6223569768169597,0.0029487066099519958,77.81709180376063,80.0
LQ heat distribution main_DN85,362.124861462713,2.9734431447281193,0.003457039250240697,84.25804337127065,85.0
LQ heat distribution main_DN85,361.9702424191871,2.973443596799225,0.00345556317345286,84.2400533208589,85.0
LQ heat distribution main_DN85,361.8156233521536,4.335660799361865,0.003454087096440607,84.2220594249898,85.0
LQ heat distribution main_DN85,361.5901689905868,4.339228811740379,0.003451934787499635,84.19581513325969,85.0
LQ heat distribution main_DN85,361.3645290923763,0.8470694014576222,0.003449780707325788,84.16954105076363,85.0
LQ heat distribution main_DN85,361.3204814835005,0.6668351696620084,0.0034493602050930834,84.16441107851965,85.0
LQ heat distribution main_DN85,361.28580605467806,0.9390681556013588,0.00344902917474633,84.16037241033135,85.0
LQ heat distribution main_DN85,361.2369745105868,0.20019511188866954,0.003448563002487702,84.1546846421667,85.0
LQ heat distribution main_DN85,361.2265643647686,3.911441502110933,0.0034484636216207025,84.15347204640283,85.0
LQ heat distribution main_DN85,361.02316940665884,3.9148069686259737,0.0034465219036435213,84.12977666556672,85.0
LQ heat distribution main_DN85,360.8195994442903,3.908229141424808,0.0034445785149812918,84.10605421247881,85.0
LQ heat distribution main_DN85,360.6163715289362,3.9114439279772024,0.003442638391684355,84.08236494283814,85.0
LQ heat distribution main_DN85,360.4129764446814,0.9270412169012555,0.0034406966725029253,84.05864950283814,85.0
LQ heat distribution main_DN85,360.36477030140253,1.0243316202196349,0.0034402364706577807,84.05302778681823,85.0
LQ heat distribution main_DN85,360.3115050571511,1.1829530205374676,0.003439727971905977,84.0468156500117,85.0
LQ heat distribution main_DN85,360.2499915000832,0.9669875298106311,0.0034391407303110567,84.03964097032792,85.0
LQ heat distribution main_DN85,360.19970814853303,0.9226138331186863,0.0034386606983153514,84.03377567903138,85.0
LQ heat distribution main_DN85,360.15173222921084,0.2745916364707183,0.0034382026943122752,84.02817915604045,85.0
LQ heat distribution main_DN85,360.13745346411434,0.8594145374040005,0.0034380663815189914,84.02651342682594,85.0
LQ heat distribution main_DN85,360.09276390816933,4.64605114068167,0.003437639750913311,84.02129982846671,85.0
LQ heat distribution main_DN85,359.85116924885386,4.647172848091621,0.003435333357984285,83.99310917140598,85.0
LQ heat distribution main_DN85,359.6095162607531,4.647172764577203,0.003433026408217213,83.96490223995357,85.0
LQ heat distribution main_DN85,359.3678632769951,4.636197054989216,0.0034307194584915998,83.9366858300668,85.0
LQ heat distribution main_DN85,354.6225908131051,4.647172598581887,0.003385418528048736,83.3806733368958,85.0
LQ heat distribution main_DN85,354.3809378379788,4.647172514714687,0.0033831115784055256,83.35225915506864,85.0
LQ heat distribution main_DN85,354.13928486721363,4.64717243332247,0.003380804628803949,83.323835284262,85.0
LQ heat distribution main_DN85,353.8976319006809,4.63619672257051,0.003378497679242777,83.29540171454184,85.0
LQ heat distribution main_DN85,353.6565496711072,4.647172265911876,0.00337619617824446,83.26702562437279,85.0
LQ heat distribution main_DN85,353.4148967132798,4.646050411959014,0.0033738892287663944,83.23857264999621,85.0
LQ heat distribution main_DN85,353.1733020918579,4.6638917635206045,0.003371582836199121,83.21011681860699,85.0
LQ heat distribution main_DN85,352.9307797201549,4.674855241654934,0.0033692675868272543,83.18154192296542,85.0
LQ heat distribution main_DN85,352.6876872475888,4.663891574018134,0.0033669468949650483,83.15289000169204,85.0
LQ heat distribution main_DN85,352.44516488573987,4.775872956753358,0.003364631645687254,83.12429543486378,85.0
LQ heat distribution main_DN85,352.1968194919887,4.775872860049126,0.0033622608066060976,83.09500410707544,85.0
LQ heat distribution main_DN85,351.94847410326616,4.766080743263666,0.0033598899675729467,83.06570245092638,85.0
LQ heat distribution main_DN90,390.3913259757517,4.003893222388358,0.003726886166832952,87.48473457933328,90.0
LQ heat distribution main_DN90,390.18312352818754,4.0135933961129195,0.0037248985539683776,87.46140290694282,90.0
LQ heat distribution main_DN90,389.97441667158967,4.0735001800999715,0.0037229061257430993,87.43800846086009,90.0
LQ heat distribution main_DN90,389.76259466222444,4.066889137335349,0.0037208839585892548,87.41425842805451,90.0
LQ heat distribution main_DN90,389.551116427083,4.20374237899744,0.0037188650732895754,87.39054050129,90.0
LQ heat distribution main_DN90,389.33252182337515,4.197156767518387,0.0037167782512971376,87.36601768462124,90.0
LQ heat distribution main_DN90,389.11426967146417,4.1940150598545145,0.003714694698534264,87.34152641648251,90.0
LQ heat distribution main_DN90,388.89618088835175,0.21659136519978556,0.0037126127053780595,87.31704661908753,90.0
LQ heat distribution secondary_DN10,4.504190217030566,5.213153357189046,4.299942927952808e-05,9.397028850939224,10.0
LQ heat distribution secondary_DN10,4.1581997324510525,9.173854629544717,3.9696417493566134e-05,9.028900599055298,10.0
LQ heat distribution secondary_DN10,3.605944749313021,10.296364592390896,3.442429354952765e-05,8.407981216680295,10.0
LQ heat distribution secondary_DN10,3.568958653435068,8.456065815488733,3.4071204328735734e-05,8.364749836038925,10.0
LQ heat distribution secondary_DN10,3.567936286890594,8.507096691674683,3.406144426625865e-05,8.363551664002607,10.0
LQ heat distribution secondary_DN10,3.512057833654743,8.540667668722177,3.352799841197845e-05,8.297801247235736,10.0
LQ heat distribution secondary_DN10,3.49625049269365,35.10995768314981,3.337709300900859e-05,8.279106495675189,10.0
LQ heat distribution secondary_DN10,3.413807892266497,8.404627636477281,3.259005147748446e-05,8.180912314659146,10.0
LQ heat distribution secondary_DN10,3.348801118597301,39.094062827731584,3.1969461752718864e-05,8.102646215246693,10.0
LQ heat distribution secondary_DN10,3.1853800319655785,42.41238747900683,3.040935591375254e-05,7.902469446554993,10.0
LQ heat distribution secondary_DN10,3.1061400237816796,39.40753630649041,2.965288805519503e-05,7.8035589159048975,10.0
LQ heat distribution secondary_DN10,3.063274377976586,39.96768651167711,2.924366947949008e-05,7.7495261472673205,10.0
LQ heat distribution secondary_DN10,2.9899859977591894,7.116467985821392,2.8544019071686772e-05,7.656261810813407,10.0
LQ heat distribution secondary_DN10,2.879029082876019,36.30368621636028,2.7484764514329535e-05,7.5128587679217596,10.0
LQ heat distribution secondary_DN10,2.790911202286259,29.66979292577392,2.6643543697243523e-05,7.3969930079739665,10.0
LQ heat distribution secondary_DN10,2.7056111441096338,40.48177707033897,2.5829223332788867e-05,7.283076777720116,10.0
LQ heat distribution secondary_DN10,2.704889503049824,24.3649915475415,2.5822334157993547e-05,7.2821054412149575,10.0
LQ heat distribution secondary_DN10,2.676004391224147,40.52331754899616,2.5546581300469185e-05,7.24311881948266,10.0
LQ heat distribution secondary_DN10,2.6735083509919937,41.09240521379451,2.552275275410018e-05,7.239740025743511,10.0
LQ heat distribution secondary_DN10,2.6615969693196053,34.86112767661528,2.5409040279900766e-05,7.223594279828973,10.0
LQ heat distribution secondary_DN10,2.6364287355481104,38.805804385000066,2.516877074508936e-05,7.189359768370655,10.0
LQ heat distribution secondary_DN10,2.6197296396809686,37.92657366310395,2.5009352168792064e-05,7.166554956939164,10.0
LQ heat distribution secondary_DN10,2.611369913053177,37.338343999018925,2.4929545709338203e-05,7.1551113502541535,10.0
LQ heat distribution secondary_DN10,2.5813600088934052,35.762420369297686,2.4643054977502674e-05,7.113879221729405,10.0
LQ heat distribution secondary_DN10,2.5805455366314,36.8602167792864,2.463527958597995e-05,7.112756845464642,10.0
LQ heat distribution secondary_DN15,10.228425311731396,35.483864666529186,9.764606502846202e-05,14.16076083373889,15.0
LQ heat distribution secondary_DN20,11.5343220726533,29.450981447958466,0.00011011285988213174,15.03758986704234,20.0
LQ heat distribution secondary_DN25,27.862399257620684,76.5649835667191,0.0002659894917195292,23.37176195758706,25.0
LQ heat distribution secondary_DN25,24.76745461053098,77.24609383530102,0.00023644348076879215,22.035498845508577,25.0
LQ heat distribution secondary_DN310,4826.359449212249,40.84884018238298,0.04607503054140572,307.60403671529633,310.0
LQ heat distribution secondary_DN55,128.9146054646454,5.0618209217671195,0.0012306883576577127,50.2728215584077,55.0
LQ heat distribution secondary_DN60,176.99406728822203,6.746835320583702,0.0016896808333004489,58.906274036554606,60.0
LQ heat distribution secondary_DN60,154.70641171938863,4.521061560112242,0.001476910851736407,55.07269829550059,60.0
LQ heat distribution secondary_DN70,215.85104398947274,7.768044908831713,0.0020606304915462793,65.0517936194143,70.0
LQ heat distribution secondary_DN85,351.7006379046164,12.985785510204796,0.0033575239895428776,83.03645056474821,85.0
LQ heat distribution secondary_DN95,439.3572183848844,24.530918839260675,0.00419434098696787,92.80921124257743,95.0
