name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Air-to-air heat pump,125.5158601452034,,,,
Geothermal heat supply,7160.313356691138,,,,
HQ to LQ heat conversion substation,6290.911998053427,,,,
Heat transmission main_DN375,7160.313356691138,69.33570375591154,0.06835621342903235,374.6693898888441,375.0
Heat transmission main_DN375,7155.751067384,154.82801488885883,0.06831265935450119,374.5500080659658,375.0
Heat transmission main_DN375,7145.563384004313,237.0817192109121,0.06821540223393138,374.28328861425007,375.0
Heat transmission main_DN375,7129.963406880235,481.7624435399594,0.06806647643799747,373.874503422072,375.0
Heat transmission main_DN375,7098.263438095306,136.64368094726734,0.06776385143766402,373.04245056802097,375.0
Heat transmission main_DN375,7089.272283888976,189.98281345411667,0.06767801702996636,372.80611494667545,375.0
Heat transmission main_DN375,7076.771414763695,82.33167654509468,0.0675586769905842,372.4772760646188,375.0
Heat transmission main_DN375,7071.353990447028,1.9063235198941504,0.06750695933600981,372.33467899154374,375.0
LQ heat distribution main_DN100,486.5350573748542,4.453879547518549,0.004644726084724145,97.66507056734937,100.0
LQ heat distribution main_DN100,486.30345563838324,4.460392022171053,0.00464251508962657,97.64182240457986,100.0
LQ heat distribution main_DN100,486.07151525323036,4.453877281152772,0.004640300861606017,97.61853469951147,100.0
LQ heat distribution main_DN100,485.8399136346104,4.417292799843074,0.0046380898676335125,97.59527546327415,100.0
LQ heat distribution main_DN100,485.61021440901857,4.4238165166152275,0.004635897034930965,97.57220180374115,100.0
LQ heat distribution main_DN100,485.3801759501546,4.417290599928839,0.004633700963724626,97.54908859787886,100.0
LQ heat distribution main_DN100,485.1504768389583,4.423814311936087,0.00463150813211416,97.52600402250242,100.0
LQ heat distribution main_DN100,484.9204384947376,4.12814617366532,0.004629312062002268,97.50287987691213,100.0
LQ heat distribution main_DN100,484.705774893707,4.131577680790134,0.004627262767481689,97.48129629896384,100.0
LQ heat distribution main_DN100,484.49093285430587,4.271009029933393,0.00462521176949218,97.45968999384657,100.0
LQ heat distribution main_DN100,484.26884038474935,4.259266162817925,0.004623091554985674,97.43734948871187,100.0
LQ heat distribution main_DN100,484.0473585442828,4.271009045330925,0.004620977169873822,97.41506530506398,100.0
LQ heat distribution main_DN100,483.8252660739256,4.941211493348401,0.004618856955359672,97.39271456357957,100.0
LQ heat distribution main_DN100,483.5683230762715,4.941211608710278,0.004616404038914286,97.36685016473152,100.0
LQ heat distribution main_DN100,483.3113800726186,4.941211725838737,0.004613951122411634,97.34097889286951,100.0
LQ heat distribution main_DN100,483.05443706287497,4.941211841906159,0.004611498205850835,97.31510074250268,100.0
LQ heat distribution main_DN100,482.7974940470958,4.952161577939521,0.004609045289232418,97.28921570814775,100.0
LQ heat distribution main_DN100,482.539981645043,4.941212076842961,0.004606586936945518,97.26326640070552,100.0
LQ heat distribution main_DN100,482.28303861704717,4.941212193266584,0.004604134020210474,97.23736756657988,100.0
LQ heat distribution main_DN100,482.0260955829973,4.941212308978434,0.004601681103417635,97.2114618319415,100.0
LQ heat distribution main_DN100,481.76915254293044,4.952162043843632,0.004599228186567355,97.18554919127594,100.0
LQ heat distribution main_DN100,481.5116401166506,4.941212542149279,0.0045967698340491706,97.15957219421594,100.0
LQ heat distribution main_DN100,481.2546970644588,4.941212659275012,0.004594316917083139,97.13364570956989,100.0
LQ heat distribution main_DN100,480.99775400617654,4.941212775697955,0.004591864000058964,97.10771230227819,100.0
LQ heat distribution main_DN100,480.74081094184027,4.9412128917660345,0.004589411082976996,97.08177196679678,100.0
LQ heat distribution main_DN100,480.4838678714684,4.437361510378081,0.0045869581658374075,97.05582469757238,100.0
LQ heat distribution main_DN100,480.25312507292875,4.426341161201599,0.004584755370624618,97.03251733656744,100.0
LQ heat distribution main_DN100,480.02295533254625,4.426341207853104,0.004582558046134093,97.00926228128134,100.0
LQ heat distribution main_DN100,479.7927855897379,4.300184255450085,0.00458036072162041,96.98600164971259,100.0
LQ heat distribution main_DN100,479.56917600845446,4.860227205582541,0.004578226023947059,96.96339863515036,100.0
LQ heat distribution main_DN100,479.3164441937642,4.849248803237536,0.004575813309725673,96.93784552791492,100.0
LQ heat distribution main_DN100,479.06428325599586,4.849248892499782,0.004573406045403302,96.91234342583842,100.0
LQ heat distribution main_DN100,478.81212231358586,4.848135077257599,0.004570998781036619,96.88683461074781,100.0
LQ heat distribution main_DN100,478.56001928956846,4.860227559315013,0.004568592069590152,96.86132493919767,100.0
LQ heat distribution main_DN100,478.30728745648406,4.849249158136665,0.004566179355193165,96.83574489480132,100.0
LQ heat distribution main_DN100,478.05512650026094,4.849249247752414,0.004563772090694615,96.81021589513676,100.0
LQ heat distribution main_DN100,477.8029655393778,4.849249334184835,0.004561364826151578,96.78468016118863,100.0
LQ heat distribution main_DN100,477.5508045740002,4.849249423447755,0.004558957561565634,96.75913768764197,100.0
LQ heat distribution main_DN100,477.2986436039809,4.860228001927274,0.0045565502969353786,96.73358846914311,100.0
LQ heat distribution main_DN100,477.04591174788067,4.849249600530742,0.00455413758231867,96.70797463508639,100.0
LQ heat distribution main_DN100,476.79375076865307,4.849249689792303,0.004551730317600507,96.68241189534663,100.0
LQ heat distribution main_DN100,476.54158978478387,4.849249778701024,0.004549323052838032,96.6568423945838,100.0
LQ heat distribution main_DN100,476.2894287962914,4.849249866904256,0.004546915788031422,96.63126612743272,100.0
LQ heat distribution main_DN100,476.0372678032124,4.860228442770789,0.0045445085231810255,96.60568308852291,100.0
LQ heat distribution main_DN100,475.78453592418833,4.8492500443386355,0.004542095808345473,96.58003533056757,100.0
LQ heat distribution main_DN100,475.5323749218827,4.849250132186287,0.004539688543406995,96.55443871662342,100.0
LQ heat distribution main_DN100,475.280213915009,4.8492502221568685,0.004537281278424907,96.52883531474488,100.0
LQ heat distribution main_DN100,475.02805290345685,4.236746815377673,0.004534874013398156,96.50322511951799,100.0
LQ heat distribution main_DN100,474.8077420690572,4.235560967739476,0.004532770807341835,96.48084415528994,100.0
LQ heat distribution main_DN100,474.58749289873475,4.247705478258214,0.004530668189964055,96.45846426459285,100.0
LQ heat distribution main_DN100,474.3666122138653,4.235561124668988,0.004528559543807783,96.43601498857808,100.0
LQ heat distribution main_DN100,474.14636303538254,4.236747135968019,0.004526456926352101,96.41362469113827,100.0
LQ heat distribution main_DN100,473.9260521843122,4.235561281621984,0.004524353720136632,96.39122292099947,100.0
LQ heat distribution main_DN100,473.70580299766783,2.9906191168215988,0.004522251102603034,96.36882221575719,100.0
LQ heat distribution main_DN100,473.5502908035931,2.990619125712966,0.004520766499318311,96.35300252654652,100.0
LQ heat distribution main_DN100,473.394778609056,2.6656068743240913,0.0045192818960291745,96.33718023951127,100.0
LQ heat distribution main_DN100,473.25616705159115,2.5513607256899773,0.004517958635337386,96.3230752843822,100.0
LQ heat distribution main_DN100,473.1234962938553,2.55334751425094,0.004516692088724156,96.30957292348106,100.0
LQ heat distribution main_DN100,472.99072222311423,2.794279282508554,0.004515424555829253,96.29605815258394,100.0
LQ heat distribution main_DN100,472.8454197004238,2.9353652417844103,0.004514037419574452,96.28126596505162,100.0
LQ heat distribution main_DN100,472.692780707851,3.4532675885465824,0.004512580245421012,96.2657244571465,100.0
LQ heat distribution main_DN100,472.51321079324657,4.523710274378444,0.004510865974159872,96.2474376642648,100.0
LQ heat distribution main_DN100,472.2779778589789,4.523711831755328,0.004508620313689536,96.22347707949122,100.0
LQ heat distribution main_DN100,472.04274484372763,4.523713389841937,0.004506374652446087,96.19951051856,100.0
LQ heat distribution main_DN100,471.80751174745586,4.820960614459234,0.004504128990429173,96.17553797699966,100.0
LQ heat distribution main_DN100,471.556821795504,4.814298475779613,0.004501735768930826,96.14998365248618,100.0
LQ heat distribution main_DN100,471.30647827476344,4.820962736699158,0.004499345854651679,96.1244578623308,100.0
LQ heat distribution main_DN100,471.05578821245507,4.82096379799673,0.004496952632099809,96.09888994349278,100.0
LQ heat distribution main_DN100,470.80509809495925,4.942426675203995,0.004494559409021091,96.07331521465323,100.0
LQ heat distribution main_DN100,470.54809190784863,4.942427934796452,0.004492105889335071,96.04708906807227,100.0
LQ heat distribution main_DN100,470.2910856552392,4.949024748042496,0.004489652369023763,96.02085575166572,100.0
LQ heat distribution main_DN100,470.033736368341,4.942430449562629,0.00448719557392211,95.9945802374534,100.0
LQ heat distribution main_DN100,469.77672998496377,4.980108334290087,0.0044847420523624225,95.9683325541982,100.0
LQ heat distribution main_DN100,469.5177643515807,2.263242810182575,0.0044822698267454,95.94187751249048,100.0
LQ heat distribution main_DN100,469.4000757254512,3.4448157283272116,0.004481146307641539,95.92985243456812,100.0
LQ heat distribution main_DN100,469.2209453075782,4.148424106645333,0.004479436232053252,95.9115465211573,100.0
LQ heat distribution main_DN100,469.0052272540326,4.14329946631739,0.004477376871160216,95.88949696129377,100.0
LQ heat distribution main_DN100,468.7897756817841,4.981149314466886,0.004475320054241376,95.86746957772581,100.0
LQ heat distribution main_DN100,468.5307559174318,4.981150650538384,0.0044728473118609245,95.84098115833886,100.0
LQ heat distribution main_DN100,468.2717360836038,4.9745895033329735,0.00447037456881722,95.81448540898126,100.0
LQ heat distribution main_DN100,468.0130574294305,4.981153324626376,0.004467905082858525,95.78801724522806,100.0
LQ heat distribution main_DN100,467.7540374565499,4.9778852150320825,0.00446543233848735,95.76150682733024,100.0
LQ heat distribution main_DN110,597.4666895969578,3.8695828000958827,0.005703739280161889,108.22785405860763,110.0
LQ heat distribution main_DN110,597.2654712913528,3.8629773049522043,0.005701818341683559,108.20962772090296,110.0
LQ heat distribution main_DN110,597.0645964714953,4.7640070045988985,0.005699900682305445,108.19142943348912,110.0
LQ heat distribution main_DN110,596.8168681072561,4.768222315734052,0.005697535733720822,108.16898222535603,110.0
LQ heat distribution main_DN110,596.568920546838,4.761526480588313,0.005695168692571246,108.14651048998422,110.0
LQ heat distribution main_DN110,596.3213211698474,4.7707031978650445,0.005692804975368471,108.12406565029241,110.0
LQ heat distribution main_DN110,596.0732446035584,4.761528406986335,0.0056904367026592685,108.10157287983273,110.0
LQ heat distribution main_DN110,595.8256451263951,4.76152936445248,0.005688072984500192,108.07911869884207,110.0
LQ heat distribution main_DN110,595.5780455994436,4.770706084189968,0.00568570926586581,108.05665984735464,110.0
LQ heat distribution main_DN110,595.3299688830657,4.761531290319862,0.005683340991723778,108.03415302935211,110.0
LQ heat distribution main_DN110,595.0823692559691,4.770708011815366,0.005680977272133356,108.01168481907244,110.0
LQ heat distribution main_DN110,594.8342924393547,4.761533216717901,0.005678608997034412,107.98916861839471,110.0
LQ heat distribution main_DN110,594.5866927120854,4.768230979670562,0.005676245276487689,107.96669103762231,110.0
LQ heat distribution main_DN110,594.3387447011426,4.764017576564541,0.00567387823103716,107.94417714852331,110.0
LQ heat distribution main_DN110,594.0910157871612,4.761536098991068,0.005671513277204402,107.92167846314233,110.0
LQ heat distribution main_DN110,593.8434159100136,4.768233868651704,0.00566914955522686,107.89918680919163,110.0
LQ heat distribution main_DN110,593.5954677488437,4.560762277767855,0.005666782508342183,107.87665881829136,110.0
LQ heat distribution main_DN110,593.3583081103998,4.551397388004873,0.0056645184545145565,107.85510664454661,110.0
LQ heat distribution main_DN110,593.1216354462235,4.558062396742677,0.005662259049605952,107.83359443091783,110.0
LQ heat distribution main_DN110,592.884616201593,4.558063343430509,0.005659996336053393,107.81204641321554,110.0
LQ heat distribution main_DN110,592.6475969077346,4.558064288880411,0.00565773362203088,107.79049408344831,110.0
LQ heat distribution main_DN110,592.4105775647129,4.08490399408698,0.005655470907539025,107.76893743903491,110.0
LQ heat distribution main_DN110,592.1981625570204,4.09159077726329,0.005653443079303298,107.74961486704831,110.0
LQ heat distribution main_DN110,591.9853998366027,4.091591503028646,0.005651411931614346,107.73025719075547,110.0
LQ heat distribution main_DN110,591.7726370784452,4.091592228087228,0.005649380783565109,107.71089603208911,110.0
LQ heat distribution main_DN110,591.5598742825847,4.091592953852508,0.00564734963515594,107.69153138917443,110.0
LQ heat distribution main_DN110,591.3471114489844,4.786113027346382,0.005645318486386486,107.67216326012814,110.0
LQ heat distribution main_DN110,591.0982335715623,4.795433386104115,0.005642942563928996,107.64950310077869,110.0
LQ heat distribution main_DN110,590.8488710354849,4.786115089120553,0.005640562014658567,107.62679402869006,110.0
LQ heat distribution main_DN110,590.5999930508506,4.78876679074593,0.0056381860911775715,107.60412430534929,110.0
LQ heat distribution main_DN110,590.3509771777318,4.795436487841688,0.005635808851338729,107.58143724109449,110.0
LQ heat distribution main_DN110,590.101614480364,4.786118187161659,0.005633428300528535,107.55871378343545,110.0
LQ heat distribution main_DN110,589.8527363346316,4.795438552257995,0.00563105237550961,107.53602969338074,110.0
LQ heat distribution main_DN110,589.6033735299142,4.786120249997351,0.005628671823674598,107.51329662882875,110.0
LQ heat distribution main_DN110,589.3544952769143,4.788771949138995,0.005626295897631641,107.49060294446316,110.0
LQ heat distribution main_DN110,589.1054791355591,4.792794669537832,0.005623918655232068,107.46789189075953,110.0
LQ heat distribution main_DN110,588.8562538127431,4.788774009673365,0.005621539415873443,107.44515695248585,110.0
LQ heat distribution main_DN110,588.6072375642401,4.792796735724802,0.005619162172450979,107.4224362808973,110.0
LQ heat distribution main_DN110,588.3580121339825,4.788776071621264,0.005616782932066658,107.39969171053237,110.0
LQ heat distribution main_DN110,588.1089957782582,4.78612643744295,0.005614405687620603,107.37696140883509,110.0
LQ heat distribution main_DN110,587.8601172035112,4.795446809390436,0.005612029758506073,107.35423887510149,110.0
LQ heat distribution main_DN110,587.610753969423,4.786128499040544,0.005609649202572057,107.33146726760722,110.0
LQ heat distribution main_DN110,587.3618752874728,4.406677860653087,0.005607273272434108,107.30873509073541,110.0
LQ heat distribution main_DN110,587.1327280387188,4.40085785920334,0.00560508570920018,107.28780089225491,110.0
LQ heat distribution main_DN135,929.6123724424897,3.7054048759045033,0.008874581121169352,134.9998066093772,135.0
LQ heat distribution main_DN135,929.4196913889426,3.705405185392674,0.008872741683903987,134.9858151578051,135.0
LQ heat distribution main_DN135,929.2270103193022,4.80025525251216,0.008870902246484985,134.97182225468202,135.0
LQ heat distribution main_DN135,928.9773970461715,4.91517310949138,0.008868519303543404,134.95369265835888,135.0
LQ heat distribution main_DN135,928.7218080444779,4.923861820625236,0.008866079313073776,134.93512651643488,135.0
LQ heat distribution main_DN135,928.4657672298055,4.92193713615235,0.008863635009353752,134.91652499283506,135.0
LQ heat distribution main_DN135,928.2098264987255,4.921936327638795,0.008861191661085685,134.8979281768481,135.0
LQ heat distribution main_DN135,927.9538858096884,4.9170963822762905,0.008858748313218982,134.87932879983526,135.0
LQ heat distribution main_DN310,4837.020114043956,3.2247686652328764,0.04617680299803299,307.9435736607225,310.0
LQ heat distribution main_DN310,4836.852426073364,3.2247687031217143,0.04617520215821827,307.93823577921074,310.0
LQ heat distribution main_DN310,4836.684738100802,2.591714694994044,0.046173601318384744,307.9328978051065,310.0
LQ heat distribution main_DN310,4836.5499689366625,2.5807763781405644,0.046172314739252145,307.9286076610733,310.0
LQ heat distribution main_DN310,4836.415768564999,4.4694463767863715,0.04617103359011932,307.9243355641736,310.0
LQ heat distribution main_DN310,4836.183357353406,4.469446359864651,0.046168814867335616,307.9169369108002,310.0
LQ heat distribution main_DN310,4835.950946142693,1.702950695137826,0.04616659614456032,307.9095380796751,310.0
LQ heat distribution main_DN310,4835.862392706546,4.863641707605073,0.04616575076569496,307.9067189265502,310.0
LQ heat distribution main_DN310,4835.609483337751,4.874638652142858,0.04616333635644631,307.898667259051,310.0
LQ heat distribution main_DN310,4835.35600212784,4.8636418558657315,0.04616091648809394,307.89059717504233,310.0
LQ heat distribution main_DN310,4835.103092751335,4.863641928416808,0.046158502078771695,307.88254508568565,310.0
LQ heat distribution main_DN310,4834.850183371057,4.874638873580555,0.04615608766941343,307.8744927856161,310.0
LQ heat distribution main_DN310,4834.596702149631,4.863642076676093,0.04615366780095113,307.8664220675567,310.0
LQ heat distribution main_DN310,4834.343792761643,4.863642150641727,0.046151253391519265,307.85836934553026,310.0
LQ heat distribution main_DN310,4834.0908833698095,4.874639095725875,0.04614883898205069,307.8503164127389,310.0
LQ heat distribution main_DN310,4833.837402136832,4.8636422974878295,0.04614641911347811,307.8422450604784,310.0
LQ heat distribution main_DN310,4833.584492737363,4.864694533127078,0.04614400470393664,307.8341917056331,310.0
LQ heat distribution main_DN310,4833.33152862164,4.874639315042041,0.0461415897720443,307.82613639770625,310.0
LQ heat distribution main_DN310,4833.078047377258,4.863642521127957,0.04613916990336285,307.818064411054,310.0
LQ heat distribution main_DN310,4832.82513796616,2.145627439037658,0.04613675549371035,307.81001042319053,310.0
LQ heat distribution main_DN310,4832.71356533933,3.8538835992789697,0.04613569036123465,307.806457287223,310.0
LQ heat distribution main_DN310,4832.513163392167,3.8639566749975223,0.046133777216154345,307.8000751944242,310.0
LQ heat distribution main_DN310,4832.312237645067,3.853883668721221,0.0461318590705973,307.7936762875993,310.0
LQ heat distribution main_DN310,4832.111835694294,4.358330896347719,0.04612994592548252,307.78729392966636,310.0
LQ heat distribution main_DN310,4831.885202487684,4.358330958526858,0.04612778236265092,307.78007600490906,310.0
LQ heat distribution main_DN310,4831.658569277841,4.35939695603647,0.04612561879978846,307.77285791077327,310.0
LQ heat distribution main_DN310,4831.431880636127,4.358331081476799,0.046123454707743455,307.76563788182517,310.0
LQ heat distribution main_DN310,4831.20524741989,4.347338235359712,0.04612129114481995,307.7584194488573,310.0
LQ heat distribution main_DN310,4830.979185831651,4.358331205863314,0.04611913303896564,307.7512190539861,310.0
LQ heat distribution main_DN310,4830.752552608947,4.358331265215406,0.046116969475980395,307.7440002826047,310.0
LQ heat distribution main_DN310,4830.525919383155,3.5933796936658946,0.046114805912965684,307.7367813417898,310.0
LQ heat distribution main_DN310,4830.339063639085,3.746961711392565,0.04611302208724664,307.73082930444366,310.0
LQ heat distribution main_DN310,4830.144221630093,4.043034579596747,0.046111162020335016,307.72462275280463,310.0
LQ heat distribution main_DN310,4829.933983831954,4.036443940698809,0.04610915497691603,307.71792563899675,310.0
LQ heat distribution main_DN310,4829.724088747037,4.036444785772638,0.04610715120522231,307.71123929689855,310.0
LQ heat distribution main_DN310,4829.514193618177,4.186123567754728,0.04610514743310909,307.70455280810796,310.0
LQ heat distribution main_DN310,4829.296515192654,4.1842584600855615,0.04610306935744777,307.6976182185551,310.0
LQ heat distribution main_DN310,4829.078933752729,4.196831224210895,0.04610099220766329,307.69068656249175,310.0
LQ heat distribution main_DN310,4828.860698529071,4.186124247652089,0.04609890881650664,307.68373392148254,310.0
LQ heat distribution main_DN310,4828.6430200681925,1.2795741068265516,0.046096830740507806,307.6767988615756,310.0
LQ heat distribution main_DN310,4828.5764822146375,1.6962900285146958,0.046096195534268615,307.67467898812197,310.0
LQ heat distribution main_DN310,4828.488275133155,1.4240555002267525,0.0460953534618917,307.67186871789806,310.0
LQ heat distribution main_DN310,4828.4142242471435,1.8950796224633097,0.0460946465321923,307.6695094430553,310.0
LQ heat distribution main_DN310,4828.315680106775,4.905615617287869,0.04609370577667566,307.66636978056823,310.0
LQ heat distribution main_DN310,4828.060588094676,4.905616903995185,0.046091270530736764,307.6582422807146,310.0
LQ heat distribution main_DN310,4827.805496015668,4.90237413488369,0.04608883528415912,307.6501145640168,310.0
LQ heat distribution main_DN310,4827.550572560654,4.905619472487074,0.04608640164735708,307.64199200548234,310.0
LQ heat distribution main_DN310,4827.295480348084,4.905620760078422,0.046083966399504385,307.63386385519493,310.0
LQ heat distribution main_DN310,4827.04038806856,4.90237799203459,0.0460815311510125,307.6257354880104,310.0
LQ heat distribution main_DN310,4826.785464412974,4.905623327862926,0.04607909751229569,307.6176122793617,310.0
LQ heat distribution main_DN310,4826.530371999925,4.912192599515956,0.046076662262529114,307.6094834784856,310.0
LQ heat distribution main_DN355,6364.105698923478,0.12543923220525138,0.060755185669913864,353.22455834383294,355.0
LQ heat distribution main_DN60,180.09595749525914,4.771443941754946,0.0017192931503127364,59.42020982322635,60.0
LQ heat distribution main_DN60,179.84784241028788,4.768291539853079,0.0017169245098834166,59.37926461844051,60.0
LQ heat distribution main_DN60,179.59989125021553,4.774881934330315,0.0017145574343695993,59.33831823996054,60.0
LQ heat distribution main_DN60,179.35159738963037,4.771447495866401,0.0017121870872518412,59.29728693508012,60.0
LQ heat distribution main_DN60,179.10348211984532,4.768295096268896,0.0017098184450581892,59.25625676186865,60.0
LQ heat distribution main_DN60,178.85553077483934,4.7814755009288055,0.001707451367778896,59.21522529487628,60.0
LQ heat distribution main_DN60,178.60689404879105,4.774886681573358,0.001705077747482492,59.17405184029438,60.0
LQ heat distribution main_DN60,178.35859994134924,4.7846227739366025,0.0017027073980081073,59.13290651297836,60.0
LQ heat distribution main_DN60,178.10979955710454,4.774889059335511,0.0017003322153422867,59.09164855245353,60.0
LQ heat distribution main_DN60,177.86150532601908,4.781480254871975,0.001697961864687533,59.05044578745749,60.0
LQ heat distribution main_DN60,177.61286835276573,4.781481440756293,0.0016955882420311764,59.009157317537756,60.0
LQ heat distribution main_DN70,222.66493078472064,4.785678789348194,0.0021256795301643973,66.07057855343848,70.0
LQ heat distribution main_DN70,222.41607548767453,4.797803344804017,0.002123303823271356,66.0336472550224,70.0
LQ heat distribution main_DN70,222.1665897137447,4.786836961000562,0.002120922097505916,65.99660164573456,70.0
LQ heat distribution main_DN70,221.91767419177268,4.785679070439533,0.0021185458156732476,65.95961997690256,70.0
LQ heat distribution main_DN70,221.66881888010982,4.797803630404427,0.0021161701086406665,65.9226265149189,70.0
LQ heat distribution main_DN70,221.41933309132878,4.786837248096837,0.002113788382733449,65.8855184795519,70.0
LQ heat distribution main_DN70,221.17041755442776,4.797803822919465,0.0021114121007582603,65.84847442225464,70.0
LQ heat distribution main_DN70,220.92093175563593,4.785679445685334,0.0021090303747554745,65.81132457439185,70.0
LQ heat distribution main_DN70,220.6720764244603,4.7868375359000455,0.002106654667536614,65.7742477036529,70.0
LQ heat distribution main_DN70,220.42316087259348,4.79780411064276,0.0021042783854185536,65.7371409410771,70.0
LQ heat distribution main_DN70,220.17367505884008,4.786837728112623,0.0021018966592729364,65.69992813779436,70.0
LQ heat distribution main_DN70,219.92475949697823,4.785679822723396,0.002099520377059458,65.66277937493156,70.0
LQ heat distribution main_DN70,219.67590414619661,4.797804395184133,0.002097144669653428,65.62561857691023,70.0
LQ heat distribution main_DN70,219.42641831764703,4.786838017683828,0.002094762943366559,65.58834249709574,70.0
LQ heat distribution main_DN70,219.17750274072748,4.7966492260435825,0.0020923866610093314,65.55113049483376,70.0
LQ heat distribution main_DN70,218.9280769809732,4.786838209188752,0.002090005508171582,65.51382102050715,70.0
LQ heat distribution main_DN70,218.6791613940954,3.9512338892382823,0.0020876292257192876,65.47656666431284,70.0
LQ heat distribution main_DN70,218.473697231855,4.0839735479040105,0.002085667754003389,65.44579955934091,70.0
LQ heat distribution main_DN70,218.261330607364,4.072969716861248,0.0020836403876597995,65.41398364086503,70.0
LQ heat distribution main_DN70,218.0495361820872,4.073994592913824,0.002081618483838541,65.3822380274308,70.0
LQ heat distribution main_DN70,217.8376884632557,4.083973689891913,0.002079596071248264,65.35046899884983,70.0
LQ heat distribution main_DN70,217.6253218313813,4.30251033786083,0.002077568704834189,65.31860664489723,70.0
LQ heat distribution main_DN70,217.40159129381254,4.313474059508588,0.0020754328524468977,65.28502249043987,70.0
LQ heat distribution main_DN70,217.1772906427181,4.3036889251192205,0.0020732915574483827,65.2513354048101,70.0
LQ heat distribution main_DN70,216.9534988186119,4.313474216516194,0.0020711551199867487,65.21770739716064,70.0
LQ heat distribution main_DN70,216.72919815935307,4.302510655862276,0.0020690138249102917,65.1839855218702,70.0
LQ heat distribution main_DN70,216.50546760524824,4.313474377060551,0.0020668779723651384,65.15033196951204,70.0
LQ heat distribution main_DN80,312.41594744951954,4.98115598654325,0.0029824911451028116,78.26161325517249,80.0
LQ heat distribution main_DN80,312.1569273382193,4.974594831755282,0.002980018399410208,78.22916367095584,80.0
LQ heat distribution main_DN80,311.89824840696804,4.981158660277743,0.0029775489108063774,78.19674339005007,80.0
LQ heat distribution main_DN80,311.6392281566336,4.977890555113003,0.002975076163786478,78.16426685793577,80.0
LQ heat distribution main_DN80,311.3803778477677,4.974598824807768,0.0029726050391195007,78.13179814743518,80.0
LQ heat distribution main_DN80,311.1216987088777,4.981162659503654,0.0029701355485334388,78.09933742249652,80.0
LQ heat distribution main_DN80,310.86267825058354,4.768283235495485,0.0029676627995282438,78.06682034248092,80.0
LQ heat distribution main_DN80,310.6147275223378,4.778022865067375,0.002965295728136876,78.03568024801962,80.0
LQ heat distribution main_DN80,310.3662703333543,4.768285609023508,0.002962923821798132,78.00446407770748,80.0
LQ heat distribution main_DN80,310.1183194816851,4.768286791381564,0.0029605567492284974,77.97329906459403,80.0
LQ heat distribution main_DN80,309.87036856853325,4.771441568761122,0.0029581896760719163,77.94212158247635,80.0
LQ heat distribution main_DN80,309.62225360695766,4.774878372092898,0.002955821036820598,77.9109109841954,80.0
LQ heat distribution main_DN85,364.2389526453195,2.9450713130495605,0.0034772215049672507,84.5036354049799,85.0
LQ heat distribution main_DN85,364.0858089370409,4.3834138561878255,0.00347575951252545,84.48586882543384,85.0
LQ heat distribution main_DN85,363.8578714165191,4.3834153191220695,0.003473583498009729,84.45941831021075,85.0
LQ heat distribution main_DN85,363.62993381992476,4.38341678311618,0.003471407482767778,84.43295949994008,85.0
LQ heat distribution main_DN85,363.40199614720274,4.383418247111708,0.0034692314667990713,84.40649238681468,85.0
LQ heat distribution main_DN85,363.17405839835294,3.758822958927392,0.003467055450103608,84.38001696302159,85.0
LQ heat distribution main_DN85,362.9785996044887,3.764468473542281,0.003465189495030918,84.35730741693848,85.0
LQ heat distribution main_DN85,362.78284724386447,4.508999100160904,0.003463320737411594,84.33455763355875,85.0
LQ heat distribution main_DN85,362.5483792906561,4.5089999849723945,0.0034610823798630654,84.30730035381261,85.0
LQ heat distribution main_DN85,362.31391129143753,4.5115673847144375,0.003458844021875299,84.28003425335018,85.0
LQ heat distribution main_DN85,362.0793097874324,4.509001764117029,0.00345660438937883,84.25274379625392,85.0
LQ heat distribution main_DN85,361.84484169569834,4.509002649105141,0.00345436603050786,84.22546002356623,85.0
LQ heat distribution main_DN85,361.61037355794485,4.509003533739225,0.0034521276711975643,84.19816740442334,85.0
LQ heat distribution main_DN85,361.37590537419044,4.511570931708259,0.003449889311448119,84.17086593022195,85.0
LQ heat distribution main_DN85,361.1413036857416,4.509005312530484,0.003447649677190851,84.14354004484673,85.0
LQ heat distribution main_DN85,360.90683540949004,4.509006197695313,0.0034454113165583774,84.11622082954887,85.0
LQ heat distribution main_DN85,360.67236708720986,4.792827646505629,0.0034431729554864903,84.08889273328403,85.0
LQ heat distribution main_DN85,360.42314004959155,4.799501637320138,0.003440793699757437,84.05983471665628,85.0
LQ heat distribution main_DN85,360.1735659644509,4.796883733012545,0.0034384111309255457,84.03072616754596,85.0
LQ heat distribution main_DN85,359.92412801033424,4.099581269937743,0.0034360298616738353,84.00162341724288,85.0
LQ heat distribution main_DN85,359.7109497842975,4.102486032467117,0.003433994747344129,83.97674321608123,85.0
LQ heat distribution main_DN85,359.4976205106092,4.102486560382359,0.0034319581910320683,83.95183800462317,85.0
LQ heat distribution main_DN85,359.2842912094693,4.089499003154962,0.003429921634457941,83.92692539936841,85.0
LQ heat distribution main_DN85,359.0716372613052,2.5734651873945453,0.0034278915251675915,83.90208429978505,85.0
LQ heat distribution main_DN85,358.9378170715607,4.9728556843353875,0.0034266140054564267,83.88644836815624,85.0
LQ heat distribution main_DN85,358.67922857597523,4.974065055750733,0.003424145380200241,83.85622589263554,85.0
LQ heat distribution main_DN85,358.4205771930762,4.972855911544926,0.0034216761545878397,83.82598516683991,85.0
LQ heat distribution main_DN85,358.16198868567585,4.9740652879073295,0.0034192075292188624,83.79574088277404,85.0
LQ heat distribution main_DN85,357.90333729070466,4.972856139112749,0.003416738303491214,83.76547831947764,85.0
LQ heat distribution main_DN85,357.6447487714708,4.974065520417435,0.003414269678009268,83.73521217958805,85.0
LQ heat distribution main_DN85,357.38609736440907,4.972856366322999,0.0034118004521661964,83.70492773141535,85.0
LQ heat distribution main_DN85,357.12750883336025,4.97406575151086,0.0034093318265714582,83.67463968825672,85.0
LQ heat distribution main_DN85,356.8688574142817,4.972856593888745,0.003406862600613668,83.64433330767146,85.0
LQ heat distribution main_DN85,356.6102688713995,4.974065985436209,0.003404393974905962,83.61402331362225,85.0
LQ heat distribution main_DN85,356.3516174401568,4.972856820393359,0.003401924748832046,83.58369495288981,85.0
LQ heat distribution main_DN85,356.0930288854964,4.974066217592846,0.0033994561230118988,83.55336296016429,85.0
LQ heat distribution main_DN85,355.83437744218156,4.961903201730141,0.0033969868968227357,83.52301257140486,85.0
LQ heat distribution main_DN85,355.5763584756916,4.972857161770816,0.003394523708598488,83.49272540581832,85.0
LQ heat distribution main_DN85,355.31776990327955,4.974066564263573,0.003392055082608874,83.46236035075079,85.0
LQ heat distribution main_DN85,355.05911844193787,4.427608597313743,0.0033895858562476167,83.43197685549144,85.0
LQ heat distribution main_DN85,354.82888279487753,4.4276079730690405,0.0033873879025763964,83.40492202267984,85.0
LQ heat distribution main_DN85,354.59864718027796,4.436211707500518,0.003385189949215064,83.3778584148078,85.0
LQ heat distribution main_DN85,354.3679641714879,4.427606715940768,0.0033829877247874745,83.35073340383113,85.0
LQ heat distribution main_DN85,354.13772862225903,4.429437211103951,0.0033807897720502054,83.32365220313224,85.0
LQ heat distribution main_DN85,353.9073978872816,4.427605458282144,0.00337859091061844,83.29655099627166,85.0
LQ heat distribution main_DN85,353.67716240345095,4.43438086592273,0.0033763929585054983,83.26945218186935,85.0
LQ heat distribution main_DN85,353.44657459842296,4.7978054235714,0.0033741916429443717,83.24230305706739,85.0
LQ heat distribution main_DN85,353.1970887163972,4.796649948016012,0.0033718099161469902,83.21291891954328,85.0
LQ heat distribution main_DN85,352.94766291910037,4.807619697678411,0.0033694287629508386,83.18353148268464,85.0
LQ heat distribution main_DN85,352.69766669482107,4.79664976014674,0.0033670421641510363,83.15406641646074,85.0
LQ heat distribution main_DN85,352.44824090729344,4.79664966672951,0.0033646610110481473,83.12465817436481,85.0
LQ heat distribution main_DN85,352.1988151246235,4.796649572957391,0.0033622798579916323,83.0952395249695,85.0
LQ heat distribution main_DN85,351.9493893468297,4.79780484825856,0.003359898704981668,83.06581045721947,85.0
LQ heat distribution main_DN95,441.16313942295574,5.005192596082231,0.00421158128327404,92.99975577258056,95.0
LQ heat distribution main_DN95,440.9028694079595,4.994210596733353,0.004209096605326582,92.97231850874144,95.0
LQ heat distribution main_DN95,440.64317045692934,5.0051927769620015,0.004206617379063765,92.94493337276657,95.0
LQ heat distribution main_DN95,440.3829004325273,4.994210780501628,0.004204132701026514,92.91747991963005,95.0
LQ heat distribution main_DN95,440.12320147194123,5.004094946487154,0.00420165347467247,92.89007861555864,95.0
LQ heat distribution main_DN95,439.8629885347239,4.994210961083844,0.004199169341620276,92.86261497146978,95.0
LQ heat distribution main_DN95,439.60328956474757,5.005193139433326,0.004196690115176588,92.83519747243045,95.0
LQ heat distribution main_DN95,439.343019521497,4.994211143080585,0.004194205436959399,92.8077115563274,95.0
LQ heat distribution secondary_DN310,4826.27493798475,37.934659923792,0.04607422375164439,307.60134357683444,310.0
LQ heat distribution secondary_DN55,129.2780024363497,17.592750980536145,0.0012341575411584699,50.34362864252934,55.0
LQ heat distribution secondary_DN60,177.3642313178464,19.511112204182286,0.001693214618786123,58.967839927755776,60.0
LQ heat distribution secondary_DN60,155.07923997584868,17.37720833459769,0.0014804700713684838,55.13901843790431,60.0
LQ heat distribution secondary_DN70,216.2811669376411,22.59987070774124,0.0020647366772089844,65.11657520130859,70.0
LQ heat distribution secondary_DN85,351.6999034947203,12.960461031026837,0.0033575169784698833,83.03636386768784,85.0
LQ heat distribution secondary_DN95,439.0833205420568,15.086165638311465,0.0041917262104253636,92.78027783178192,95.0
LV electricity distribution main,24.559617800107283,6.918626234484104,,,
LV electricity distribution main,15.604177616075274,4.721465480326882,,,
LV electricity distribution main,15.602403276303683,4.719958093976321,,,
LV electricity distribution main,15.60062990620349,4.719958681818296,,,
LV electricity distribution main,15.59885693893653,4.719959270721314,,,
LV electricity distribution main,15.597084374365163,4.721467843776831,,,
LV electricity distribution main,15.595311646291293,4.719960458047039,,,
LV electricity distribution main,12.054142520849341,5.005194592551909,,,
LV electricity distribution main,12.053020012209053,4.9942124206570435,,,
LV electricity distribution main,12.051900174642158,5.005194411314558,,,
LV electricity distribution main,12.05077808358934,4.9942122397207,,,
LV electricity distribution main,12.049658662577567,5.004096190119027,,,
LV electricity distribution main,12.048537234906323,4.9942120573670445,,,
LV electricity distribution main,8.949001274903342,3.9916623886602887,,,
LV electricity distribution main,8.948507837555079,3.9849498338318288,,,
LV electricity distribution main,8.459157284910063,3.991661097737642,,,
LV electricity distribution main,8.088257409287023,3.987324532240744,,,
LV electricity distribution main,8.087854761568266,4.793536178192945,,,
LV electricity distribution main,7.712161756681776,4.786775200672119,,,
LV electricity distribution main,7.235666290810305,4.795509984082555,,,
LV electricity distribution main,6.858938121020915,9.033688831492789,,,
LV electricity distribution main,6.858282167910113,4.427606715940768,,,
LV electricity distribution main,6.857960701209868,4.436211707500518,,,
LV electricity distribution main,6.857638639994789,4.4276079730690405,,,
LV electricity distribution main,6.857317233525514,4.427608597313743,,,
LV electricity distribution main,6.856995857136421,4.458340273372233,,,
LV electricity distribution main,6.856672280640421,4.459392971967656,,,
LV electricity distribution main,6.856348658292805,4.459393035466983,,,
LV electricity distribution main,6.856025066487181,4.458340458924633,,,
LV electricity distribution main,6.8557015815886775,4.448399524031385,,,
LV electricity distribution main,6.855378848364597,4.458340582061629,,,
LV electricity distribution main,5.634166128879724,4.994211966002067,,,
LV electricity distribution main,5.633921411107333,5.005193958920437,,,
LV electricity distribution main,5.633676176564879,3.4335601919978433,,,
LV electricity distribution main,5.6335079558556105,4.658360135195946,,,
LV electricity distribution main,5.633279746907823,4.6671431734183715,,,
LV electricity distribution main,5.633051126244534,4.681225231692803,,,
LV electricity distribution main,5.632821834437305,4.692200993321281,,,
LV electricity distribution main,4.971806112485363,4.697953462698876,,,
LV electricity distribution main,4.97162685275818,4.710093386062717,,,
LV electricity distribution main,4.971447142800852,4.708916419266222,,,
LV electricity distribution main,4.971267490734576,4.699132791994911,,,
LV electricity distribution main,4.971088224857522,4.708916228369016,,,
LV electricity distribution main,4.970908598736926,4.708916133464478,,,
LV electricity distribution main,4.970728985600527,4.699132499052634,,,
LV electricity distribution main,4.970549758568559,4.7089159457504985,,,
LV electricity distribution main,3.539397365975338,2.5729288742218284,,,
LV electricity distribution main,3.5393476093190595,2.5738912112038066,,,
LV electricity distribution main,3.5392978354525706,2.77801524684041,,,
LV electricity distribution main,3.5392441158695442,2.7900296024701143,,,
LV electricity distribution main,3.462216627714739,4.459393290899515,,,
LV electricity distribution main,3.462134111267584,4.458340706232938,,,
LV electricity distribution main,3.4620516182287164,4.975401221249526,,,
LV electricity distribution main,3.4619595628729654,3.2172828419089776,,,
LV electricity distribution main,3.4619000384408767,3.217283446979962,,,
LV electricity distribution main,3.4618405160444503,3.3944632950719145,,,
LV electricity distribution main,3.4617777179531366,3.3834138155235283,,,
LV electricity distribution main,3.4617151265423445,3.1058730239633694,,,
LV electricity distribution main,3.4616576714003195,3.1126776938325103,,,
LV electricity distribution main,3.461600092295109,3.3504486461618446,,,
LV electricity distribution main,3.4615381170614534,3.3504482372429014,,,
LV electricity distribution main,3.4614761440544655,4.667662904331357,,,
LV electricity distribution main,3.461389810926452,4.670633223360044,,,
LV electricity distribution main,2.630345485393994,4.667660412843402,,,
LV electricity distribution main,2.300149519977804,4.708915848370282,,,
LV electricity distribution main,2.3001110611969495,4.699132208585322,,,
LV electricity distribution main,2.3000726836019947,4.708915660656324,,,
LV electricity distribution main,2.3000342273920147,4.710092414687575,,,
LV electricity distribution main,2.299995762858413,4.697952320946302,,,
LV electricity distribution main,2.2223103539190023,3.59585837206827,,,
LV electricity distribution main,2.2222829395500665,3.58907690823352,,,
LV electricity distribution main,2.222255577555957,3.5958591691305806,,,
LV electricity distribution main,2.222228164532351,3.753263495131713,,,
LV electricity distribution main,1.7999640478454317,4.664116893047258,,,
LV electricity distribution main,1.3168798116859668,4.28234232899912,,,
LV electricity distribution main,1.3168683475040137,4.114995071540879,,,
LV electricity distribution main,1.3168573315087129,4.114995116009744,,,
LV electricity distribution main,1.316846315697595,4.126006979142105,,,
LV electricity distribution main,1.3168352705930866,4.114995204569355,,,
LV electricity distribution main,1.3168242551508145,4.114015025430319,,,
LV electricity distribution main,1.3168132425165868,4.272143695488244,,,
LV electricity distribution main,1.3168018067929834,3.0981811480146297,,,
LV electricity distribution main,1.3167935136503512,3.100137137543332,,,
LV electricity distribution main,1.3167852153765602,3.6929438833529833,,,
LV electricity distribution main,1.316775330459221,3.6929445627047643,,,
LV electricity distribution main,1.316765445688471,3.695944470403399,,,
LV electricity distribution main,1.3167555530366224,4.766655279491616,,,
LV electricity distribution main,1.3167427947422923,4.766656403871916,,,
LV electricity distribution main,1.3167300366921841,4.769630508040334,,,
LV electricity distribution main,1.3167172709293604,4.766658662330527,,,
LV electricity distribution main,1.3167045133678037,4.769632764373652,,,
LV electricity distribution main,1.3166917480938316,4.76666092096516,,,
LV electricity distribution main,0.9730782313150151,4.674166815889374,,,
LV electricity distribution main,0.9367079093083853,4.76963502247402,,,
LV electricity distribution main,0.5537845487539476,4.766663178540119,,,
LV electricity distribution secondary,6.413252101292196,43.323293533306064,,,
LV electricity distribution secondary,5.632592023777628,15.573749635057021,,,
LV electricity distribution secondary,2.670220651391484,14.515035332809969,,,
LV electricity distribution secondary,2.299957398745627,13.360052779731499,,,
LV electricity distribution secondary,1.0882715005621386,10.560985822857631,,,
LV electricity distribution secondary,0.9730713989573366,21.833073740787462,,,
LV electricity distribution secondary,0.8309579417772137,23.225439422200523,,,
LV electricity distribution secondary,0.8303315852312491,22.517168351491048,,,
LV electricity distribution secondary,0.8268624893202917,23.635846205931006,,,
LV electricity distribution secondary,0.8161138577100583,18.713054860249304,,,
LV electricity distribution secondary,0.7925409278339839,23.210572755268778,,,
LV electricity distribution secondary,0.6959125106109582,13.916496811707177,,,
LV electricity distribution secondary,0.6195224922200617,11.919604070540892,,,
LV electricity distribution secondary,0.5537822920761062,29.50521553595331,,,
LV electricity distribution secondary,0.4995844689704327,21.49567087077125,,,
LV electricity distribution secondary,0.4908336959830722,8.949059329828863,,,
LV electricity distribution secondary,0.4888579993104448,7.59109838429847,,,
LV electricity distribution secondary,0.48262784011353116,16.79269968240184,,,
LV electricity distribution secondary,0.47605600241563917,8.96124543599358,,,
LV electricity distribution secondary,0.4565612447619032,17.710994132961012,,,
LV electricity distribution secondary,0.4126593981026718,12.672929607559142,,,
LV electricity distribution secondary,0.3860657154839442,14.172629569923117,,,
LV electricity distribution secondary,0.38291690007866513,30.916623428213246,,,
LV electricity distribution secondary,0.38214545465729743,26.483884066835042,,,
LV electricity distribution secondary,0.37997108171241245,28.405236681047295,,,
LV electricity distribution secondary,0.37790464515085076,21.920697796291172,,,
LV electricity distribution secondary,0.37776723000644546,9.65901300039925,,,
LV electricity distribution secondary,0.37520900229503057,9.003462698836893,,,
LV electricity distribution secondary,0.3704589761707452,8.619872008057964,,,
Low-voltage electricity supply,31.4185559211282,,,,
