name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,6553.200769811618,,,,
HQ to LQ heat conversion substation,5731.1043759161375,,,,
Heat transmission main_DN360,6553.200769811618,69.33570375591154,0.0625603892106121,358.4337826932125,360.0
Heat transmission main_DN360,6548.638480504479,154.82801488885883,0.06251683513608094,358.3089915119372,360.0
Heat transmission main_DN360,6538.450797124792,237.0817192109121,0.062419578015511144,358.0301732982633,360.0
Heat transmission main_DN360,6522.8508200007145,481.7624435399594,0.06227065221957723,357.60280922440654,360.0
Heat transmission main_DN360,6491.150851215785,136.64368094726734,0.06196802721924377,356.7328058671936,360.0
Heat transmission main_DN360,6482.159697009455,189.98281345411667,0.06188219281154611,356.4856577728201,360.0
Heat transmission main_DN360,6469.658827884175,82.33167654509468,0.06176285277216396,356.14174992635265,360.0
Heat transmission main_DN360,6464.241403567507,1.9063235198941504,0.06171113511758957,355.9926095241618,360.0
LQ heat distribution main_DN10,3.6862281560771555,1.5596141220466586,3.5190722253719865e-05,8.501064371806233,10.0
LQ heat distribution main_DN10,3.6051282217307294,2.7645709298754624,3.441649853680887e-05,8.407029214120316,10.0
LQ heat distribution main_DN110,616.9881267295435,4.482603188590015,0.005890101448492062,109.98174398890873,110.0
LQ heat distribution main_DN110,616.7550313637369,2.848408738065349,0.005887876194403216,109.96096671985953,110.0
LQ heat distribution main_DN110,616.6069141093575,2.8472078939661225,0.005886462187201504,109.94776204893697,110.0
LQ heat distribution main_DN110,616.4588592988713,4.214172734717102,0.005885048776122876,109.93456135983307,110.0
LQ heat distribution main_DN110,616.239722316666,4.220778161685178,0.005882956776292754,109.91502001578476,110.0
LQ heat distribution main_DN110,616.0202418522583,4.220779065303075,0.005880861497396261,109.89544455904998,110.0
LQ heat distribution main_DN110,615.8007613408626,1.6934979925924893,0.005878766218051194,109.87586561056482,110.0
LQ heat distribution main_DN110,615.7126994452477,4.023272769652077,0.005877925531696876,109.86800899235145,110.0
LQ heat distribution main_DN110,615.5034892612258,4.026426509806279,0.005875928298436524,109.84934163396598,110.0
LQ heat distribution main_DN110,615.2941150827158,4.029864112207847,0.005873929499596333,109.83065646619033,110.0
LQ heat distribution main_DN110,615.084562148881,4.013556878649669,0.005871928994261394,109.81195216229645,110.0
LQ heat distribution main_DN110,614.8758571911912,4.006964779807103,0.0058699365841641165,109.79332038003596,110.0
LQ heat distribution main_DN110,612.1751815760495,4.0166882438449765,0.005844154478052978,109.55193632803942,110.0
LQ heat distribution main_DN110,611.9663137873695,4.76242113274615,0.005842160513483241,109.53324574446782,110.0
LQ heat distribution main_DN110,609.1363255429255,4.772078524559057,0.005815143919264206,109.2796884908938,110.0
LQ heat distribution main_DN110,606.1384083016062,4.76242343860686,0.005786524184263544,109.01044207138114,110.0
LQ heat distribution main_DN110,603.3277950700707,4.857440387834066,0.0057596925543682165,108.75741224823591,110.0
LQ heat distribution main_DN110,600.4292476708855,4.8574415883689515,0.00573202145747862,108.49584792807826,110.0
LQ heat distribution main_DN110,597.1682679901384,3.994184874554823,0.005700890386540701,108.20082195400745,110.0
LQ heat distribution main_DN110,596.9605703766615,4.003865754145442,0.005698907593094621,108.18200396911439,110.0
LQ heat distribution main_DN110,596.7523693574459,4.003866575769858,0.005696919993865832,108.16313708842901,110.0
LQ heat distribution main_DN110,596.5441682955059,4.007392679878419,0.005694932394229173,108.1442669123495,110.0
LQ heat distribution main_DN110,596.3357838761522,4.0104662697293385,0.005692943044163744,108.12537682018439,110.0
LQ heat distribution main_DN110,596.1272396301263,4.010467093471132,0.005690952168306695,108.10646893511974,110.0
LQ heat distribution main_DN110,595.9186953412658,4.010467918273221,0.005688961292040723,108.08755773859161,110.0
LQ heat distribution main_DN110,595.7101510095156,4.896224896113872,0.005686970415365304,108.06864322885664,110.0
LQ heat distribution main_DN110,595.4555473149177,4.896226140887573,0.005684539831168665,108.0455467478511,110.0
LQ heat distribution main_DN110,595.2009435555915,4.896227386192244,0.005682109246354095,108.02244532267018,110.0
LQ heat distribution main_DN110,594.9463397315095,4.282161338236299,0.005679678660921332,107.99933895013862,110.0
LQ heat distribution main_DN110,594.7236673419212,4.282162323988739,0.005677552910185405,107.97912643695318,110.0
LQ heat distribution main_DN110,594.5009949010738,4.285443521078446,0.005675427158960132,107.95891013484338,110.0
LQ heat distribution main_DN110,590.9501467504405,4.282164301126624,0.005641528847259575,107.63601763391667,110.0
LQ heat distribution main_DN110,588.3137317640162,4.4089945993489374,0.005616360207771038,107.39565013425734,110.0
LQ heat distribution main_DN110,585.5314151065842,4.408995556931701,0.005589798712234694,107.14139562886723,110.0
LQ heat distribution main_DN110,582.6503219342474,4.408996515575715,0.005562294242809044,106.87747725404562,110.0
LQ heat distribution main_DN110,582.4210541154374,4.408997474572988,0.0055601055285483285,106.85644750762084,110.0
LQ heat distribution main_DN110,579.62763559561,4.781393918867248,0.005533438048645441,106.59988608204853,110.0
LQ heat distribution main_DN110,576.6412105990963,4.778273988338276,0.005504928024812375,106.324913265075,110.0
LQ heat distribution main_DN110,573.5143931251524,4.77827516488292,0.005475077738664939,106.03624979198091,110.0
LQ heat distribution main_DN110,570.0598763138275,4.778276342663523,0.005442099057888569,105.71641712520264,110.0
LQ heat distribution main_DN110,569.811405944009,3.5841598947432205,0.005439727025718463,105.69337545778458,110.0
LQ heat distribution main_DN110,569.6250296294824,3.5775541292992594,0.005437947776892433,105.67608872691842,110.0
LQ heat distribution main_DN110,569.4389968147588,3.5841611945453558,0.005436171807300799,105.65883103581314,110.0
LQ heat distribution main_DN110,569.2526204326424,4.000401351978436,0.005434392557829522,105.64153864597361,110.0
LQ heat distribution main_DN110,569.0445995623395,4.000402179769447,0.0054324066783994224,105.62223469196749,110.0
LQ heat distribution main_DN110,568.8365786489915,3.9972915286988773,0.005430420798558391,105.60292720525077,110.0
LQ heat distribution main_DN110,568.6287194894991,4.062324875283465,0.0054284364629069125,105.58363120520329,110.0
LQ heat distribution main_DN110,568.4174785959843,4.062325766702181,0.005426419843398419,105.56401765807153,110.0
LQ heat distribution main_DN110,568.2062376561158,2.142729949302168,0.005424403223447407,105.5444004618063,110.0
LQ heat distribution main_DN110,568.0948156987521,1.7981902502418,0.005423339529343696,105.5340516311524,110.0
LQ heat distribution main_DN110,568.0013098057395,3.9954127557778145,0.005422446871653838,105.52536605476504,110.0
LQ heat distribution main_DN110,567.7935483424391,4.002037411124509,0.005420463468662903,105.50606494640056,110.0
LQ heat distribution main_DN110,567.5854423970605,4.004991431869178,0.005418476777060244,105.4867282951887,110.0
LQ heat distribution main_DN110,567.3771828426034,3.696623881625577,0.005416488619022467,105.46737382187361,110.0
LQ heat distribution main_DN110,567.1849584007589,3.6995873360121427,0.005414653540818701,105.44950640924141,110.0
LQ heat distribution main_DN110,566.9925798592863,0.5427008757430127,0.005412816991496766,105.43162164130969,110.0
LQ heat distribution main_DN110,566.9643594137476,0.5417492967964547,0.005412547583902126,105.42899782887784,110.0
LQ heat distribution main_DN110,566.9361884503141,3.5789644549619437,0.00541227864869035,105.42637855194482,110.0
LQ heat distribution main_DN110,566.7500822986561,0.3016790829633212,0.005410501978984784,105.4090731581037,110.0
LQ heat distribution main_DN110,566.7343949863421,0.31671910910123763,0.005410352219440019,105.40761431712092,110.0
LQ heat distribution main_DN110,566.7179255926688,1.5462361754751845,0.005410194993724762,105.40608272478772,110.0
LQ heat distribution main_DN115,638.7591878475907,3.3061078117752074,0.006097939740788456,111.90533167401314,115.0
LQ heat distribution main_DN115,638.5872702413784,3.3072561739727098,0.006096298522590725,111.89027138857139,115.0
LQ heat distribution main_DN115,638.4152929203318,4.943854463020329,0.006094656734322977,111.8752038435806,115.0
LQ heat distribution main_DN115,627.8754324910532,4.953676047103079,0.005994037541680698,110.94786359639761,115.0
LQ heat distribution main_DN115,627.6178413366038,4.943854663940778,0.005991578437580943,110.9251026165896,115.0
LQ heat distribution main_DN115,627.3607608940788,2.736466721806769,0.005989124209012686,110.90238210628223,115.0
LQ heat distribution main_DN115,627.2184646245448,2.7376989572695787,0.005987765772072027,110.88980410396518,115.0
LQ heat distribution main_DN115,627.0761042787668,3.2122234432574364,0.005986406723424982,110.87721900993023,115.0
LQ heat distribution main_DN115,626.9090686597174,3.223169924039508,0.005984812111309951,110.86245072400253,115.0
LQ heat distribution main_DN115,626.7414638236673,1.0962913122551858,0.005983212065142409,110.84763013367211,115.0
LQ heat distribution main_DN115,626.68445667543,0.946780054986596,0.00598266784415685,110.84258877982256,115.0
LQ heat distribution main_DN115,626.6352241125708,3.1116354536504955,0.005982197843556762,110.83823477690856,115.0
LQ heat distribution main_DN115,626.4734190689809,3.1226173504876193,0.005980653165336333,110.82392394456421,115.0
LQ heat distribution main_DN115,626.3110429667555,0.7227620411493564,0.005979103035482153,110.80956074697973,115.0
LQ heat distribution main_DN115,626.2734593406158,1.389538264212428,0.005978744241915186,110.80623597119133,115.0
LQ heat distribution main_DN115,626.2012033508768,2.7023973279327733,0.00597805444726374,110.79984367955156,115.0
LQ heat distribution main_DN115,626.0606786898243,2.7023973642136476,0.005976712923053215,110.78741078736977,115.0
LQ heat distribution main_DN115,625.9201540268851,4.2880665264380635,0.005975371398824679,110.77497649960837,115.0
LQ heat distribution main_DN115,618.3444070714697,4.275954111683353,0.005903049232185868,110.1025600837515,115.0
LQ heat distribution main_DN115,618.1220574576622,4.288066675874245,0.005900926562841644,110.08276248986577,115.0
LQ heat distribution main_DN115,617.8990779905167,4.2770958689552145,0.005898797880577725,110.06290523877351,115.0
LQ heat distribution main_DN115,617.6766690053311,4.2869281294776105,0.005896674644442301,110.0430952219812,115.0
LQ heat distribution main_DN115,617.4537487425982,4.471666397696576,0.005894546527375639,110.02323608642415,115.0
LQ heat distribution main_DN115,617.221222089918,4.4826030841250795,0.00589232670252905,110.00251733306462,115.0
LQ heat distribution main_DN145,1037.0604580621405,3.093878698739408,0.009900338501786544,142.5884133573696,145.0
LQ heat distribution main_DN145,1036.899576369806,2.9190116413276366,0.009898802638375236,142.5773528860065,145.0
LQ heat distribution main_DN145,1036.747787764457,0.4708997314188835,0.009897353582476915,142.56691676947557,145.0
LQ heat distribution main_DN145,1036.7233009784231,0.9338780229343134,0.009897119818409768,142.56523312652925,145.0
LQ heat distribution main_DN145,1036.6747393212306,3.1453469895001547,0.009896656222637046,142.56189410393404,145.0
LQ heat distribution main_DN145,1036.5111812777766,3.1344843361681187,0.009895094809334383,142.5506475367342,145.0
LQ heat distribution main_DN145,1036.348188092296,0.5645844054146623,0.009893538788470605,142.53943892748163,145.0
LQ heat distribution main_DN145,1036.3188297032143,1.8409678545242625,0.00989325851745312,142.53741993521967,145.0
LQ heat distribution main_DN145,1036.223099374779,4.778220469203967,0.009892344624102902,142.53083631019658,145.0
LQ heat distribution main_DN145,1027.3701957750177,3.320554973823531,0.009807830031265086,141.92067891248388,145.0
LQ heat distribution main_DN145,1027.1975269163788,3.3205550206017143,0.009806181641206481,141.9087521934319,145.0
LQ heat distribution main_DN145,1027.0248580553075,0.4185634695521516,0.009804533251124655,141.89682447174664,145.0
LQ heat distribution main_DN145,1027.0030927548908,3.8730025078198413,0.00980432546782712,141.89532088429613,145.0
LQ heat distribution main_DN145,1026.801696624484,3.8741776582547653,0.009802402831737318,141.88140730901608,145.0
LQ heat distribution main_DN145,1026.6002393862548,3.0382632512916943,0.009800479612279282,141.86748814687735,145.0
LQ heat distribution main_DN145,1026.4422496971877,3.050408358958749,0.009798971357491052,141.85657130608163,145.0
LQ heat distribution main_DN145,1005.760156063861,3.6114854391365308,0.00960152893617051,140.42014336850332,145.0
LQ heat distribution main_DN15,10.355426820645409,0.3343342486052337,9.885848993456238e-05,14.248403346741418,15.0
LQ heat distribution main_DN15,10.338041439717937,0.11045286844189954,9.869251971091109e-05,14.236437737736997,15.0
LQ heat distribution main_DN15,10.332297890558959,3.8439222905426966,9.863768869268696e-05,14.232482489509774,15.0
LQ heat distribution main_DN15,7.14294309305485,0.24447204626521793,6.819038752319666e-05,11.833706503945882,15.0
LQ heat distribution main_DN15,7.1302305466490585,0.410685681145471,6.806902669832037e-05,11.823171383124494,15.0
LQ heat distribution main_DN15,7.108874891229494,4.629591499678254,6.7865154092883e-05,11.805452396723169,15.0
LQ heat distribution main_DN20,17.794177531957615,2.8544698385112435,0.00016987281653420158,18.677603786477963,20.0
LQ heat distribution main_DN20,17.64574510035503,0.8367791222779867,0.00016845580048071627,18.599539827470263,20.0
LQ heat distribution main_DN20,17.602232585996575,3.8642449006263546,0.00016804040654889332,18.576593437989708,20.0
LQ heat distribution main_DN20,14.004307551113383,0.2647587848232532,0.00013369267351898218,16.569637933131112,20.0
LQ heat distribution main_DN20,13.990540094302574,4.003398838885447,0.00013356124195038256,16.56149123015195,20.0
LQ heat distribution main_DN25,29.629923266579947,4.344068866408498,0.00028286322927522625,24.10168811062382,25.0
LQ heat distribution main_DN25,29.404031685526704,4.344068790708524,0.0002807067464012096,24.009639528939637,25.0
LQ heat distribution main_DN25,29.17814010840986,0.09006747873008515,0.0002785502635647719,23.91723669060932,25.0
LQ heat distribution main_DN25,29.173456599515895,2.3131792925849366,0.00027850555226268157,23.915317084257264,25.0
LQ heat distribution main_DN25,29.053171276301477,2.948756054809528,0.00027735724368784225,23.865963437028753,25.0
LQ heat distribution main_DN25,28.89983596145138,2.9443450421083495,0.0002758934220663616,23.802900850160704,25.0
LQ heat distribution main_DN25,28.746730019261747,1.1049446886642227,0.0002744317901600167,23.73976545404816,25.0
LQ heat distribution main_DN25,28.689272895451207,0.6315562713425693,0.000273883273464928,23.716028825529037,25.0
LQ heat distribution main_DN25,28.656431969341394,4.016749408528717,0.0002735697562705622,23.702450939255343,25.0
LQ heat distribution main_DN25,28.447561000097902,2.549302716356033,0.00027157576133745014,23.61591176026002,25.0
LQ heat distribution main_DN25,28.314997258847388,2.0199174357298855,0.0002703102363613116,23.560823219431608,25.0
LQ heat distribution main_DN25,28.209961552189434,3.5641826171185373,0.00026930750885145044,23.517082671133725,25.0
LQ heat distribution main_DN25,28.02462405609927,0.8043180136345214,0.0002675381771465324,23.43970256297739,25.0
LQ heat distribution main_DN25,27.982799519390277,1.4041821319631431,0.00026713889755981173,23.422205080281294,25.0
LQ heat distribution main_DN25,25.078365796283432,3.525743616565191,0.0002394116066470972,22.173375674285733,25.0
LQ heat distribution main_DN25,24.895027128222043,3.5257435758174225,0.00023766135683266868,22.092176318222535,25.0
LQ heat distribution main_DN25,24.711688462279536,0.71793280046059,0.00023591110703846812,22.01067741346002,25.0
LQ heat distribution main_DN25,21.136965627766656,2.414868081030696,0.00020178487472808263,20.35651920754475,25.0
LQ heat distribution main_DN25,21.01139248755306,0.05606076515040111,0.0002005860858000292,20.295960847333937,25.0
LQ heat distribution main_DN25,21.008477327765238,0.3207973922791302,0.00020055825611231732,20.294552848761402,25.0
LQ heat distribution main_DN25,20.991795863366722,1.086126460013113,0.00020039900585552955,20.286493956963714,25.0
LQ heat distribution main_DN305,4608.241320213354,4.0033663024143635,0.04399275723354037,300.57288899612985,305.0
LQ heat distribution main_DN305,4608.033145165628,4.8509105111903335,0.04399076988224944,300.56609980283014,305.0
LQ heat distribution main_DN305,4607.780897819047,4.850911709430921,0.04398836179302193,300.55787307828643,305.0
LQ heat distribution main_DN305,4607.528650410157,1.424267629326414,0.04398595370319959,300.5496461265265,305.0
LQ heat distribution main_DN305,4607.454588493432,1.096051793614498,0.04398524666819506,300.5472305829671,305.0
LQ heat distribution main_DN305,4607.397593800164,4.0303239631589545,0.04398470256611135,300.5453716769415,305.0
LQ heat distribution main_DN305,4607.18801695408,4.036926555482563,0.04398270183249718,300.53853614059886,305.0
LQ heat distribution main_DN305,4606.978096773195,4.0338747712845135,0.04398069782122382,300.5316892502293,305.0
LQ heat distribution main_DN305,4606.768335285088,4.030326442682048,0.04397869532491731,300.5248473800679,305.0
LQ heat distribution main_DN310,4780.061922617047,3.087109495646174,0.04563304938059233,306.1251141498558,310.0
LQ heat distribution main_DN310,4779.901392923273,4.9641278180473805,0.04563151687754915,306.11997377885,310.0
LQ heat distribution main_DN310,4779.643258276735,2.8986999870611583,0.04562905258498076,306.11170778844377,310.0
LQ heat distribution main_DN310,4779.492525877407,2.9054692040931975,0.04562761361219482,306.1068809307194,310.0
LQ heat distribution main_DN310,4779.341441478795,0.5990706174398639,0.045626171279033845,306.10204272464864,310.0
LQ heat distribution main_DN310,4779.310289806688,0.3005153391621262,0.04562587388836934,306.10104513888064,310.0
LQ heat distribution main_DN310,4779.294663009052,4.606028626121065,0.04562572470653033,306.1005447128036,310.0
LQ heat distribution main_DN310,4779.055149520494,4.612797094976079,0.04562343818157989,306.0928745299575,310.0
LQ heat distribution main_DN310,4778.815284071555,4.606027230571191,0.04562114829662582,306.08519288329705,310.0
LQ heat distribution main_DN310,4778.575770655565,4.60602653350352,0.045618861772368166,306.0775223180642,310.0
LQ heat distribution main_DN310,4778.336257275823,4.606025835021653,0.045616575248456546,306.0698515617565,310.0
LQ heat distribution main_DN310,4778.096743932402,4.606025136716447,0.04561428872489167,306.0621806143619,310.0
LQ heat distribution main_DN310,4777.857230625293,4.599255572156354,0.04561200220167344,306.0545094758657,310.0
LQ heat distribution main_DN310,4777.618069335541,4.606023741873759,0.04560971903900278,306.0468494199355,310.0
LQ heat distribution main_DN310,4777.378556100964,4.607917602938401,0.04560743251647698,306.0391778994728,310.0
LQ heat distribution main_DN310,4777.138944385611,4.606022336802606,0.045605145053800575,306.0315030322809,310.0
LQ heat distribution main_DN310,4776.899431224097,2.1383019821149745,0.04560285853197228,306.02383112944955,310.0
LQ heat distribution main_DN310,4776.788239521026,0.4531580529480322,0.04560179703600025,306.0202694562901,310.0
LQ heat distribution main_DN310,4776.764675302273,0.7517650170627761,0.045601572079257975,306.01951464603854,310.0
LQ heat distribution main_DN310,4776.7255835213855,0.9488306661746968,0.04560119888803232,306.01826245202204,310.0
LQ heat distribution main_DN310,4776.676244326744,0.5498185270759681,0.04560072786946773,306.0166820039368,310.0
LQ heat distribution main_DN310,4776.647653763336,1.1981391784061641,0.04560045492852827,306.015766178581,310.0
LQ heat distribution main_DN310,4776.585350526059,0.8955522707738157,0.04559986014822014,306.01377044470615,310.0
LQ heat distribution main_DN310,4776.538781807979,2.7437411112725507,0.04559941557811913,306.0122787196879,310.0
LQ heat distribution main_DN310,4776.396107270193,0.8010168249269316,0.04559805353002571,306.00770841381865,310.0
LQ heat distribution main_DN310,4776.354454395297,4.796646921688628,0.045597655889215244,306.0063741307841,310.0
LQ heat distribution main_DN310,4776.105028755369,4.807616869921566,0.045595274737521424,305.99838405876415,310.0
LQ heat distribution main_DN310,4775.855032678133,4.795501354261291,0.045592888140125375,305.99037550406723,310.0
LQ heat distribution main_DN310,4775.605666607712,4.807617057737141,0.0455905075571142,305.9823869226448,310.0
LQ heat distribution main_DN310,4775.355670520709,4.806474005428427,0.04558812095962491,305.974377948927,310.0
LQ heat distribution main_DN310,4775.105733872427,4.7891808690552695,0.04558573492956971,305.96637066984346,310.0
LQ heat distribution main_DN310,4774.856696467235,4.800142094440776,0.04558335748417409,305.95839199159195,310.0
LQ heat distribution main_DN310,4774.607089078325,4.800142195630926,0.04558097459740644,305.95039484337553,310.0
LQ heat distribution main_DN310,4774.357481684152,4.800142294342677,0.04557859171058856,305.94239748595004,310.0
LQ heat distribution main_DN310,4774.107874284846,4.789181272172582,0.04557620882372168,305.934399919303,310.0
LQ heat distribution main_DN310,4773.8588368586925,4.18076385838084,0.04557383137812594,305.9264204065704,310.0
LQ heat distribution main_DN310,4773.641437138057,4.1698076459891436,0.04557175596313181,305.9194544406912,310.0
LQ heat distribution main_DN310,4773.424607140466,4.180764016184055,0.04556968598702115,305.9125065719934,310.0
LQ heat distribution main_DN310,4773.207207411624,3.7183857640830684,0.04556761057194868,305.90554028901056,310.0
LQ heat distribution main_DN310,4773.013851351891,3.717186856594224,0.04556576469071018,305.89934431988854,310.0
LQ heat distribution main_DN310,4772.820557635348,3.7281450534861635,0.0455639194046334,305.8931502230726,310.0
LQ heat distribution main_DN310,4772.626694092567,0.7799356019003858,0.04556206867868799,305.8869377401926,310.0
LQ heat distribution main_DN310,4772.586137441268,4.940632762312784,0.045561681503019265,305.88563806005607,310.0
LQ heat distribution main_DN310,4772.329224537628,4.928603763595648,0.04555922887386757,305.8774048901551,310.0
LQ heat distribution main_DN310,4772.072937141921,4.928603834051553,0.04555678221615199,305.8691915448137,310.0
LQ heat distribution main_DN310,4771.81664974255,4.939606535700687,0.04555433555840143,305.86097797880035,310.0
LQ heat distribution main_DN310,4771.559790202694,4.928603974228201,0.045551883438689204,305.8527458553666,310.0
LQ heat distribution main_DN310,4771.303502796034,4.928604046452822,0.04554943678086906,305.8445318474647,310.0
LQ heat distribution main_DN310,4771.047215385619,4.939606746605716,0.04554699012301307,305.83631761883447,310.0
LQ heat distribution main_DN310,4770.790355834795,4.929632934238207,0.04554453800319613,305.8280848312542,310.0
LQ heat distribution main_DN310,4770.534014922215,4.9396068870810845,0.045542090834579614,305.8198684459571,310.0
LQ heat distribution main_DN310,4770.277155364087,4.928604330695612,0.04553963871469295,305.8116352153129,310.0
LQ heat distribution main_DN310,4770.020867938891,4.928604401859812,0.045537192056695854,305.8034201025678,310.0
LQ heat distribution main_DN310,4769.764580509994,4.939607099753393,0.04553474539866342,305.7952047690071,310.0
LQ heat distribution main_DN310,4769.507720940806,4.928604543804479,0.045532293278671185,305.78697087394556,310.0
LQ heat distribution main_DN310,4769.251433504529,4.928604613906926,0.0455298466205683,305.77875509820814,310.0
LQ heat distribution main_DN310,4768.995146064606,4.940633778193845,0.04552739996243061,305.7705391016034,310.0
LQ heat distribution main_DN310,4768.73823310814,4.9286047562043676,0.0455249473327746,305.76230283077365,310.0
LQ heat distribution main_DN310,4768.4819456608175,3.1843260255683408,0.04552250067456628,305.7540863918386,310.0
LQ heat distribution main_DN310,4768.316360707488,3.184326056151321,0.04552091991128866,305.74877770909376,310.0
LQ heat distribution main_DN310,4768.150775752568,3.6006297366986018,0.04551933914799587,305.7434689341222,310.0
LQ heat distribution main_DN310,4767.96354300626,3.6006297746949887,0.04551755172321012,305.73746600405303,310.0
LQ heat distribution main_DN310,4767.776310257976,0.7996125383767115,0.045515764298405495,305.731462956055,310.0
LQ heat distribution main_DN310,4767.73473040598,1.2136115323023786,0.04551536735471103,305.7301298087062,310.0
LQ heat distribution main_DN310,4767.671622606301,0.8249574899447881,0.045514764893616236,305.7281064138735,310.0
LQ heat distribution main_DN310,4767.628724816824,4.229793526815265,0.0455143553681797,305.72673099516953,310.0
LQ heat distribution main_DN310,4767.408775553429,4.229793597349366,0.045512255613875216,305.7196787320066,310.0
LQ heat distribution main_DN310,4767.188826286367,4.218817979854059,0.045510155859535724,305.7126263060425,310.0
LQ heat distribution main_DN310,4766.969447751414,4.229793734195213,0.04550806155371278,305.70559201789973,310.0
LQ heat distribution main_DN310,4766.749498477236,4.229793802960581,0.045505961799305356,305.69853926672874,310.0
LQ heat distribution main_DN310,4766.529549199482,4.247651226266241,0.04550386204486379,305.6914863527258,310.0
LQ heat distribution main_DN310,4766.308671335716,2.715458693349171,0.045501753425639294,305.68440349883684,310.0
LQ heat distribution main_DN310,4766.167467483662,2.714077347442784,0.04550040541750513,305.6798754522966,310.0
LQ heat distribution main_DN310,4766.026335461595,0.46621931449881604,0.045499058095098764,305.67534964213644,310.0
LQ heat distribution main_DN310,4766.0020920572415,3.0754090615518206,0.0454988266544844,305.67457219988114,310.0
LQ heat distribution main_DN310,4765.842170786041,2.802357643692876,0.045497299959771274,305.66944376358464,310.0
LQ heat distribution main_DN310,4765.696448188569,2.799196342785388,0.04549590881325603,305.6647705826217,310.0
LQ heat distribution main_DN310,4765.550889978744,4.106433243870457,0.04549451923607393,305.66010260208304,310.0
LQ heat distribution main_DN310,4765.337355450062,4.806163833895281,0.04549248072028699,305.6532545252697,310.0
LQ heat distribution main_DN310,4765.0874349307,1.5446921746344295,0.04549009484420716,305.64523935068615,310.0
LQ heat distribution main_DN310,4765.007110937619,0.5414787458088182,0.04548932802804409,305.6426632437533,310.0
LQ heat distribution main_DN310,4764.978954042836,4.41973557850263,0.04548905922713925,305.64176020616884,310.0
LQ heat distribution main_DN310,4764.749127792755,0.8247804808440368,0.04548686518179241,305.634389203345,310.0
LQ heat distribution main_DN310,4764.7062392077505,0.7901402592022291,0.04548645574422674,305.63301365810355,310.0
LQ heat distribution main_DN310,4764.665151914272,3.3930250137584577,0.04548606350276155,305.63169587902433,310.0
LQ heat distribution main_DN310,4764.488714613557,4.525030820775423,0.04548437913712226,305.6260369996553,310.0
LQ heat distribution main_DN310,4764.253413010877,3.1513269942273463,0.045482132821106226,305.61849000053786,310.0
LQ heat distribution main_DN310,4764.089544007177,3.1579443384314354,0.04548056843920933,305.6132340009322,310.0
LQ heat distribution main_DN310,4763.9253309015785,3.9942286375989733,0.04547900077233011,305.60796687378513,310.0
LQ heat distribution main_DN310,4763.717631012423,4.003909567993179,0.04547701795715917,305.6013047802067,310.0
LQ heat distribution main_DN310,4763.509427714887,4.000832584377346,0.045475030336180305,305.59462639374954,310.0
LQ heat distribution main_DN310,4763.3013844205,2.898241762968705,0.0454730442426778,305.5879529938148,310.0
LQ heat distribution main_DN310,4763.150675848826,3.965308236918149,0.04547160549736349,305.5831186274277,310.0
LQ heat distribution main_DN310,4762.944479820506,3.9617119148138955,0.04546963703885924,305.5765042337617,310.0
LQ heat distribution main_DN310,4762.738470800936,3.472953336402184,0.045467670365641394,305.5698956960154,310.0
LQ heat distribution main_DN310,4762.557877227443,3.4729539390550146,0.04546594632198036,305.5641023396427,310.0
LQ heat distribution main_DN310,4762.377283622612,0.5566213465533618,0.04546422227802016,305.55830887242325,310.0
LQ heat distribution main_DN310,4762.348339312591,0.60779915613837,0.04546394596002473,305.55738032483737,310.0
LQ heat distribution main_DN310,4762.316733756472,0.6281443111588062,0.045463644236338634,305.55636639995555,310.0
LQ heat distribution main_DN310,4762.284070252292,0.5295202075060438,0.04546333241290971,305.5553185319406,310.0
LQ heat distribution main_DN310,4762.256535201502,0.12805513540316932,0.04546306954846303,305.55443518549885,310.0
LQ heat distribution main_DN310,4762.249876334461,4.880375098614902,0.0454630059793266,305.55422156333736,310.0
LQ heat distribution main_DN310,4761.9960968293335,0.020604671106418542,0.045460583263287196,305.54607998800554,310.0
LQ heat distribution main_DN310,4761.995025386436,3.7161863878665615,0.04546057303471538,305.5460456142693,310.0
LQ heat distribution main_DN310,4761.801783694267,3.7161871868531784,0.04545872824529133,305.53984602422446,310.0
LQ heat distribution main_DN310,4761.608541960551,2.474166836134773,0.04545688345547065,305.5336463070507,310.0
LQ heat distribution main_DN310,4761.479885285072,2.073864111339676,0.04545565522945176,305.529518583366,310.0
LQ heat distribution main_DN310,4761.372044351282,4.000160069568589,0.04545462572173062,305.52605865326643,310.0
LQ heat distribution main_DN310,4761.164036027664,4.003573308716313,0.04545263996207794,305.5193848776406,310.0
LQ heat distribution main_DN310,4760.955850215611,4.000161745768544,0.04545065250802492,305.5127052614726,310.0
LQ heat distribution main_DN310,4760.74784180483,3.996790051913545,0.045448666747540147,305.50603119134547,310.0
LQ heat distribution main_DN310,4760.540008722131,4.000163437835154,0.045446682660831794,305.49936260110076,310.0
LQ heat distribution main_DN340,5817.704370731909,11.192116398504883,0.05553894387333565,337.72096616537385,340.0
LQ heat distribution main_DN60,158.62465258069386,2.6157561303815116,0.0015143164924171252,55.765749133636604,60.0
LQ heat distribution main_DN60,158.48863326191403,1.798710742059983,0.0015130179786340243,55.74183467315366,60.0
LQ heat distribution main_DN60,158.3951003033269,4.45053409952441,0.0015121250625615933,55.7253840670212,60.0
LQ heat distribution main_DN60,158.16367253015164,4.447488010573295,0.0015099157282114715,55.68465958870881,60.0
LQ heat distribution main_DN60,157.93240315360183,4.447489010111143,0.001507707906000972,55.64393320885997,60.0
LQ heat distribution main_DN60,157.70113372507603,4.450537105178358,0.001505500083294282,55.603176989941645,60.0
LQ heat distribution main_DN60,157.46970579560676,4.4474910167636255,0.001503290747452093,55.562362912352896,60.0
LQ heat distribution main_DN60,157.23843626273504,3.6396275819830186,0.0015010829237492604,55.52154679744635,60.0
LQ heat distribution main_DN60,157.04917562847191,3.6427393631248948,0.0014992761396512833,55.4881223774133,60.0
LQ heat distribution main_DN60,156.8597531815894,0.6432702555250385,0.001497467810802763,55.45464920853841,60.0
LQ heat distribution main_DN60,156.8263031283021,1.6508552823408726,0.00149714847855181,55.44873609240847,60.0
LQ heat distribution main_DN60,156.74045865362038,3.61324888195796,0.0014963289608937507,55.43355809264204,60.0
LQ heat distribution main_DN60,156.55256971175857,3.6264377783485062,0.001494535271711299,55.40032329217911,60.0
LQ heat distribution main_DN60,156.36399494728445,3.6229719247846996,0.0014927350352962716,55.36694712072462,60.0
LQ heat distribution main_DN60,156.17560040719565,3.626439141082526,0.0014909365194004359,55.3335827444728,60.0
LQ heat distribution main_DN60,155.98702557185936,3.737597461059388,0.00148913628230892,55.30016627950883,60.0
LQ heat distribution main_DN65,209.617884533959,0.4490037634894661,0.0020011253893456706,64.10565849525621,65.0
LQ heat distribution main_DN65,209.59453633825754,2.5963861618233235,0.002000902494875967,64.10208820557287,65.0
LQ heat distribution main_DN65,209.45952425784273,4.348369886450367,0.001999613596733582,64.08143893051509,65.0
LQ heat distribution main_DN65,209.2334090237473,4.344069165997554,0.001997454978746991,64.04684107151581,65.0
LQ heat distribution main_DN65,209.00751742711543,4.344069090298235,0.0019952984957242524,64.01225875925972,65.0
LQ heat distribution main_DN65,208.7816258344199,4.344069016368374,0.001993142012739092,63.97765775457876,65.0
LQ heat distribution main_DN65,208.55573424556874,4.35504166975591,0.0019909855297906326,63.94303802711418,65.0
LQ heat distribution main_DN75,279.9045191608769,4.03692903835398,0.002672119514662309,74.07764272801646,75.0
LQ heat distribution main_DN75,279.69459885088247,0.4430720035509359,0.0026701155021563957,74.0498594709728,75.0
LQ heat distribution main_DN75,279.6715591066978,0.41139998004914036,0.0026698955523312444,74.04680949259959,75.0
LQ heat distribution main_DN75,279.6501663077353,0.31185111539571164,0.002669691325133511,74.0439774227104,75.0
LQ heat distribution main_DN75,279.6339500497347,0.44047017718714804,0.002669536515987921,74.04183057319425,75.0
LQ heat distribution main_DN75,279.611045600521,0.5211389309282839,0.0026693178577615368,74.03879817659835,75.0
LQ heat distribution main_DN75,279.5839463761127,4.000853190890388,0.0026690591539485697,74.03521025928545,75.0
LQ heat distribution main_DN75,279.3759020101864,4.010529975627288,0.0026670730502165764,74.0076595451027,75.0
LQ heat distribution main_DN75,279.1673544514538,4.00745807726785,0.0026650821427346423,73.98003189720671,75.0
LQ heat distribution main_DN75,278.9589666314358,4.223927189752303,0.002663092760204638,73.95241510146545,75.0
LQ heat distribution main_DN75,278.7393224175687,0.4857526543023463,0.0026609959180674816,73.92329537304373,75.0
LQ heat distribution main_DN75,278.714063279545,1.0370648591125953,0.0026607547807116464,73.91994586173574,75.0
LQ heat distribution main_DN75,278.6601359068711,1.0141862174939966,0.0026602399609247838,73.91279426474713,75.0
LQ heat distribution main_DN75,278.6073982235614,2.6223569768169597,0.0026597364985542853,73.90579976951867,75.0
LQ heat distribution main_DN80,324.0382627792607,4.647172598581887,0.003093444036078861,79.70404203293778,80.0
LQ heat distribution main_DN80,323.79660980413445,4.647172514714687,0.003091137086435651,79.6743166680952,80.0
LQ heat distribution main_DN80,323.55495683336926,4.64717243332247,0.003088830136834074,79.64458020953472,80.0
LQ heat distribution main_DN80,323.3133038668365,4.63619672257051,0.0030865231872729024,79.61483264480988,80.0
LQ heat distribution main_DN80,323.0722216372628,4.647172265911876,0.0030842216862745856,79.58514425823543,80.0
LQ heat distribution main_DN80,322.83056867943543,4.646050411959014,0.0030819147367965195,79.55537447013172,80.0
LQ heat distribution main_DN80,322.58897405801355,4.6638917635206045,0.0030796083442292464,79.525600728573,80.0
LQ heat distribution main_DN80,322.3464516863105,4.674855241654934,0.0030772930948573794,79.49570143697231,80.0
LQ heat distribution main_DN80,322.10335921374445,4.663891574018134,0.0030749724029951737,79.46572057124811,80.0
LQ heat distribution main_DN80,321.8608368518955,4.775872956753358,0.0030726571537173794,79.435798742234,80.0
LQ heat distribution main_DN80,321.61249145814435,4.775872860049126,0.003070286314636223,79.40514679684858,80.0
LQ heat distribution main_DN80,321.3641460694218,4.766080743263666,0.003067915475603072,79.37448301526145,80.0
LQ heat distribution main_DN85,357.01963677758516,4.003893222388358,0.0034083020217430563,83.6620015731895,85.0
LQ heat distribution main_DN85,356.811434330021,4.0135933961129195,0.003406314408878482,83.63760351221545,85.0
LQ heat distribution main_DN85,356.6027274734231,4.0735001800999715,0.0034043219806532037,83.61313919724223,85.0
LQ heat distribution main_DN85,356.3909054640579,4.066889137335349,0.003402299813499359,83.58830240735044,85.0
LQ heat distribution main_DN85,356.17942722891644,4.20374237899744,0.0034002809281996798,83.56349856201315,85.0
LQ heat distribution main_DN85,355.9608326252086,4.197156767518387,0.003398194106207242,83.5378523119042,85.0
LQ heat distribution main_DN85,355.7425804732976,4.1940150598545145,0.0033961105534443684,83.51223838203043,85.0
LQ heat distribution main_DN85,355.5244916901852,0.21659136519978556,0.0033940285602881643,83.48663577540944,85.0
LQ heat distribution main_DN85,330.43486314291135,2.9734431447281193,0.003154509433345216,80.48688687801821,85.0
LQ heat distribution main_DN85,330.28024409938547,2.973443596799225,0.003153033356557379,80.46805372358106,85.0
LQ heat distribution main_DN85,330.12562503235193,4.335660799361865,0.003151557279545126,80.44921615743989,85.0
LQ heat distribution main_DN85,329.90017067078514,4.339228811740379,0.003149404970604154,80.42174067075406,85.0
LQ heat distribution main_DN85,329.67453077257466,0.8470694014576222,0.003147250890430307,80.39423317164088,85.0
LQ heat distribution main_DN85,329.63048316369884,0.6668351696620084,0.0031468303881976023,80.38886228050511,85.0
LQ heat distribution main_DN85,329.5958077348764,0.9390681556013588,0.003146499357850849,80.3846339221971,85.0
LQ heat distribution main_DN85,329.54697619078513,0.20019511188866954,0.0031460331855922207,80.37867897510199,85.0
LQ heat distribution main_DN85,329.53656604496695,3.911441502110933,0.0031459338047252214,80.37740941349551,85.0
LQ heat distribution main_DN85,329.3331710868572,3.9148069686259737,0.00314399208674804,80.35260050775028,85.0
LQ heat distribution main_DN85,329.12960112448866,3.908229141424808,0.0031420486980858107,80.32776258400578,85.0
LQ heat distribution main_DN85,328.92637320913457,3.9114439279772024,0.003140108574788874,80.30295873092467,85.0
LQ heat distribution main_DN85,328.7229781248798,0.9270412169012555,0.0031381668556074442,80.2781268017694,85.0
LQ heat distribution main_DN85,328.6747719816009,1.0243316202196349,0.0031377066537622996,80.2722403243588,85.0
LQ heat distribution main_DN85,328.6215067373495,1.1829530205374676,0.003137198155010496,80.26573557544357,85.0
LQ heat distribution main_DN85,328.55999318028154,0.9669875298106311,0.0031366109134155756,80.25822288701387,85.0
LQ heat distribution main_DN85,328.5097098287314,0.9226138331186863,0.0031361308814198702,80.2520812280513,85.0
LQ heat distribution main_DN85,328.4617339094092,0.2745916364707183,0.003135672877416794,80.24622096298121,85.0
LQ heat distribution main_DN85,328.4474551443127,0.8594145374040005,0.0031355365646235102,80.24447672723984,85.0
LQ heat distribution main_DN85,328.4027655883677,4.64605114068167,0.0031351099340178297,80.23901738820757,85.0
LQ heat distribution main_DN85,328.1611709290522,4.647172848091621,0.003132803541088804,80.20949741046692,85.0
LQ heat distribution main_DN85,327.91951794095144,4.647172764577203,0.003130496591321732,80.17995943329566,85.0
LQ heat distribution main_DN85,327.67786495719344,4.636197054989216,0.0031281896415961187,80.15041057097159,85.0
LQ heat distribution secondary_DN10,3.5373903288889275,9.173854629544717,3.376983607531196e-05,8.327673523076758,10.0
LQ heat distribution secondary_DN10,3.4613705333772056,7.116467985821392,3.304411010383967e-05,8.237705179273613,10.0
LQ heat distribution secondary_DN10,3.4269365340351223,8.456065815488733,3.271538457312766e-05,8.196628079309436,10.0
LQ heat distribution secondary_DN10,3.398519931073268,5.213153357189046,3.2444104353921415e-05,8.162573583813662,10.0
LQ heat distribution secondary_DN10,3.396984300050619,8.507096691674683,3.242944439189135e-05,8.160729234250555,10.0
LQ heat distribution secondary_DN10,3.328005087537207,35.10995768314981,3.177093162326689e-05,8.07744834707782,10.0
LQ heat distribution secondary_DN10,3.2060465027510077,39.094062827731584,3.060664919094041e-05,7.9280632709770815,10.0
LQ heat distribution secondary_DN10,3.1819079771690695,8.540667668722177,3.0376209805909972e-05,7.89816143816503,10.0
LQ heat distribution secondary_DN10,3.1411397554884264,10.296364592390896,2.9987014372204547e-05,7.847400692239981,10.0
LQ heat distribution secondary_DN10,3.0083927181520034,42.41238747900683,2.8719739552763756e-05,7.679792095752938,10.0
LQ heat distribution secondary_DN10,2.989470838395889,8.404627636477281,2.853910108253832e-05,7.655602214937625,10.0
LQ heat distribution secondary_DN10,2.878347226550347,40.48177707033897,2.7478255146065368e-05,7.511969059365163,10.0
LQ heat distribution secondary_DN10,2.7497691580421804,39.96768651167711,2.6250779551715326e-05,7.342269426494819,10.0
LQ heat distribution secondary_DN10,2.7377925127325407,37.92657366310395,2.6136444035632846e-05,7.326262316084031,10.0
LQ heat distribution secondary_DN10,2.6518254033764226,36.8602167792864,2.5315755640825035e-05,7.210322035082615,10.0
LQ heat distribution secondary_DN10,2.6459604990178045,41.09240521379451,2.5259766100408636e-05,7.202344274475228,10.0
LQ heat distribution secondary_DN10,2.610790167241429,29.66979292577392,2.4924011143116266e-05,7.154317059090456,10.0
LQ heat distribution secondary_DN10,2.5823423455412122,39.40753630649041,2.4652432892994865e-05,7.1152326864781665,10.0
LQ heat distribution secondary_DN10,2.564150651149731,37.338343999018925,2.4478765166107218e-05,7.090126234802933,10.0
LQ heat distribution secondary_DN10,2.5629672127278895,40.52331754899616,2.4467467424609924e-05,7.088489884737128,10.0
LQ heat distribution secondary_DN10,2.5530489382659267,36.30368621636028,2.4372782226882355e-05,7.0747609268264275,10.0
LQ heat distribution secondary_DN10,2.492313446591754,38.805804385000066,2.3792968463883092e-05,6.990102257645655,10.0
LQ heat distribution secondary_DN10,2.413742442765571,35.762420369297686,2.304288728177156e-05,6.879037267603294,10.0
LQ heat distribution secondary_DN10,2.409943448718323,34.86112767661528,2.3006620035497117e-05,6.873621670618212,10.0
LQ heat distribution secondary_DN10,2.33203388008087,24.3649915475415,2.2262853270461765e-05,6.761602353826475,10.0
LQ heat distribution secondary_DN15,10.28277999720165,29.450981447958466,9.816496417376278e-05,14.198336697993508,15.0
LQ heat distribution secondary_DN15,8.604436135362661,35.483864666529186,8.214258840441681e-05,12.988033690075195,15.0
LQ heat distribution secondary_DN25,27.909782048528193,76.5649835667191,0.00026644183339883716,23.391626522737877,25.0
LQ heat distribution secondary_DN25,20.523472398660797,77.24609383530102,0.0001959281374573823,20.05892338381639,25.0
LQ heat distribution secondary_DN295,4326.654239149192,40.84884018238298,0.041304575075409945,291.24487636222693,295.0
LQ heat distribution secondary_DN50,119.84638308007304,5.0618209217671195,0.0011441182155615564,48.472415765763486,50.0
LQ heat distribution secondary_DN55,152.0906800100091,4.521061560112242,0.001451939665966674,54.6051368149367,55.0
LQ heat distribution secondary_DN60,178.6993488121615,7.768044908831713,0.0017059603705218281,59.189365401328665,60.0
LQ heat distribution secondary_DN60,155.79267050388427,6.746835320583702,0.0014872808639988951,55.26570438274906,60.0
LQ heat distribution secondary_DN80,321.11630987077206,12.985785510204796,0.003065549497573003,79.34387029043933,80.0
LQ heat distribution secondary_DN85,366.81317097343515,24.530918839260675,0.003501796381607973,84.80171968997479,85.0
