name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Air-to-air heat pump,113.06300942666107,,,,
Geothermal heat supply,6412.679321620082,,,,
HQ to LQ heat conversion substation,5618.041366489476,,,,
Heat transmission main_DN355,6412.679321620082,69.33570375591154,0.061218895671790764,354.56997774755786,355.0
Heat transmission main_DN355,6408.117032312944,154.82801488885883,0.061175341597259604,354.4438262157209,355.0
Heat transmission main_DN355,6397.929348933257,237.0817192109121,0.0610780844766898,354.16196511783016,355.0
Heat transmission main_DN355,6382.329371809179,481.7624435399594,0.060929158680755886,353.7299276415921,355.0
Heat transmission main_DN355,6350.62940302425,136.64368094726734,0.06062653368042243,352.85037526693867,355.0
Heat transmission main_DN355,6341.63824881792,189.98281345411667,0.06054069927272477,352.600505872948,355.0
Heat transmission main_DN355,6329.137379692639,82.33167654509468,0.06042135923334262,352.25280493523877,355.0
Heat transmission main_DN355,6323.719955375972,1.9063235198941504,0.06036964157876823,352.1020172903884,355.0
LQ heat distribution main_DN105,529.7306663858021,3.8695828000958827,0.005057094667167562,101.90834680198964,105.0
LQ heat distribution main_DN105,529.5294480801971,3.8629773049522043,0.005055173728689233,101.88899001010724,105.0
LQ heat distribution main_DN105,529.3285732603396,4.7640070045988985,0.0050532560693111175,101.86966259218185,105.0
LQ heat distribution main_DN105,529.0808448961004,4.768222315734052,0.005050891120726496,101.84582205202484,105.0
LQ heat distribution main_DN105,528.8328973356822,4.761526480588313,0.005048524079576918,101.82195482774618,105.0
LQ heat distribution main_DN105,528.5852979586916,4.7707031978650445,0.005046160362374145,101.79811553526943,105.0
LQ heat distribution main_DN105,528.3372213924026,4.761528406986335,0.005043792089664941,101.77422469799073,105.0
LQ heat distribution main_DN105,528.0896219152394,4.76152936445248,0.005041428371505865,101.7503742130795,105.0
LQ heat distribution main_DN105,527.8420223882879,4.770706084189968,0.005039064652871484,101.72651813145981,105.0
LQ heat distribution main_DN105,527.59394567191,4.761531290319862,0.005036696378729451,101.70261046085685,105.0
LQ heat distribution main_DN105,527.3463460448133,4.770708011815366,0.00503433265913903,101.6787431631507,105.0
LQ heat distribution main_DN105,527.098269228199,4.761533216717901,0.005031964384040086,101.6548242469358,105.0
LQ heat distribution main_DN105,526.8506695009297,4.768230979670562,0.005029600663493362,101.63094571731935,105.0
LQ heat distribution main_DN105,526.6027214899868,4.764017576564541,0.005027233618042834,101.60702797570207,105.0
LQ heat distribution main_DN105,526.3549925760054,4.761536098991068,0.005024868664210076,101.58312574480664,105.0
LQ heat distribution main_DN105,526.1073926988579,4.768233868651704,0.005022504942232534,101.55923034302769,105.0
LQ heat distribution main_DN105,525.859444537688,4.560762277767855,0.005020137895347857,101.53529569357327,105.0
LQ heat distribution main_DN105,525.622284899244,4.551397388004873,0.005017873841520229,101.51239718916028,105.0
LQ heat distribution main_DN105,525.3856122350678,4.558062396742677,0.005015614436611626,101.48954055307864,105.0
LQ heat distribution main_DN105,525.1485929904372,4.558063343430509,0.005013351723059067,101.46664528596902,105.0
LQ heat distribution main_DN105,524.9115736965789,4.558064288880411,0.005011089009036553,101.4437448467732,105.0
LQ heat distribution main_DN105,524.6745543535571,4.08490399408698,0.005008826294544699,101.42083923199385,105.0
LQ heat distribution main_DN105,524.4621393458647,4.09159077726329,0.00500679846630897,101.40030699056366,105.0
LQ heat distribution main_DN105,524.249376625447,4.091591503028646,0.005004767318620019,101.37973697031194,105.0
LQ heat distribution main_DN105,524.0366138672895,4.091592228087228,0.005002736170570783,101.35916277189168,105.0
LQ heat distribution main_DN105,523.823851071429,4.091592953852508,0.005000705022161613,101.33858439276159,105.0
LQ heat distribution main_DN105,523.6110882378287,4.786113027346382,0.004998673873392159,101.31800183037073,105.0
LQ heat distribution main_DN105,523.3622103604066,4.795433386104115,0.004996297950934669,101.29392021058261,105.0
LQ heat distribution main_DN105,523.1128478243292,4.786115089120553,0.00499391740166424,101.2697859515729,105.0
LQ heat distribution main_DN105,522.8639698396948,4.78876679074593,0.004991541478183244,101.24569285310056,105.0
LQ heat distribution main_DN105,522.6149539665761,4.795436487841688,0.004989164238344401,101.22158066658943,105.0
LQ heat distribution main_DN105,522.3655912692083,4.786118187161659,0.004986783687534208,101.19742913992583,105.0
LQ heat distribution main_DN105,522.1167131234758,4.795438552257995,0.004984407762515282,101.17331879502116,105.0
LQ heat distribution main_DN105,521.8673503187584,4.786120249997351,0.004982027210680272,101.14915573439968,105.0
LQ heat distribution main_DN105,521.6184720657586,4.788771949138995,0.004979651284637314,101.12503386969792,105.0
LQ heat distribution main_DN105,521.3694559244034,4.792794669537832,0.004977274042237741,101.1008928804652,105.0
LQ heat distribution main_DN105,521.1202306015874,4.788774009673365,0.004974894802879116,101.07672583897657,105.0
LQ heat distribution main_DN105,520.8712143530844,4.792796735724802,0.004972517559456653,101.0525732987872,105.0
LQ heat distribution main_DN105,520.6219889228267,4.788776071621264,0.004970138319072332,101.02839468832865,105.0
LQ heat distribution main_DN105,520.3729725671025,4.78612643744295,0.004967761074626277,101.00423058059391,105.0
LQ heat distribution main_DN105,520.1240939923555,4.795446809390436,0.004965385145511747,100.98007406531089,105.0
LQ heat distribution main_DN105,519.8747307582672,4.786128499040544,0.00496300458957773,100.95586471127254,105.0
LQ heat distribution main_DN105,519.6258520763171,4.406677860653087,0.004960628659439781,100.93169660992007,105.0
LQ heat distribution main_DN105,519.3967048275631,4.40085785920334,0.004958441096205853,100.90943946965245,105.0
LQ heat distribution main_DN130,824.1829741527508,3.7054048759045033,0.007868095218642013,127.114185232353,130.0
LQ heat distribution main_DN130,823.9902930992038,3.705405185392674,0.007866255781376646,127.09932571234519,130.0
LQ heat distribution main_DN130,823.7976120295633,4.80025525251216,0.007864416343957644,127.08446445362692,130.0
LQ heat distribution main_DN130,823.5479987564327,4.91517310949138,0.007862033401016063,127.06520949828271,130.0
LQ heat distribution main_DN130,823.2924097547391,4.923861820625236,0.007859593410546435,127.04549055642228,130.0
LQ heat distribution main_DN130,823.0363689400666,4.92193713615235,0.007857149106826411,127.02573368754058,130.0
LQ heat distribution main_DN130,822.7804282089867,4.921936327638795,0.007854705758558345,127.00598146985736,130.0
LQ heat distribution main_DN130,822.5244875199495,4.9170963822762905,0.007852262410691643,126.98622618303834,130.0
LQ heat distribution main_DN295,4337.314903980899,3.2247686652328764,0.041406347532037216,291.6034621924786,295.0
LQ heat distribution main_DN295,4337.147216010307,3.2247687031217143,0.0414047466922225,291.59782519510725,295.0
LQ heat distribution main_DN295,4336.979528037745,2.591714694994044,0.041403145852388974,291.59218808869633,295.0
LQ heat distribution main_DN295,4336.844758873605,2.5807763781405644,0.041401859273256375,291.58765752306914,295.0
LQ heat distribution main_DN295,4336.710558501942,4.4694463767863715,0.041400578124123545,291.58314600871785,295.0
LQ heat distribution main_DN295,4336.478147290349,4.469446359864651,0.041398359401339846,291.57533270191635,295.0
LQ heat distribution main_DN295,4336.245736079636,1.702950695137826,0.04139614067856454,291.56751918576657,295.0
LQ heat distribution main_DN295,4336.157182643489,4.863641707605073,0.04139529529969918,291.5645420208313,295.0
LQ heat distribution main_DN295,4335.904273274694,4.874638652142858,0.04139288089045054,291.5560390449893,295.0
LQ heat distribution main_DN295,4335.650792064783,4.8636418558657315,0.04139046102209817,291.54751659464995,295.0
LQ heat distribution main_DN295,4335.397882688278,4.863641928416808,0.04138804661277592,291.5390131219881,295.0
LQ heat distribution main_DN295,4335.144973308,4.874638873580555,0.04138563220341766,291.53050940116685,295.0
LQ heat distribution main_DN295,4334.891492086574,4.863642076676093,0.04138321233495536,291.5219862040983,295.0
LQ heat distribution main_DN295,4334.638582698586,4.863642150641727,0.041380797925523495,291.5134819863267,295.0
LQ heat distribution main_DN295,4334.385673306752,4.874639095725875,0.04137838351605491,291.50497752032805,295.0
LQ heat distribution main_DN295,4334.132192073775,4.8636422974878295,0.04137596364748233,291.4964535763327,295.0
LQ heat distribution main_DN295,4333.879282674306,4.864694533127078,0.041373549237940864,291.48794861325564,295.0
LQ heat distribution main_DN295,4333.626318558583,4.874639315042041,0.041371134306048524,291.4794415619097,295.0
LQ heat distribution main_DN295,4333.372837314201,4.863642521127957,0.041368714437367074,291.4709168707425,295.0
LQ heat distribution main_DN295,4333.1199279031025,2.145627439037658,0.04136630002771458,291.46241116210535,295.0
LQ heat distribution main_DN295,4333.008355276273,3.8538835992789697,0.04136523489523888,291.4586587346729,295.0
LQ heat distribution main_DN295,4332.80795332911,3.8639566749975223,0.04136332175015857,291.45191866480604,295.0
LQ heat distribution main_DN295,4332.60702758201,3.853883668721221,0.04136140360460153,291.44516082161834,295.0
LQ heat distribution main_DN295,4332.406625631237,4.358330896347719,0.04135949045948675,291.438420439465,295.0
LQ heat distribution main_DN295,4332.179992424627,4.358330958526858,0.04135732689665515,291.43079759917475,295.0
LQ heat distribution main_DN295,4331.953359214784,4.35939695603647,0.04135516333379268,291.4231745593828,295.0
LQ heat distribution main_DN295,4331.72667057307,4.358331081476799,0.041352999241747686,291.4155494556017,295.0
LQ heat distribution main_DN295,4331.500037356833,4.347338235359712,0.04135083567882418,291.4079260167134,295.0
LQ heat distribution main_DN295,4331.273975768594,4.358331205863314,0.04134867757296987,291.40032160743755,295.0
LQ heat distribution main_DN295,4331.0473425458895,4.358331265215406,0.041346514009984625,291.3926977699395,295.0
LQ heat distribution main_DN295,4330.820709320098,3.5933796936658946,0.04134435044696991,291.3850737328665,295.0
LQ heat distribution main_DN295,4330.633853576028,3.746961711392565,0.04134256662125086,291.37878767697583,295.0
LQ heat distribution main_DN295,4330.439011567036,4.043034579596747,0.041340706554339246,291.3722328089268,295.0
LQ heat distribution main_DN295,4330.228773768897,4.036443940698809,0.04133869951092026,291.36515983087384,295.0
LQ heat distribution main_DN295,4330.01887868398,4.036444785772638,0.04133669573922654,291.3580982113534,295.0
LQ heat distribution main_DN295,4329.80898355512,4.186123567754728,0.04133469196711332,291.35103641919864,295.0
LQ heat distribution main_DN295,4329.591305129597,4.1842584600855615,0.04133261389145199,291.34371258202077,295.0
LQ heat distribution main_DN295,4329.373723689672,4.196831224210895,0.04133053674166751,291.33639182395507,295.0
LQ heat distribution main_DN295,4329.155488466014,4.186124247652089,0.04132845335051087,291.3290488838508,295.0
LQ heat distribution main_DN295,4328.937810005135,1.2795741068265516,0.04132637527451203,291.3217244927161,295.0
LQ heat distribution main_DN295,4328.87127215158,1.6962900285146958,0.041325740068272845,291.3194856066916,295.0
LQ heat distribution main_DN295,4328.783065070098,1.4240555002267525,0.04132489799589592,291.31651756134085,295.0
LQ heat distribution main_DN295,4328.709014184086,1.8950796224633097,0.04132419106619653,291.3140258288876,295.0
LQ heat distribution main_DN295,4328.610470043718,4.905615617287869,0.04132325031067988,291.31070989178687,295.0
LQ heat distribution main_DN295,4328.355378031619,4.905616903995185,0.041320815064740994,291.3021260598048,295.0
LQ heat distribution main_DN295,4328.100285952611,4.90237413488369,0.041318379818163345,291.2935419726228,295.0
LQ heat distribution main_DN295,4327.845362497596,4.905619472487074,0.0413159461813613,291.2849633070763,295.0
LQ heat distribution main_DN295,4327.590270285027,4.905620760078422,0.041313510933508615,291.2763787096031,295.0
LQ heat distribution main_DN295,4327.335178005503,4.90237799203459,0.041311075685016733,291.2677938568609,295.0
LQ heat distribution main_DN295,4327.080254349917,4.905623327862926,0.04130864204629992,291.2592144261864,295.0
LQ heat distribution main_DN295,4326.8251619368675,4.912192599515956,0.041306206796533344,291.25062906301883,295.0
LQ heat distribution main_DN335,5691.2350673595265,0.12543923220525138,0.05433159968839643,334.0299900868159,335.0
LQ heat distribution main_DN60,183.52038124714906,4.7868375359000455,0.0017519845465121628,59.98247064343569,60.0
LQ heat distribution main_DN60,183.27146569528225,4.79780411064276,0.0017496082643941027,59.9417786073801,60.0
LQ heat distribution main_DN60,183.02197988152884,4.786837728112623,0.0017472265382484852,59.900965608414666,60.0
LQ heat distribution main_DN60,182.773064319667,4.785679822723396,0.001744850256035007,59.86021816490542,60.0
LQ heat distribution main_DN60,182.52420896888538,4.797804395184133,0.0017424745486289773,59.81945283192782,60.0
LQ heat distribution main_DN60,182.2747231403358,4.786838017683828,0.0017400928223421078,59.77855631432953,60.0
LQ heat distribution main_DN60,182.02580756341624,4.7966492260435825,0.0017377165399848806,59.73772537232948,60.0
LQ heat distribution main_DN60,181.77638180366196,4.786838209188752,0.001735335387147131,59.69678272919051,60.0
LQ heat distribution main_DN60,181.52746621678415,3.9512338892382823,0.0017329591046948368,59.655895816384636,60.0
LQ heat distribution main_DN60,181.32200205454376,4.0839735479040105,0.001730997632978938,59.62212511702816,60.0
LQ heat distribution main_DN60,181.10963543005275,4.072969716861248,0.0017289702666353484,59.58719979388602,60.0
LQ heat distribution main_DN60,180.89784100477596,4.073994592913824,0.0017269483628140903,59.55234817355864,60.0
LQ heat distribution main_DN60,180.68599328594445,4.083973689891913,0.0017249259502238132,59.51746736781369,60.0
LQ heat distribution main_DN60,180.47362665407007,4.30251033786083,0.0017228985838097382,59.482480593364194,60.0
LQ heat distribution main_DN60,180.2498961165013,4.313474059508588,0.0017207627314224467,59.44559937528069,60.0
LQ heat distribution main_DN60,180.02559546540687,4.3036889251192205,0.001718621436423932,59.40860119225295,60.0
LQ heat distribution main_DN60,179.80180364130067,4.313474216516194,0.0017164849989622975,59.37166396228755,60.0
LQ heat distribution main_DN60,179.57750298204184,4.302510655862276,0.001714343703885841,59.334619675401285,60.0
LQ heat distribution main_DN60,179.353772427937,4.313474377060551,0.0017122078513406873,59.29764648994727,60.0
LQ heat distribution main_DN60,158.89456071092138,4.771443941754946,0.0015168931810111827,55.813173135810736,60.0
LQ heat distribution main_DN60,158.64644562595012,4.768291539853079,0.0015145245405818626,55.76957976064119,60.0
LQ heat distribution main_DN60,158.39849446587777,4.774881934330315,0.0015121574650680456,55.72598111831298,60.0
LQ heat distribution main_DN60,158.1502006052926,4.771447495866401,0.0015097871179502874,55.68228800896173,60.0
LQ heat distribution main_DN60,157.90208533550756,4.768295096268896,0.0015074184757566354,55.63859205156295,60.0
LQ heat distribution main_DN60,157.65413399050158,4.7814755009288055,0.001505051398477342,55.594890653500656,60.0
LQ heat distribution main_DN60,157.4054972644533,4.774886681573358,0.0015026777781809383,55.55103393501859,60.0
LQ heat distribution main_DN60,157.15720315701148,4.7846227739366025,0.0015003074287065535,55.507203070632,60.0
LQ heat distribution main_DN60,156.90840277276678,4.774889059335511,0.001497932246040733,55.463248090049895,60.0
LQ heat distribution main_DN60,156.66010854168132,4.781480254871975,0.0014955618953859792,55.419347774483924,60.0
LQ heat distribution main_DN60,156.41147156842797,4.781481440756293,0.0014931882727296226,55.37535198423266,60.0
LQ heat distribution main_DN65,185.5132356074094,4.785678789348194,0.0017710094091399466,60.30726717316263,65.0
LQ heat distribution main_DN65,185.2643803103633,4.797803344804017,0.0017686337022469049,60.26680424006123,65.0
LQ heat distribution main_DN65,185.01489453643347,4.786836961000562,0.001766251976481465,60.22621150541437,65.0
LQ heat distribution main_DN65,184.76597901446144,4.785679070439533,0.0017638756946487966,60.185684269654494,65.0
LQ heat distribution main_DN65,184.51712370279859,4.797803630404427,0.0017614999876162155,60.14513953874096,65.0
LQ heat distribution main_DN65,184.26763791401754,4.786837248096837,0.001759118261708998,60.10446463307455,65.0
LQ heat distribution main_DN65,184.01872237711652,4.797803822919465,0.0017567419797338093,60.06385524795638,65.0
LQ heat distribution main_DN65,183.7692365783247,4.785679445685334,0.0017543602537310233,60.023125258062706,65.0
LQ heat distribution main_DN75,282.1463282806094,4.98115598654325,0.0026935210337051016,74.37370215391638,75.0
LQ heat distribution main_DN75,281.88730816930916,4.974594831755282,0.002691048288012498,74.33955549661614,75.0
LQ heat distribution main_DN75,281.6286292380579,4.981158660277743,0.0026885787994086674,74.30543815621179,75.0
LQ heat distribution main_DN75,281.36960898772344,4.977890555113003,0.002686106052388768,74.27126009578585,75.0
LQ heat distribution main_DN75,281.11075867885756,4.974598824807768,0.0026836349277217907,74.23708873958374,75.0
LQ heat distribution main_DN75,280.8520795399676,4.981162659503654,0.0026811654371357288,74.20292425915734,75.0
LQ heat distribution main_DN75,280.5930590816734,4.768283235495485,0.0026786926881305338,74.16869893130436,75.0
LQ heat distribution main_DN75,280.34510835342763,4.778022865067375,0.002676325616739166,74.1359214857982,75.0
LQ heat distribution main_DN75,280.09665116444415,4.768285609023508,0.0026739537104004214,74.10306254688555,75.0
LQ heat distribution main_DN75,279.84870031277495,4.768286791381564,0.002671586637830787,74.07025603974847,75.0
LQ heat distribution main_DN75,279.6007493996231,4.771441568761122,0.0026692195646742063,74.03743498767903,75.0
LQ heat distribution main_DN75,279.3526344380475,4.774878372092898,0.002666850925422888,74.00457765006495,75.0
LQ heat distribution main_DN80,326.28452938043733,4.972856593888745,0.0031148881086437933,79.97982323535746,80.0
LQ heat distribution main_DN80,326.02594083755514,4.974065985436209,0.0031124194829360873,79.94812396151114,80.0
LQ heat distribution main_DN80,325.76728940631244,4.972856820393359,0.0031099502568621715,79.91640440017258,80.0
LQ heat distribution main_DN80,325.508700851652,4.974066217592846,0.003107481631042024,79.88467995947121,80.0
LQ heat distribution main_DN80,325.2500494083372,4.961903201730141,0.003105012404852861,79.85293519512757,80.0
LQ heat distribution main_DN80,324.99203044184725,4.972857161770816,0.0031025492166286135,79.82125547725722,80.0
LQ heat distribution main_DN80,324.7334418694352,4.974066564263573,0.0031000805906389994,79.78949320300741,80.0
LQ heat distribution main_DN80,324.4747904080935,4.427608597313743,0.003097611364277742,79.7577105507013,80.0
LQ heat distribution main_DN80,324.24455476103316,4.4276079730690405,0.003095413410606522,79.72940892721765,80.0
LQ heat distribution main_DN80,324.0143191464336,4.436211707500518,0.0030932154572451895,79.70109725790434,80.0
LQ heat distribution main_DN80,323.78363613764355,4.427606715940768,0.0030910132328175995,79.67272048342969,80.0
LQ heat distribution main_DN80,323.55340058841466,4.429437211103951,0.003088815280080331,79.64438867078292,80.0
LQ heat distribution main_DN80,323.32306985343723,4.427605458282144,0.0030866164186485654,79.61603505669366,80.0
LQ heat distribution main_DN80,323.0928343696066,4.43438086592273,0.0030844184665356237,79.58768307309126,80.0
LQ heat distribution main_DN80,322.8622465645786,4.7978054235714,0.003082217150974497,79.55927757665248,80.0
LQ heat distribution main_DN80,322.61276068255285,4.796649948016012,0.0030798354241771153,79.52853264951311,80.0
LQ heat distribution main_DN80,322.363334885256,4.807619697678411,0.003077454270980964,79.49778324082361,80.0
LQ heat distribution main_DN80,322.1133386609767,4.79664976014674,0.0030750676721811618,79.46695157024304,80.0
LQ heat distribution main_DN80,321.86391287344907,4.79664966672951,0.003072686519078273,79.4361783249873,80.0
LQ heat distribution main_DN80,321.6144870907791,4.796649572957391,0.0030703053660217578,79.40539315428292,80.0
LQ heat distribution main_DN80,321.36506131298535,4.79780484825856,0.003067924213011793,79.3745960442565,80.0
LQ heat distribution main_DN85,368.35882199651024,4.994210596733353,0.003516551999966685,84.98019757448533,85.0
LQ heat distribution main_DN85,368.0991230454801,5.0051927769620015,0.0035140727737038675,84.95023608310758,85.0
LQ heat distribution main_DN85,367.8388530210781,4.994210780501628,0.0035115880956666165,84.92019810105572,85.0
LQ heat distribution main_DN85,367.579154060492,5.004094946487154,0.003509108869312573,84.89021543212361,85.0
LQ heat distribution main_DN85,367.31894112327467,4.994210961083844,0.003506624736260379,84.86016279884889,85.0
LQ heat distribution main_DN85,367.0592421532983,5.005193139433326,0.0035041455098166903,84.83015890974654,85.0
LQ heat distribution main_DN85,366.79897211004777,4.994211143080585,0.0035016608315995013,84.80007839165104,85.0
LQ heat distribution main_DN85,333.6546246114751,2.9450713130495605,0.0031852470129973757,80.87806888725744,85.0
LQ heat distribution main_DN85,333.5014809031965,4.3834138561878255,0.003183785020555575,80.85950569637808,85.0
LQ heat distribution main_DN85,333.27354338267475,4.3834153191220695,0.0031816090060398546,80.83186853941551,85.0
LQ heat distribution main_DN85,333.0456057860804,4.38341678311618,0.0031794329907979036,80.80422192059466,85.0
LQ heat distribution main_DN85,332.81766811335837,4.383418247111708,0.003177256974829197,80.77656583019355,85.0
LQ heat distribution main_DN85,332.58973036450857,3.758822958927392,0.003175080958133733,80.74890025848029,85.0
LQ heat distribution main_DN85,332.3942715706443,3.764468473542281,0.0031732150030610437,80.72516921574119,85.0
LQ heat distribution main_DN85,332.1985192100201,4.508999100160904,0.0031713462454417193,80.70139553639844,85.0
LQ heat distribution main_DN85,331.96405125681173,4.5089999849723945,0.003169107887893191,80.67291071494917,85.0
LQ heat distribution main_DN85,331.72958325759316,4.5115673847144375,0.003166869529905424,80.64441582664026,85.0
LQ heat distribution main_DN85,331.49498175358804,4.509001764117029,0.003164629897408955,80.61589463295306,85.0
LQ heat distribution main_DN85,331.26051366185396,4.509002649105141,0.003162391538537985,80.58737957307919,85.0
LQ heat distribution main_DN85,331.0260455241005,4.509003533739225,0.0031601531792276897,80.55885441425718,85.0
LQ heat distribution main_DN85,330.79157734034607,4.511570931708259,0.003157914819478244,80.53031914575767,85.0
LQ heat distribution main_DN85,330.55697565189723,4.509005312530484,0.003155675185220976,80.50175750598811,85.0
LQ heat distribution main_DN85,330.32250737564567,4.509006197695313,0.003153436824588503,80.47320198003567,85.0
LQ heat distribution main_DN85,330.0880390533655,4.792827646505629,0.0031511984635166157,80.44463631208694,85.0
LQ heat distribution main_DN85,329.8388120157472,4.799501637320138,0.0031488192077875625,80.41426143953423,85.0
LQ heat distribution main_DN85,329.58923793060654,4.796883733012545,0.003146436638955671,80.38383276828296,85.0
LQ heat distribution main_DN85,329.33979997648987,4.099581269937743,0.003144055369703961,80.35340918098295,85.0
LQ heat distribution main_DN85,329.1266217504531,4.102486032467117,0.003142020255374254,80.32739900839458,85.0
LQ heat distribution main_DN85,328.9132924767648,4.102486560382359,0.003139983699062194,80.30136197243904,85.0
LQ heat distribution main_DN85,328.69996317562493,4.089499003154962,0.0031379471424880664,80.2753164881045,85.0
LQ heat distribution main_DN85,328.48730922746086,2.5734651873945453,0.003135917033197717,80.24934504481907,85.0
LQ heat distribution main_DN85,328.3534890377163,4.9728556843353875,0.0031346395134865517,80.23299726482571,85.0
LQ heat distribution main_DN85,328.09490054213086,4.974065055750733,0.003132170888230366,80.20139806281998,85.0
LQ heat distribution main_DN85,327.83624915923184,4.972855911544926,0.003129701662617965,80.1697787165803,85.0
LQ heat distribution main_DN85,327.5776606518315,4.9740652879073295,0.003127233037248988,80.13815458548565,85.0
LQ heat distribution main_DN85,327.3190092568603,4.972856139112749,0.0031247638115213393,80.10651027454054,85.0
LQ heat distribution main_DN85,327.06042073762643,4.974065520417435,0.0031222951860393933,80.07486115526406,85.0
LQ heat distribution main_DN85,326.8017693305647,4.972856366322999,0.003119825960196322,80.04319182038942,85.0
LQ heat distribution main_DN85,326.5431807995159,4.97406575151086,0.0031173573346015837,80.01151765360893,85.0
LQ heat distribution main_DN90,368.6190920115065,5.005192596082231,0.0035190366779141433,85.01021435490753,90.0
LQ heat distribution main_DN95,453.64970649656453,4.453879547518549,0.004330784787556702,94.30669297951938,95.0
LQ heat distribution main_DN95,453.41810476009357,4.460392022171053,0.0043285737924591275,94.28261671323887,95.0
LQ heat distribution main_DN95,453.1861643749407,4.453877281152772,0.004326359564438575,94.25849907932823,95.0
LQ heat distribution main_DN95,452.95456275632074,4.417292799843074,0.004324148570466069,94.23441051208607,95.0
LQ heat distribution main_DN95,452.7248635307289,4.4238165166152275,0.004321955737763522,94.21051372664297,95.0
LQ heat distribution main_DN95,452.4948250718649,4.417290599928839,0.004319759666557183,94.18657557255607,95.0
LQ heat distribution main_DN95,452.2651259606686,4.423814311936087,0.004317566834946717,94.16266665937809,95.0
LQ heat distribution main_DN95,452.0350876164479,4.12814617366532,0.0043153707648348255,94.13871635039196,95.0
LQ heat distribution main_DN95,451.8204240154173,4.131577680790134,0.004313321470314246,94.11636127653033,95.0
LQ heat distribution main_DN95,451.6055819760162,4.271009029933393,0.004311270472324737,94.09398230229537,95.0
LQ heat distribution main_DN95,451.3834895064597,4.259266162817925,0.004309150257818231,94.07084249220571,95.0
LQ heat distribution main_DN95,451.16200766599314,4.271009045330925,0.004307035872706378,94.04776063361571,95.0
LQ heat distribution main_DN95,450.93991519563593,4.941211493348401,0.0043049156581922285,94.02460944811673,95.0
LQ heat distribution main_DN95,450.6829721979818,4.941211608710278,0.004302462741746844,93.99781828749684,95.0
LQ heat distribution main_DN95,450.4260291943289,4.941211725838737,0.00430000982524419,93.97101948808506,95.0
LQ heat distribution main_DN95,450.1690861845853,4.941211841906159,0.004297556908683392,93.94421304333463,95.0
LQ heat distribution main_DN95,449.91214316880615,4.952161577939521,0.004295103992064975,93.91739894670474,95.0
LQ heat distribution main_DN95,449.6546307667533,4.941212076842961,0.004292645639778075,93.89051774669585,95.0
LQ heat distribution main_DN95,449.3976877387575,4.941212193266584,0.004290192723043031,93.86368830962353,95.0
LQ heat distribution main_DN95,449.14074470470763,4.941212308978434,0.004287739806250192,93.8368512009595,95.0
LQ heat distribution main_DN95,448.88380166464077,4.952162043843632,0.0042852868893999115,93.81000641412359,95.0
LQ heat distribution main_DN95,448.6262892383609,4.941212542149279,0.004282828536881727,93.78309442949222,95.0
LQ heat distribution main_DN95,448.36934618616914,4.941212659275012,0.0042803756199156955,93.75623424946333,95.0
LQ heat distribution main_DN95,448.11240312788686,4.941212775697955,0.004277922702891521,93.72936637143147,95.0
LQ heat distribution main_DN95,447.8554600635506,4.9412128917660345,0.0042754697858095525,93.70249078877855,95.0
LQ heat distribution main_DN95,447.59851699317875,4.437361510378081,0.004273016868669964,93.67560749487508,95.0
LQ heat distribution main_DN95,447.3677741946391,4.426341161201599,0.004270814073457175,93.65145889135553,95.0
LQ heat distribution main_DN95,447.1376044542566,4.426341207853104,0.00426861674896665,93.62736405648955,95.0
LQ heat distribution main_DN95,446.9074347114482,4.300184255450085,0.004266419424452966,93.60326301901046,95.0
LQ heat distribution main_DN95,446.6838251301648,4.860227205582541,0.004264284726779616,93.5798429507502,95.0
LQ heat distribution main_DN95,446.4310933154745,4.849248803237536,0.0042618720125582295,93.55336566581606,95.0
LQ heat distribution main_DN95,446.1789323777062,4.849248892499782,0.004259464748235859,93.52694071814625,95.0
LQ heat distribution main_DN95,445.9267714352962,4.848135077257599,0.004257057483869176,93.50050830181833,95.0
LQ heat distribution main_DN95,445.6746684112788,4.860227559315013,0.00425465077242271,93.47407448477271,95.0
LQ heat distribution main_DN95,445.4219365781944,4.849249158136665,0.0042522380580257224,93.44756722964509,95.0
LQ heat distribution main_DN95,445.16977562197127,4.849249247752414,0.004249830793527172,93.4211123540658,95.0
LQ heat distribution main_DN95,444.9176146610881,4.849249334184835,0.0042474235289841344,93.394649984416,95.0
LQ heat distribution main_DN95,444.66545369571054,4.849249423447755,0.004245016264398192,93.36818011434119,95.0
LQ heat distribution main_DN95,444.41329272569124,4.860228001927274,0.004242608999767935,93.34170273744492,95.0
LQ heat distribution main_DN95,444.160560869591,4.849249600530742,0.004240196285151226,93.31515787817384,95.0
LQ heat distribution main_DN95,443.9083998903634,4.849249689792303,0.004237789020433064,93.28866545143339,95.0
LQ heat distribution main_DN95,443.6562389064942,4.849249778701024,0.004235381755670589,93.2621654986598,95.0
LQ heat distribution main_DN95,443.40407791800175,4.849249866904256,0.004232974490863978,93.23565801343777,95.0
LQ heat distribution main_DN95,443.1519169249227,4.860228442770789,0.004230567226013582,93.20914298934477,95.0
LQ heat distribution main_DN95,442.89918504589866,4.8492500443386355,0.00422815451117803,93.18256036545506,95.0
LQ heat distribution main_DN95,442.64702404359304,4.849250132186287,0.0042257472462395515,93.15603022719563,95.0
LQ heat distribution main_DN95,442.39486303671936,4.8492502221568685,0.004223339981257464,93.12949253071841,95.0
LQ heat distribution main_DN95,442.1427020251672,4.236746815377673,0.004220932716230713,93.1029472695487,95.0
LQ heat distribution main_DN95,441.92239119076754,4.235560967739476,0.004218829510174392,93.07974871434357,95.0
LQ heat distribution main_DN95,441.7021420204451,4.247705478258214,0.0042167268927966114,93.05655087145523,95.0
LQ heat distribution main_DN95,441.48126133557565,4.235561124668988,0.00421461824664034,93.0332807047309,95.0
LQ heat distribution main_DN95,441.26101215709286,4.236747135968019,0.0042125156291846575,93.01007127129654,95.0
LQ heat distribution main_DN95,441.0407013060225,4.235561281621984,0.0042104124229691885,92.98684954343713,95.0
LQ heat distribution main_DN95,440.82045211937816,2.9906191168215988,0.004208309805435591,92.96362851707228,95.0
LQ heat distribution main_DN95,440.66493992530343,2.990619125712966,0.004206825202150868,92.94722926310757,95.0
LQ heat distribution main_DN95,440.50942773076633,2.6656068743240913,0.004205340598861731,92.9308271151617,95.0
LQ heat distribution main_DN95,440.3708161733015,2.5513607256899773,0.004204017338169943,92.91620506697826,95.0
LQ heat distribution main_DN95,440.2381454155656,2.55334751425094,0.004202750791556712,92.90220755456413,95.0
LQ heat distribution main_DN95,440.10537134482456,2.794279282508554,0.00420148325866181,92.88819703026766,95.0
LQ heat distribution main_DN95,439.96006882213413,2.9353652417844103,0.0042000961224070085,92.87286206228924,95.0
LQ heat distribution main_DN95,439.80742982956133,3.4532675885465824,0.004198638948253569,92.85675008887212,95.0
LQ heat distribution main_DN95,439.6278599149569,4.523710274378444,0.004196924676992429,92.83779181316481,95.0
LQ heat distribution main_DN95,439.3926269806892,4.523711831755328,0.0041946790165220925,92.81295099863688,95.0
LQ heat distribution main_DN95,439.15739396543796,4.523713389841937,0.004192433355278644,92.78810352528245,95.0
LQ heat distribution main_DN95,438.9221608691662,4.820960614459234,0.00419018769326173,92.76324938774677,95.0
LQ heat distribution main_DN95,438.6714709172143,4.814298475779613,0.004187794471763383,92.73675478569085,95.0
LQ heat distribution main_DN95,438.42112739647376,4.820962736699158,0.004185404557484236,92.71028924091979,95.0
LQ heat distribution main_DN95,438.1704373341654,4.82096379799673,0.004183011334932367,92.68377948799636,95.0
LQ heat distribution main_DN95,437.9197472166696,4.942426675203995,0.0041806181118536475,92.65726214464853,95.0
LQ heat distribution main_DN95,437.66274102955896,4.942427934796452,0.004178164592167627,92.630068823564,95.0
LQ heat distribution main_DN95,437.40573477694954,4.949024748042496,0.00417571107185632,92.60286751008411,95.0
LQ heat distribution main_DN95,437.14838549005134,4.942430449562629,0.004173254276754666,92.57562188164266,95.0
LQ heat distribution main_DN95,436.8913791066741,4.980108334290087,0.004170800755194979,92.5484045515706,95.0
LQ heat distribution main_DN95,436.632413473291,2.263242810182575,0.004168328529577958,92.52097163578496,95.0
LQ heat distribution main_DN95,436.5147248471615,3.4448157283272116,0.004167205010474096,92.50850187915708,95.0
LQ heat distribution main_DN95,436.3355944292885,4.148424106645333,0.004165494934885809,92.48951880017604,95.0
LQ heat distribution main_DN95,436.11987637574293,4.14329946631739,0.004163435573992773,92.46665322859894,95.0
LQ heat distribution main_DN95,435.9044248034944,4.981149314466886,0.0041613787570739325,92.44381025814644,95.0
LQ heat distribution main_DN95,435.64540503914213,4.981150650538384,0.004158906014693481,92.41634055296207,95.0
LQ heat distribution main_DN95,435.3863852053141,4.9745895033329735,0.004156433271649777,92.38886267292112,95.0
LQ heat distribution main_DN95,435.1277065511408,4.981153324626376,0.004153963785691082,92.3614128279776,95.0
LQ heat distribution main_DN95,434.8686865782602,4.9778852150320825,0.004151491041319907,92.33391858709786,95.0
LQ heat distribution secondary_DN295,4326.569727921693,37.934659923792,0.04130376828564862,291.2420319493346,295.0
LQ heat distribution secondary_DN50,120.20978005177734,17.592750980536145,0.0011475873990623136,48.54584892266727,50.0
LQ heat distribution secondary_DN55,152.46350826646915,17.37720833459769,0.0014554988855987507,54.6720241378191,55.0
LQ heat distribution secondary_DN60,179.12947176032986,22.59987070774124,0.0017100665561845332,59.26055593273498,60.0
LQ heat distribution secondary_DN60,156.16283453350863,19.511112204182286,0.0014908146494845692,55.33132120053856,60.0
LQ heat distribution secondary_DN80,321.1155754608759,12.960461031026837,0.0030655424865000088,79.34377955858444,80.0
LQ heat distribution secondary_DN85,366.53927313060757,15.086165638311465,0.003499181605065466,84.77005323491508,85.0
LV electricity distribution main,22.13719655118502,6.918626234484104,,,
LV electricity distribution main,14.429122792845604,4.721465480326882,,,
LV electricity distribution main,14.42760559466741,4.719958093976321,,,
LV electricity distribution main,14.426089199681293,4.719958681818296,,,
LV electricity distribution main,14.424573123213655,4.719959270721314,,,
LV electricity distribution main,14.423057365163814,4.721467843776831,,,
LV electricity distribution main,14.421541441364052,4.719960458047039,,,
LV electricity distribution main,11.00308404284565,5.005194592551909,,,
LV electricity distribution main,11.002148738480816,4.9942124206570435,,,
LV electricity distribution main,11.001215644610369,5.005194411314558,,,
LV electricity distribution main,11.000280657867465,4.9942122397207,,,
LV electricity distribution main,10.999347880841434,5.004096190119027,,,
LV electricity distribution main,10.998413416571694,4.9942120573670445,,,
LV electricity distribution main,7.702842131171469,3.9916623886602887,,,
LV electricity distribution main,7.702476543500369,3.9849498338318288,,,
LV electricity distribution main,7.257500918361592,3.991661097737642,,,
LV electricity distribution main,6.8936044341299425,3.987324532240744,,,
LV electricity distribution main,6.893311941842213,4.793536178192945,,,
LV electricity distribution main,6.5460109213206925,4.786775200672119,,,
LV electricity distribution main,6.161118834935916,9.033688831492789,,,
LV electricity distribution main,6.160589553516971,4.427606715940768,,,
LV electricity distribution main,6.160330163065077,4.436211707500518,,,
LV electricity distribution main,6.160070290418246,4.4276079730690405,,,
LV electricity distribution main,6.159810943615987,4.427608597313743,,,
LV electricity distribution main,6.159551618613452,4.458340273372233,,,
LV electricity distribution main,6.159290515794534,4.459392971967656,,,
LV electricity distribution main,6.159029373469589,4.459393035466983,,,
LV electricity distribution main,6.158768253283404,4.458340458924633,,,
LV electricity distribution main,6.158507216860152,4.448399524031385,,,
LV electricity distribution main,6.158246784507795,4.458340582061629,,,
LV electricity distribution main,6.148015556263929,4.795509984082555,,,
LV electricity distribution main,4.572372990421426,4.994211966002067,,,
LV electricity distribution main,4.572211815812623,5.005193958920437,,,
LV electricity distribution main,4.5720502982019875,3.4335601919978433,,,
LV electricity distribution main,4.571939502583577,4.658360135195946,,,
LV electricity distribution main,4.571789194469808,4.6671431734183715,,,
LV electricity distribution main,4.5716386128797035,4.681225231692803,,,
LV electricity distribution main,4.571487586922311,4.692200993321281,,,
LV electricity distribution main,4.252405653509689,4.697953462698876,,,
LV electricity distribution main,4.252274515596527,4.710093386062717,,,
LV electricity distribution main,4.252143046941185,4.708916419266222,,,
LV electricity distribution main,4.252011619262333,4.699132791994911,,,
LV electricity distribution main,4.251880472738689,4.708916228369016,,,
LV electricity distribution main,4.25174906129575,4.708916133464478,,,
LV electricity distribution main,4.251617657978061,4.699132499052634,,,
LV electricity distribution main,4.251486535762931,4.7089159457504985,,,
LV electricity distribution main,3.4169422771019393,2.5729288742218284,,,
LV electricity distribution main,3.4168959037757145,2.5738912112038066,,,
LV electricity distribution main,3.416849514364391,2.77801524684041,,,
LV electricity distribution main,3.416799447479376,2.7900296024701143,,,
LV electricity distribution main,3.1123542181988144,4.459393290899515,,,
LV electricity distribution main,3.112287535652756,4.458340706232938,,,
LV electricity distribution main,3.1122208717022106,4.975401221249526,,,
LV electricity distribution main,3.112146479889959,3.2172828419089776,,,
LV electricity distribution main,3.112098376814082,3.217283446979962,,,
LV electricity distribution main,3.112050275216141,3.3944632950719145,,,
LV electricity distribution main,3.1119995262578612,3.3834138155235283,,,
LV electricity distribution main,3.1119489441392916,3.1058730239633694,,,
LV electricity distribution main,3.1119025126478674,3.1126776938325103,,,
LV electricity distribution main,3.111855980821098,3.3504486461618446,,,
LV electricity distribution main,3.111805896137446,3.3504482372429014,,,
LV electricity distribution main,3.111755813072073,4.667662904331357,,,
LV electricity distribution main,3.111686043188461,4.670633223360044,,,
LV electricity distribution main,2.3161658905092315,4.667660412843402,,,
LV electricity distribution main,2.0628460501602963,3.59585837206827,,,
LV electricity distribution main,2.0628224288905943,3.58907690823352,,,
LV electricity distribution main,2.0627988527073895,3.5958591691305806,,,
LV electricity distribution main,2.0627752325133257,3.753263495131713,,,
LV electricity distribution main,1.8940552621473727,4.708915848370282,,,
LV electricity distribution main,1.8940291843303856,4.699132208585322,,,
LV electricity distribution main,1.8940031614099613,4.708915660656324,,,
LV electricity distribution main,1.8939770850286457,4.710092414687575,,,
LV electricity distribution main,1.8939510028492408,4.697952320946302,,,
LV electricity distribution main,1.5285360509349895,4.664116893047258,,,
LV electricity distribution main,1.3539031153848249,4.28234232899912,,,
LV electricity distribution main,1.3538909975297757,4.114995071540879,,,
LV electricity distribution main,1.3538793534218896,4.114995116009744,,,
LV electricity distribution main,1.3538677095141647,4.126006979142105,,,
LV electricity distribution main,1.3538560346483126,4.114995204569355,,,
LV electricity distribution main,1.353844391141432,4.114015025430319,,,
LV electricity distribution main,1.3538327506081749,4.272143695488244,,,
LV electricity distribution main,1.3538206628684777,3.0981811480146297,,,
LV electricity distribution main,1.3538118968893942,3.100137137543332,,,
LV electricity distribution main,1.3538031254897047,3.6929438833529833,,,
LV electricity distribution main,1.3537926769884299,3.6929445627047643,,,
LV electricity distribution main,1.353782228646512,3.695944470403399,,,
LV electricity distribution main,1.3537717719785787,4.766655279491616,,,
LV electricity distribution main,1.3537582862948032,4.766656403871916,,,
LV electricity distribution main,1.3537448008765198,4.769630508040334,,,
LV electricity distribution main,1.3537313073131545,4.766658662330527,,,
LV electricity distribution main,1.3537178224259716,4.769632764373652,,,
LV electricity distribution main,1.3537043293940325,4.76666092096516,,,
LV electricity distribution main,0.9442030232982801,4.76963502247402,,,
LV electricity distribution main,0.8178645064459539,4.674166815889374,,,
LV electricity distribution main,0.5180938709220803,4.766663178540119,,,
LV electricity distribution secondary,6.425107965772805,43.323293533306064,,,
LV electricity distribution secondary,4.571336216889023,15.573749635057021,,,
LV electricity distribution secondary,2.357299886529179,14.515035332809969,,,
LV electricity distribution secondary,1.8939249886103633,13.360052779731499,,,
LV electricity distribution secondary,0.817859679874113,21.833073740787462,,,
LV electricity distribution secondary,0.8137624665851889,13.916496811707177,,,
LV electricity distribution secondary,0.8118453661797339,10.560985822857631,,,
LV electricity distribution secondary,0.7954503415293319,23.225439422200523,,,
LV electricity distribution secondary,0.7875911849861288,22.517168351491048,,,
LV electricity distribution secondary,0.7335726986528136,18.713054860249304,,,
LV electricity distribution secondary,0.7106547220791803,23.635846205931006,,,
LV electricity distribution secondary,0.6864510426614454,23.210572755268778,,,
LV electricity distribution secondary,0.5774602145169525,11.919604070540892,,,
LV electricity distribution secondary,0.5180918957495667,29.50521553595331,,,
LV electricity distribution secondary,0.4446106868394994,7.59109838429847,,,
LV electricity distribution secondary,0.43759650713918097,16.79269968240184,,,
LV electricity distribution secondary,0.4261025880998976,30.916623428213246,,,
LV electricity distribution secondary,0.40948782173963855,28.405236681047295,,,
LV electricity distribution secondary,0.4063677609749454,21.49567087077125,,,
LV electricity distribution secondary,0.39767875008938336,8.96124543599358,,,
LV electricity distribution secondary,0.39572507835219295,21.920697796291172,,,
LV electricity distribution secondary,0.3750643556157271,17.710994132961012,,,
LV electricity distribution secondary,0.3703402760118771,26.483884066835042,,,
LV electricity distribution secondary,0.3635719459077643,8.619872008057964,,,
LV electricity distribution secondary,0.3598827374175492,8.949059329828863,,,
LV electricity distribution secondary,0.34974507957138595,12.672929607559142,,,
LV electricity distribution secondary,0.34694942402399026,9.003462698836893,,,
LV electricity distribution secondary,0.34416065446679106,14.172629569923117,,,
LV electricity distribution secondary,0.34173802123004715,9.65901300039925,,,
Low-voltage electricity supply,28.29831538612094,,,,
