name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,5732.135541013976,,,,
HQ to LQ heat conversion substation,4735.975234641459,,,,
Heat transmission main_DN335,5717.38556832715,237.0817192109121,0.05458124647567685,334.79652321625315,335.0
Heat transmission main_DN335,5701.785591203073,481.7624435399594,0.054432320679742935,334.33946241940095,335.0
Heat transmission main_DN335,5670.085622418143,172.14734518840646,0.054129695679409486,333.4087607541042,335.0
Heat transmission main_DN335,5658.758327104746,163.60029736688804,0.054021559208637195,333.0755640621278,335.0
Heat transmission main_DN335,5647.993427538005,36.50527946716264,0.0539187916710072,332.75860125541,335.0
Heat transmission main_DN335,5645.591380149065,94.31119024231013,0.05389586043101733,332.6878339163684,335.0
Heat transmission main_DN335,5639.385703831121,50.73942853091202,0.0538366176976718,332.50493716311377,335.0
Heat transmission main_DN340,5732.135541013976,69.33570375591154,0.05472205767077781,335.2281067295397,340.0
Heat transmission main_DN340,5727.573251706837,154.82801488885883,0.05467850359624666,335.09467373267535,340.0
LQ heat distribution main_DN105,562.1526249575697,0.26488926166261134,0.0053666121714326465,104.98066517778163,105.0
LQ heat distribution main_DN105,562.1388507159633,0.443974026198439,0.005366480675092728,104.97937901647956,105.0
LQ heat distribution main_DN105,562.115764066601,0.680493320862858,0.005366260277485451,104.97722327951601,105.0
LQ heat distribution main_DN105,562.080378413916,3.9039278757867826,0.005365922466958626,104.9739190259594,105.0
LQ heat distribution main_DN105,561.8773741643752,3.9133568978588924,0.005363984478896183,104.95496081558228,105.0
LQ heat distribution main_DN105,561.6738796056865,3.9133572378213057,0.005362041810078153,104.93595337859902,105.0
LQ heat distribution main_DN105,561.4703850293198,3.913357580330256,0.005360099141091358,104.91694249645302,105.0
LQ heat distribution main_DN105,561.2668904351426,3.913357920611852,0.005358156471934536,104.89792816725877,105.0
LQ heat distribution main_DN105,561.0633958232708,3.9133582624835177,0.00535621380260879,104.87891038915222,105.0
LQ heat distribution main_DN105,560.8599011936216,3.9018490980700493,0.005354271133113333,104.8598891602492,105.0
LQ heat distribution main_DN105,560.6570050405219,0.7338848766460062,0.005352334176997822,104.84092043687072,105.0
LQ heat distribution main_DN105,560.6188430269362,2.7408461164845237,0.005351969861832327,104.83735229388937,105.0
LQ heat distribution main_DN105,560.4763190288791,0.8919852567810136,0.005350609250872354,104.82402524597352,105.0
LQ heat distribution main_DN105,560.4299357955265,2.242575618735436,0.0053501664515086065,104.81968770515734,105.0
LQ heat distribution main_DN105,560.3133218633523,3.043495672227301,0.005349053192012909,104.80878172824627,105.0
LQ heat distribution main_DN105,560.1550600883965,3.0341073246078487,0.0053475423397460285,104.79397894325061,105.0
LQ heat distribution main_DN105,559.9972865075168,3.2686134678924468,0.0053460361480431205,104.7792197391669,105.0
LQ heat distribution main_DN105,559.8273186071864,3.2686137225245737,0.005344413542789369,104.76331746968569,105.0
LQ heat distribution main_DN105,559.6573506936151,3.2592277511724084,0.005342790937409213,104.74741278475615,105.0
LQ heat distribution main_DN105,559.4878708505541,4.282152655876089,0.005341172991413404,104.73155136593,105.0
LQ heat distribution main_DN105,559.2651989124486,4.282153044788001,0.005339047244987576,104.71070810946844,105.0
LQ heat distribution main_DN105,559.0425269541196,4.2841833867438694,0.005336921498368684,104.68986070131953,105.0
LQ heat distribution main_DN105,558.8197494180089,4.282153820071628,0.00533479474384734,104.66899925334307,105.0
LQ heat distribution main_DN105,558.5970774193652,4.28215420612098,0.005332668996843581,104.64814353241701,105.0
LQ heat distribution main_DN105,558.3744054006469,4.282154594717108,0.00533054324964818,104.62728365236676,105.0
LQ heat distribution main_DN105,558.1517333617215,1.7075934083380448,0.005328417502259872,104.60641961069176,105.0
LQ heat distribution main_DN105,558.062938504488,0.7852114864024834,0.0053275698186585965,104.59809850283675,105.0
LQ heat distribution main_DN105,558.0221075071951,0.5108924634109195,0.005327180023935036,104.59427194269028,105.0
LQ heat distribution main_DN105,557.9955410990977,1.0730961010752469,0.0053269264066739645,104.59178214242199,105.0
LQ heat distribution main_DN105,557.9397401018418,2.1765928324792427,0.005326393700256247,104.58655228730878,105.0
LQ heat distribution main_DN105,557.8265572745529,2.3251992749066686,0.005325313195938453,104.57594361290923,105.0
LQ heat distribution main_DN105,557.7056469122577,1.8054803580736536,0.005324158920403416,104.56460944433027,105.0
LQ heat distribution main_DN105,557.6117619336379,3.619729483492276,0.00532326264375788,104.55580779478167,105.0
LQ heat distribution main_DN105,557.4235360004964,3.621435915982256,0.005321465737474906,104.53815951608382,105.0
LQ heat distribution main_DN105,557.2352213328653,3.6197316771239074,0.005319667984084633,104.52049993552075,105.0
LQ heat distribution main_DN105,557.0469952856548,3.6197327712472354,0.005317871076712695,104.50284568338675,105.0
LQ heat distribution main_DN105,556.85876918155,3.619733865686997,0.0053160741687976135,104.48518844297926,105.0
LQ heat distribution main_DN105,556.6705430205343,3.390262569970619,0.005314277260339229,104.46752821278152,105.0
LQ heat distribution main_DN105,556.4942493668958,3.3833741300331353,0.005312594266032419,104.45098483642747,105.0
LQ heat distribution main_DN105,556.318313912134,3.8335625740325963,0.005310914691285289,104.43447246077451,105.0
LQ heat distribution main_DN105,556.1189686582843,3.8376269955083497,0.005309011633969301,104.41575980903453,105.0
LQ heat distribution main_DN105,555.9194120545179,3.8376258837835246,0.005307106558993011,104.39702395827175,105.0
LQ heat distribution main_DN105,555.7198555085612,3.8335592464629467,0.005305201484568603,104.37828474986206,105.0
LQ heat distribution main_DN105,555.5205104277451,3.7772550869238346,0.005303298428904488,104.3595620393901,105.0
LQ heat distribution main_DN105,555.324093163225,0.7167728372251764,0.005301423323753938,104.34111102675746,105.0
LQ heat distribution main_DN105,555.2868209756894,4.1883274181042385,0.00530106750334787,104.33760938981816,105.0
LQ heat distribution main_DN105,555.0690279499479,4.184265789977757,0.005298988333651054,104.31714588212056,105.0
LQ heat distribution main_DN105,554.851446128869,3.872193240178628,0.005296911180227867,104.29669820969903,105.0
LQ heat distribution main_DN105,554.6500920803797,3.456660963132494,0.005294988945874747,104.27777200144783,105.0
LQ heat distribution main_DN105,554.4703457102969,1.7503972206791394,0.005293272990074434,104.26087389751285,105.0
LQ heat distribution main_DN105,554.3793250548216,1.7179197995388746,0.005292404057802593,104.25231592624525,105.0
LQ heat distribution main_DN105,554.2899932252456,0.266792850298142,0.005291551247973704,104.24391605913152,105.0
LQ heat distribution main_DN105,554.27611999703,4.40828626166037,0.005291418806654224,104.24261149951064,105.0
LQ heat distribution main_DN105,554.0468891114238,4.4139642105247665,0.005289230444977792,104.22105356437908,105.0
LQ heat distribution main_DN105,553.8173629724764,4.40433478079087,0.0052870392646537125,104.1994633934903,105.0
LQ heat distribution main_DN105,553.5883375638753,4.413961334346947,0.005284852864571601,104.17791586356755,105.0
LQ heat distribution main_DN105,553.3588115744892,4.408280511536516,0.005282661685675314,104.15631676490315,105.0
LQ heat distribution main_DN105,553.1295809878893,4.40827907202163,0.0052804733268533586,104.1347409932156,105.0
LQ heat distribution main_DN105,552.9003504761442,4.4100134855275765,0.005278284968746007,104.11316075734551,105.0
LQ heat distribution main_DN105,552.6710297748969,4.408276201243742,0.00527609574964102,104.09156755419922,105.0
LQ heat distribution main_DN105,552.4417994124321,4.413954132007201,0.00527390739295878,104.06997837982776,105.0
LQ heat distribution main_DN105,552.2122737975677,4.404324711117751,0.005271716217637878,104.04835691001833,105.0
LQ heat distribution main_DN105,551.9832489125896,4.413951255829919,0.005269529822554555,104.02677813008226,105.0
LQ heat distribution main_DN105,551.7537234472865,4.408270451119587,0.005267338648661446,104.005147693536,105.0
LQ heat distribution main_DN105,551.5244933838283,4.41394837140267,0.005265150294833682,103.9835406047689,105.0
LQ heat distribution main_DN105,551.2949680685153,4.404318954613456,0.005262959122372461,103.96190118631458,105.0
LQ heat distribution main_DN105,540.2418575219727,2.592620611026954,0.005157440167274202,102.91443964784884,105.0
LQ heat distribution main_DN105,540.1070412501994,3.2464579547531454,0.005156153138426724,102.90159780065507,105.0
LQ heat distribution main_DN105,539.9382254365522,3.1232552992924365,0.0051545415316138635,102.88551508626159,105.0
LQ heat distribution main_DN105,539.775816160989,3.126513184502623,0.005152991085069108,102.87004033572545,105.0
LQ heat distribution main_DN105,532.6131865653496,3.8869007099993333,0.005084612759573743,102.18523688549926,105.0
LQ heat distribution main_DN105,532.4110677284295,3.7778670589563954,0.005082683224137752,102.16584615170508,105.0
LQ heat distribution main_DN105,532.2146186413638,3.7871862977549346,0.005080807815192018,102.14699583081823,105.0
LQ heat distribution main_DN105,532.0176849538806,3.7778678139936903,0.005078927779989313,102.12809551779036,105.0
LQ heat distribution main_DN105,531.8212358275529,3.7778681912023018,0.0050770523706687625,102.1092382240143,105.0
LQ heat distribution main_DN105,531.6247866816103,0.9027369466187234,0.005075176961160958,102.09037744519097,105.0
LQ heat distribution main_DN105,531.5778443603862,0.9908639606996195,0.005074728824442827,102.08587006968132,105.0
LQ heat distribution main_DN105,531.5263194344298,1.260046320623423,0.00507423693970816,102.0809224459058,105.0
LQ heat distribution main_DN105,531.4607970257573,1.2066654076647447,0.0050736114274535305,102.07463038301493,105.0
LQ heat distribution main_DN110,613.6614441505625,1.1510125465810441,0.005858343142248807,109.68484292132702,110.0
LQ heat distribution main_DN110,613.6015914981402,0.3875314991891322,0.0058577717565454915,109.6794938082899,110.0
LQ heat distribution main_DN110,613.5814398601824,0.40843412466597845,0.005857579378140166,109.67769277026431,110.0
LQ heat distribution main_DN110,613.5602012856998,1.3018446262405692,0.005857376623252504,109.67579455606364,110.0
LQ heat distribution main_DN110,613.4925053651353,0.4943021806322625,0.005856730361481006,109.6697439609741,110.0
LQ heat distribution main_DN110,613.4668016517425,0.5638926560019492,0.0058564849799689015,109.66744650080226,110.0
LQ heat distribution main_DN110,613.4374792336304,0.32727102524679114,0.005856205052349693,109.6648255332634,110.0
LQ heat distribution main_DN110,613.4204611403176,0.38984207205991,0.005856042588451719,109.66330435201746,110.0
LQ heat distribution main_DN110,613.4001893525705,0.4339462815917,0.0058558490630316986,109.6614923081282,110.0
LQ heat distribution main_DN110,613.3776241459277,0.9212466820999451,0.005855633643397878,109.65947522610264,110.0
LQ heat distribution main_DN110,613.3202581312136,2.509089907317135,0.0058550859964793655,109.65434716639412,110.0
LQ heat distribution main_DN110,613.1897854560331,1.2674241228364989,0.00585384043394781,109.64268306693396,110.0
LQ heat distribution main_DN110,607.2061600097527,0.8005601148007482,0.0057967175179928655,109.10641426967719,110.0
LQ heat distribution main_DN110,607.1645308837831,0.997838901901912,0.005796320103902464,109.1026741210969,110.0
LQ heat distribution main_DN110,605.3042325044846,2.2933678061064193,0.005778560692166918,108.93540543056307,110.0
LQ heat distribution main_DN115,668.7836880013463,2.5667123003215204,0.006384569813855334,114.50515387135053,115.0
LQ heat distribution main_DN115,668.6502189617296,0.9886036782930351,0.006383295646412693,114.49372741480731,115.0
LQ heat distribution main_DN115,662.6662497541753,3.0934939746929833,0.00632616944872721,113.98025514362006,115.0
LQ heat distribution main_DN115,662.5053880674913,1.3761322318159503,0.006324633776300633,113.9664199973923,115.0
LQ heat distribution main_DN115,662.4338291914369,0.6753829141496415,0.006323950636672428,113.9602649311086,115.0
LQ heat distribution main_DN115,662.3987092799011,1.1834945036867444,0.006323615363053949,113.95724400487067,115.0
LQ heat distribution main_DN115,662.3371675657095,0.47117260989976434,0.006323027852655937,113.95195014866091,115.0
LQ heat distribution main_DN115,647.8581074793341,3.712908572006439,0.006184802935363571,112.69954112809101,115.0
LQ heat distribution main_DN115,647.6650362335897,4.432327679731106,0.0061829597731130285,112.6827468162507,115.0
LQ heat distribution main_DN115,646.9125994981438,2.2997736431676468,0.00617577660618753,112.61727217014986,115.0
LQ heat distribution main_DN115,646.793011268699,0.5801700989349404,0.006174634952445814,112.6068624775103,115.0
LQ heat distribution main_DN115,646.7628424235544,0.2482887255460462,0.006174346944377607,112.6042362442697,115.0
LQ heat distribution main_DN115,646.749931409826,0.4690183757844279,0.00617422368887662,112.60311230671464,115.0
LQ heat distribution main_DN115,646.7255424542852,0.937482235601642,0.0061739908587521266,112.60098915365546,115.0
LQ heat distribution main_DN115,646.676793378034,0.5152106913413421,0.00617352547377598,112.59674523773494,115.0
LQ heat distribution main_DN115,640.0378323416002,4.425275813477922,0.006110146370802865,112.01727965367698,115.0
LQ heat distribution main_DN115,639.8077179992993,3.3461100037722047,0.006107949575172308,111.99714092230442,115.0
LQ heat distribution main_DN115,639.6337202791032,3.3461103110199097,0.006106288499084517,111.98191089949802,115.0
LQ heat distribution main_DN115,639.4597225429301,3.355403236232512,0.006104627422844201,111.96667880366232,115.0
LQ heat distribution main_DN115,639.285241574646,2.951674036978369,0.006102961733409508,111.95140232364106,115.0
LQ heat distribution main_DN115,639.1317545247231,1.2649626104704916,0.00610149646324318,111.93796221829932,115.0
LQ heat distribution main_DN115,639.0659764689786,0.8960219413955536,0.0061008685104437105,111.93220186378407,115.0
LQ heat distribution main_DN115,639.019383328026,0.7147128758062696,0.0061004237071887926,111.92812140252255,115.0
LQ heat distribution main_DN115,638.9822182584841,3.6822673063009335,0.006100068909388869,111.92486651150581,115.0
LQ heat distribution main_DN115,638.7907403585564,1.164880768344245,0.006098240958076911,111.90809550948471,115.0
LQ heat distribution main_DN115,638.7301665586025,0.3782349821337341,0.006097662687910286,111.90278950012302,115.0
LQ heat distribution main_DN115,638.7104983395316,1.2961936467503674,0.0060974749244824015,111.90106659298854,115.0
LQ heat distribution main_DN115,638.6430962699005,0.5720047043071229,0.006096831467970411,111.89516206934623,115.0
LQ heat distribution main_DN115,638.6133520252765,3.9758128930032752,0.006096547513367795,111.89255632926573,115.0
LQ heat distribution main_DN115,638.4066097548404,3.975884961552803,0.006094573840141674,111.87444302673983,115.0
LQ heat distribution main_DN115,638.1998637368396,0.5107538990075797,0.00609260013113928,111.8563264626459,115.0
LQ heat distribution main_DN115,638.1733045340911,3.4637146265341383,0.0060923465826643545,111.853998942749,115.0
LQ heat distribution main_DN115,637.9931913735113,3.4578692976575294,0.006090627125284118,111.83821341958432,115.0
LQ heat distribution main_DN115,637.8133821700332,3.463714803840696,0.0060889105696423215,111.82245231316408,115.0
LQ heat distribution main_DN115,637.6332690002334,3.643225445011778,0.0060871911121740665,111.80666233525216,115.0
LQ heat distribution main_DN115,637.4438212770929,3.643225542225582,0.006085382542024753,111.79005161856801,115.0
LQ heat distribution main_DN115,637.2543735488971,3.6432256395388523,0.00608357397182718,111.77343843291217,115.0
LQ heat distribution main_DN115,637.0649258156411,3.6490884313966205,0.0060817654015813,111.75682277718309,115.0
LQ heat distribution main_DN115,636.8751732172085,3.3977402912482124,0.006079953920928005,111.74017790632573,115.0
LQ heat distribution main_DN115,636.6984907220636,3.3915652251114765,0.00607826721453044,111.7246772998422,115.0
LQ heat distribution main_DN115,636.5221293303579,3.397283030600549,0.006076583573559502,111.70920271923819,115.0
LQ heat distribution main_DN115,636.3454706127667,3.397740646615108,0.0060748970941552904,111.69369990084812,115.0
LQ heat distribution main_DN115,636.1687880991427,2.7022024484021645,0.006073210387581315,111.6781928417316,115.0
LQ heat distribution main_DN115,636.0282735718258,0.44801126949915127,0.006071868960112896,111.66585863468795,115.0
LQ heat distribution main_DN115,636.0049769858118,1.951990672250207,0.006071646558337106,111.66381355492457,115.0
LQ heat distribution main_DN115,634.8236143181692,2.002623735608891,0.006060368633109014,111.56005904059164,115.0
LQ heat distribution main_DN115,634.7194778839175,0.07661052828636988,0.006059374490538593,111.55090851203332,115.0
LQ heat distribution main_DN115,634.7154941364466,0.6985190112143332,0.006059336459536484,111.55055844293787,115.0
LQ heat distribution main_DN115,634.6791711478635,0.7750628133759762,0.006058989700695594,111.54736653438289,115.0
LQ heat distribution main_DN115,634.638867881568,2.6593374195481285,0.006058604943976783,111.5438247491816,115.0
LQ heat distribution main_DN115,628.1115533477481,3.440050066492361,0.005996291678737452,110.96872334083614,115.0
LQ heat distribution main_DN115,627.9326707442905,1.7570989722021877,0.005994583968919241,110.95292058450445,115.0
LQ heat distribution main_DN115,621.2371804353938,1.5083301788157981,0.005930665207020467,110.35980354718487,115.0
LQ heat distribution main_DN115,621.1587472660954,0.4943020995659122,0.005929916441681101,110.35283668923354,115.0
LQ heat distribution main_DN115,621.133043556918,0.09527945463861286,0.005929671060209241,110.3505534511903,115.0
LQ heat distribution main_DN115,621.1280890252767,0.8725140062187401,0.005929623761577821,110.35011333903988,115.0
LQ heat distribution main_DN115,621.0827182969533,1.712544082777394,0.005929190628133206,110.3460829654878,115.0
LQ heat distribution main_DN115,620.6880329088367,3.8414706403374854,0.005925422748533048,110.31101605201711,115.0
LQ heat distribution main_DN115,620.4882764355392,0.5662960420201876,0.005923515765494407,110.29326388703113,115.0
LQ heat distribution main_DN115,620.4588290413542,2.5115484685189275,0.005923234644786198,110.29064668387329,115.0
LQ heat distribution main_DN120,690.6615373686099,0.46884294525287773,0.006593427564378137,116.36297985678326,120.0
LQ heat distribution main_DN120,690.6371575354567,0.08586838537105852,0.006593194821340876,116.36092607579486,120.0
LQ heat distribution main_DN120,690.6326923794174,0.6661879981332458,0.006593152194552911,116.36054992275564,120.0
LQ heat distribution main_DN120,683.3330500056018,4.103755778590688,0.006523465871175196,115.74397995848341,120.0
LQ heat distribution main_DN120,683.1196547051151,0.43869957777128943,0.006521428684535704,115.72590593880251,120.0
LQ heat distribution main_DN120,683.0968423270709,0.2879030014556912,0.006521210905270367,115.7239736234767,120.0
LQ heat distribution main_DN120,683.0818713709953,1.445991302114478,0.006521067984448642,115.72270549580338,120.0
LQ heat distribution main_DN120,683.0066798232853,0.8867783079247149,0.006520350165377425,115.71633612108837,120.0
LQ heat distribution main_DN120,675.5667858633022,2.3652295365679326,0.006449324924709329,115.08436968916189,120.0
LQ heat distribution main_DN120,675.4437939274007,0.38530601578876567,0.006448150777349888,115.07389323146333,120.0
LQ heat distribution main_DN120,675.4237580145797,0.5917470662145848,0.006447959503719138,115.07218648131493,120.0
LQ heat distribution main_DN120,675.3929871671365,2.299772888751591,0.006447665748612282,115.0695652313347,120.0
LQ heat distribution main_DN135,925.246672805719,1.8104053861067857,0.00883290379766796,134.68243659014513,135.0
LQ heat distribution main_DN135,925.1525317256414,1.2616688475444195,0.008832005076139775,134.6755846484124,135.0
LQ heat distribution main_DN135,925.0869249455691,3.2321274079700326,0.008831378758430253,134.67080933417535,135.0
LQ heat distribution main_DN135,924.9188543203546,2.121096464998269,0.00882977426558811,134.658575221544,135.0
LQ heat distribution main_DN135,924.8085573041748,3.691395811094581,0.008828721310779712,134.65054593238145,135.0
LQ heat distribution main_DN135,924.6166047219979,0.6179769679168678,0.008826888827894968,134.63657122318926,135.0
LQ heat distribution main_DN135,924.5844699196662,0.3664519157118788,0.008826582051739057,134.63423157388317,135.0
LQ heat distribution main_DN135,924.5654144200491,3.8643746601221793,0.008826400137661568,134.63284417454292,135.0
LQ heat distribution main_DN135,924.3644669377228,3.3127276075808285,0.008824481784608332,134.6182126510092,135.0
LQ heat distribution main_DN135,924.1922051021286,3.3163423118902227,0.008822837280211252,134.6056685400382,135.0
LQ heat distribution main_DN135,924.0197553019103,1.4332409972504068,0.008821190981402485,134.59310957045037,135.0
LQ heat distribution main_DN135,923.9452267700533,0.7281532566342922,0.008820479491838217,134.58768153221163,135.0
LQ heat distribution main_DN135,923.9073628007083,1.647577644425752,0.008820118021963802,134.58492375182004,135.0
LQ heat distribution main_DN135,923.8216887631982,0.8075470147448693,0.008819300131390912,134.57868356931525,135.0
LQ heat distribution main_DN135,923.7796963184314,2.7731729602701845,0.008818899248863307,134.57562488806389,135.0
LQ heat distribution main_DN135,923.6354913244974,4.028715054709986,0.008817522590209998,134.56512063328293,135.0
LQ heat distribution main_DN135,923.4259981416525,4.019382757495548,0.008815522655290238,134.54985916143391,135.0
LQ heat distribution main_DN135,923.2169902382627,4.01938317443433,0.008813527353109907,134.5346313167115,135.0
LQ heat distribution main_DN135,923.0079823131921,4.123298654707041,0.008811532050722597,134.519401746589,135.0
LQ heat distribution main_DN135,922.7935707831473,4.114961358396176,0.008809485162607612,134.5037766455606,135.0
LQ heat distribution main_DN135,922.5795927925107,4.11988369811431,0.008807442413293658,134.48818132858233,135.0
LQ heat distribution main_DN135,922.3653588402087,4.114963254690217,0.008805397220431587,134.47256554450166,135.0
LQ heat distribution main_DN135,922.1513807509648,4.114964200460961,0.008803354470176274,134.4569666002394,135.0
LQ heat distribution main_DN135,921.9374026125408,4.1233033853436485,0.008801311719451465,134.44136584247926,135.0
LQ heat distribution main_DN135,921.722990836503,4.114966096752109,0.008799264828988095,134.42573165293655,135.0
LQ heat distribution main_DN135,921.5090125994718,3.704794850379805,0.008797222077321927,134.41012726259717,135.0
LQ heat distribution main_DN135,921.3163632672521,3.7131366886738624,0.008795382942885462,134.3960767354782,135.0
LQ heat distribution main_DN135,921.123280159441,0.6087388232338967,0.008793539667393232,134.38199309768783,135.0
LQ heat distribution main_DN135,921.0916257406328,3.445994105865348,0.008793237477237545,134.37968405799282,135.0
LQ heat distribution main_DN135,920.9124340471278,3.867987169357417,0.008791526816679024,134.3666121258778,135.0
LQ heat distribution main_DN135,920.7112987143213,0.34347461750418506,0.008789606670303783,134.3519379027477,135.0
LQ heat distribution main_DN135,920.6934380342111,0.3759542223680184,0.008789436162617768,134.35063476427968,135.0
LQ heat distribution main_DN135,920.673888414648,4.499382120525659,0.008789249531404754,134.3492083841015,135.0
LQ heat distribution main_DN135,920.4399205443807,4.508655986468401,0.008787015947917715,134.332136435052,135.0
LQ heat distribution main_DN135,920.2054704330843,0.7123824219525298,0.008784777760697702,134.31502712166673,135.0
LQ heat distribution main_DN135,920.1684265471428,1.1625973482022025,0.008784424119781793,134.31232359469377,135.0
LQ heat distribution main_DN140,957.9739905081267,0.4607691142013518,0.009145336424898584,137.04369438653248,140.0
LQ heat distribution main_DN140,957.9500305141883,1.4476507796091231,0.009145107689872919,137.04198056828116,140.0
LQ heat distribution main_DN140,957.8747526736486,4.031010983086004,0.009144389047003805,137.0365959309265,140.0
LQ heat distribution main_DN140,957.6651401025281,4.036850606385259,0.009142387972339171,137.02160119139538,140.0
LQ heat distribution main_DN140,957.4552238709961,4.031008868831448,0.009140383998768459,137.0065830846926,140.0
LQ heat distribution main_DN140,957.2456114098168,4.027735102905779,0.009138382925153381,136.9915850679009,140.0
LQ heat distribution main_DN140,957.0361691844656,1.1526577299087766,0.009136383476701343,136.97659759149983,140.0
LQ heat distribution main_DN140,956.9762309825104,1.2767545219279144,0.009135811274296041,136.9723081718384,140.0
LQ heat distribution main_DN140,956.9098397473701,3.464911939673236,0.009135177467755324,136.96755679027166,140.0
LQ heat distribution main_DN140,956.7296643265072,3.462819602728743,0.009133457416004843,136.9546614536735,140.0
LQ heat distribution main_DN140,956.5495977071653,3.2421061507611957,0.009131738402932365,136.94177269090005,140.0
LQ heat distribution main_DN140,956.3810081873257,3.242105417454459,0.009130128956442251,136.9297043333871,140.0
LQ heat distribution main_DN140,956.2124187056181,3.23849923229706,0.009128519510316164,136.91763491486054,140.0
LQ heat distribution main_DN140,956.0440167455387,3.028700146787279,0.009126911854372683,136.90557785886614,140.0
LQ heat distribution main_DN140,955.8865243379057,4.017843326581314,0.009125408346901247,136.8943009318892,140.0
LQ heat distribution main_DN140,955.6775964849235,4.023606977350068,0.009123413808925283,136.87933963959574,140.0
LQ heat distribution main_DN140,955.4683689221013,2.25295880344776,0.00912141640975753,136.8643552461148,140.0
LQ heat distribution main_DN140,955.351215064322,1.7151932094094164,0.009120297995840783,136.8559642416266,140.0
LQ heat distribution main_DN140,955.2620250174327,4.270970226172208,0.009119446539545897,136.8495757665945,140.0
LQ heat distribution main_DN140,955.0399345656717,4.274641937388052,0.009117326344302356,136.83366664949182,140.0
LQ heat distribution main_DN140,954.8176531849275,4.270967649308325,0.009115204326347756,136.81774200318466,140.0
LQ heat distribution main_DN140,954.5955628671635,4.274639361486549,0.009113084132383422,136.80182919363455,140.0
LQ heat distribution main_DN140,954.3732816203662,4.270965074673751,0.009110962115707553,136.78590085040244,140.0
LQ heat distribution main_DN140,954.1511914364833,4.270963790526638,0.00910884192302132,136.76998434581768,140.0
LQ heat distribution main_DN140,953.9291013193758,4.274635504623863,0.009106721730972562,136.7540659935324,140.0
LQ heat distribution main_DN140,953.7068202731353,0.5565696431566568,0.009104599716211316,136.7381321008411,140.0
LQ heat distribution main_DN140,953.6778786516912,0.7909005150864815,0.009104323423882494,136.73605732628985,140.0
LQ heat distribution main_DN140,953.6367518249067,3.7353311441129398,0.009103930805011042,136.73310896138602,140.0
LQ heat distribution main_DN140,953.4425146054128,3.7295809479448514,0.009102076511746184,136.71918331760466,140.0
LQ heat distribution main_DN140,953.2485763961197,0.6784409278014475,0.009100225072993982,136.70527769578337,140.0
LQ heat distribution main_DN140,953.213297467874,2.5824541526662372,0.009099888281316219,136.7027479986902,140.0
LQ heat distribution main_DN140,953.0790098519353,2.586120677593168,0.009098606299302486,136.69311839492744,140.0
LQ heat distribution main_DN140,952.9445315767005,0.705118644341623,0.009097322497152272,136.68347443934644,140.0
LQ heat distribution main_DN140,952.9078654071947,0.8766839029217366,0.00909697246212119,136.68084484891102,140.0
LQ heat distribution main_DN140,952.8622778442427,0.32970542028028793,0.009096537258656254,136.67757537167736,140.0
LQ heat distribution main_DN140,952.8451331623882,0.12409957249533339,0.009096373586275783,136.676345758468,140.0
LQ heat distribution main_DN140,952.8386799846184,0.20771177354157105,0.00909631198076008,136.67588293496246,140.0
LQ heat distribution main_DN140,952.8278789723942,0.47077733705733815,0.009096208868471543,136.67510828018777,140.0
LQ heat distribution main_DN140,952.8033985508672,0.46501907748410054,0.00909597516516341,136.67335251410043,140.0
LQ heat distribution main_DN140,952.779217558838,1.9019317943077503,0.00909574432037077,136.6716182013232,140.0
LQ heat distribution main_DN140,952.680317105534,1.839153193904532,0.009094800163298654,136.6645246189207,140.0
LQ heat distribution main_DN140,952.5846811394509,2.1477789079476532,0.009093887170782348,136.65766482994636,140.0
LQ heat distribution main_DN140,952.4729966362377,1.7303736229373048,0.009092820970274345,136.64965347353137,140.0
LQ heat distribution main_DN140,952.3830172078449,2.4108788808297628,0.009091961978117851,136.64319872460035,140.0
LQ heat distribution main_DN140,952.2576515060417,2.5672918486807994,0.009090765169508751,136.63420500360476,140.0
LQ heat distribution main_DN140,945.4537600584982,2.5233407326896167,0.009025811551871104,136.14520350482624,140.0
LQ heat distribution main_DN140,945.3225463403984,3.0035297564615884,0.009024558914944138,136.13575579888658,140.0
LQ heat distribution main_DN140,938.7135097618154,2.7310038882650303,0.008961465486986306,135.65903794255846,140.0
LQ heat distribution main_DN140,938.5714975596256,3.0417113363475883,0.008960109761905734,135.64877604304922,140.0
LQ heat distribution main_DN140,932.2165592892283,2.1289505931045416,0.008899442093453253,135.18876647037965,140.0
LQ heat distribution main_DN140,932.1058538583868,2.4642299112435233,0.008898385239698204,135.18073905719962,140.0
LQ heat distribution main_DN145,1066.512290636517,4.4320596831101415,0.010181501581255532,144.59894724797547,145.0
LQ heat distribution main_DN145,1066.2818235329953,4.4227850444349475,0.01017930141797609,144.58332290806746,145.0
LQ heat distribution main_DN145,1066.0518387106847,4.432060776943059,0.010177105858813219,144.5677295807195,145.0
LQ heat distribution main_DN145,1065.8213715502836,0.08586838531631544,0.010174905694990775,144.5521018627008,145.0
LQ heat distribution main_DN15,10.776938579387359,3.3302149358625712,0.00010288246853830414,14.535497561472766,15.0
LQ heat distribution main_DN15,10.603767402722506,3.3302151851613346,0.0001012292830808831,14.418241487321769,15.0
LQ heat distribution main_DN15,10.430596213094116,2.1063803778834767,9.957609749970516e-05,14.300023970599625,15.0
LQ heat distribution main_DN15,10.321064433444175,1.148770537635852,9.853044805197303e-05,14.224743482025557,15.0
LQ heat distribution main_DN15,10.26132836548711,1.079016763550817,9.796017532684591e-05,14.18351889065263,15.0
LQ heat distribution main_DN15,10.205219493782467,2.5827912014693863,9.742452977357964e-05,14.144688045166653,15.0
LQ heat distribution main_DN15,10.070914351306058,2.592112374309818,9.614238044206261e-05,14.05130465207749,15.0
LQ heat distribution main_DN15,9.936124507841948,0.6776155292774356,9.485560389347921e-05,13.956956059493521,15.0
LQ heat distribution main_DN15,9.900888500319521,4.156087416588044,9.45192219600909e-05,13.932186634366454,15.0
LQ heat distribution main_DN15,9.684771954656943,4.144503436146161,9.245605684636701e-05,13.779291833427754,15.0
LQ heat distribution main_DN15,9.469257775977344,2.529408705669729,9.0398642252767e-05,13.625114743913992,15.0
LQ heat distribution main_DN15,9.337728523282518,1.1301131771627904,8.914299306236294e-05,13.530156515262656,15.0
LQ heat distribution main_DN15,9.278962638070054,3.692005458371466,8.858198222501245e-05,13.487514101754304,15.0
LQ heat distribution main_DN15,9.210984000383881,3.068380562843896,8.793302148337834e-05,13.438017821421619,15.0
LQ heat distribution main_DN15,9.181865359749139,2.2626450915396834,8.7655039233882e-05,13.416760236306434,15.0
LQ heat distribution main_DN15,9.086978354234738,1.0860502508936587,8.67491966991383e-05,13.347254623556543,15.0
LQ heat distribution main_DN15,9.064207814989075,2.262644707952849,8.65318168495377e-05,13.330521073147592,15.0
LQ heat distribution main_DN15,9.051428211115999,0.5050588564411135,8.64098158579093e-05,13.321120424371319,15.0
LQ heat distribution main_DN15,9.030503741188268,0.7216823897882283,8.621005958174957e-05,13.30571408985859,15.0
LQ heat distribution main_DN15,9.025165150581062,1.212141175303295,8.615909451628698e-05,13.301780518503426,15.0
LQ heat distribution main_DN15,8.99297625691928,0.6358177150450761,8.585180197536305e-05,13.27803845682694,15.0
LQ heat distribution main_DN15,8.962133809465291,0.19826569127111152,8.555736333618416e-05,13.255249620001686,15.0
LQ heat distribution main_DN15,8.959913735736935,0.0858686276762768,8.553616931491107e-05,13.25360774236811,15.0
LQ heat distribution main_DN15,8.955448567097768,0.5278491706024472,8.549354240666127e-05,13.250304866343809,15.0
LQ heat distribution main_DN15,8.946550290175526,0.663446016440907,8.540859465561362e-05,13.243720372908056,15.0
LQ heat distribution main_DN15,8.944479386574743,2.8872874985978596,8.538882469283765e-05,13.242187488464431,15.0
LQ heat distribution main_DN15,8.92800041022644,0.46502099592764884,8.523150749619513e-05,13.229983407783898,15.0
LQ heat distribution main_DN15,8.9120510973206,2.380645378634422,8.507924675246395e-05,13.21816085747412,15.0
LQ heat distribution main_DN15,8.903819318438202,3.0875564843647694,8.500066175120003e-05,13.212054849234093,15.0
LQ heat distribution main_DN15,8.794340436647655,1.3566094495977128,8.395551729496568e-05,13.130577746830486,15.0
LQ heat distribution main_DN15,8.78825753763161,1.5289065388783016,8.389744665996764e-05,13.126035860185308,15.0
LQ heat distribution main_DN15,8.743266381251235,3.0910129316760866,8.346793681385428e-05,13.092393622108144,15.0
LQ heat distribution main_DN15,8.723796745268574,3.622705826158113,8.328206916724175e-05,13.077808329201211,15.0
LQ heat distribution main_DN15,8.708754397609939,0.18103987060212978,8.313846680295884e-05,13.066528503491138,15.0
LQ heat distribution main_DN15,8.670543120330665,2.0583319526545676,8.277368133967222e-05,13.037831079826624,15.0
LQ heat distribution main_DN15,8.582533708804078,3.971376155435541,8.193349602676925e-05,12.971492762337002,15.0
LQ heat distribution main_DN15,8.563509858792628,3.767425974601766,8.175188409348571e-05,12.957108628361024,15.0
LQ heat distribution main_DN15,8.535416042308352,3.6259837267805106,8.148368536809883e-05,12.935837345954928,15.0
LQ heat distribution main_DN15,8.401054668195615,2.069873326602464,8.020099921905121e-05,12.833617882592698,15.0
LQ heat distribution main_DN15,8.392358733487205,3.5868055906881473,8.011798313591604e-05,12.826974121664858,15.0
LQ heat distribution main_DN15,8.382308572169935,0.2042174050144208,8.002203887513064e-05,12.819291431915117,15.0
LQ heat distribution main_DN15,8.371689267109184,0.9886022779403233,7.992066126118553e-05,12.81116866311258,15.0
LQ heat distribution main_DN15,8.367603708113336,3.761785188176895,7.98816583113445e-05,12.80804222284968,15.0
LQ heat distribution main_DN15,8.346864888515766,3.8183342119527652,7.968367435337246e-05,12.792160228708688,15.0
LQ heat distribution main_DN15,8.320281948656287,1.355793676565729,7.942989927118175e-05,12.771773867399894,15.0
LQ heat distribution main_DN15,8.293421255212287,1.0674216279168869,7.917347260345859e-05,12.751141391841163,15.0
LQ heat distribution main_DN15,8.24978067747487,1.3348648340294071,7.87568561095453e-05,12.717548430929943,15.0
LQ heat distribution main_DN15,8.23791533056061,4.218781246188129,7.864358310797717e-05,12.708399556144645,15.0
LQ heat distribution main_DN15,8.205844842771421,1.4406644772878021,7.833742093337872e-05,12.683638315215262,15.0
LQ heat distribution main_DN15,8.180367706105342,0.4480866472088799,7.809420244491973e-05,12.663933214589733,15.0
LQ heat distribution main_DN15,8.17275585592578,2.420376025894431,7.802153561742989e-05,12.658039934459781,15.0
LQ heat distribution main_DN15,8.171990878328137,3.7617841154859946,7.801423272866956e-05,12.65744751840402,15.0
LQ heat distribution main_DN15,8.15706720045048,2.171772115482333,7.787176325012392e-05,12.645884730864422,15.0
LQ heat distribution main_DN15,8.130930289952456,3.0874321497938,7.762224620479671e-05,12.625608475858543,15.0
LQ heat distribution main_DN15,8.112502685955102,3.186198598477183,7.74463263575666e-05,12.61129328208029,15.0
LQ heat distribution main_DN15,8.04689630257927,1.0419926206067107,7.68200124351243e-05,12.560195553969178,15.0
LQ heat distribution main_DN15,8.041567561622204,3.467498322130306,7.676914139973464e-05,12.556036117207729,15.0
LQ heat distribution main_DN15,8.018538705758827,4.230364783813783,7.654929552037067e-05,12.538044696182673,15.0
LQ heat distribution main_DN15,7.992712686307721,0.5058812507648661,7.630274640866559e-05,12.517837215247635,15.0
LQ heat distribution main_DN15,7.991962229833653,1.2495008915371557,7.629558214638332e-05,12.517249535390526,15.0
LQ heat distribution main_DN15,7.990286798336283,0.9527920034382652,7.627958757361606e-05,12.515937411235432,15.0
LQ heat distribution main_DN15,7.976378104322865,3.767422753363321,7.614680767849991e-05,12.505039419112732,15.0
LQ heat distribution main_DN15,7.966406861267948,1.6498608204242378,7.605161681401383e-05,12.497220721259742,15.0
LQ heat distribution main_DN15,7.946820358834287,0.40017668496127945,7.586463349722471e-05,12.481848202134943,15.0
LQ heat distribution main_DN15,7.940741614157493,3.645587570721098,7.58066025217899e-05,12.477073431851382,15.0
LQ heat distribution main_DN15,7.92698818347372,1.0663079447275714,7.56753048541644e-05,12.466263551514707,15.0
LQ heat distribution main_DN15,7.8806140986058875,0.0117684967902411,7.523259282678651e-05,12.429745296226718,15.0
LQ heat distribution main_DN15,7.880002136772795,3.8310835607029587,7.522675070904816e-05,12.429262676642988,15.0
LQ heat distribution main_DN15,7.8715401703478864,0.4431219820103721,7.514596821334497e-05,12.42258728159227,15.0
LQ heat distribution main_DN15,7.861257648871428,3.038405955251048,7.504780571714967e-05,12.414470873624015,15.0
LQ heat distribution main_DN15,7.7985597370005095,4.221050750720571,7.44492576324631e-05,12.364865605483073,15.0
LQ heat distribution main_DN15,7.780472121147973,3.76178197265167,7.427658349544604e-05,12.350518034990314,15.0
LQ heat distribution main_DN15,7.680785791616241,3.831083962544161,7.332492402497605e-05,12.27114323375734,15.0
LQ heat distribution main_DN15,7.672785409963262,2.898252888651694,7.324854806647506e-05,12.264750697246047,15.0
LQ heat distribution main_DN15,7.649641114835828,2.1673088186748894,7.302760014163081e-05,12.246238945833042,15.0
LQ heat distribution main_DN15,7.610642805660953,1.4602315500246452,7.265530124735993e-05,12.214983044551674,15.0
LQ heat distribution main_DN15,7.605607234112638,3.783534399243628,7.260722896527578e-05,12.210941362368784,15.0
LQ heat distribution main_DN15,7.584859458570087,2.4357131703173915,7.24091595090223e-05,12.19427452165785,15.0
LQ heat distribution main_DN15,7.573164584673968,2.0911023614277204,7.229751393483501e-05,12.184869896711898,15.0
LQ heat distribution main_DN15,7.536941056264734,3.467528561918444,7.195170459441274e-05,12.155693979784775,15.0
LQ heat distribution main_DN15,7.534710765059672,2.9496464022793014,7.193041303159592e-05,12.153895322804113,15.0
LQ heat distribution main_DN15,7.522076259753374,0.08586850650141716,7.180979722914915e-05,12.143700977791328,15.0
LQ heat distribution main_DN15,7.5176110974153,2.5572035569079126,7.176717038105298e-05,12.140096145584543,15.0
LQ heat distribution main_DN15,7.491242177660431,2.593119234762924,7.151543845021892e-05,12.118786022847676,15.0
LQ heat distribution main_DN15,7.481569425563944,3.8310843637473178,7.14230971414219e-05,12.110959558686007,15.0
LQ heat distribution main_DN15,7.4644272618797265,1.0767282398604867,7.125944880076111e-05,12.097076969595676,15.0
LQ heat distribution main_DN15,7.458202373713582,3.3818904724630205,7.120002266075018e-05,12.092031796354295,15.0
LQ heat distribution main_DN15,7.417190266745293,1.2883251466300953,7.080849896654217e-05,12.05873936782756,15.0
LQ heat distribution main_DN15,7.408863445351969,1.4562501116169242,7.072900663820495e-05,12.051968666088728,15.0
LQ heat distribution main_DN15,7.408437393406981,1.0469621476002422,7.072493931653442e-05,12.051622132605507,15.0
LQ heat distribution main_DN15,7.389914365673321,2.308865483565003,7.054810850284793e-05,12.03654660258826,15.0
LQ heat distribution main_DN15,7.381329152141149,0.27071415635804164,7.046614942378185e-05,12.029552857615062,15.0
LQ heat distribution main_DN15,7.356399977452759,0.29479154974796357,7.022816207592133e-05,12.009221799955965,15.0
LQ heat distribution main_DN15,7.353995361731768,1.2814678771023498,7.020520631724838e-05,12.00725888848824,15.0
LQ heat distribution main_DN15,7.3501973591205285,0.9566981135467999,7.016894853575684e-05,12.004157887744165,15.0
LQ heat distribution main_DN15,7.341070816865865,0.04414148167687782,7.008182164072424e-05,11.996702952978817,15.0
LQ heat distribution main_DN15,7.338775459818668,0.6478779485181424,7.005990892428322e-05,11.994827281827494,15.0
LQ heat distribution main_DN15,7.3050858064957245,1.0867306630455125,6.973828932215489e-05,11.96726366351877,15.0
LQ heat distribution main_DN15,7.3004490572160945,0.059131567546161494,6.969402441256415e-05,11.963465076439379,15.0
LQ heat distribution main_DN15,7.2973742157036945,1.6591025375407684,6.966467031698038e-05,11.960945393541682,15.0
LQ heat distribution main_DN15,7.269853360527941,1.2321616879069779,6.940194138928823e-05,11.938369712161206,15.0
LQ heat distribution main_DN15,7.211100883751574,1.0411362921146528,6.884105855610094e-05,11.890030932368175,15.0
LQ heat distribution main_DN15,7.205780952756778,0.9583803110318863,6.879027162536304e-05,11.885644236375501,15.0
LQ heat distribution main_DN15,7.1657436602135345,0.8569045865051325,6.84080540354514e-05,11.852578294188376,15.0
LQ heat distribution main_DN15,7.155945176583121,0.2623100059799177,6.831451242561451e-05,11.84447187643262,15.0
LQ heat distribution main_DN15,7.121184621715267,0.4480124458957747,6.798266941971615e-05,11.81566913875456,15.0
LQ heat distribution main_DN15,7.003771211072414,0.6859295500322299,6.68617776713357e-05,11.71785647044681,15.0
LQ heat distribution main_DN15,6.9681028744707385,4.059132368713129,6.652126849136743e-05,11.68798042719005,15.0
LQ heat distribution main_DN15,6.9287169338618995,1.9385938844497714,6.614526905834749e-05,11.654901520614324,15.0
LQ heat distribution main_DN15,6.827910051870512,0.7985882069358554,6.518291218969462e-05,11.569806466786789,15.0
LQ heat distribution main_DN15,6.786383465109847,1.9918882112686627,6.478647699388876e-05,11.534569672796781,15.0
LQ heat distribution main_DN15,6.757027991297655,2.4258877206092637,6.450623380713752e-05,11.509595419389504,15.0
LQ heat distribution main_DN15,6.593305909619006,0.9663091693206785,6.294325450710269e-05,11.369302239262453,15.0
LQ heat distribution main_DN15,6.5430578328143305,2.7157746627927914,6.246355926314396e-05,11.325896230203059,15.0
LQ heat distribution main_DN15,6.170867376074412,1.454190307702929,5.891042841121157e-05,10.99905326207702,15.0
LQ heat distribution main_DN15,6.09524948007386,1.8657015691027186,5.818853918924926e-05,10.93145425692152,15.0
LQ heat distribution main_DN150,1113.840172732995,2.9104995608579984,0.010633319071436706,147.7725057011392,150.0
LQ heat distribution main_DN150,1113.6888267558304,4.442280535596289,0.010631874241105779,147.76246587020532,150.0
LQ heat distribution main_DN150,1105.6568512930096,4.4517407875384105,0.010555196671054983,147.2286668047479,150.0
LQ heat distribution main_DN150,1105.4253607720575,4.056719531898415,0.01055298673768074,147.21325342180847,150.0
LQ heat distribution main_DN150,1105.2144113563988,4.056719950892407,0.010550972900777077,147.19920632619596,150.0
LQ heat distribution main_DN150,1105.0034619189523,2.5050085316853954,0.010548959063665417,147.185157888502,150.0
LQ heat distribution main_DN150,1104.8732014753048,0.4849823979114967,0.010547715527210547,147.1764823640891,150.0
LQ heat distribution main_DN150,1104.8479823906134,2.970623393870468,0.010547474772225427,147.1748026793305,150.0
LQ heat distribution main_DN150,1104.6935099741322,1.586237039990168,0.010546000095218446,147.16451382399592,150.0
LQ heat distribution main_DN150,1104.6110256480526,3.63695763845485,0.010545212655351337,147.15901954334876,150.0
LQ heat distribution main_DN150,1104.421903850853,3.634882145737884,0.010543407196666854,147.14642136672828,150.0
LQ heat distribution main_DN150,1104.2328899792744,3.634882437174356,0.010541602768298563,147.13382930169277,150.0
LQ heat distribution main_DN150,1104.0438760925413,3.6369585229409425,0.010539798339785597,147.12123615789625,150.0
LQ heat distribution main_DN150,1103.8547542493484,3.476786574003084,0.010537992880662038,147.1086347424951,150.0
LQ heat distribution main_DN150,1103.6739613475002,3.4862201542147844,0.010536266934105013,147.09658728518625,150.0
LQ heat distribution main_DN150,1103.492677899481,3.486220422988558,0.01053453630452965,147.08450614865095,150.0
LQ heat distribution main_DN150,1103.3113944374854,1.69075770623423,0.010532805674820863,147.0724240187897,150.0
LQ heat distribution main_DN150,1090.129477087435,0.9033444086824725,0.010406963981741622,146.1912031364975,150.0
LQ heat distribution main_DN150,1090.0825031781835,1.818200936081917,0.010406515543467146,146.1880533976672,150.0
LQ heat distribution main_DN150,1089.9879567295072,3.5961230061133485,0.010405612952071668,146.18171357432462,150.0
LQ heat distribution main_DN150,1083.8840200323789,1.0843355388561569,0.01034734148002271,145.77182985551363,150.0
LQ heat distribution main_DN150,1083.8276345843583,1.2653384772766965,0.010346803194122752,145.76803815977732,150.0
LQ heat distribution main_DN150,1083.76183698354,1.1701138857348965,0.010346175054735465,145.7636134097285,150.0
LQ heat distribution main_DN150,1076.3534598705658,4.510582252672899,0.010275450690888456,145.26455376321124,150.0
LQ heat distribution main_DN150,1076.1189095934267,2.972729915095576,0.010273211547431282,145.24872546006475,150.0
LQ heat distribution main_DN150,1075.9643276378417,2.519202736739411,0.010271735824704933,145.2382927661451,150.0
LQ heat distribution main_DN150,1075.8333290955313,1.8867163611808007,0.010270485241962113,145.22945112368072,150.0
LQ heat distribution main_DN150,1075.73521984475,1.2140520552074967,0.010269548638136039,145.22282896525212,150.0
LQ heat distribution main_DN150,1075.672089137879,2.864337882427632,0.010268945958356842,145.2185676218518,150.0
LQ heat distribution main_DN150,1075.5231435679927,3.183965906718181,0.010267524043608523,145.20851325150332,150.0
LQ heat distribution main_DN150,1075.3575773408434,3.1931968117675993,0.01026594345910113,145.1973361089439,150.0
LQ heat distribution main_DN150,1075.1915311066314,0.2623091917051502,0.010264358292187411,145.18612569756735,150.0
LQ heat distribution main_DN150,1075.1778910286628,4.432059134614937,0.010264228076645945,145.18520476566917,150.0
LQ heat distribution main_DN160,1305.729631732872,2.481297627875998,0.012465199348285173,159.99589079019447,160.0
LQ heat distribution main_DN160,1298.782890810185,3.0110728365813126,0.012398882012507734,159.56971824874677,160.0
LQ heat distribution main_DN160,1298.6263150226828,2.706332544813534,0.01239738725558647,159.56009943272576,160.0
LQ heat distribution main_DN160,1291.5712234369591,1.6102775454949063,0.012330035545937557,159.12608535513039,160.0
LQ heat distribution main_DN160,1291.4874890045935,1.0825330995864555,0.012329236171881561,159.12092708427554,160.0
