name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN25,22.779629298111892,4.32892911726566,0.00021746662814426626,21.1327261349012,25.0
LQ heat distribution main_DN25,22.748291523658093,3.0723242699269826,0.00021716746084637798,21.118185061440474,25.0
LQ heat distribution main_DN25,22.71619107010825,2.5252210016320196,0.00021686101260246537,21.103279708291844,25.0
LQ heat distribution main_DN25,22.58853066162189,1.9747132319423857,0.00021564229748565047,21.043898076450926,25.0
LQ heat distribution main_DN25,22.55452498401408,1.4658712297238947,0.00021531766094524181,21.02805194739145,25.0
LQ heat distribution main_DN25,22.270282658815294,3.9472549396768524,0.00021260413039441808,20.895129321022747,25.0
LQ heat distribution main_DN25,22.147424947638044,1.6719673102953934,0.0002114312644165923,20.83741388698896,25.0
LQ heat distribution main_DN25,22.060482647502685,3.454671100472718,0.00021060126632460797,20.7964738192751,25.0
LQ heat distribution main_DN25,21.871935740534678,1.4426955962396413,0.0002088012958523597,20.70741128316804,25.0
LQ heat distribution main_DN25,21.856654193696187,1.2671163130650007,0.00020865540996368675,20.70017606239187,25.0
LQ heat distribution main_DN25,21.796915569530217,2.3400792528241574,0.00020808511283561067,20.671867837520143,25.0
LQ heat distribution main_DN25,21.79076414541681,4.314332306614932,0.00020802638802307216,20.66895067250035,25.0
LQ heat distribution main_DN25,21.67523144838336,1.5264835320243455,0.0002069234505812254,20.61408538233288,25.0
LQ heat distribution main_DN25,21.514116345217182,3.9992571043669294,0.00020538535890422132,20.537328754375245,25.0
LQ heat distribution main_DN25,21.508175256722506,2.2626432189732255,0.00020532864206894994,20.534492883492206,25.0
LQ heat distribution main_DN25,21.390517809335897,0.21178105247935172,0.00020420542061418517,20.478250333812365,25.0
LQ heat distribution main_DN25,21.37950519460697,0.8291086102728092,0.0002041002882540045,20.472978181985912,25.0
LQ heat distribution main_DN25,21.336391546872786,2.357996133297675,0.0002036887021181173,20.45232498624182,25.0
LQ heat distribution main_DN25,21.313383035860788,2.3318146623959612,0.00020346905046167817,20.44129443132853,25.0
LQ heat distribution main_DN25,21.3061549757901,2.9527744440795805,0.00020340004750157614,20.43782798415001,25.0
LQ heat distribution main_DN25,21.27335644158018,1.4444436933859348,0.00020308693500315208,20.422091006375872,25.0
LQ heat distribution main_DN25,21.198245369524113,1.324513385344923,0.00020236988419593426,20.386006396772675,25.0
LQ heat distribution main_DN25,21.1921286734162,0.9135960890542671,0.00020231149091566778,20.383065021196334,25.0
LQ heat distribution main_DN25,21.1562472182418,3.128218606773536,0.0002019689471908525,20.365801916365754,25.0
LQ heat distribution main_DN25,21.136127750675154,3.0165016564048144,0.00020177687590143344,20.356115733592066,25.0
LQ heat distribution main_DN25,21.129370673486175,1.3053411999478821,0.0002017123691979587,20.352861617182025,25.0
LQ heat distribution main_DN25,21.127941107175676,3.4033622433213866,0.00020169872178687996,20.35217309081995,25.0
LQ heat distribution main_DN25,21.061492931088885,0.1333939510155399,0.00020106437165717312,20.320143709456605,25.0
LQ heat distribution main_DN25,21.05059973095264,3.110229130426963,0.00020096037929310398,20.31488814610213,25.0
LQ heat distribution main_DN25,20.993579850689574,0.04192091575954157,0.00020041603676075967,20.28735596227743,25.0
LQ heat distribution main_DN25,20.991399963070076,2.677976636848064,0.0002003952263777573,20.286302656826845,25.0
LQ heat distribution main_DN25,20.979269664542105,2.021810264674096,0.00020027942400517522,20.28044038779372,25.0
LQ heat distribution main_DN25,20.950966270522965,2.87874246616374,0.0002000092245395987,20.266755473245073,25.0
LQ heat distribution main_DN25,20.88886781617044,0.9891423524777551,0.0001994163991997178,20.236697953971664,25.0
LQ heat distribution main_DN25,20.837432413841597,0.26106507873077156,0.00019892536910588637,20.211767827290096,25.0
LQ heat distribution main_DN25,20.823857029747597,1.3663335598990043,0.0001987957711670415,20.205182869749017,25.0
LQ heat distribution main_DN25,20.81636905089777,1.554866981070921,0.00019872428688207894,20.201549787145364,25.0
LQ heat distribution main_DN25,20.735515967882083,0.06873096995867231,0.00019795241974111775,20.16227908866058,25.0
LQ heat distribution main_DN25,20.73194195744423,1.732258390198668,0.00019791830030973013,20.160541410625488,25.0
LQ heat distribution main_DN25,20.641864521153902,0.5171805455476469,0.00019705837251698236,20.116696343832388,25.0
LQ heat distribution main_DN25,20.614971132785424,0.8979813314623893,0.00019680163372587516,20.103587487916325,25.0
LQ heat distribution main_DN255,3288.895410834677,3.6818645069934144,0.031397569554507655,253.92603433261863,255.0
LQ heat distribution main_DN255,3288.7039538803133,3.6851441697354455,0.03139574180315335,253.91864330818098,255.0
LQ heat distribution main_DN255,3288.512326383487,3.681862743234849,0.03139391242370871,253.91124548467354,255.0
LQ heat distribution main_DN255,3288.320869520839,3.6877054987076154,0.031392084673229965,253.90385403328014,255.0
LQ heat distribution main_DN255,3288.129108834906,1.4449355127261279,0.03139025402229027,253.8964506366846,255.0
LQ heat distribution main_DN255,3288.0539721882446,2.26840237327504,0.03138953672733408,253.89354974133482,255.0
LQ heat distribution main_DN255,3287.936015264834,2.2653275233254795,0.031388410646919655,253.88899556265415,255.0
LQ heat distribution main_DN255,3287.8182182336213,3.785156020255706,0.0313872860929224,253.88444747569716,255.0
LQ heat distribution main_DN255,3287.621390120568,4.374615646831363,0.03138540706559015,253.87684785471237,255.0
LQ heat distribution main_DN255,3287.3939101069327,4.365103902137984,0.03138323541868193,253.86806446681604,255.0
LQ heat distribution main_DN255,3287.1669247040213,2.3930857824602234,0.031381068493594476,253.8592998737661,255.0
LQ heat distribution main_DN255,3287.0424842433335,0.020960376320148903,0.03137988051783612,253.85449472271497,255.0
LQ heat distribution main_DN255,3287.0413943037647,1.455680978933733,0.0313798701126851,253.85445263532446,255.0
LQ heat distribution main_DN255,3286.96569889286,2.8340270281376374,0.03137914748346406,253.85152968343178,255.0
LQ heat distribution main_DN255,3286.818329487397,0.9993901731214478,0.03137774061563148,253.84583896868818,255.0
LQ heat distribution main_DN255,3286.766361198395,0.8628038449773873,0.031377244498314034,253.84383216685973,255.0
LQ heat distribution main_DN255,3286.721495398456,2.954843855383907,0.031376816185188124,253.84209962122,255.0
LQ heat distribution main_DN255,3286.567843517976,1.320844857532918,0.03137534934146039,253.83616608351966,255.0
LQ heat distribution main_DN255,3286.4991595853844,4.180799601626924,0.03137469364759317,253.83351368776218,255.0
LQ heat distribution main_DN255,3286.2817580060996,2.3171225706266525,0.03137261821485537,253.8251180185862,255.0
LQ heat distribution main_DN255,3286.161267632427,1.593137985190985,0.03137146794875825,253.82046477125263,255.0
LQ heat distribution main_DN255,3286.0784244571973,0.015910075114691266,0.031370677083123605,253.81726538083143,255.0
LQ heat distribution main_DN255,3286.0775971332914,1.7089463244928287,0.03137066918504335,253.81723342950863,255.0
LQ heat distribution main_DN255,3285.9887319244176,0.33738801877313385,0.03136982082982737,253.81380142382838,255.0
LQ heat distribution main_DN255,3285.9711877474415,3.6767912091762756,0.031369653343650994,253.81312385604616,255.0
LQ heat distribution main_DN255,3285.7799946045643,3.67679032159653,0.03136782811078343,253.80573973245103,255.0
LQ heat distribution main_DN255,3285.5888015078413,3.6734741339453327,0.03136600287835648,253.79835539580154,255.0
LQ heat distribution main_DN255,3285.397780852876,3.676788552781071,0.031364179292151566,253.7909775047018,255.0
LQ heat distribution main_DN255,3285.2065878481317,0.2956481801128796,0.03136235406060269,253.7835927420687,255.0
LQ heat distribution main_DN255,3285.1912141427656,4.327200507745659,0.031362207294919,253.78299892876626,255.0
LQ heat distribution main_DN255,3284.966199716363,4.337407728523473,0.031360059185836404,253.7743075299901,255.0
LQ heat distribution main_DN255,3284.74065451448,4.343256755326496,0.03135790600968477,253.7655953307681,255.0
LQ heat distribution main_DN255,3284.514805163203,4.334178856708378,0.03135574992995898,253.75687108336015,255.0
LQ heat distribution main_DN255,3284.2894278626545,4.337404105935678,0.031353598356684054,253.7481647716045,255.0
LQ heat distribution main_DN255,3284.063882849146,3.123110264114612,0.031351445182330746,253.73945168204247,255.0
LQ heat distribution main_DN255,3283.901481115412,3.1140270962143237,0.03134989480778436,253.73317771207755,255.0
LQ heat distribution main_DN255,3283.7395517064087,1.3858109160942915,0.03134834894230462,253.7269218346922,255.0
LQ heat distribution main_DN255,3283.667489538772,1.956258324575914,0.0313476609979835,253.72413778132858,255.0
LQ heat distribution main_DN255,3283.565764105894,4.442120318313049,0.03134668987213264,253.7202076639023,255.0
LQ heat distribution main_DN255,3283.3347738493417,4.445447601215682,0.03134448471455219,253.71128323070712,255.0
LQ heat distribution main_DN255,3283.1036105740786,1.3474821444839984,0.0313422779052418,253.70235179855504,255.0
LQ heat distribution main_DN30,45.647883681764554,2.67150909925438,0.00043577931915765686,29.91524214826255,30.0
LQ heat distribution main_DN30,45.50896520860333,2.0494456220385358,0.00043445312848308665,29.869687502241604,30.0
LQ heat distribution main_DN30,45.40239403625733,3.31197362732463,0.00043343574258956875,29.8346931512651,30.0
LQ heat distribution main_DN30,45.23017140763645,1.0750658942064375,0.00043179161248340286,29.778054164717044,30.0
LQ heat distribution main_DN30,45.17426798113771,3.5119797142732105,0.0004312579282208851,29.759645988165758,30.0
LQ heat distribution main_DN30,44.991645035995504,1.6355854946192996,0.0004295145110834893,29.699431420350077,30.0
LQ heat distribution main_DN30,44.9065945902753,3.1524567397821963,0.00042870257365417943,29.671346819900823,30.0
LQ heat distribution main_DN30,44.742666839806624,3.1484931095920845,0.00042713763092894154,29.617140926879074,30.0
LQ heat distribution main_DN30,44.57894519810784,3.146782260549698,0.00042557465582919175,29.56290398452152,30.0
LQ heat distribution main_DN30,44.53657015150235,0.3258907867957064,0.00042517012077806544,29.548849958911894,30.0
LQ heat distribution main_DN30,44.519623830588976,3.2381225796541035,0.00042500834205812867,29.543227703593114,30.0
LQ heat distribution main_DN30,44.415312520559254,1.6945774142756354,0.0004240125300292053,29.508596907440214,30.0
LQ heat distribution main_DN30,44.351241456446964,2.23471774276141,0.00042340087309257246,29.487305494356583,30.0
LQ heat distribution main_DN30,44.23503613382337,3.3500676404980654,0.00042229151440404176,29.448650101745574,30.0
LQ heat distribution main_DN30,44.20395325621529,3.6292618041398237,0.00042199478048892883,29.43830186060382,30.0
LQ heat distribution main_DN30,44.08452179744267,4.047045050699423,0.00042085462336460784,29.398506354762905,30.0
LQ heat distribution main_DN30,44.06083261651747,0.7224312266010576,0.0004206284736660379,29.390606528584133,30.0
LQ heat distribution main_DN30,44.02326619273422,1.471530713610181,0.00042026984432204503,29.37807458859573,30.0
LQ heat distribution main_DN30,44.015231642400025,3.3345269272862392,0.00042019314217088327,29.37539361544089,30.0
LQ heat distribution main_DN30,43.8740754548063,2.5062405545716753,0.0004188455890673633,29.3282525666024,30.0
LQ heat distribution main_DN30,43.84183624218114,3.3368815358220725,0.0004185378161544739,29.317475205263573,30.0
LQ heat distribution main_DN30,43.69881073036408,1.9478944088248404,0.0004171724174736428,29.26961484312446,30.0
LQ heat distribution main_DN30,43.66831840231839,3.3368818536267186,0.00041688132126318275,29.259401127581583,30.0
LQ heat distribution main_DN30,43.597520221105185,2.261020903620555,0.00041620544363823563,29.235672795908513,30.0
LQ heat distribution main_DN30,43.4948005459298,1.257782410681687,0.00041522482621412696,29.20121154942399,30.0
LQ heat distribution main_DN30,43.42939586057435,0.4849830380644481,0.00041460043780977904,29.179247836928674,30.0
LQ heat distribution main_DN30,42.6031394413769,3.707138722619314,0.0004067125483663666,28.900343226002672,30.0
LQ heat distribution main_DN30,42.57707304468366,3.8292819273896583,0.00040646370448385355,28.891500649074406,30.0
LQ heat distribution main_DN30,42.572696651051004,2.6921807510189577,0.0004064219250696993,28.89001576742645,30.0
LQ heat distribution main_DN30,42.5666808999207,1.847831216443059,0.00040636449546463675,28.887974537968837,30.0
LQ heat distribution main_DN30,42.47059367666566,3.9396384848817942,0.0004054471950039681,28.85535121113142,30.0
LQ heat distribution main_DN30,42.43270325199802,0.3875314705320914,0.00040508547257277346,28.84247659150074,30.0
LQ heat distribution main_DN30,42.412551615530354,2.4528569849999,0.00040489309418167404,28.83562701461974,30.0
LQ heat distribution main_DN30,42.41036822780069,1.008200161658954,0.0004048722503847321,28.83488477957249,30.0
LQ heat distribution main_DN30,42.377950384459396,0.7634838769879138,0.0004045627721666768,28.82386219812683,30.0
LQ heat distribution main_DN30,42.357941819394426,2.9104346005976827,0.0004043717596123573,28.81705686413233,30.0
LQ heat distribution main_DN30,42.33824922285603,0.7223923530946549,0.00040418376346401934,28.810357428062186,30.0
LQ heat distribution main_DN30,42.143266880272115,1.3987699321441645,0.00040232235685223975,28.743940019827217,30.0
LQ heat distribution main_DN30,42.07053084380062,3.1975910248924184,0.0004016279794157577,28.719124393164158,30.0
LQ heat distribution main_DN30,42.06476095114937,2.537328516414353,0.0004015728969083472,28.717154939208783,30.0
LQ heat distribution main_DN30,41.93281986829582,1.411475013416704,0.00040031331616511526,28.672082196109777,30.0
LQ heat distribution main_DN30,41.85942316759815,4.169470901686139,0.0003996126316715814,28.646978257016485,30.0
LQ heat distribution main_DN30,41.63492821609044,3.267471677090152,0.0003974694817765197,28.570057132488206,30.0
LQ heat distribution main_DN30,41.465019688881746,2.2139058534148064,0.00039584744333061333,28.51170157431258,30.0
LQ heat distribution main_DN30,41.318195960663466,4.324026789478751,0.0003944457848273362,28.46117818544495,30.0
LQ heat distribution main_DN30,41.093346567610574,0.5171809920387908,0.0003922992512421057,28.383631131551972,30.0
LQ heat distribution main_DN30,41.066689863609184,2.2447958330570974,0.00039204477196762944,28.37442359726805,30.0
LQ heat distribution main_DN30,40.949960480290216,2.412401147914099,0.00039093041031303306,28.334068677525586,30.0
LQ heat distribution main_DN30,40.86642830428187,2.0703566731482943,0.00039013296710531614,28.305155162043185,30.0
LQ heat distribution main_DN30,40.75876975727816,3.0691575323538483,0.0003891052005468082,28.267847014514057,30.0
LQ heat distribution main_DN30,40.23388300034521,1.5224694641159742,0.0003840943484519829,28.08524217444709,30.0
LQ heat distribution main_DN30,40.15471458821118,2.429944779616643,0.0003833385640879349,28.05759683276968,30.0
LQ heat distribution main_DN30,40.02835745967111,2.427907363264931,0.0003821322907844498,28.01341683006837,30.0
LQ heat distribution main_DN30,39.90210627678134,3.9416300232154815,0.00038092702889528724,27.969204171960786,30.0
LQ heat distribution main_DN30,39.69714151557413,3.8381610672576256,0.00037897032473101797,27.897277116774205,30.0
LQ heat distribution main_DN30,38.002313092996374,3.6654994144441497,0.000362790578453426,27.29525868505863,30.0
LQ heat distribution main_DN30,37.81170712344528,3.6751878621830354,0.0003609709510591435,27.22672102410527,30.0
LQ heat distribution main_DN30,37.62059735461176,3.675186847849228,0.0003591465141251719,27.157828555232665,30.0
LQ heat distribution main_DN30,37.50078637957335,3.098729899575452,0.00035800273393387446,27.114549063482208,30.0
LQ heat distribution main_DN30,37.429487638523604,0.17535664562958278,0.0003573220776947361,27.08876089784161,30.0
LQ heat distribution main_DN30,37.420369092950864,2.1252835842745075,0.0003572350271403424,27.085461024369106,30.0
LQ heat distribution main_DN30,37.339652424795425,0.03841956907049396,0.0003564644622892165,27.05623324757897,30.0
LQ heat distribution main_DN30,37.33765460720376,3.359761825089578,0.0003564453900449046,27.055509430694336,30.0
LQ heat distribution main_DN30,37.162946992299105,0.5126256378679251,0.0003547775369193232,26.992137134352888,30.0
LQ heat distribution main_DN30,37.136290459129974,2.2586656797770344,0.0003545230592757038,26.982454830760954,30.0
LQ heat distribution main_DN30,37.01883984378157,2.264487385544053,0.0003534018123511367,26.93975245553291,30.0
LQ heat distribution main_DN30,36.90108649973328,2.339055182860619,0.00035227767541511486,26.896871957051737,30.0
LQ heat distribution main_DN30,36.77945563022453,2.499194711370678,0.0003511165215295898,26.852507542587603,30.0
LQ heat distribution main_DN30,36.51540449707778,1.1532841378951606,0.0003485957469888094,26.755942667987878,30.0
LQ heat distribution main_DN30,36.4916618584423,1.9483238616716259,0.0003483690869541031,26.747242778409365,30.0
LQ heat distribution main_DN30,36.46423748350791,2.455123009609884,0.00034810727907883443,26.73719028635206,30.0
LQ heat distribution main_DN30,36.455433721907234,0.7959637685726293,0.0003480232336220261,26.73396243798802,30.0
LQ heat distribution main_DN30,36.442810855551315,2.2610212385641644,0.00034790272893127746,26.72933365679773,30.0
LQ heat distribution main_DN30,36.41404360594146,0.9281832832099391,0.0003476281012500378,26.71878176467449,30.0
LQ heat distribution main_DN30,36.39034901763537,0.3297172574960116,0.0003474018999296933,26.710087405402007,30.0
LQ heat distribution main_DN30,36.37320372024558,1.6945769094908867,0.0003472382216729888,26.703794440948982,30.0
LQ heat distribution main_DN30,36.36577807521454,2.3924322655383015,0.000347167332460282,26.701068491627773,30.0
LQ heat distribution main_DN30,36.336571087008195,1.153284743714615,0.0003468885067972143,26.690343924721393,30.0
LQ heat distribution main_DN30,36.33340922392343,2.9083792654440033,0.00034685832194676305,26.689182655969592,30.0
LQ heat distribution main_DN30,36.32523775114598,2.07780777678303,0.00034678031266010477,26.686181255911034,30.0
LQ heat distribution main_DN30,36.29842832299625,1.7712207261192896,0.0003465243753985322,26.676331722118203,30.0
LQ heat distribution main_DN30,36.285085720952054,1.3325520169149527,0.00034639699972269266,26.67142841901349,30.0
LQ heat distribution main_DN30,36.21719174675326,1.9537228058524962,0.0003457488472243748,26.646463931499316,30.0
LQ heat distribution main_DN30,36.20632484523805,4.13450476068334,0.00034564510592112696,26.64246602043294,30.0
LQ heat distribution main_DN30,36.18217350212034,0.7014306291964275,0.00034541454417298656,26.633578641223814,30.0
LQ heat distribution main_DN30,36.15741862727541,1.4410951789223452,0.00034517822078544545,26.62446609143171,30.0
LQ heat distribution main_DN30,36.14569910940213,2.0927874100695987,0.0003450663399465597,26.62015091620615,30.0
LQ heat distribution main_DN30,36.08248167797145,2.3669879578935316,0.00034446283224793747,26.59686192105488,30.0
LQ heat distribution main_DN30,35.959398304160985,2.3669881048231654,0.00034328781197289724,26.551459999632787,30.0
LQ heat distribution main_DN30,35.80279590583719,2.4590099871531335,0.00034179280101037895,26.493581400157886,30.0
LQ heat distribution main_DN30,35.67492738650523,1.4715302802106554,0.0003405720991551812,26.44622860111296,30.0
LQ heat distribution main_DN30,35.59840781193428,1.2258863115343035,0.00033984160202323895,26.417850961476823,30.0
LQ heat distribution main_DN30,35.31910762405077,2.2353314254512093,0.0003371752517809143,26.314011479030345,30.0
LQ heat distribution main_DN30,35.0796169019745,3.34401173570284,0.00033488894417159424,26.224645107038704,30.0
LQ heat distribution main_DN30,34.90572829171795,1.58968175610794,0.0003332289097061379,26.15956696910384,30.0
LQ heat distribution main_DN30,34.79567583847785,0.5804116368101777,0.0003321782896274735,26.118295844724702,30.0
LQ heat distribution main_DN30,34.76629332950274,0.5260759559898074,0.0003318977883484748,26.107265980807185,30.0
LQ heat distribution main_DN30,34.76549443336372,0.40638207295342216,0.00033189016165502356,26.10696601909406,30.0
LQ heat distribution main_DN30,34.74436256557014,0.9052098532509398,0.0003316884254469703,26.09903038027199,30.0
LQ heat distribution main_DN30,34.73893737979127,0.02107755349983268,0.0003316366336972913,26.09699267392643,30.0
LQ heat distribution main_DN30,34.73784134700927,3.6720636387796133,0.00033162617037717684,26.096580983367442,30.0
LQ heat distribution main_DN30,34.69729165320109,2.757996385142735,0.00033123906112841135,26.0813451868857,30.0
LQ heat distribution main_DN30,34.617761088007775,0.2690096250348042,0.00033047981945592147,26.0514371737857,30.0
LQ heat distribution main_DN30,34.603772587505965,2.9926709178684585,0.00033034627768502116,26.04617315103934,30.0
LQ heat distribution main_DN30,34.4481536997768,0.04768411735804297,0.0003288606558451246,25.98754018226978,30.0
LQ heat distribution main_DN30,34.07955207950281,3.690937176842315,0.0003253417859618407,25.848130507096663,30.0
LQ heat distribution main_DN30,33.88762334630701,2.307646858221647,0.0003235095307523342,25.77524217378137,30.0
LQ heat distribution main_DN30,33.77310022863934,0.24234944435044853,0.0003224162312996596,25.731651638726635,30.0
LQ heat distribution main_DN30,33.76049805753312,1.318346166169983,0.00032229592417692716,25.72685040741542,30.0
LQ heat distribution main_DN30,33.69194405689228,3.136388434391739,0.0003216414707101889,25.70071668810503,30.0
LQ heat distribution main_DN30,32.74997676091601,0.19265341543909112,0.00031264894282497386,25.338896455602427,30.0
LQ heat distribution main_DN30,32.73995878331318,0.6798959223391735,0.0003125533058072857,25.335020667929545,30.0
LQ heat distribution main_DN30,32.06035622937226,3.3239723109227954,0.000306065453263697,25.070694831031204,30.0
LQ heat distribution main_DN30,31.887509669204274,3.3334171532470256,0.0003044153667704465,25.003021849535955,30.0
LQ heat distribution main_DN320,5072.442344490409,6.361567871184112,0.048424270591793876,315.3484919240217,320.0
LQ heat distribution main_DN320,5072.111542961107,0.314405631091048,0.04842111258196761,315.3382089619746,320.0
LQ heat distribution main_DN320,5072.09519386829,0.48030188905693605,0.04842095650470921,315.3377007419012,320.0
LQ heat distribution main_DN35,62.13171061311587,1.1149730637552486,0.0005931428220822517,34.90107902830827,35.0
LQ heat distribution main_DN35,62.0737320138006,3.817215972459745,0.0005925893271007218,34.884791146152914,35.0
LQ heat distribution main_DN35,61.74781050462658,0.26231202580404717,0.000589477904578774,34.79308836761924,35.0
LQ heat distribution main_DN35,61.73417027928477,0.294792258385957,0.0005893476876304035,34.78924522100453,35.0
LQ heat distribution main_DN35,61.7188410818487,0.5829432150733151,0.0005892013468434243,34.78492569815604,35.0
LQ heat distribution main_DN35,61.52209958523633,3.0522636378661483,0.0005873231463984376,34.72943939277923,35.0
LQ heat distribution main_DN35,61.363381876067294,3.3404735372210244,0.0005858079415376352,34.68461211252281,35.0
LQ heat distribution main_DN35,59.12672330582123,3.255150641353381,0.0005644555924183411,34.04662793008419,35.0
LQ heat distribution main_DN35,58.957455472470855,1.9943922356676427,0.0005628396703815833,33.997858700966226,35.0
LQ heat distribution main_DN35,58.48903053353768,2.298434875307322,0.0005583678332557296,33.86253057749448,35.0
LQ heat distribution main_DN35,58.3695119200217,2.3021183025375205,0.0005572268441052191,33.82791492107732,35.0
LQ heat distribution main_DN35,58.25772698061101,3.7395785974687463,0.0005561596847791028,33.7955070464899,35.0
LQ heat distribution main_DN35,58.24980176828975,0.12768498971053882,0.0005560840264275871,33.79320824689475,35.0
LQ heat distribution main_DN35,58.2431621488248,1.0252639783692181,0.0005560206410389003,33.79128222800159,35.0
LQ heat distribution main_DN35,58.063268893542634,3.7395789063111846,0.0005543032829932471,33.739056999736924,35.0
LQ heat distribution main_DN35,57.86881079041445,3.739579213245584,0.0005524468810540759,33.68251234125498,35.0
LQ heat distribution main_DN35,57.8087405144699,2.663124563048773,0.0005518734177992353,33.66502586513517,35.0
LQ heat distribution main_DN35,57.67435267132568,3.739579519861866,0.0005505904789625363,33.6258725937809,35.0
LQ heat distribution main_DN35,57.67025803719137,2.660906139018875,0.0005505513893765286,33.62467892551067,35.0
LQ heat distribution main_DN35,57.531890917962386,2.3774765050529787,0.0005492304622239846,33.5843171847955,35.0
LQ heat distribution main_DN35,57.47989453629286,0.8385910083120941,0.0005487340767187862,33.56913727600094,35.0
LQ heat distribution main_DN35,57.44129895652748,3.5805898748566225,0.0005483656224966824,33.55786517913185,35.0
LQ heat distribution main_DN35,57.40826213969963,2.377476163422386,0.0005480502352238629,33.548213547660076,35.0
LQ heat distribution main_DN35,57.35022785001864,3.7662796985935847,0.0005474962085920634,33.53125223439217,35.0
LQ heat distribution main_DN35,57.284633379201665,0.9014294313322903,0.0005468700083933333,33.512071020128445,35.0
LQ heat distribution main_DN35,57.255108283034936,0.1773971817668292,0.0005465881459000948,33.50343367196942,35.0
LQ heat distribution main_DN35,57.24588362958306,2.44697207428684,0.0005465000823826545,33.50073461136338,35.0
LQ heat distribution main_DN35,57.23775904877239,3.775326942664173,0.0005464225207520038,33.4983572431911,35.0
LQ heat distribution main_DN35,57.15438130569177,2.056005291241352,0.0005456265518443129,33.47394996945433,35.0
LQ heat distribution main_DN35,57.041442047753854,2.817662225723352,0.0005445483727709199,33.44086070800404,35.0
LQ heat distribution main_DN35,56.89492361201624,3.464490851154502,0.0005431496287543316,33.39788447130219,35.0
LQ heat distribution main_DN35,56.769707007898106,3.0400600742696584,0.0005419542435121538,33.36111253358549,35.0
LQ heat distribution main_DN35,56.71477008775621,3.4644911024844376,0.0005414297860406321,33.344966595169254,35.0
LQ heat distribution main_DN35,56.611623884036085,1.4683694965295992,0.0005404450967449745,33.31463082960365,35.0
LQ heat distribution main_DN35,56.53461655042702,2.629958048951985,0.0005397099432021673,33.29196460185609,35.0
LQ heat distribution main_DN35,56.51737649409375,1.1603543282164375,0.0005395453603254774,33.286888074028056,35.0
LQ heat distribution main_DN35,56.457038069026495,1.35090325890472,0.0005389693371744773,33.2691146485805,35.0
LQ heat distribution main_DN35,56.452169889410705,0.7219759111124397,0.0005389228629060688,33.267680252419886,35.0
LQ heat distribution main_DN35,56.414627142032856,0.8402451653996986,0.0005385644595898124,33.25661630361092,35.0
LQ heat distribution main_DN35,56.38679109956345,2.427434881730314,0.0005382987217142095,33.2484105699884,35.0
LQ heat distribution main_DN35,56.37093439343207,2.6473165450129605,0.0005381473450446976,33.24373529644217,35.0
LQ heat distribution main_DN35,56.2332739330914,2.6447819240538024,0.0005368331640390587,33.20311910580934,35.0
LQ heat distribution main_DN35,56.18875642641049,2.8751366846341475,0.0005364081759084534,33.189973750485265,35.0
LQ heat distribution main_DN35,56.0957452730406,0.3597551652640114,0.0005355202412700773,33.16249212859792,35.0
LQ heat distribution main_DN35,56.07703800444687,1.4231316407101402,0.0005353416515937649,33.15696201775426,35.0
LQ heat distribution main_DN35,56.03924931880952,1.9727573873004205,0.0005349809004182292,33.14578837865776,35.0
LQ heat distribution main_DN35,55.9366659346699,0.18111554399620064,0.0005340015841018606,33.115436752944085,35.0
LQ heat distribution main_DN35,55.8418095850299,4.433204425536517,0.0005330960342246291,33.087346570717735,35.0
LQ heat distribution main_DN35,55.79124729750762,0.6136093099042152,0.0005326133393556813,33.07236361426313,35.0
LQ heat distribution main_DN35,55.7593396133926,1.0806996448199893,0.0005323087313927695,33.06290502080312,35.0
LQ heat distribution main_DN35,55.70314323186196,0.4707785923412367,0.0005317722504235031,33.04623979468412,35.0
LQ heat distribution main_DN35,55.678662745060215,4.388932373459134,0.0005315385464922216,33.03897739535167,35.0
LQ heat distribution main_DN35,55.611282954902,4.442571205678372,0.0005308953026720955,33.01898020826749,35.0
LQ heat distribution main_DN35,55.45043826164034,2.795561737757104,0.0005293597924738934,32.971195179511156,35.0
LQ heat distribution main_DN35,55.38026925220672,4.433205397225166,0.0005286899212621167,32.95032709842652,35.0
LQ heat distribution main_DN35,55.30506905127697,2.7994505254132926,0.0005279720195825964,32.92794807254385,35.0
LQ heat distribution main_DN35,55.15949762395548,2.6776577735418883,0.0005265823162191454,32.884583812628094,35.0
LQ heat distribution main_DN35,55.149742571551016,1.5803490071980228,0.0005264891892272173,32.881675836336,35.0
LQ heat distribution main_DN35,55.00476382889573,0.6250536910153164,0.0005251051439512719,32.83842739207915,35.0
LQ heat distribution main_DN35,54.972261036962934,0.8176468161191162,0.0005247948547681425,32.82872370261282,35.0
LQ heat distribution main_DN35,54.92974340252474,0.5297749249260144,0.0005243889584966563,32.81602575602424,35.0
LQ heat distribution main_DN35,54.90219510642859,1.5434224958507547,0.0005241259676031369,32.80779579796238,35.0
LQ heat distribution main_DN35,54.819977199076604,1.8396712269493654,0.0005233410711129031,32.78322119830669,35.0
LQ heat distribution main_DN35,54.724314295275235,1.3541203649414766,0.0005224278214346085,32.754604737112764,35.0
LQ heat distribution main_DN35,54.653900036298275,2.1775846163856936,0.0005217556089384083,32.73352513436627,35.0
LQ heat distribution main_DN35,54.54983120258478,1.3018559705240451,0.0005207621117191864,32.70234563059656,35.0
LQ heat distribution main_DN35,54.482134692117526,2.165718558179183,0.0005201158443161578,32.68204747471855,35.0
LQ heat distribution main_DN35,52.89466175300644,1.3416331371754946,0.0005049609713890829,32.2023911484561,35.0
LQ heat distribution main_DN35,52.82489682987331,0.6121394135146402,0.0005042949578030865,32.18114761895993,35.0
LQ heat distribution main_DN35,52.79306558037055,1.5456569781821043,0.0005039910795262106,32.17145029286098,35.0
LQ heat distribution main_DN35,52.712691417505084,1.3843538971499105,0.000503223784415323,32.14695144751906,35.0
LQ heat distribution main_DN35,52.64070501485329,0.6470970178933589,0.0005025365633876209,32.124993414846266,35.0
LQ heat distribution main_DN35,52.60705596992283,4.495387758626332,0.0005022153314551106,32.11472428806239,35.0
LQ heat distribution main_DN35,52.4831910361416,2.520086475387904,0.0005010328499870319,32.07689445326475,35.0
LQ heat distribution main_DN35,52.37329580647426,3.0888121116977274,0.0004999837308493963,32.043293743592955,35.0
LQ heat distribution main_DN35,52.352146539421426,1.171914201863899,0.0004997818285386293,32.03682326473487,35.0
LQ heat distribution main_DN35,52.32668284829024,3.529119994730232,0.0004995387384084987,32.029031081918085,35.0
LQ heat distribution main_DN35,52.2912070009245,3.6176467839924107,0.0004992000668346014,32.018171902546996,35.0
LQ heat distribution main_DN35,52.21267757666598,3.079650863083201,0.00049845038259347,31.994120886509894,35.0
LQ heat distribution main_DN35,52.14316860856427,0.09746118892608241,0.0004977868124922603,31.97281744960597,35.0
LQ heat distribution main_DN35,52.13810062674011,2.768957411607752,0.0004977384308042015,31.971263635372267,35.0
LQ heat distribution main_DN35,52.05253573178565,3.0888133651636944,0.0004969215821650181,31.945018518336752,35.0
LQ heat distribution main_DN35,51.891917436797144,4.344657135969336,0.0004953882332868463,31.895694132930434,35.0
LQ heat distribution main_DN35,51.556276771405294,1.2616803446021025,0.0004921840264573298,31.79237496766476,35.0
LQ heat distribution main_DN35,51.49066939348599,2.434795151541565,0.000491557703040439,31.77214000809491,35.0
LQ heat distribution main_DN35,51.364060045605825,0.032491717183788404,0.0004903490219150914,31.73305403560487,35.0
LQ heat distribution main_DN35,51.36237047631227,3.2545213126124195,0.0004903328923752962,31.73253211780326,35.0
LQ heat distribution main_DN35,51.193135368056424,1.5399623803319236,0.000488717282749942,31.680210842425776,35.0
LQ heat distribution main_DN35,51.11305732427916,1.3417113000706995,0.00048795281455159105,31.655423513604426,35.0
LQ heat distribution main_DN35,51.04328833667549,3.9682500752629832,0.00048728676216396646,31.633811413379995,35.0
LQ heat distribution main_DN35,50.969225175871976,3.2111893726623952,0.0004865797152827874,31.610852953662906,35.0
LQ heat distribution main_DN35,50.836939332761816,3.8292814901544583,0.0004853168432721892,31.569804800304613,35.0
LQ heat distribution main_DN35,50.80224332849353,2.0677361542071613,0.00048498561650113156,31.559029829854047,35.0
LQ heat distribution main_DN35,50.74072002874219,3.0561837798511404,0.00048439828189730013,31.539914494366613,35.0
LQ heat distribution main_DN35,50.58179847218993,1.6057825222951931,0.00048288113099942653,31.490483749316788,35.0
LQ heat distribution main_DN35,49.81273153962885,1.6671861787708033,0.0004755392032422802,31.25016951282858,35.0
LQ heat distribution main_DN35,49.72603785833277,1.6028524377872508,0.00047471157859983547,31.222963897482437,35.0
LQ heat distribution main_DN35,49.64268953156783,0.7338799724313609,0.0004739158905161607,31.19678572885653,35.0
LQ heat distribution main_DN35,49.405075552540104,1.9594089063267333,0.00047164749930825875,31.12203470250219,35.0
LQ heat distribution main_DN35,49.303186289411116,0.04414143962506835,0.00047067480944545215,31.089926283040594,35.0
LQ heat distribution main_DN35,49.300890934550615,3.6864927289018885,0.00047065289674988654,31.089202564662717,35.0
LQ heat distribution main_DN35,49.10308977269653,3.568238829264789,0.0004687645801689406,31.026773054850747,35.0
LQ heat distribution main_DN35,48.96830128140507,4.486070484294347,0.00046747781652892666,30.984159383910125,35.0
LQ heat distribution main_DN35,48.91754135357476,0.20654404172977497,0.00046699323487899534,30.968096324353034,35.0
LQ heat distribution main_DN35,48.906801063404814,2.5281623346784587,0.00046689070227594093,30.9646964744217,35.0
LQ heat distribution main_DN35,48.89223587823569,3.8906286363630143,0.00046675165516215457,30.960085253567012,35.0
LQ heat distribution main_DN35,48.73502561622176,0.5361234807866138,0.000465250841204981,30.910269961654972,35.0
LQ heat distribution main_DN35,48.707147195220855,2.692180569649245,0.0004649846987610583,30.90142772981342,35.0
LQ heat distribution main_DN35,48.689923189144814,0.7004009223999138,0.00046482026910878106,30.89596350667887,35.0
LQ heat distribution main_DN35,48.653502341180015,3.7105972072575018,0.0004644725760494512,30.88440600543163,35.0
LQ heat distribution main_DN35,48.46055128640263,0.3456547939118237,0.00046263056120670763,30.823104162493717,35.0
LQ heat distribution main_DN35,48.44257723711921,2.6183818107279975,0.0004624589712374149,30.817387477898446,35.0
LQ heat distribution main_DN35,48.306421382961354,3.8706098995632154,0.0004611591540139509,30.77404832802218,35.0
LQ heat distribution main_DN35,48.26897483174853,2.666493321066567,0.00046080166903817213,30.76211818127901,35.0
LQ heat distribution main_DN35,48.257133936026264,3.9775659344364946,0.00046068862946087123,30.75834481157042,35.0
LQ heat distribution main_DN35,48.186119266147294,3.551768835811375,0.0004600106851183513,30.73570465754456,35.0
LQ heat distribution main_DN35,48.130317179053066,1.484585763297897,0.00045947796829644933,30.717902712388355,35.0
LQ heat distribution main_DN35,48.10514966818407,4.326054152137465,0.00045923770566285506,30.70987041294164,35.0
LQ heat distribution main_DN35,48.05311871936158,2.9482248299231864,0.0004587409901609697,30.69325788801999,35.0
LQ heat distribution main_DN35,48.050300507435566,2.0978075924938304,0.00045871408598983834,30.692357828085985,35.0
LQ heat distribution main_DN35,48.03808105813518,0.4439718368789581,0.0004585974325358967,30.688454964281092,35.0
LQ heat distribution main_DN35,48.01499452261747,1.5149973149620533,0.00045837703601544127,30.681079823212098,35.0
LQ heat distribution main_DN35,48.0014272866851,4.188280663990818,0.00045824751586334223,30.676744855962806,35.0
LQ heat distribution main_DN35,47.93621466223944,3.338801414976074,0.00045762496097603286,30.655899736680972,35.0
LQ heat distribution main_DN35,47.20735537237562,0.8977991044727173,0.0004506668770632518,30.421949031410353,35.0
LQ heat distribution main_DN35,47.16066981894304,0.249703221221298,0.00045022119158895504,30.406902468949372,35.0
LQ heat distribution main_DN35,47.14768525143953,2.7984448948462473,0.00045009723390395734,30.40271627249539,35.0
LQ heat distribution main_DN40,81.5282157019198,1.476434833774022,0.0007783123217367046,39.97939037985514,40.0
LQ heat distribution main_DN40,81.45144109056356,1.4065422426257728,0.0007775793898860483,39.96056177504705,40.0
LQ heat distribution main_DN40,81.37830089394703,2.8204728432749633,0.0007768811541188261,39.94261623766029,40.0
LQ heat distribution main_DN40,79.29077040082039,0.6354303921227532,0.0007569524620603379,39.426980449774234,40.0
LQ heat distribution main_DN40,79.25772802043001,3.140701306350757,0.0007566370216747495,39.418764505910936,40.0
LQ heat distribution main_DN40,79.09441155249976,0.662078921265506,0.0007550779145823367,39.378130908853755,40.0
LQ heat distribution main_DN40,78.7164492874969,2.4355125203914487,0.0007514696829355313,39.28393164458763,40.0
LQ heat distribution main_DN40,78.58980263643654,1.528456436238665,0.000750260645693905,39.25231702542594,40.0
LQ heat distribution main_DN40,78.1336778769681,1.389984013024789,0.0007459062327156859,39.13824365481844,40.0
LQ heat distribution main_DN40,78.06139870829081,2.940612613425083,0.0007452162167855924,39.120136646912954,40.0
LQ heat distribution main_DN40,77.9989585167577,0.7854709910502854,0.0007446201290382597,39.10448769925864,40.0
LQ heat distribution main_DN40,77.95811402522308,2.623114932294112,0.0007442302054913898,39.09424774158811,40.0
LQ heat distribution main_DN40,77.9084868523927,3.3276428629995216,0.0007437564377316726,39.081802302914156,40.0
LQ heat distribution main_DN40,77.82171204874379,2.9295582398819615,0.0007429280386514921,39.0600315004005,40.0
LQ heat distribution main_DN40,77.73544942351673,3.3253741529917726,0.000742104529102785,39.038377163783665,40.0
LQ heat distribution main_DN40,77.66937502026992,1.9544511108790354,0.000741473747210214,39.021782509404964,40.0
LQ heat distribution main_DN40,77.56774356250422,0.6478783420106953,0.0007405035184964603,38.996243879610965,40.0
LQ heat distribution main_DN40,77.56252996756116,4.137590431432799,0.0007404537467070278,38.994933321723316,40.0
LQ heat distribution main_DN40,77.53405388871967,1.9294428855335057,0.0007401818986989945,38.98777442209611,40.0
LQ heat distribution main_DN40,77.34737526512666,4.147009331129867,0.0007383997638675576,38.94081073387845,40.0
LQ heat distribution main_DN40,77.32438016732063,0.7089137120249508,0.0007381802402608174,38.93502182176831,40.0
LQ heat distribution main_DN40,77.28751665429533,0.7237993470068155,0.0007378283212820557,38.92573980240213,40.0
LQ heat distribution main_DN40,77.24987908825098,2.44621681612908,0.0007374690127756657,38.916260596866074,40.0
LQ heat distribution main_DN40,77.13173077990791,1.0749393924271557,0.0007363411052974502,38.88648935453679,40.0
LQ heat distribution main_DN40,77.0758339315017,0.8766874478966057,0.0007358074838329519,38.87239641168793,40.0
LQ heat distribution main_DN40,77.03024618421108,2.307856298889796,0.0007353722786082203,38.86089885787408,40.0
LQ heat distribution main_DN40,76.91023765666881,0.012363976498024294,0.0007342266124741653,38.83061557749883,40.0
LQ heat distribution main_DN40,76.90959472989091,4.436790129225969,0.0007342204747483619,38.83045327599326,40.0
LQ heat distribution main_DN40,76.15372228961263,3.275953951881767,0.0007270045087313855,38.63916802929463,40.0
LQ heat distribution main_DN40,75.98337268411478,2.9178256698273475,0.0007253782595142222,38.5959275159179,40.0
LQ heat distribution main_DN40,75.33652955583393,1.6388310407060565,0.0007192031461177463,38.43129366542944,40.0
LQ heat distribution main_DN40,75.25131034171721,3.0478305577109714,0.0007183895975342933,38.409551149778935,40.0
LQ heat distribution main_DN40,72.95776390648454,2.3441220846379496,0.0006964941661716902,37.81968925357957,40.0
LQ heat distribution main_DN40,72.83586955808337,4.0456285946453345,0.000695330496974543,37.78808238073816,40.0
LQ heat distribution main_DN40,72.62549687116181,4.043621286107417,0.0006933221658344804,37.733471040244694,40.0
LQ heat distribution main_DN40,72.41522856428423,0.5412655956982757,0.000691314831162618,37.678807701886456,40.0
LQ heat distribution main_DN40,72.38708275330792,0.7088552681744749,0.0006910461360697653,37.67148463126088,40.0
LQ heat distribution main_DN40,72.35022227936285,3.3861435761098804,0.0006906942461037027,37.661891997175275,40.0
LQ heat distribution main_DN40,72.22197981323292,2.4507084350150223,0.0006894699743506723,37.628498899594675,40.0
LQ heat distribution main_DN40,72.09454297461214,1.9819810128112931,0.0006882533935523832,37.59528619793906,40.0
LQ heat distribution main_DN40,72.0429388464296,4.204282384996406,0.0006877607527105452,37.58182873513791,40.0
LQ heat distribution main_DN40,71.86232296152319,3.3317601978230242,0.0006860364960527273,37.53468924371678,40.0
LQ heat distribution main_DN40,71.82431616240979,0.18321904092483884,0.0006856736626483034,37.52476219148857,40.0
LQ heat distribution main_DN40,71.6890714312364,3.0994200262256193,0.0006843825434962902,37.489416100089635,40.0
LQ heat distribution main_DN40,70.50539170332516,2.1447698100507075,0.0006730824983610993,37.1786283949072,40.0
LQ heat distribution main_DN40,70.39386367320252,2.537823018713061,0.0006720177916296183,37.149211494007396,40.0
LQ heat distribution main_DN40,70.27974568455757,1.5550174316510124,0.0006709283597571128,37.11908732816442,40.0
LQ heat distribution main_DN40,70.26189687622944,1.5866118126097701,0.0006707579654055317,37.11437349817417,40.0
LQ heat distribution main_DN40,70.19888477811172,0.8500237023862165,0.0006701564179294675,37.09772735552597,40.0
LQ heat distribution main_DN40,70.15468354558763,4.005636719168805,0.000669734449122555,37.086046091059046,40.0
LQ heat distribution main_DN40,70.04014271358554,1.1319742981779437,0.0006686409805592891,37.05575872007337,40.0
LQ heat distribution main_DN40,69.98128005008029,2.650984753100425,0.0006680790458241555,37.04018437197742,40.0
LQ heat distribution main_DN40,69.94639043619085,3.9999115589572183,0.0006677459707512254,37.03094991067802,40.0
LQ heat distribution main_DN40,69.73839503512508,2.230303422246276,0.0006657603344642013,36.975850557425275,40.0
LQ heat distribution main_DN40,69.62241925716827,1.9655932666129927,0.0006646531671328713,36.94509212521183,40.0
LQ heat distribution main_DN40,69.5202084073044,2.6251166036334506,0.0006636774072296362,36.91796310374062,40.0
LQ heat distribution main_DN40,69.38370234391546,2.618634918307275,0.0006623742467199566,36.881700251593735,40.0
LQ heat distribution main_DN40,69.25311081946084,2.8833524284938767,0.000661127549589125,36.846975195388374,40.0
LQ heat distribution main_DN40,69.24753332816348,2.466749944285808,0.0006610743038488161,36.84549137885563,40.0
LQ heat distribution main_DN40,69.10317649317916,4.411864313825515,0.0006596961956389419,36.8070663753501,40.0
LQ heat distribution main_DN40,68.6593204599052,2.4582469513835288,0.0006554589065384745,36.68866836912241,40.0
LQ heat distribution main_DN40,68.53149161843326,1.6804965064555204,0.00065423858346953,36.65449926537035,40.0
LQ heat distribution main_DN40,68.44410580009757,1.2790809130668737,0.0006534043513135807,36.63112238367625,40.0
LQ heat distribution main_DN40,66.87078573891142,0.6404877165962283,0.0006383845893929491,36.20765611349707,40.0
LQ heat distribution main_DN40,66.83748037764842,0.011768485540752624,0.0006380666384501043,36.19863827974629,40.0
LQ heat distribution main_DN40,66.83686841640029,1.8613014021749341,0.0006380607963379503,36.19847256273809,40.0
LQ heat distribution main_DN40,66.7400807434872,2.295236917175022,0.0006371368090070376,36.17225323709604,40.0
LQ heat distribution main_DN40,66.70538085613566,1.5359429644013645,0.0006368055451659729,36.16284857133724,40.0
LQ heat distribution main_DN40,66.62551182198679,2.3839859480212895,0.00063604307228627,36.14119247076988,40.0
LQ heat distribution main_DN40,66.62072842379409,0.454815859857851,0.0006359974073870557,36.139895063717525,40.0
LQ heat distribution main_DN40,66.59707799908148,1.1883506364241285,0.0006357716276761955,36.13347964498845,40.0
LQ heat distribution main_DN40,66.53528376598743,3.242129773117405,0.0006351817065965387,36.11671195093629,40.0
LQ heat distribution main_DN40,66.50154455268968,2.383986068128547,0.0006348596138681592,36.10755362248156,40.0
LQ heat distribution main_DN40,66.377577277147,3.7395782914887787,0.0006336761553904248,36.07388340432847,40.0
LQ heat distribution main_DN40,66.36669301778532,0.3528352317238025,0.0006335722483798122,36.07092567661183,40.0
LQ heat distribution main_DN40,66.34834558573569,3.5041729359884823,0.000633397093897238,36.06593933049294,40.0
LQ heat distribution main_DN40,66.16612859306429,3.5135044951176786,0.000631657552201091,36.016380103992034,40.0
LQ heat distribution main_DN40,65.98342635931817,0.8934129862705786,0.0006299133781319157,35.96662034028283,40.0
LQ heat distribution main_DN40,65.9369688840321,2.2393024507961528,0.0006294698700146262,35.95395645871762,40.0
LQ heat distribution main_DN40,65.87229710215568,2.334405384098734,0.0006288524783022023,35.93632009404599,40.0
LQ heat distribution main_DN40,65.86062049033733,1.6206299006638352,0.0006287410070676594,35.93313489271414,40.0
LQ heat distribution main_DN40,65.82052515659069,0.09747405862294534,0.0006283582353851139,35.922195348179855,40.0
LQ heat distribution main_DN40,65.8154565055423,1.7207472535884665,0.0006283098473082797,35.92081218860979,40.0
LQ heat distribution main_DN40,65.77634773550281,0.5967398012607582,0.0006279364938950149,35.910138194896795,40.0
LQ heat distribution main_DN40,65.75090802218256,2.3253082461807644,0.0006276936326700005,35.90319320630876,40.0
LQ heat distribution main_DN40,65.74531726583724,3.7730551196695092,0.000627640260294389,35.90166676144013,40.0
LQ heat distribution main_DN40,65.62999199338115,1.4949852940080277,0.0006265393030394382,35.87016499869019,40.0
LQ heat distribution main_DN40,65.55225275809273,1.8555665773726624,0.0006257971623684271,35.84891445943955,40.0
LQ heat distribution main_DN40,65.54911839961443,3.7707303097857956,0.0006257672400917845,35.848057397420845,40.0
LQ heat distribution main_DN40,65.3990177715867,2.4332440312356005,0.0006243342985354338,35.80698972199834,40.0
LQ heat distribution main_DN40,65.35304042350556,3.7730559139775903,0.0006238953739714135,35.79440084881128,40.0
LQ heat distribution main_DN40,65.27248908196245,2.280022850893463,0.0006231263874173026,35.7723347292306,40.0
LQ heat distribution main_DN40,65.23732506864802,3.8248246333331593,0.000622790692779456,35.76269768049933,40.0
LQ heat distribution main_DN40,65.15684151597873,2.4875304422231013,0.0006220223533744986,35.74063057970445,40.0
LQ heat distribution main_DN40,65.08808190877757,3.633833933175862,0.0006213659370766355,35.721767169860605,40.0
LQ heat distribution main_DN40,65.0384341877147,0.7794182655482333,0.0006208919731524077,35.70814069165887,40.0
