name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN40,65.02748993298313,2.4968056021465976,0.0006207874933936337,35.70513619566909,40.0
LQ heat distribution main_DN40,64.89912254425242,3.6338343039850023,0.0006195620290620756,35.66987695924118,40.0
LQ heat distribution main_DN40,64.89765604167151,1.3139341998764806,0.0006195480290374369,35.6694739471504,40.0
LQ heat distribution main_DN40,64.82933146327794,1.002451202313712,0.0006188957657592166,35.6506925018427,40.0
LQ heat distribution main_DN40,64.7101631604452,0.18331756132040808,0.0006177581208634388,35.61791114676793,40.0
LQ heat distribution main_DN40,64.70063064725655,1.8958594052162152,0.0006176671183508978,35.61528759664729,40.0
LQ heat distribution main_DN40,64.35326105680333,1.343822198478406,0.0006143509408764042,35.51955191406494,40.0
LQ heat distribution main_DN40,64.28338230248245,0.9246121691807222,0.0006136838405964911,35.50026201203634,40.0
LQ heat distribution main_DN40,64.23530246968505,0.2763580324901172,0.0006132248445793322,35.486983573092026,40.0
LQ heat distribution main_DN40,64.22093185199557,3.862576903205548,0.0006130876549116523,35.48301380584665,40.0
LQ heat distribution main_DN40,64.02721344819402,0.8021597422377598,0.0006112383145412317,35.42945724756053,40.0
LQ heat distribution main_DN40,64.02007785302888,3.8664292904096236,0.0006111701943009917,35.42748295183292,40.0
LQ heat distribution main_DN40,63.98550114159766,3.0180889766138432,0.0006108401063637008,35.417914615312625,40.0
LQ heat distribution main_DN40,63.84276943170209,3.0102508265162626,0.000609477512474483,35.37838939671182,40.0
LQ heat distribution main_DN40,63.819023529927584,1.8064667338538078,0.0006092508212880914,35.37180940419091,40.0
LQ heat distribution main_DN40,63.725087259767186,0.9051602769681795,0.0006083540549858443,35.345767643883896,40.0
LQ heat distribution main_DN40,63.67801892536484,3.9679731228709447,0.000607904715277946,35.33271176747275,40.0
LQ heat distribution main_DN40,63.64245186727685,2.650984257782506,0.0006075651729572968,35.32284292921164,40.0
LQ heat distribution main_DN40,63.504600685872155,0.0974747950645183,0.0006062491712255098,35.2845670999522,40.0
LQ heat distribution main_DN40,63.4995319965288,1.2292449121458868,0.0006062007827830912,35.28315893364485,40.0
LQ heat distribution main_DN40,63.47168432297555,2.8123957217662796,0.0006059349338708883,35.27542138338884,40.0
LQ heat distribution main_DN40,63.435611261097215,4.093648146855347,0.0006055905609651285,35.26539586316492,40.0
LQ heat distribution main_DN40,63.3254397454437,4.433203939840183,0.0006045388042524458,35.23475904560457,40.0
LQ heat distribution main_DN45,101.02411186371701,1.6279132934534295,0.0009644306621834559,44.50355653143833,45.0
LQ heat distribution main_DN45,100.97459678690508,4.320211125113972,0.0009639579645527931,44.49264890226671,45.0
LQ heat distribution main_DN45,100.93946037245743,2.880198215193655,0.0009636225333886151,44.4849071126352,45.0
LQ heat distribution main_DN45,100.78969006526737,0.11246902214926001,0.0009621927452531491,44.45189231636601,45.0
LQ heat distribution main_DN45,100.74994580839916,2.227821311552332,0.0009618133251398488,44.44312712606968,45.0
LQ heat distribution main_DN45,100.03455120215473,2.447739133746388,0.0009549837823594724,44.28505748649309,45.0
LQ heat distribution main_DN45,99.93250013156008,0.969386930279784,0.0009540095477953229,44.262462839585304,45.0
LQ heat distribution main_DN45,99.90726876719992,2.2636958527585254,0.0009537686755818609,44.256874703450855,45.0
LQ heat distribution main_DN45,99.88209201118552,3.4195009926879965,0.0009535283246891219,44.25129795835153,45.0
LQ heat distribution main_DN45,99.78955658285648,2.259549640312674,0.0009526449315785821,44.230794975413396,45.0
LQ heat distribution main_DN45,99.73155555925105,3.4928814271951194,0.0009520912225226831,44.21793889929534,45.0
LQ heat distribution main_DN45,99.70427795956574,0.6588149570130958,0.0009518308158431097,44.21189145666326,45.0
LQ heat distribution main_DN45,99.67206000156021,1.736273239764703,0.0009515232458382837,44.204747671161584,45.0
LQ heat distribution main_DN45,99.58177379309245,4.027920077274287,0.0009506613249937227,44.18472208281979,45.0
LQ heat distribution main_DN45,99.5499257250369,0.45805247592421944,0.0009503572861578702,44.17765597768729,45.0
LQ heat distribution main_DN45,99.52610699628885,0.744574779613646,0.0009501298997259078,44.172370596778734,45.0
LQ heat distribution main_DN45,99.37232194907419,4.039577367987491,0.0009486617847166987,44.138230427724054,45.0
LQ heat distribution main_DN45,99.16226392593884,4.02791904205283,0.0009466564575268625,44.09155498472623,45.0
LQ heat distribution main_DN45,98.9528121357521,4.039576327087167,0.0009446569177637431,44.044964999206655,45.0
LQ heat distribution main_DN45,98.74275416674357,4.027918008104007,0.0009426515910906307,43.998190627828784,45.0
LQ heat distribution main_DN45,98.53330243032215,2.976180757028687,0.0009406520518407843,43.95150168523286,45.0
LQ heat distribution main_DN45,98.37854103095665,3.6865402883882776,0.0009391746160473189,43.916971893138964,45.0
LQ heat distribution main_DN45,98.18684093596046,3.6905765507345647,0.0009373445435413887,43.87416279650883,45.0
LQ heat distribution main_DN45,97.99493095532226,3.6905755275226495,0.0009355124673539118,43.83126495027898,45.0
LQ heat distribution main_DN45,95.36221652756268,2.2487610884645104,0.0009103791553943931,43.238474902059515,45.0
LQ heat distribution main_DN45,95.24528095096252,1.9667987770574824,0.0009092628253075182,43.21195671113592,45.0
LQ heat distribution main_DN45,95.14300741455554,2.485175673946673,0.0009082864669647307,43.18875017213512,45.0
LQ heat distribution main_DN45,95.01377827951032,1.3092818131633648,0.000907052775938046,43.1594093857412,45.0
LQ heat distribution main_DN45,94.94569562522582,1.7952318653433115,0.0009064028221978599,43.14394355660964,45.0
LQ heat distribution main_DN45,94.85234356822797,3.8682875117135342,0.0009055116331095749,43.122728448689344,45.0
LQ heat distribution main_DN45,94.65119261761886,4.0638699270074055,0.0009035913376383662,43.07697954490067,45.0
LQ heat distribution main_DN45,94.3591444082296,2.530733062693654,0.0009008032879067265,43.010470746730036,45.0
LQ heat distribution main_DN45,94.22754628896952,2.4679228830640607,0.0008995469812789453,42.98046797414616,45.0
LQ heat distribution main_DN45,94.09921429905019,2.473668606304413,0.0008983218548835341,42.95118965526465,45.0
LQ heat distribution main_DN45,93.26221283194441,1.799726347015549,0.0008903313874171305,42.75974007846733,45.0
LQ heat distribution main_DN45,93.1686270618996,2.05375553818003,0.0008894379671780391,42.73828064982401,45.0
LQ heat distribution main_DN45,93.06183177391424,1.4599289004816491,0.0008884184417557445,42.71377907759235,45.0
LQ heat distribution main_DN45,92.98591547108919,2.435160312698452,0.000887693703781281,42.69635338487027,45.0
LQ heat distribution main_DN45,92.85928713482886,2.4260391937463055,0.0008864848413826144,42.66727150677979,45.0
LQ heat distribution main_DN45,92.85737231912455,4.093245896886478,0.0008864665615190887,42.66683159180067,45.0
LQ heat distribution main_DN45,92.74137932680733,0.7569182110040518,0.0008853592298501893,42.640174580937035,45.0
LQ heat distribution main_DN45,92.73313309675406,2.881337273497648,0.0008852805068902535,42.638278833277155,45.0
LQ heat distribution main_DN45,92.70201957983512,0.7172156142704583,0.0008849834804757529,42.63112530540309,45.0
LQ heat distribution main_DN45,92.66472436789306,1.8833774662321012,0.0008846274402662822,42.62254891836225,45.0
LQ heat distribution main_DN45,92.64452353248646,0.10929842721909501,0.0008844345921955748,42.61790282444015,45.0
LQ heat distribution main_DN45,92.58330355853218,1.1663180926188301,0.0008838501533034098,42.60381943361979,45.0
LQ heat distribution main_DN45,92.56678873964898,0.8427735530182807,0.0008836924939345965,42.60001947340094,45.0
LQ heat distribution main_DN45,92.52296451489204,1.4468198706901556,0.0008832741242471794,42.58993414004004,45.0
LQ heat distribution main_DN45,92.522655017716,3.243525900622081,0.0008832711696202005,42.58986290650664,45.0
LQ heat distribution main_DN45,92.44772988161616,3.060728937995299,0.0008825558938579108,42.572614711636554,45.0
LQ heat distribution main_DN45,90.88279864556034,4.418667148132715,0.0008676162161867335,42.21074767781384,45.0
LQ heat distribution main_DN45,86.06816778837592,0.08003601437545091,0.0008216531531109873,41.077450187012865,45.0
LQ heat distribution main_DN45,86.0640059156284,1.532151115684076,0.0008216134216289107,41.07645701385943,45.0
LQ heat distribution main_DN45,86.05589608547416,4.073224222175419,0.0008215360008159825,41.074521646488876,45.0
LQ heat distribution main_DN45,85.84408842592104,0.3550493927222938,0.0008195139706531841,41.02394255480112,45.0
LQ heat distribution main_DN45,85.82711550468785,4.368072707986625,0.0008193519379922468,41.01988676843657,45.0
LQ heat distribution main_DN45,85.82562585749949,1.8773627500149186,0.0008193377170167016,41.01953078872214,45.0
LQ heat distribution main_DN45,85.72800299449871,0.19249565774478986,0.0008184057565107276,40.996195197736284,45.0
LQ heat distribution main_DN45,85.59997572387255,0.12996064894693474,0.0008171835391300482,40.96557164503942,45.0
LQ heat distribution main_DN45,85.49097209724987,3.048798387672326,0.0008161429317159891,40.93948040896794,45.0
LQ heat distribution main_DN45,85.33243458109091,3.048798519750846,0.0008146294470748536,40.90150297580455,45.0
LQ heat distribution main_DN45,85.17389705806386,3.040853091318297,0.0008131159623681514,40.86349024579984,45.0
LQ heat distribution main_DN45,85.01577269731531,1.1683599026270013,0.0008116064219314111,40.825541324741806,45.0
LQ heat distribution main_DN45,84.5466265423317,3.2435261237906983,0.0008071276996881307,40.71274083082779,45.0
LQ heat distribution main_DN45,84.37796318389458,1.6636595131226788,0.0008055175482949363,40.6721113229111,45.0
LQ heat distribution main_DN45,84.2914528892122,0.5055226026405053,0.0008046916743600209,40.65125600397275,45.0
LQ heat distribution main_DN45,84.18606597543118,3.880060301457847,0.0008036855940375292,40.625835571805084,45.0
LQ heat distribution main_DN45,83.98430283975537,4.407898817885965,0.0008017594543174737,40.57712375143391,45.0
LQ heat distribution main_DN45,83.7550921012253,4.407898342898763,0.0007995712849758978,40.52171418821823,45.0
LQ heat distribution main_DN45,83.52588138739456,0.27638367899790117,0.0007973831158701152,40.46622875989731,45.0
LQ heat distribution main_DN45,83.51150943608667,1.145368584483054,0.0007972459134709944,40.46274718221564,45.0
LQ heat distribution main_DN45,83.45195026969355,0.5622110492956839,0.0007966773295436138,40.44831589398469,45.0
LQ heat distribution main_DN45,82.42140809511646,4.418665684542618,0.000786839218091804,40.19779338798177,45.0
LQ heat distribution main_DN45,82.19163747952024,2.514859076476927,0.0007846457038617684,40.14172350245258,45.0
LQ heat distribution main_DN45,82.06086480754344,2.143144392696353,0.0007833972773989827,40.10977663826322,45.0
LQ heat distribution main_DN45,81.94942129912323,2.997899469545428,0.0007823333775572623,40.08253166043643,45.0
LQ heat distribution main_DN45,81.79353052670687,1.5855241248191214,0.0007808451601594928,40.04438940665495,45.0
LQ heat distribution main_DN45,81.71108327221629,0.31563338948925107,0.0007800580741977688,40.02420209876558,45.0
LQ heat distribution main_DN45,81.69467033596284,3.2010506546738067,0.0007799013874554925,40.020182156534254,45.0
LQ heat distribution main_DN50,127.44290740573862,1.2291619847424287,0.0012166387341836624,49.98503885872592,50.0
LQ heat distribution main_DN50,127.41009923159938,2.4091940110223926,0.0012163255296572732,49.97860451314726,50.0
LQ heat distribution main_DN50,127.37899098253202,0.5297763787691365,0.0012160285535325252,49.97250279201474,50.0
LQ heat distribution main_DN50,127.35144261083602,0.8128257234231545,0.001215765561917289,49.96709870021017,50.0
LQ heat distribution main_DN50,127.2848211430262,3.85498200052153,0.0012151295574513242,49.95402732518919,50.0
LQ heat distribution main_DN50,127.08436207899909,3.8574155715721936,0.0012132158671026166,49.9146758801265,50.0
LQ heat distribution main_DN50,126.88377646927734,1.7503953182356546,0.0012113009686804518,49.87526851572897,50.0
LQ heat distribution main_DN50,126.79275591272908,0.777768209005663,0.0012104320373530222,49.857376200198225,50.0
LQ heat distribution main_DN50,126.75231196586078,0.39223830562509915,0.0012100459376215827,49.849423892971814,50.0
LQ heat distribution main_DN50,123.02594290516865,0.23450827196042562,0.0011744720086412281,49.1112004435909,50.0
LQ heat distribution main_DN50,123.0137484750267,1.0082001622661585,0.0011743555940336677,49.108766412483185,50.0
LQ heat distribution main_DN50,122.96132206658886,3.2422757448167046,0.0011738551032609915,49.09830062858217,50.0
LQ heat distribution main_DN50,121.41245097602373,1.7418791865595915,0.0011590687444011812,48.788089510924635,50.0
LQ heat distribution main_DN50,121.38759758609929,2.962506879997062,0.001158831480535554,48.783095741909364,50.0
LQ heat distribution main_DN50,121.32187325832264,2.500358638033118,0.0011582040406522447,48.76988734849263,50.0
LQ heat distribution main_DN50,121.23354722833945,1.370541422982235,0.0011573608327287775,48.7521311322089,50.0
LQ heat distribution main_DN50,119.6731291704468,1.1051689541649896,0.0011424642402906617,48.43736642743515,50.0
LQ heat distribution main_DN50,119.61566038483022,0.6471172399547468,0.0011419156122656822,48.42573486522749,50.0
LQ heat distribution main_DN50,119.58201028835258,1.202624299924442,0.0011415943702945354,48.41892285890086,50.0
LQ heat distribution main_DN50,119.5194738247565,0.8428740501983906,0.0011409973634821623,48.406260652537185,50.0
LQ heat distribution main_DN50,116.21213891896322,1.4711817711795963,0.0011094237605628948,47.73181470664478,50.0
LQ heat distribution main_DN50,116.13563746686188,0.2739685191595936,0.0011086934364378223,47.716101398573635,50.0
LQ heat distribution main_DN50,116.12139110386558,1.7295780339223883,0.0011085574329724637,47.71317464084197,50.0
LQ heat distribution main_DN50,116.03145304610162,0.5804122374528515,0.0011076988357623066,47.69469371563779,50.0
LQ heat distribution main_DN50,115.80856613381732,0.3182714513510173,0.001105571037077015,47.64886289677179,50.0
LQ heat distribution main_DN50,115.79201601834707,1.6467978824619989,0.0011054130407479434,47.64545804346232,50.0
LQ heat distribution main_DN50,115.70638252845905,4.378844520051677,0.0011045955372645255,47.62783678763545,50.0
LQ heat distribution main_DN50,115.47868261341635,3.088835689742144,0.0011024217910588674,47.580950026345,50.0
LQ heat distribution main_DN50,115.31806315754976,3.0868496344887806,0.0011008884310983271,47.54784830815405,50.0
LQ heat distribution main_DN50,115.15754697655635,3.0888360785547357,0.0010993560570554306,47.514744835191806,50.0
LQ heat distribution main_DN50,114.9969275004715,0.8041348586038162,0.0010978226969018759,47.48159695800783,50.0
LQ heat distribution main_DN50,114.9551124878241,0.44638731972901224,0.0010974235082369841,47.472963579102355,50.0
LQ heat distribution main_DN50,114.93190034719818,0.6078871027512308,0.001097201912622417,47.468170383238096,50.0
LQ heat distribution main_DN50,114.90029021785512,2.159658804159593,0.0010969001452778532,47.46164226447649,50.0
LQ heat distribution main_DN50,114.85756294644227,1.404504741233531,0.001096492247698733,47.45281680795129,50.0
LQ heat distribution main_DN50,114.82100454856135,2.6230976265234944,0.0010961432415137122,47.445264249031155,50.0
LQ heat distribution main_DN50,114.78798796003882,0.8952998169989879,0.001095828047351206,47.438442355253365,50.0
LQ heat distribution main_DN50,114.78452869989813,3.1960511357773997,0.001095795023388049,47.43772754548948,50.0
LQ heat distribution main_DN50,114.74143236955487,1.0902177810483669,0.0010953836025733162,47.42882136305314,50.0
LQ heat distribution main_DN50,114.68474104494035,0.7270404468166056,0.0010948423966104092,47.41710312468575,50.0
LQ heat distribution main_DN50,114.68460347198213,1.984727597524078,0.0010948410832647458,47.41707468448942,50.0
LQ heat distribution main_DN50,114.61833404083771,1.0252645060474601,0.0010942084395306703,47.40337294711795,50.0
LQ heat distribution main_DN50,114.58139763691088,1.9806557479609928,0.0010938558246960466,47.39573432966544,50.0
LQ heat distribution main_DN50,112.7895627102798,1.4933072506228555,0.0010767500020074444,47.02368453253524,50.0
LQ heat distribution main_DN50,112.71191073324741,3.1072822579129213,0.0010760086943508106,47.00749460023169,50.0
LQ heat distribution main_DN50,108.35186396023354,0.712382188072424,0.0010343853361358811,46.08932971577039,50.0
LQ heat distribution main_DN50,108.31482008645378,2.9901385488846355,0.0010340316953360742,46.08145041770152,50.0
LQ heat distribution main_DN50,108.15933288191178,2.980682655150546,0.0010325473306149096,46.048363305817645,50.0
LQ heat distribution main_DN50,108.00433738384395,0.666039812849265,0.0010310676599889637,46.01535714890329,50.0
LQ heat distribution main_DN50,107.96970331357578,3.775164459788789,0.001030737024473277,46.00797861700329,50.0
LQ heat distribution main_DN50,107.93928113107862,0.937986964410172,0.0010304465979100585,46.001496420206,50.0
LQ heat distribution main_DN50,107.89050580892929,2.6343601980526645,0.0010299809623764134,45.991101727399915,50.0
LQ heat distribution main_DN50,107.77339476166676,1.0786182311891495,0.0010288629571519501,45.96613415294096,50.0
LQ heat distribution main_DN50,107.72278512831429,2.4477397981179765,0.0010283798102941697,45.95534019784478,50.0
LQ heat distribution main_DN50,107.71730661364492,3.3121827851974515,0.0010283275094381376,45.95417159546297,50.0
LQ heat distribution main_DN50,107.59550265881215,1.1685134644283603,0.001027164703186751,45.92818234980894,50.0
LQ heat distribution main_DN50,107.54507310881465,0.2725268454375903,0.0010266832755018104,45.917417917442286,50.0
LQ heat distribution main_DN50,107.5309017128519,1.2501744594685777,0.00102654798771219,45.91439250990889,50.0
LQ heat distribution main_DN50,106.60268745263217,1.1376423475662936,0.0010176867537244122,45.71579488103605,50.0
LQ heat distribution main_DN50,106.54353005055872,3.292108683431103,0.0010171220052559305,45.70310850782148,50.0
LQ heat distribution main_DN50,106.03934789362016,1.2509790429385532,0.001012308810440288,45.594842820574364,50.0
LQ heat distribution main_DN50,105.97429698338736,3.3479892049809328,0.0010116877993640797,45.58085536636781,50.0
LQ heat distribution main_DN50,105.80020154472835,0.9252589082266439,0.0010100257904031346,45.54339967660163,50.0
LQ heat distribution main_DN55,152.56626809286735,1.972504768706021,0.0014564798863280892,54.690445402846834,55.0
LQ heat distribution main_DN55,152.46369784489463,0.7887858771295266,0.0014555006954166552,54.672058128356085,55.0
LQ heat distribution main_DN55,152.42268097928388,1.1227288483079734,0.0014551091262938794,54.66470350120668,55.0
LQ heat distribution main_DN55,150.2239363395339,2.3171237006370355,0.001434118724005097,54.26899357187221,55.0
LQ heat distribution main_DN55,150.1034459071008,1.0690202828953081,0.0014329684573470244,54.247225382478106,55.0
LQ heat distribution main_DN55,150.04785685239023,2.284699939407852,0.001432437774247162,54.2371795397369,55.0
LQ heat distribution main_DN55,149.68016642853854,2.435160399966691,0.001428927603136406,54.17068500875348,55.0
LQ heat distribution main_DN55,149.55353808774026,2.437730297100997,0.0014277187406944178,54.147766156104375,55.0
LQ heat distribution main_DN55,149.426776112291,0.4522167980585266,0.0014265086025039714,54.12481339628042,55.0
LQ heat distribution main_DN55,149.40326083879197,2.887374102879209,0.0014262841130194936,54.12055442107977,55.0
LQ heat distribution main_DN55,149.25311738544224,2.2545098699596213,0.0014248507626295202,54.093353242721705,55.0
LQ heat distribution main_DN55,149.13588287220435,0.8453039564566911,0.001423731578732261,54.07210459535666,55.0
LQ heat distribution main_DN55,148.35771209089737,0.7321611860183086,0.0014163027407245571,53.93084964320123,55.0
LQ heat distribution main_DN55,148.31963970922442,2.509243606063155,0.001415939281233646,53.92392918180323,55.0
LQ heat distribution main_DN55,148.28113034378623,2.63683806159115,0.0014155716500600117,53.91692838573316,55.0
LQ heat distribution main_DN55,148.18915904170913,1.0941706267286062,0.0014146936424029512,53.900204817266946,55.0
LQ heat distribution main_DN55,148.1440147645835,2.7322013400037735,0.0014142626707836132,53.89199412511466,55.0
LQ heat distribution main_DN55,148.13226216911926,0.7701213000841387,0.0014141504741682028,53.889856396604664,55.0
LQ heat distribution main_DN55,146.15682903715805,2.263028738261603,0.0013952919239824156,53.529323499338254,55.0
LQ heat distribution main_DN55,146.03915154276845,1.2143380058234994,0.0013941685111481476,53.507769716459165,55.0
LQ heat distribution main_DN55,145.97600596646564,0.5089875460241723,0.001393565689417333,53.496200407015166,55.0
LQ heat distribution main_DN55,145.94953861407237,1.6942302441026003,0.0013933130177954402,53.491350407987156,55.0
LQ heat distribution main_DN55,142.8724767088973,0.3601665730933458,0.0013639377251446043,52.924466081543976,55.0
LQ heat distribution main_DN55,142.85374804709645,0.497346125366999,0.0013637589312371977,52.92099712470012,55.0
LQ heat distribution main_DN55,142.82788604857737,1.0196989185683274,0.0013635120386499033,52.916206544411644,55.0
LQ heat distribution main_DN55,142.77486170481183,3.729376925884795,0.0013630058396640746,52.906383156039276,55.0
LQ heat distribution main_DN55,141.6427103482019,2.7378391524093715,0.001352197712154672,52.69620172723082,55.0
LQ heat distribution main_DN55,141.6423478787402,3.749592866116175,0.001352194251825682,52.69613430132501,55.0
LQ heat distribution main_DN55,141.5003427122766,1.8093319618669341,0.0013508385939119483,52.66971211915569,55.0
LQ heat distribution main_DN55,139.5106618392192,1.290057406256443,0.001331844027104718,52.298098447036274,55.0
LQ heat distribution main_DN55,139.4435788540939,2.673542702092735,0.0013312036167455264,52.285523299180575,55.0
LQ heat distribution main_DN55,139.30455463358507,1.9741804769432398,0.001329876416549738,52.25945265879161,55.0
LQ heat distribution main_DN55,139.20189724878404,2.976492328286356,0.001328896393783141,52.24019339088601,55.0
LQ heat distribution main_DN55,139.04711964771315,4.318103702410525,0.0013274188033194573,52.211142563252324,55.0
LQ heat distribution main_DN55,138.8225782551878,3.8196612858874817,0.001325275210073392,52.168968732234944,55.0
LQ heat distribution main_DN55,138.62395586832164,3.831243490253998,0.001323379053635529,52.131634624764274,55.0
LQ heat distribution main_DN55,138.42473120682843,3.8312438755250313,0.0013214771475592213,52.094160432695894,55.0
LQ heat distribution main_DN55,137.35817696103143,3.780025578521839,0.0013112952454513742,51.8930811680705,55.0
LQ heat distribution main_DN55,137.1616156309483,0.07433205123828736,0.0013094187649732533,51.855938039643334,55.0
LQ heat distribution main_DN55,137.1577503642839,2.413295184505797,0.0013093818650528298,51.85520737443555,55.0
LQ heat distribution main_DN55,136.50135286455736,0.7129406610209874,0.0013031155404731013,51.7309765173086,55.0
LQ heat distribution main_DN55,136.46427995018428,3.4969224567521566,0.0013027616224361267,51.72395113529901,55.0
LQ heat distribution main_DN55,135.51107083367586,3.9257755374397125,0.0012936617740685046,51.54298751240225,55.0
LQ heat distribution main_DN55,135.30693050572899,2.038000746256329,0.0012917129403888208,51.50414947500677,55.0
LQ heat distribution main_DN55,135.26606491515489,3.953844073975454,0.0012913228154191397,51.49637120961728,55.0
LQ heat distribution main_DN55,135.06046502330815,3.309576466401065,0.001289360047955209,51.45721994637872,55.0
LQ heat distribution main_DN55,134.52561176454597,1.1838735957021405,0.0012842540502581955,51.35523094685577,55.0
LQ heat distribution main_DN55,134.46405033756946,3.0594741461945896,0.0012836663516713075,51.343479046858505,55.0
LQ heat distribution main_DN55,129.57058047475795,2.4853367149430836,0.0012369506489237035,50.40056453049618,55.0
LQ heat distribution main_DN55,129.41074825236205,0.7946632938525192,0.0012354248043184922,50.369469045678414,55.0
LQ heat distribution main_DN55,129.36942576108171,3.6361223503824367,0.0012350303175282264,50.361426598842336,55.0
LQ heat distribution main_DN55,129.26681440513948,2.415645870417669,0.0012340507341779426,50.34145016566331,55.0
LQ heat distribution main_DN55,129.14120081987775,3.7569746143681817,0.0012328515591396444,50.31698484935916,55.0
LQ heat distribution main_DN55,128.9458381399306,0.8537218952219949,0.0012309865216222492,50.27891109192213,55.0
LQ heat distribution main_DN55,128.90144460137907,0.42320389361414634,0.0012305627169582726,50.27025532234961,55.0
LQ heat distribution main_DN55,128.4277211979344,3.1928165016551344,0.0012260402978323092,50.17779663580446,55.0
LQ heat distribution main_DN55,128.26169473984834,1.868346826409465,0.001224455319712156,50.1453521761401,55.0
LQ heat distribution main_DN55,127.84612277347533,3.331045246341523,0.0012204880455701703,50.06405000011151,55.0
LQ heat distribution main_DN55,127.67290842066556,2.5947924252999868,0.0012188344479299815,50.03012346753966,55.0
LQ heat distribution main_DN55,127.61490839718542,3.307711373976925,0.0012182807484218178,50.01875818259954,55.0
LQ heat distribution main_DN55,127.53797921454996,2.4592304413575787,0.0012175463409503577,50.00367968468947,55.0
LQ heat distribution main_DN60,183.2506742700604,2.407419962919831,0.0017494097782344666,59.93837843171416,60.0
LQ heat distribution main_DN60,183.12548843198854,0.0324870274947331,0.0017482146867015612,59.917901786598144,60.0
LQ heat distribution main_DN60,183.1237991065588,1.708760709946798,0.0017481985594898215,59.91762541581685,60.0
LQ heat distribution main_DN60,178.7442772517279,0.6037411485577596,0.0017063892816394073,59.19680560387065,60.0
LQ heat distribution main_DN60,178.7128827120029,2.6022958071375495,0.001706089572429622,59.19160672951949,60.0
LQ heat distribution main_DN60,178.57756333003175,1.5971809980465745,0.0017047977406208282,59.16919287686245,60.0
LQ heat distribution main_DN60,178.49450991813333,1.8736491576518446,0.0017040048679535403,59.15543198000838,60.0
LQ heat distribution main_DN60,176.97340012186254,1.4033954088209621,0.001689483533382936,58.9028347650445,60.0
LQ heat distribution main_DN60,176.90042356060385,1.7105129846447542,0.0016887868597671013,58.8906889579574,60.0
LQ heat distribution main_DN60,176.81147688540233,1.4391263085483994,0.0016879377268296165,58.875881787107275,60.0
LQ heat distribution main_DN60,176.73664231735782,1.1696587771783709,0.0016872233156788336,58.86342100809776,60.0
LQ heat distribution main_DN60,176.67582006094455,0.251072571518068,0.0016866426736128358,58.85329148963582,60.0
LQ heat distribution main_DN60,176.6627642872256,3.488248956513491,0.0016865180361548982,58.85111691517601,60.0
LQ heat distribution main_DN60,176.4813753414869,0.5081008747376012,0.0016847863994414024,58.820896388415555,60.0
LQ heat distribution main_DN60,175.83268147377362,3.61487915097907,0.0016785936178880536,58.71269266844478,60.0
LQ heat distribution main_DN60,175.6447077579227,0.6149272937640582,0.0016767991194073766,58.68130090976349,60.0
LQ heat distribution main_DN60,175.61273153864698,1.8865661312150341,0.0016764938571708543,58.67595918447839,60.0
LQ heat distribution main_DN60,175.14421825641924,0.15083287977629578,0.00167202117667226,58.597636770768624,60.0
LQ heat distribution main_DN60,175.13637494667086,1.7253038058483858,0.0016719463002068816,58.59632469616561,60.0
LQ heat distribution main_DN60,175.04665914876674,0.9878096796193737,0.001671089824809229,58.58131442362368,60.0
LQ heat distribution main_DN60,174.99529304542654,3.873624133655469,0.0016705994562809215,58.572718673649334,60.0
LQ heat distribution main_DN60,174.79386459047646,0.7108558637917174,0.001668676511603594,58.538998883077376,60.0
LQ heat distribution main_DN60,174.7569000855593,1.8694784164571838,0.0016683236285017593,58.53280879302477,60.0
LQ heat distribution main_DN60,171.25462496778843,2.5698176611485053,0.0016348890211722047,57.94331703247153,60.0
LQ heat distribution main_DN60,171.1209944494087,0.3181065455210891,0.0016336133121661928,57.92070594516912,60.0
LQ heat distribution main_DN60,171.1044529090416,1.0817287059723162,0.0016334553976996814,57.917906403086356,60.0
LQ heat distribution main_DN60,170.39299326403636,3.054107829357,0.0016266634201817314,57.797368404060805,60.0
LQ heat distribution main_DN60,170.2341796569098,1.3267190463172827,0.001625147299827301,57.77042730693022,60.0
LQ heat distribution main_DN60,170.1651902665013,0.3073157731068483,0.0016244886898950004,57.75872005034184,60.0
LQ heat distribution main_DN60,165.95128174269107,0.6841789007760275,0.001584260446230941,57.039078982138726,60.0
LQ heat distribution main_DN60,165.9157044398507,2.8491757400296667,0.0015839208061083601,57.03296452089679,60.0
LQ heat distribution main_DN60,165.76754730136918,2.561491629856698,0.0015825064181514957,57.00749457502996,60.0
LQ heat distribution main_DN60,164.49181285207513,3.6834957147814085,0.0015703275689935574,56.787708220069895,60.0
LQ heat distribution main_DN60,164.3002710749065,3.6834960487259676,0.0015684990078750024,56.754635489298146,60.0
LQ heat distribution main_DN60,164.24687997798807,0.5920756256424341,0.0015679893076657573,56.745413232885085,60.0
LQ heat distribution main_DN60,164.10872928037276,0.5392496782871533,0.0015666704465906707,56.721543471753016,60.0
LQ heat distribution main_DN60,164.08068829710183,0.8575114169417565,0.0015664027522396355,56.71669730724038,60.0
LQ heat distribution main_DN60,164.03609770342086,1.492037935358171,0.0015659770663811062,56.70899011428358,60.0
LQ heat distribution main_DN60,163.95851173078225,2.4238772838555867,0.0015652363888380167,56.695577388065914,60.0
LQ heat distribution main_DN60,163.93547305575785,2.112882636046835,0.0015650164492196454,56.691593950862384,60.0
LQ heat distribution main_DN60,163.8256031586834,2.213622313148427,0.0015639675719206054,56.67259335432282,60.0
LQ heat distribution main_DN60,163.71049479839968,0.36644196198383433,0.0015628686854262499,56.65267999686649,60.0
LQ heat distribution main_DN60,162.88982931498157,0.7219760792344831,0.0015550341700714232,56.51050428687602,60.0
LQ heat distribution main_DN60,162.85228655886138,3.3450855745196915,0.0015546757666717076,56.50399165699705,60.0
LQ heat distribution main_DN60,162.67834210898636,2.2892975163954175,0.0015530151991311346,56.47380730449599,60.0
LQ heat distribution main_DN60,162.55929863813378,2.289297123288566,0.001551878745948771,56.453140544885784,60.0
LQ heat distribution main_DN60,162.44025518772278,1.5878804632229766,0.001550742292961554,56.43246622022348,60.0
LQ heat distribution main_DN60,162.3576854036352,2.0242534851586442,0.0015499540372662071,56.41812184226335,60.0
LQ heat distribution main_DN60,162.25242422240694,1.7955608844223185,0.0015489491572544816,56.39983012729809,60.0
LQ heat distribution main_DN60,162.15905505641697,0.33941287180020624,0.0015480578048345296,56.38359997562823,60.0
LQ heat distribution main_DN60,162.14140558708337,1.2833116945897431,0.0015478893134805096,56.38053148309875,60.0
LQ heat distribution main_DN60,161.17876649457634,0.7672213594836732,0.001538699441475669,56.21291575195742,60.0
LQ heat distribution main_DN60,161.13887098388318,3.749532550075955,0.0015383185774117726,56.20595831635945,60.0
LQ heat distribution main_DN60,160.94389529127923,3.753581169493483,0.0015364572342842886,56.17194382753,60.0
LQ heat distribution main_DN60,159.45026063696167,2.2868783455599995,0.0015221981922382975,55.91068530343986,60.0
LQ heat distribution main_DN60,159.33134296299255,3.6343068839367,0.001521062939980836,55.889832378077145,60.0
LQ heat distribution main_DN60,156.9903622518124,2.421882302148973,0.0014987146754349633,55.477731525574676,60.0
LQ heat distribution main_DN60,156.86442437210064,0.12576230982055128,0.0014975124045069274,55.4554749056897,60.0
LQ heat distribution main_DN60,156.85788473198997,2.3076478979607735,0.0014974499735750833,55.45431893093834,60.0
LQ heat distribution main_DN60,156.46956933436613,3.401269959840687,0.0014937429053400108,55.38563539091735,60.0
LQ heat distribution main_DN60,156.29270329645442,1.146782550512398,0.0014920544467441948,55.35432384680115,60.0
LQ heat distribution main_DN60,156.23307060382777,0.22743337576074324,0.0014914851608957304,55.34376275778991,60.0
LQ heat distribution main_DN60,155.84999809374096,1.1151816300044421,0.0014878281440929926,55.27587160762332,60.0
LQ heat distribution main_DN60,155.82007822384776,3.714030994158508,0.0014875425128768281,55.270565459755495,60.0
LQ heat distribution main_DN60,155.79200864898073,0.7224445214591597,0.001487274545574995,55.265586989818516,60.0
LQ heat distribution main_DN60,155.75444153386485,0.9875037873749941,0.001486915909631168,55.25892331733165,60.0
LQ heat distribution main_DN60,155.62694861215152,0.4670750520151849,0.0014856987934334274,55.23630256956073,60.0
LQ heat distribution main_DN60,155.60266070944672,2.928567814239939,0.0014854669280138112,55.23199217762096,60.0
LQ heat distribution main_DN65,215.05993711024593,3.410330685319485,0.0020530781585703668,64.93247485041474,65.0
LQ heat distribution main_DN65,214.8825999146093,1.6340035739463334,0.0020513852020487763,64.90569785531575,65.0
LQ heat distribution main_DN65,214.5306080493331,4.050321355731557,0.002048024897845662,64.85251616153936,65.0
LQ heat distribution main_DN65,214.31999133883505,2.306674725669182,0.002046014237124917,64.8206736709749,65.0
LQ heat distribution main_DN65,214.20004425310026,0.07037841647703363,0.0020448691575474967,64.80253224839626,65.0
LQ heat distribution main_DN65,214.19638457544346,1.9907473200608965,0.0020448342202906296,64.80197865982632,65.0
LQ heat distribution main_DN65,214.0928657148003,1.4116144715850174,0.0020438459734109815,64.78631770991953,65.0
LQ heat distribution main_DN65,214.01946176227787,1.6276000049304986,0.0020431452196876167,64.77521042834914,65.0
LQ heat distribution main_DN65,213.9348265620215,2.813104124012633,0.0020423372464154796,64.76240130116457,65.0
LQ heat distribution main_DN65,213.70291629631743,4.414512840031115,0.0020401233059314313,64.7272898179258,65.0
LQ heat distribution main_DN65,213.47336162863581,2.4091967051449936,0.0020379318532566665,64.69251620777501,65.0
LQ heat distribution main_DN65,208.23246422245865,4.152335822188869,0.001987899419784808,63.89346163007886,65.0
LQ heat distribution main_DN65,208.01654275970483,2.5916884259007915,0.001985838117037755,63.86032667211442,65.0
LQ heat distribution main_DN65,207.78204938966704,2.809161688547035,0.001983599516846463,63.82432221398804,65.0
LQ heat distribution main_DN65,207.04570611228016,2.5507706668947514,0.0019765699867520777,63.711130719296555,65.0
LQ heat distribution main_DN65,206.91306603760162,0.4505214621626465,0.001975303733055863,63.69071975988179,65.0
LQ heat distribution main_DN65,206.88963892156917,1.6010267264544127,0.0019750800851701116,63.68711406173201,65.0
LQ heat distribution main_DN65,206.80638553179355,0.27396831777267205,0.0019742853034061436,63.67429877124629,65.0
LQ heat distribution main_DN65,206.79213917926938,1.6296531597330872,0.001974149300040758,63.67210555528824,65.0
LQ heat distribution main_DN65,201.67089484637094,3.3687214864476864,0.00192525913934483,62.878737240006494,65.0
LQ heat distribution main_DN65,201.49572132907565,0.6087785903893959,0.0019235868384637294,62.85142273217244,65.0
LQ heat distribution main_DN65,198.9654298615319,0.5246239367078461,0.0018994313113272735,62.455546230770835,65.0
LQ heat distribution main_DN65,198.93814941682308,1.1534445321496154,0.0018991708774875713,62.45126439778093,65.0
LQ heat distribution main_DN65,198.8781703011513,0.9842902049672994,0.0018985982844978645,62.44184927554625,65.0
LQ heat distribution main_DN65,198.826987210493,0.41553400242533156,0.0018981096631073317,62.4338137719973,65.0
LQ heat distribution main_DN65,198.80537944236687,3.5163008910996143,0.001897903383698013,62.43042114395244,65.0
LQ heat distribution main_DN65,198.6225317960297,3.509999040809765,0.001896157821441811,62.401704915172836,65.0
LQ heat distribution main_DN65,198.4400118459076,4.508944283547514,0.0018944153875504305,62.37302696580802,65.0
LQ heat distribution main_DN65,198.20554674316313,1.1593675489059119,0.0018921770572139678,62.3361679160692,65.0
LQ heat distribution main_DN65,198.14525963062002,1.172487797666507,0.0018916015239200002,62.326686967014865,65.0
LQ heat distribution main_DN65,198.08429026514136,0.22983380906059375,0.0018910194774715166,62.3170972576128,65.0
LQ heat distribution main_DN65,197.98512382993232,3.703148677826121,0.0018900727811926713,62.301496479749645,65.0
LQ heat distribution main_DN65,197.79256009868536,0.2414956186287891,0.0018882344639492635,62.27119135647596,65.0
LQ heat distribution main_DN65,197.78000232651667,2.7488376083856427,0.0018881145806827367,62.26921453832428,65.0
LQ heat distribution main_DN65,191.17846311327955,2.748837850143301,0.0018250927266184205,61.2211779762934,65.0
LQ heat distribution main_DN65,191.0355235450721,0.9285041413140848,0.001823728148401643,61.19828689084003,65.0
LQ heat distribution main_DN65,190.98724132972376,2.40076770593879,0.0018232672203314917,61.19055279109432,65.0
LQ heat distribution main_DN65,190.7604478090687,3.359239266789634,0.0018211021270555484,61.15421072159594,65.0
LQ heat distribution main_DN65,190.58576736719564,1.3881716333892258,0.0018194345333383832,61.12620467713468,65.0
LQ heat distribution main_DN65,190.5135824422594,1.7504030961429213,0.001818745417109875,61.114627715124726,65.0
LQ heat distribution main_DN65,184.66054256973942,2.976183544374434,0.001762869141477226,60.16850938127624,65.0
LQ heat distribution main_DN70,246.79920358288223,0.6041527099835337,0.002356078315827038,69.55911946200183,70.0
LQ heat distribution main_DN70,246.76778764196308,1.212735476813006,0.00235577840230991,69.55469210830168,70.0
LQ heat distribution main_DN70,246.7047253971688,3.628941885383963,0.0023551763761066233,69.54580408582217,70.0
LQ heat distribution main_DN70,246.51602041912884,3.628940995287819,0.002353374896602662,69.51920112970338,70.0
LQ heat distribution main_DN70,246.32731548737388,4.161117802777863,0.002351573417540562,69.4925879960457,70.0
LQ heat distribution main_DN70,246.1627041750722,0.1982656620749687,0.002350001949165367,69.46936446959745,70.0
LQ heat distribution main_DN70,246.1523943606443,2.5935712286862067,0.002349903526115936,69.46790969244545,70.0
LQ heat distribution main_DN70,246.11093736162942,3.1215214214648084,0.0023495077552422856,69.46205955163954,70.0
LQ heat distribution main_DN70,246.01752865675263,0.735560011288937,0.0023486160253627934,69.44887651952044,70.0
LQ heat distribution main_DN70,245.97927953616562,3.239593009133649,0.0023482508786268792,69.44347759180324,70.0
LQ heat distribution main_DN70,245.94861824771326,1.2627055547304968,0.0023479581694292435,69.43914939623798,70.0
LQ heat distribution main_DN70,245.88295755886728,1.2386690357277244,0.002347331337077492,69.42987972283709,70.0
LQ heat distribution main_DN70,245.81854676900943,2.2717134867353175,0.002346716436935651,69.42078530176437,70.0
LQ heat distribution main_DN70,245.81082069969068,1.938072662032743,0.002346642679710651,69.41969434662514,70.0
LQ heat distribution main_DN70,245.70041766769918,2.2659610089138753,0.0023455887128181305,69.40410307714329,70.0
LQ heat distribution main_DN70,245.58258769523567,2.607018054615729,0.0023444638443459254,69.38745910004032,70.0
LQ heat distribution main_DN70,245.44702275639565,1.2507383824031713,0.002343169668318813,69.36830504431944,70.0
LQ heat distribution main_DN70,245.3819843605107,3.261378310364193,0.0023425487767113192,69.35911385074799,70.0
LQ heat distribution main_DN70,245.21239268837175,3.261378566618511,0.002340929763134814,69.33514150976147,70.0
LQ heat distribution main_DN70,245.0428010029076,0.18331766424970253,0.0023393107494310986,69.31116087568466,70.0
LQ heat distribution main_DN70,245.0332684843666,1.8918883362549224,0.0023392197468674616,69.30981271048819,70.0
LQ heat distribution main_DN70,244.93489029088136,1.1110219285049345,0.002338280575569273,69.29589774551076,70.0
LQ heat distribution main_DN70,244.8771171505991,2.123170168439259,0.0023377290420104925,69.28772480265462,70.0
LQ heat distribution main_DN70,244.76671230184027,3.681931433608295,0.0023366750577741313,69.27210357333428,70.0
LQ heat distribution main_DN70,244.57525186729265,0.30495624779830804,0.0023348472731961113,69.2450053998348,70.0
LQ heat distribution main_DN70,244.55939414240714,0.3849837793499251,0.0023346958868010227,69.24276051602786,70.0
LQ heat distribution main_DN70,244.53937498588095,0.27252265698518496,0.002334504773134902,69.23992641915206,70.0
LQ heat distribution main_DN70,244.52520380771773,2.104842931334537,0.002334369487424513,69.23792014603309,70.0
LQ heat distribution main_DN70,244.41575197528834,2.701136372657214,0.0023333246011960703,69.22242263222647,70.0
LQ heat distribution main_DN70,244.27529288391017,1.6408874996411558,0.002331983702949023,69.20252965114172,70.0
LQ heat distribution main_DN70,244.18996673392883,0.06873206495459173,0.002331169133498127,69.1904422617774,70.0
LQ heat distribution main_DN70,244.1863926665512,2.7785818047931907,0.002331135013523162,69.1899359096723,70.0
LQ heat distribution main_DN70,244.04190641270196,2.778581259342112,0.0023297556698109972,69.16946287309253,70.0
LQ heat distribution main_DN70,243.89742018721617,4.046616189490984,0.0023283763263696054,69.14898377905313,70.0
LQ heat distribution main_DN70,243.68699614536263,4.040845474013996,0.0023263675049676625,69.11914798085635,70.0
LQ heat distribution main_DN70,243.4768721807139,4.037256708072532,0.002324361548264572,69.08934187343017,70.0
LQ heat distribution main_DN70,243.26693483189413,4.0466127847120035,0.0023223573730968413,69.05954939029503,70.0
LQ heat distribution main_DN70,243.0565109670891,0.1276825546914246,0.002320348553385099,69.02967496218841,70.0
LQ heat distribution main_DN70,243.04987147424515,0.8615175878403658,0.002320285169205204,69.02873212555937,70.0
LQ heat distribution main_DN70,243.00507255967744,4.445670156791221,0.002319857494603126,69.0223701497932,70.0
LQ heat distribution main_DN70,242.7738977115243,4.445668726098102,0.002317650574811688,68.98953126203655,70.0
LQ heat distribution main_DN70,242.54272293776722,3.8404321081231676,0.0023154436557304746,68.95667674616071,70.0
LQ heat distribution main_DN70,242.34302046814483,3.8368128663500523,0.002313537188240046,68.92828246109497,70.0
LQ heat distribution main_DN70,242.2805928039068,1.1350392229308066,0.0023129412200850294,68.91940391196847,70.0
LQ heat distribution main_DN70,242.2215707643144,2.42084420041255,0.0023123777638598035,68.91100866349494,70.0
LQ heat distribution main_DN70,242.14350619909462,4.097264360556209,0.002311632517413791,68.8999032499313,70.0
LQ heat distribution main_DN70,241.9304484523457,4.0993292657608285,0.0023095985532443505,68.86958468206677,70.0
LQ heat distribution main_DN70,241.71728333052613,4.09726198964543,0.0023075635640145693,68.83923747133208,70.0
LQ heat distribution main_DN70,241.50422570706456,0.9948916879155321,0.002305529601022096,68.80889219048625,70.0
LQ heat distribution main_DN70,241.45249133929295,0.2725217263227062,0.002305035716842892,68.80152177039041,70.0
LQ heat distribution main_DN70,241.43832020952416,2.4306552568067277,0.0023049004315945027,68.79950271978089,70.0
LQ heat distribution main_DN70,241.31192613617023,2.4265876081390676,0.002303693805595897,68.78149193391386,70.0
LQ heat distribution main_DN70,241.18574358054698,0.3127476449431165,0.002302489198859637,68.76350658309028,70.0
LQ heat distribution main_DN70,241.16948070300995,0.41373949945202776,0.002302333944658806,68.76118822189301,70.0
LQ heat distribution main_DN70,241.14796624903846,0.47837724817960214,0.0023021285560767394,68.75812109994794,70.0
LQ heat distribution main_DN70,241.1230906321331,2.0015531695161384,0.002301891080020364,68.75457463671711,70.0
LQ heat distribution main_DN70,241.01900986731826,0.2725215492639031,0.002300897468900413,68.73973408145241,70.0
LQ heat distribution main_DN70,235.7404443458251,2.4208443806632105,0.00225050543528234,67.98283127476896,70.0
LQ heat distribution main_DN70,235.61456043803062,0.8053256522575747,0.0022493036795993375,67.96467764978372,70.0
LQ heat distribution main_DN70,235.57268350411323,2.574061974226849,0.002248903899800604,67.95863753327784,70.0
LQ heat distribution main_DN70,234.3290761507501,0.5895823289002915,0.002237031753229118,67.77902057944584,70.0
LQ heat distribution main_DN70,234.2984178696473,2.8876415244693683,0.002236739072741263,67.77458652398757,70.0
LQ heat distribution main_DN70,234.14826051037488,0.45720644881150124,0.002235305589597851,67.7528653273809,70.0
LQ heat distribution main_DN70,234.12448577503667,1.3881660180527662,0.0022350786231507083,67.74942552533138,70.0
LQ heat distribution main_DN70,228.90969666859573,1.0467856610532738,0.0021852954335904126,66.99066573130443,70.0
LQ heat distribution main_DN70,228.85526381422096,1.4683570828431005,0.002184775788202587,66.9827003414419,70.0
LQ heat distribution main_DN70,228.77890924591313,1.8279980818205868,0.0021840468663094333,66.97152545792446,70.0
LQ heat distribution main_DN70,228.68385334565846,0.7205815611803158,0.0021831394114144006,66.95761093218776,70.0
LQ heat distribution main_DN70,228.64638310447708,1.6864721731115833,0.002182781700281404,66.95212514782894,70.0
LQ heat distribution main_DN70,228.5586865514753,2.9588237826344215,0.0021819445016847284,66.93928428497428,70.0
LQ heat distribution main_DN70,228.4048277147783,0.7885363936152565,0.00218047568224132,66.91674973503767,70.0
LQ heat distribution main_DN70,226.7521329734109,3.9696257856848267,0.0021646981668106053,66.67421163701678,70.0
LQ heat distribution main_DN70,226.5457124325553,2.864596175891976,0.0021627275649885947,66.64385677266819,70.0
LQ heat distribution main_DN70,222.47256475982257,1.4923847785023978,0.002123843100332435,66.04203234104614,70.0
LQ heat distribution main_DN70,221.4049219170778,3.899609655799937,0.002113650805890957,65.8833743507531,70.0
LQ heat distribution main_DN70,221.2021422149762,0.46103511745177256,0.0021117149614794865,65.85319690190389,70.0
LQ heat distribution main_DN70,220.4358421316102,2.0984892005486775,0.002104399447557138,65.73903188964702,70.0
LQ heat distribution main_DN70,220.32672069318167,0.5338125632208481,0.002103357715448035,65.72275861565774,70.0
LQ heat distribution main_DN70,220.29896243989418,1.267424850354415,0.0021030927201899207,65.71861838600414,70.0
LQ heat distribution main_DN75,286.87095612963174,2.962464534122512,0.0027386248795191574,74.99382227029535,75.0
LQ heat distribution main_DN75,286.71690797385736,3.398412033424141,0.002737154252733722,74.973683927403,75.0
LQ heat distribution main_DN75,286.5401905481193,2.3760943600593154,0.002735467212869874,74.95057542175553,75.0
LQ heat distribution main_DN75,286.41663364139623,1.770358589680891,0.002734287671994236,74.93441423375714,75.0
LQ heat distribution main_DN75,286.3245749947328,2.2551915945338292,0.0027334088304986426,74.92237073776028,75.0
LQ heat distribution main_DN75,286.20730503181704,0.7872792690639883,0.002732289308179638,74.90702618785971,75.0
LQ heat distribution main_DN75,286.1663665098257,0.6148671029315194,0.0027318984869673098,74.90166872047104,75.0
LQ heat distribution main_DN75,286.13439342047326,2.9268975027206277,0.002731593254610723,74.8974842583471,75.0
LQ heat distribution main_DN75,285.9821947503318,2.926126653006625,0.002730140284012714,74.87756212730345,75.0
LQ heat distribution main_DN75,285.8300361643755,1.4568991754607346,0.0027286876960799567,74.85763994324854,75.0
