name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,5788.5438674418365,,,,
HQ to LQ heat conversion substation,4735.975234641459,,,,
Heat transmission main_DN335,5715.166653532607,163.60029736688804,0.05456006351821104,334.73154972076577,335.0
Heat transmission main_DN335,5704.401753965865,36.50527946716264,0.05445729598058105,334.4161564766537,335.0
Heat transmission main_DN335,5701.999706576926,94.31119024231013,0.05443436474059118,334.3457399745449,335.0
Heat transmission main_DN335,5695.794030258981,50.73942853091202,0.054375122007245646,334.1637506388254,335.0
Heat transmission main_DN340,5788.5438674418365,69.33570375591154,0.05526056198035166,336.8735111946806,340.0
Heat transmission main_DN340,5783.981578134698,154.82801488885883,0.05521700790582051,336.74073018743815,340.0
Heat transmission main_DN340,5773.793894755011,237.0817192109121,0.0551197507852507,336.44403837912176,340.0
Heat transmission main_DN340,5758.193917630933,481.7624435399594,0.05497082498931679,335.989218776518,340.0
Heat transmission main_DN340,5726.493948846004,172.14734518840646,0.05466819998898333,335.06309965549525,340.0
LQ heat distribution main_DN105,562.2787796553232,1.9448858007545993,0.005367816512222656,104.99244406180567,105.0
LQ heat distribution main_DN105,562.16753218752,1.9087997772654162,0.005366754483890406,104.98205711341599,105.0
LQ heat distribution main_DN105,562.0583488402605,0.29643650033126884,0.005365712160766209,104.97186188837813,105.0
LQ heat distribution main_DN105,562.0413926724415,4.8980958462893,0.005365550288042401,104.97027848166024,105.0
LQ heat distribution main_DN105,561.7612215900338,4.9044046783608515,0.005362875623771205,104.9441119902502,105.0
LQ heat distribution main_DN105,561.4806896424316,4.893705311989855,0.00536019751448622,104.91790525741932,105.0
LQ heat distribution main_DN105,561.2007696985858,4.904401482607719,0.005357525247719196,104.89174917053026,105.0
LQ heat distribution main_DN105,560.9202379337806,4.898089457262795,0.00535484714017929,104.86552936890075,105.0
LQ heat distribution main_DN105,560.6400672168252,4.898087857801811,0.0053521724793968994,104.83933676769095,105.0
LQ heat distribution main_DN105,560.359896591359,4.9000149839195295,0.005349497819487914,104.8131376295571,105.0
LQ heat distribution main_DN105,560.0796157342787,4.898084668048603,0.005346822107248485,104.78692162926171,105.0
LQ heat distribution main_DN105,559.7994452912664,4.904393480008001,0.005344147449081301,104.7607093999329,105.0
LQ heat distribution main_DN105,559.5189139842099,4.893694123464168,0.0053414693459113115,104.73445683593175,105.0
LQ heat distribution main_DN105,559.2389946803478,4.904390284255466,0.005338797085253917,104.70825498361188,105.0
LQ heat distribution main_DN105,558.9584635560884,4.898078279021763,0.005336118983829006,104.68198928200239,105.0
LQ heat distribution main_DN105,558.6782934785284,4.9043870793363,0.005333444329150629,104.6557508054004,105.0
LQ heat distribution main_DN105,558.3977625375903,4.893687727348284,0.005330766229475803,104.6294719405591,105.0
LQ heat distribution main_DN105,541.1851181037583,2.880689567807727,0.005166445041563325,103.00424460890206,105.0
LQ heat distribution main_DN105,541.0203426604797,3.6071755052812726,0.005164872006305296,102.98856248682416,105.0
LQ heat distribution main_DN105,540.8140122215776,3.4702836658804848,0.005162902264645133,102.96892209623023,105.0
LQ heat distribution main_DN105,540.6155119958893,3.4739035383362475,0.005161007274423764,102.95002351957444,105.0
LQ heat distribution main_DN105,533.416753803451,4.318778566665926,0.005092284045856334,102.26229258239256,105.0
LQ heat distribution main_DN105,533.1697196694377,4.197630065507106,0.005089925724767901,102.2386101593787,105.0
LQ heat distribution main_DN105,532.9296152296906,4.20798477528326,0.005087633558278669,102.21558680712994,105.0
LQ heat distribution main_DN105,532.6889185005444,4.197630904437434,0.0050853357374753645,102.19250145466759,105.0
LQ heat distribution main_DN105,532.4488140128107,4.197631323558113,0.005083043570528026,102.16946770746124,105.0
LQ heat distribution main_DN105,532.2087095011032,1.0030410517985815,0.00508075140335182,102.14642876390586,105.0
LQ heat distribution main_DN105,532.1513355529403,1.1009599563329104,0.005080203680696328,102.14092274553416,105.0
LQ heat distribution main_DN105,532.088360643438,1.4000514673593587,0.005079602488242845,102.13487887676197,105.0
LQ heat distribution main_DN105,532.008277699505,1.3407393418497162,0.005078837973264964,102.1271925880122,105.0
LQ heat distribution main_DN110,617.1515412358262,1.4082490253738875,0.005891661491511468,109.996307820629,110.0
LQ heat distribution main_DN110,615.5791839905564,1.2789028295344935,0.005876650921150897,109.85609607215956,110.0
LQ heat distribution main_DN110,615.5060307487071,0.43059055465459134,0.005875952560846846,109.84956842426308,110.0
LQ heat distribution main_DN110,615.4814009689808,0.4538156940733094,0.005875717431684781,109.8473705597379,110.0
LQ heat distribution main_DN110,615.4554427112798,1.4464940291561879,0.005875469620155416,109.84505409947262,110.0
LQ heat distribution main_DN110,615.3727032528121,0.5492246451469583,0.0058746797446569176,109.83767027837222,110.0
LQ heat distribution main_DN110,615.3412876031098,0.6265473955577212,0.005874379833919903,109.83486655812573,110.0
LQ heat distribution main_DN110,615.3054490920839,0.3636344724964346,0.005874037700163092,109.83166802791852,110.0
LQ heat distribution main_DN110,615.2846492002571,0.43315785784434446,0.005873839133176679,109.8298116278784,110.0
LQ heat distribution main_DN110,615.2598725707885,0.4821625351018889,0.005873602602107766,109.8276002611994,110.0
LQ heat distribution main_DN110,615.2322928737807,1.0236074245554945,0.005873339311444207,109.82513866243538,110.0
LQ heat distribution main_DN110,609.2513424944138,2.5481864512293546,0.005816241933120896,109.29000508410884,110.0
LQ heat distribution main_DN110,609.0501832203903,0.8895112386674979,0.005814321558189883,109.2719612066943,110.0
LQ heat distribution main_DN110,608.9993031775385,1.1087098910021245,0.00581383582985717,109.26739682239369,110.0
LQ heat distribution main_DN110,571.6682320686565,0.29432140184734595,0.005457453289438248,105.86544519598826,110.0
LQ heat distribution main_DN110,571.6513968844708,0.4933044735538211,0.0054572925716894595,105.86388635705812,110.0
LQ heat distribution main_DN110,571.6231798685835,0.75610368984762,0.0054570231968361195,105.86127357604997,110.0
LQ heat distribution main_DN110,571.5799307375243,4.337697639763092,0.005456610317303334,105.8572687570885,110.0
LQ heat distribution main_DN110,571.3318144325298,4.348174330954325,0.005454241665227014,105.83429054886975,110.0
LQ heat distribution main_DN110,571.0830988607992,4.3481747086903395,0.0054518672922272,105.81125183408705,110.0
LQ heat distribution main_DN110,570.834383267462,4.3481750892558395,0.005449492919021117,105.78820809989647,110.0
LQ heat distribution main_DN110,570.5856676523566,4.348175467346502,0.005447118545607223,105.76515934300222,110.0
LQ heat distribution main_DN110,570.3369520156244,4.348175847203908,0.005444744171986868,105.74210556013298,110.0
LQ heat distribution main_DN110,570.0882363571644,4.335387886744499,0.005442369798159087,105.7190467479914,110.0
LQ heat distribution main_DN110,569.8402521700426,0.8154276407177846,0.005440002407351242,105.69605074331017,110.0
LQ heat distribution main_DN110,569.7936097089936,3.045384573871693,0.005439557133260082,105.69172494779467,110.0
LQ heat distribution main_DN110,569.6194137113681,0.9910947297566818,0.0054378941643090034,105.67556779675137,110.0
LQ heat distribution main_DN110,569.562723092826,2.491750687483818,0.005437352965086645,105.6703090553678,110.0
LQ heat distribution main_DN110,569.4201949535019,3.381661858030334,0.0054359923145919035,105.65708668822592,110.0
LQ heat distribution main_DN110,569.2267638952226,3.3712303606753875,0.005434145717376827,105.63913939885775,110.0
LQ heat distribution main_DN110,569.0339295185919,3.6317927421027187,0.005432304816406605,105.62124443641564,110.0
LQ heat distribution main_DN110,568.8261909737436,3.6317930250273043,0.0054303216322075755,105.60196297935332,110.0
LQ heat distribution main_DN110,568.618452412712,3.6213641679693427,0.005428338447854053,105.58267799961833,110.0
LQ heat distribution main_DN110,568.4113103823042,4.757947395417877,0.00542636095830362,105.5634448896321,110.0
LQ heat distribution main_DN110,568.1391557912864,4.757947827542223,0.005423762823783164,105.53817004429568,110.0
LQ heat distribution main_DN110,567.867001175551,4.760203763048744,0.005421164689026739,105.5128891422577,110.0
LQ heat distribution main_DN110,567.5947175203046,4.757948688968475,0.005418565322389542,105.48759019045184,110.0
LQ heat distribution main_DN110,567.3225628552956,4.7579491179122,0.005415967187162726,105.46229715908147,110.0
LQ heat distribution main_DN110,567.050408165751,4.757949549685676,0.005413369051701681,105.4369980579449,110.0
LQ heat distribution main_DN110,566.778253451509,1.8973260092644944,0.005410770916004859,105.41169288265681,110.0
LQ heat distribution main_DN110,566.6697264037791,0.8724572071138704,0.0054097348582699675,105.4016002516825,110.0
LQ heat distribution main_DN110,566.6198218515323,0.5676582926787994,0.005409258442496728,105.39695898073188,110.0
LQ heat distribution main_DN110,566.587351797191,1.1923290011947187,0.005408948465844305,105.39393905989367,110.0
LQ heat distribution main_DN110,566.5191505783226,2.418436480532492,0.0054082973802226505,105.38759563252658,110.0
LQ heat distribution main_DN110,566.3808160116362,2.5835547498962983,0.005406976763834235,105.3747278967742,110.0
LQ heat distribution main_DN110,566.2330366799421,2.006089286748504,0.005405565982624746,105.36097988278061,110.0
LQ heat distribution main_DN110,566.11828837274,4.021921648324751,0.005404470533391313,105.3503035305712,110.0
LQ heat distribution main_DN110,565.8882344544559,4.023817684424729,0.0054022743146010105,105.3288957140921,110.0
LQ heat distribution main_DN110,565.6580720829068,4.021924085693231,0.005400077060457344,105.3074734503797,110.0
LQ heat distribution main_DN110,565.4280180252051,4.021925301385817,0.005397880840336087,105.28605691227955,110.0
LQ heat distribution main_DN110,565.1979638979659,4.021926517429996,0.005395684619550987,105.26463601041822,110.0
LQ heat distribution main_DN110,564.9679097011689,3.7669584110784653,0.005393488398101851,105.24321074212925,110.0
LQ heat distribution main_DN110,564.7524396800552,3.7593045889257057,0.005391431405060193,105.2231397619862,110.0
LQ heat distribution main_DN110,564.5374074575686,4.259513971147329,0.005389378591480369,105.20310574513671,110.0
LQ heat distribution main_DN110,564.2937632584191,4.2640299950092775,0.005387052632538606,105.18040141031591,110.0
LQ heat distribution main_DN110,564.0498607427045,4.264028759759472,0.005384724207567584,105.15766809405893,110.0
LQ heat distribution main_DN110,563.8059582976463,4.259510273847718,0.005382395783271086,105.13492986876695,110.0
LQ heat distribution main_DN110,563.5623143099822,4.1969500965820385,0.005380069826348278,105.11221082761729,110.0
LQ heat distribution main_DN110,563.3222487644576,0.7964142635835293,0.005377778031164273,105.08982066114159,110.0
LQ heat distribution main_DN110,563.2766938685807,4.653697131226932,0.005377343139556856,105.08557135922013,110.0
LQ heat distribution main_DN110,563.0105023926744,4.649184211086396,0.005374801932149636,105.06073792544248,110.0
LQ heat distribution main_DN110,562.7445690558003,4.3024369335318084,0.005372263189076853,105.03592271109186,110.0
LQ heat distribution main_DN110,562.4984696632023,3.840734403480549,0.00536991379153415,105.01295305050286,110.0
LQ heat distribution main_DN115,671.0053396378491,2.8519025559128,0.006405778898690684,114.69518515531222,115.0
LQ heat distribution main_DN115,670.842210811651,1.0984485314367056,0.006404221582927455,114.68124247325333,115.0
LQ heat distribution main_DN115,664.8468177393697,3.437215527436648,0.006346986326867491,114.16763270241127,115.0
LQ heat distribution main_DN115,664.6502090112003,1.5290358131288337,0.006345109393901674,114.15075060854319,115.0
LQ heat distribution main_DN115,664.5627481626893,0.7504254601662683,0.006344274445467201,114.14323985338933,115.0
LQ heat distribution main_DN115,664.5198238263678,1.3149938929852714,0.0063438646666001694,114.13955351831571,115.0
LQ heat distribution main_DN115,664.444606175689,0.5235251221108492,0.006343146598335934,114.13309355149761,115.0
LQ heat distribution main_DN115,653.0017388077656,4.125453968896044,0.006233906814393944,113.14604232583923,115.0
LQ heat distribution main_DN115,652.7657628407447,4.924808533034562,0.006231654060532169,113.12559662276466,115.0
LQ heat distribution main_DN115,649.0145934468534,2.555304047964052,0.006195843374194304,112.80008577131213,115.0
LQ heat distribution main_DN115,648.8684300553099,0.6446334432610449,0.006194448019621096,112.78738330542056,115.0
LQ heat distribution main_DN115,648.8315570223554,0.2758763617178291,0.0061940960097599555,112.78417859411594,115.0
LQ heat distribution main_DN115,648.8157768944651,0.5211315286493643,0.0061939453641476384,112.78280708284748,115.0
LQ heat distribution main_DN115,648.7859681710264,1.0416469284462688,0.006193660793995479,112.78021624717432,115.0
LQ heat distribution main_DN115,648.7263859667192,0.5724563237126024,0.006193091990135745,112.77503746056271,115.0
LQ heat distribution main_DN115,645.0873409400117,4.916973126086581,0.006158351703484599,112.45828559431489,115.0
LQ heat distribution main_DN115,644.8060900771995,3.7179000041913386,0.006155666731047251,112.43376764452003,115.0
LQ heat distribution main_DN115,644.5934261969599,3.7179003455776773,0.0061536365269399505,112.4152251916161,115.0
LQ heat distribution main_DN115,644.3807622971929,3.7282258180361247,0.006151606322646232,112.39667967799926,115.0
LQ heat distribution main_DN115,644.1675077804011,3.2796378188648543,0.006149570480003829,112.3780795858975,115.0
LQ heat distribution main_DN115,643.9799124971621,1.4055140116338796,0.006147779594244984,112.36171495054168,115.0
LQ heat distribution main_DN115,643.8995170956966,0.9955799348839484,0.006147012096378966,112.35470103057328,115.0
LQ heat distribution main_DN115,643.8425699234213,0.7941254175625218,0.006146468447956289,112.34973253485332,115.0
LQ heat distribution main_DN115,643.7971459495367,4.091408118112148,0.006146034806200827,112.34576925130338,115.0
LQ heat distribution main_DN115,643.5631174051807,1.294311964826939,0.006143800643486212,112.32534782910315,115.0
LQ heat distribution main_DN115,643.4890827607926,0.4202610912597045,0.006143093868838116,112.31888676402997,115.0
LQ heat distribution main_DN115,643.4650438263725,1.4402151630559636,0.006142864380204034,112.31678878626919,115.0
LQ heat distribution main_DN115,643.3826635190456,0.6355607825634699,0.0061420779333560445,112.30959881702971,115.0
LQ heat distribution main_DN115,643.346309442283,4.41756988111475,0.006141730877730625,112.3064257680143,115.0
LQ heat distribution main_DN115,643.0936244450833,4.417649957280892,0.006139318610454255,112.28436849068994,115.0
LQ heat distribution main_DN115,642.8409348675268,0.5675043322306441,0.00613690629945133,112.2623064796114,115.0
LQ heat distribution main_DN115,642.8084736197233,3.8485718072601536,0.006136596406870866,112.25947201438237,115.0
LQ heat distribution main_DN115,642.588335312348,3.8420769973972546,0.006134494847850578,112.24024799406902,115.0
LQ heat distribution main_DN115,642.3685685080969,3.84857200426744,0.0061323968353994935,112.22105313117501,115.0
LQ heat distribution main_DN115,642.1484301894528,4.0480282722353085,0.006130295276271626,112.20182252740503,115.0
LQ heat distribution main_DN115,641.916882972281,4.0480283802506465,0.006128084801644687,112.18159172020296,115.0
LQ heat distribution main_DN115,641.6853357489306,4.048028488376502,0.006125874326958765,112.1613572633828,115.0
LQ heat distribution main_DN115,641.4537885193954,4.0545427015518,0.006123663852213798,112.14111915496841,115.0
LQ heat distribution main_DN115,641.2218686768666,3.7752669902757914,0.006121449820304216,112.12084481690685,115.0
LQ heat distribution main_DN115,641.0059234050228,3.7684058056794183,0.006119388290262748,112.10196367270798,115.0
LQ heat distribution main_DN115,640.790370592938,3.774758922889499,0.006117330506853823,112.08311367118401,115.0
LQ heat distribution main_DN115,640.5744543825487,3.7752673851278975,0.006115269254248675,112.06422871190605,115.0
LQ heat distribution main_DN115,640.3585090881194,3.0024471648912936,0.006113207723991593,112.04533802515762,115.0
LQ heat distribution main_DN115,640.1867691102876,0.4977902994435014,0.006111568201530192,112.03031210299233,115.0
LQ heat distribution main_DN115,640.1582955051595,2.168878524722452,0.00611129637713756,112.02782068760129,115.0
LQ heat distribution main_DN115,636.8672533610879,2.225137484009879,0.00607987831370967,111.73948313212162,115.0
LQ heat distribution main_DN115,636.7399754970025,0.08512280920707764,0.0060786632505680435,111.7283170113111,115.0
LQ heat distribution main_DN115,636.7351064723159,0.7761322346825925,0.006078616768232133,111.72788982832068,115.0
LQ heat distribution main_DN115,636.6907117084921,0.8611809037510846,0.006078192951871047,111.7239947864954,115.0
LQ heat distribution main_DN115,636.6414521607976,2.954819355053476,0.0060777226936591655,111.71967276655617,115.0
LQ heat distribution main_DN115,632.2423155304386,3.8222778516581783,0.0060357261625817536,111.33301709642595,115.0
LQ heat distribution main_DN115,632.0236812373238,1.952332191335764,0.006033638961692829,111.31376552182833,115.0
LQ heat distribution main_DN115,624.7587391470801,4.268300711486095,0.005964283905938712,110.67215552330796,115.0
LQ heat distribution main_DN115,624.5145923463831,0.629217824466875,0.005961953148891486,110.65052886064424,115.0
LQ heat distribution main_DN115,624.4786010868236,2.7906094094654748,0.005961609556914784,110.6473403768738,115.0
LQ heat distribution main_DN115,623.2090345933309,1.6759224209064423,0.005949489590389794,110.53480999998621,115.0
LQ heat distribution main_DN115,623.1131718308551,0.5492245550732358,0.0059485744327527935,110.52630837440115,115.0
LQ heat distribution main_DN115,623.0817561863049,0.10586606070956985,0.005948274522064963,110.52352212373209,115.0
LQ heat distribution main_DN115,623.0757006476323,0.9694600069097112,0.005948216712626561,110.52298505048132,115.0
LQ heat distribution main_DN115,623.0202475352371,1.9028267586415488,0.005947687327305366,110.51806672364144,115.0
LQ heat distribution main_DN115,617.3110078388246,2.7878776747968166,0.005893183845716702,110.01051794847552,115.0
LQ heat distribution main_DN120,693.0452681841805,0.5209366058365308,0.00661618394447905,116.56361293408045,120.0
LQ heat distribution main_DN120,693.0154706103266,0.0954093170789539,0.006615899480766841,116.56110707309328,120.0
LQ heat distribution main_DN120,693.0100131973896,0.7402088868147175,0.006615847381359328,116.56064811988587,120.0
LQ heat distribution main_DN120,685.7026726511511,4.559728642878542,0.006546087567075428,115.94449140262034,120.0
LQ heat distribution main_DN120,685.4418561727784,0.4874439753014327,0.006543597672293827,115.92243876139536,120.0
LQ heat distribution main_DN120,685.4139743773912,0.3198922238396569,0.006543331497636193,115.92008104238661,120.0
LQ heat distribution main_DN120,685.3956765421876,1.6066570023494198,0.0065431568166318625,115.91853372881019,120.0
LQ heat distribution main_DN120,685.3037757616532,0.985309231027461,0.006542279482211487,115.91076204216502,120.0
LQ heat distribution main_DN120,677.8536345856675,2.6280328184088138,0.0064711564160922904,115.27899012014971,120.0
LQ heat distribution main_DN120,677.7033111084545,0.42811779532085076,0.006469721347097418,115.26620705120149,120.0
LQ heat distribution main_DN120,677.6788227705622,0.6574967402384275,0.006469487568215391,115.26412450026888,120.0
LQ heat distribution main_DN120,677.6412139570206,2.55530320972399,0.0064691285341959,115.26092607723572,120.0
LQ heat distribution main_DN135,929.407580204399,4.297763521508241,0.008872626064003809,134.9849356609216,135.0
LQ heat distribution main_DN135,929.1617481309687,0.38163846389353895,0.00887027921843407,134.96708244887913,135.0
LQ heat distribution main_DN135,929.139918410834,0.41772691374224263,0.00887007082015116,134.96549698168332,135.0
LQ heat distribution main_DN135,929.1160244313679,4.999313467250731,0.008869842715335254,134.96376156838187,135.0
LQ heat distribution main_DN135,928.8300637010411,5.009617762742668,0.008867112779962206,134.9429905855971,135.0
LQ heat distribution main_DN135,928.5435135650123,0.7915360243916997,0.008864377217804413,134.9221735833234,135.0
LQ heat distribution main_DN135,928.4982377044171,1.2917748313357804,0.008863944990018302,134.91888413490213,135.0
LQ heat distribution main_DN140,968.915914616542,0.5119656824459464,0.009249793934286796,137.8241248240845,140.0
LQ heat distribution main_DN140,968.886630179506,1.608500866232359,0.009249514369255427,137.8220420156892,140.0
LQ heat distribution main_DN140,968.7946239299575,4.478901092317782,0.009248636027970955,137.81549801464325,140.0
LQ heat distribution main_DN140,968.538430787477,4.485389562650287,0.009246190270047513,137.79727448244506,140.0
LQ heat distribution main_DN140,968.2818665044933,4.478898743146052,0.009243740969016643,137.77902213467746,140.0
LQ heat distribution main_DN140,968.0256734963854,4.475261225450865,0.009241295212375994,137.7607937868698,140.0
LQ heat distribution main_DN140,967.7696885542896,1.2807308110097517,0.009238851442045724,137.74257783379895,140.0
LQ heat distribution main_DN140,967.6964307518998,1.4186161354754605,0.009238152083550355,137.7373643467292,140.0
LQ heat distribution main_DN140,967.6152859089506,3.8499021551924844,0.0092373774311117,137.73158933777287,140.0
LQ heat distribution main_DN140,967.3950715056735,3.84757733636527,0.009235275145638887,137.7159156469556,140.0
LQ heat distribution main_DN140,967.1749900820334,3.6023401675124394,0.009233174129661417,137.70024963848448,140.0
LQ heat distribution main_DN140,966.9689362244517,3.6023393527271765,0.00923120702839572,137.68558053552374,140.0
LQ heat distribution main_DN140,966.7628824134757,3.5983324803300665,0.009229239927574948,137.67090987286005,140.0
LQ heat distribution main_DN140,966.5570577956008,3.365222385319199,0.00922727501475514,137.65625396742246,140.0
LQ heat distribution main_DN140,966.3645670751606,4.464270362868127,0.009225437394512273,137.6425461005822,140.0
LQ heat distribution main_DN140,966.1092108104045,4.470674419277852,0.009222999625874983,137.62435927448428,140.0
LQ heat distribution main_DN140,965.8534882336219,2.5032875593863997,0.009220558360225508,137.60614395028654,140.0
LQ heat distribution main_DN140,965.7103001852249,1.9057702326771293,0.009219191409882815,137.59594349765146,140.0
LQ heat distribution main_DN140,965.6012901279158,4.745522473524676,0.009218150741077956,137.58817731508552,140.0
LQ heat distribution main_DN140,965.3298462424302,4.749602152653392,0.009215559391335849,137.5688369854273,140.0
LQ heat distribution main_DN140,965.0581689992985,4.745519610342583,0.009212965813835785,137.5494773061966,140.0
LQ heat distribution main_DN140,964.7867252775868,4.749599290540609,0.009210374465657154,137.53013154597915,140.0
LQ heat distribution main_DN140,964.5150481981678,4.745516749637501,0.009207780889719979,137.51076642920984,140.0
LQ heat distribution main_DN140,964.2436046400886,4.745515322807376,0.009205189543103471,137.4914152338361,140.0
LQ heat distribution main_DN140,963.972161163624,4.749595005137625,0.0092025981972661,137.47206132031923,140.0
LQ heat distribution main_DN140,963.7004843293302,0.6184107146185075,0.009200004623669022,137.45268803976748,140.0
LQ heat distribution main_DN140,963.665111236454,0.8787783500960905,0.009199666933044907,137.4501653828857,140.0
LQ heat distribution main_DN140,963.6148451148285,4.150367937903266,0.009199187065535356,137.44658053958833,140.0
LQ heat distribution main_DN140,963.3774440687805,4.143978831049835,0.00919692070710053,137.4296484779199,140.0
LQ heat distribution main_DN140,963.1404084796444,0.7538232531127195,0.009194657837514506,137.41274040003012,140.0
LQ heat distribution main_DN140,963.0972897895664,2.8693935029624855,0.009194246203241684,137.40966446030737,140.0
LQ heat distribution main_DN140,962.933160481197,2.873467419547964,0.00919267933633601,137.3979554074575,140.0
LQ heat distribution main_DN140,962.7687981447988,0.783465160379581,0.009191110244819082,137.38622873023465,140.0
LQ heat distribution main_DN140,962.7239839376251,0.9740932254685962,0.009190682424225539,137.3830312197956,140.0
LQ heat distribution main_DN140,962.6682658051283,0.36633935586698657,0.009190150508879506,137.37905560642014,140.0
LQ heat distribution main_DN140,962.6473111939727,0.13788841388370376,0.009189950464858928,137.37756041827538,140.0
LQ heat distribution main_DN140,962.6394239766985,0.2307908594906345,0.009189875169228624,137.37699763226098,140.0
LQ heat distribution main_DN140,962.6262227395356,0.5230859300637091,0.009189749143098192,137.3760556634932,140.0
LQ heat distribution main_DN140,962.596302224336,0.5166878638712228,0.009189463505721585,137.37392067370968,140.0
LQ heat distribution main_DN140,962.5667476785226,2.1132575492308336,0.009189181362086135,137.37181176523637,140.0
LQ heat distribution main_DN140,962.4458693467066,2.0435035487828133,0.009188027392331327,137.36318597547339,140.0
LQ heat distribution main_DN140,962.3289809437161,2.386421008830726,0.009186911512589175,137.3548443889583,140.0
LQ heat distribution main_DN140,962.192477662011,1.9226373588192276,0.00918560837863495,137.34510237124874,140.0
LQ heat distribution main_DN140,962.0825028050865,2.6787543120330697,0.009184558499332567,137.3372531415185,140.0
LQ heat distribution main_DN140,961.9292780584382,2.8525464985342213,0.00918309573325478,137.32631629167037,140.0
LQ heat distribution main_DN140,955.09572012731,2.8037119252106852,0.00911785890336334,136.83766293865358,140.0
LQ heat distribution main_DN140,954.9353478051879,3.3372552849573203,0.009116327902674824,136.82617409278092,140.0
LQ heat distribution main_DN140,948.2916037716415,3.0344487647389227,0.009052903138631422,136.3493749513253,140.0
LQ heat distribution main_DN140,948.1180333022984,3.3796792626084313,0.009051246141310724,136.33689603242195,140.0
LQ heat distribution main_DN140,941.7279463675699,2.365500659005046,0.00899024292475007,135.876680382922,140.0
LQ heat distribution main_DN140,941.5926397298748,2.738033234715026,0.00898895121460501,135.86691871169418,140.0
LQ heat distribution main_DN140,934.7049831315659,2.0115615401186506,0.008923197929656953,135.3690801257577,140.0
LQ heat distribution main_DN140,934.5899218114711,1.401854275049355,0.008922099492233614,135.36074796496376,140.0
LQ heat distribution main_DN140,934.5097357469383,3.5912526755222585,0.008921333992810867,135.35494099110153,140.0
LQ heat distribution main_DN140,934.3043160938985,2.3567738499980764,0.008919372946003805,135.34006362167028,140.0
LQ heat distribution main_DN140,934.1695086296786,4.101550901216201,0.008918086001237982,135.33029939997152,140.0
LQ heat distribution main_DN140,933.9348999181291,0.6866410754631865,0.008915846299934407,135.3133048071554,140.0
LQ heat distribution main_DN140,933.8956240486126,0.4071687952354209,0.008915471351299404,135.31045953197622,140.0
LQ heat distribution main_DN140,933.8723339935251,4.293749622357977,0.008915249011871362,135.3087722943325,140.0
LQ heat distribution main_DN140,933.6267315151263,3.6808084528675873,0.00891290435813963,135.29097845149954,140.0
LQ heat distribution main_DN140,933.4161892716222,3.6848247909891363,0.008910894408320975,135.27572285135864,140.0
LQ heat distribution main_DN140,933.2054172935776,1.5924899969448965,0.008908882265332483,135.2604488815219,140.0
LQ heat distribution main_DN140,933.1143268657523,0.8090591740381025,0.008908012666976156,135.25384731631175,140.0
LQ heat distribution main_DN140,933.0680486809973,1.8306418271397245,0.008907570870462981,135.25049328992674,140.0
LQ heat distribution main_DN140,932.9633359684849,0.8972744608276326,0.00890657122642945,135.24290389523833,140.0
LQ heat distribution main_DN140,932.9120118693255,3.0813032891890937,0.008906081258895708,135.23918385855114,140.0
LQ heat distribution main_DN140,932.7357613211839,4.476350060788873,0.00890439867609722,135.22640821310307,140.0
LQ heat distribution main_DN140,932.4797140977067,4.46598084166172,0.00890195431119529,135.20784629861126,140.0
LQ heat distribution main_DN140,932.2242599935637,4.465981304927033,0.008899515608530442,135.1893248420154,140.0
LQ heat distribution main_DN140,931.9688058629218,4.581442949674489,0.008897076905612618,135.17080084563943,140.0
LQ heat distribution main_DN140,931.7067473262005,4.572179287106862,0.00889457515347208,135.15179529925626,140.0
LQ heat distribution main_DN140,931.445218670978,4.577648553460344,0.008892078459866138,135.13282551712155,140.0
LQ heat distribution main_DN140,931.18337717372,4.572181394100241,0.008889578779701384,135.11383037511763,140.0
LQ heat distribution main_DN140,930.9218483979774,4.572182444956623,0.008887082084944892,135.0948552532702,140.0
LQ heat distribution main_DN140,930.6603195621259,4.581448205937387,0.008884585389614567,135.07587746148297,140.0
LQ heat distribution main_DN140,930.3982607247463,4.572184551946788,0.008882083634603783,135.05685853541738,140.0
LQ heat distribution main_DN140,930.136731768375,4.116438722644228,0.008879586938122911,135.0378753949443,140.0
LQ heat distribution main_DN140,929.9012714734397,4.125707431859847,0.00887733910714501,135.02078217122946,140.0
LQ heat distribution main_DN140,929.6652810083373,0.6763764702598852,0.008875086214876728,135.003648288308,140.0
LQ heat distribution main_DN140,929.6265922742384,3.8288823398503866,0.00887471687135311,135.00083911886827,140.0
LQ heat distribution main_DN145,1070.9753074329276,4.924510759011269,0.010224107946853724,144.90118183123639,145.0
LQ heat distribution main_DN145,1070.693625417512,4.914205604927719,0.01022141885840107,144.88212502348014,145.0
LQ heat distribution main_DN145,1070.4125328569103,4.9245119743811765,0.010218735397202007,144.86310559540718,145.0
LQ heat distribution main_DN145,1070.1308507719757,0.09540931701812826,0.010216046308085687,144.84404377334087,145.0
LQ heat distribution main_DN15,11.31047556397979,3.700238817625079,0.0001079759003721221,14.890957758153535,15.0
LQ heat distribution main_DN15,11.098821903611634,3.700239094623705,0.00010595534036860748,14.75097204742273,15.0
LQ heat distribution main_DN15,10.887168227399158,2.3404226420927516,0.00010393478021383444,14.60964508199821,15.0
LQ heat distribution main_DN15,10.753296052271454,1.2764117084842799,0.00010265676422216185,14.51954476660241,15.0
LQ heat distribution main_DN15,10.680285302546153,1.1989075150564632,0.00010195976422478428,14.470169748590177,15.0
LQ heat distribution main_DN15,10.611707792684923,2.8697680016326514,0.00010130508632634772,14.42363886313218,15.0
LQ heat distribution main_DN15,10.447557062991535,2.880124860344242,9.973801492116024e-05,14.311645647750833,15.0
LQ heat distribution main_DN15,10.282813920979844,0.7529061436415951,9.81652880284472e-05,14.19836011874294,15.0
LQ heat distribution main_DN15,10.239747689563545,4.617874907320049,9.775415455430592e-05,14.168596308595992,15.0
LQ heat distribution main_DN15,9.97560524486484,4.605003817940179,9.523250830419894e-05,13.984657233232763,15.0
LQ heat distribution main_DN15,9.712199026478661,2.81045411741081,9.271789046757672e-05,13.798789372315222,15.0
LQ heat distribution main_DN15,9.551441050962763,1.255681307958656,9.118320812374953e-05,13.684112897984928,15.0
LQ heat distribution main_DN15,9.479616080147528,4.102228287079407,9.049752821143225e-05,13.632564879466868,15.0
LQ heat distribution main_DN15,9.289093145395922,2.5140501017107595,8.867869351213291e-05,13.494874735288372,15.0
LQ heat distribution main_DN15,9.26857511302048,3.4093117364932177,8.848281730807141e-05,13.479962550573365,15.0
LQ heat distribution main_DN15,9.244968622126585,1.206722500992954,8.825745701314162e-05,13.462785288371773,15.0
LQ heat distribution main_DN15,9.175944095069788,0.8018693219869203,8.759851164744427e-05,13.412433392160606,15.0
LQ heat distribution main_DN15,9.145289479578066,2.514049675503166,8.730586615348989e-05,13.390010797291325,15.0
LQ heat distribution main_DN15,9.130077169852136,0.7064641278278623,8.716064123963854e-05,13.378869664559172,15.0
LQ heat distribution main_DN15,9.121405581481527,3.208097220664288,8.707785757977592e-05,13.372514646467186,15.0
LQ heat distribution main_DN15,9.089667421740382,0.09540958630697423,8.6774867987975e-05,13.349229373158536,15.0
LQ heat distribution main_DN15,9.084209993403622,0.5864990784471635,8.672276843344746e-05,13.345221338667454,15.0
LQ heat distribution main_DN15,9.073562481693068,0.5611765071567927,8.662112154360924e-05,13.337398145370022,15.0
LQ heat distribution main_DN15,9.050662246116444,0.5166899954751654,8.640250354287774e-05,13.320556771451818,15.0
LQ heat distribution main_DN15,9.0414631854837,1.346823528114772,8.631468434829308e-05,13.313785567403674,15.0
LQ heat distribution main_DN15,9.021107578375265,3.4306183159608548,8.612035874343929e-05,13.298790046765323,15.0
LQ heat distribution main_DN15,9.001485838139285,0.7371622404898966,8.593303902758267e-05,13.284319126699012,15.0
LQ heat distribution main_DN15,8.979031798371812,2.2870355029495193,8.57186806527142e-05,13.267740037129148,15.0
LQ heat distribution main_DN15,8.964424879675535,0.22029521252345724,8.55792351281674e-05,13.256943790584915,15.0
LQ heat distribution main_DN15,8.959320157983262,2.6451615318160244,8.553050270151086e-05,13.253168721567105,15.0
LQ heat distribution main_DN15,8.93790242045953,1.5073438328863475,8.532603742682129e-05,13.237318035995775,15.0
LQ heat distribution main_DN15,8.85168235321843,4.025228695731236,8.450293415960316e-05,13.173315979671017,15.0
LQ heat distribution main_DN15,8.8482133676031,4.186028860668629,8.446981735181956e-05,13.170734407040303,15.0
LQ heat distribution main_DN15,8.824876210702303,3.4344588129734293,8.424702826446113e-05,13.153354037654873,15.0
LQ heat distribution main_DN15,8.808016918363386,1.6987850431981129,8.408608036623757e-05,13.140783761919852,15.0
LQ heat distribution main_DN15,8.710846413892453,0.2011554117801442,8.315843831878237e-05,13.068097829465218,15.0
LQ heat distribution main_DN15,8.628425166600223,4.412640172706157,8.237160063580165e-05,13.006126304158876,15.0
LQ heat distribution main_DN15,8.621439271822604,4.028870807533901,8.230490951620625e-05,13.00086011558362,15.0
LQ heat distribution main_DN15,8.608772516772854,4.17976132019655,8.218398584031363e-05,12.991306070316732,15.0
LQ heat distribution main_DN15,8.583719017136186,2.2998592517805156,8.194481161943853e-05,12.972388458651917,15.0
LQ heat distribution main_DN15,8.486130936892545,3.9853395452090523,8.101318316842526e-05,12.89843629275446,15.0
LQ heat distribution main_DN15,8.457458243664277,0.22690822779380088,8.073945817340598e-05,12.876627424039809,15.0
LQ heat distribution main_DN15,8.45216706793434,1.186024031018763,8.068894575593643e-05,12.872598840262858,15.0
LQ heat distribution main_DN15,8.444479093034472,1.098446975489248,8.061555220080642e-05,12.866743138976577,15.0
LQ heat distribution main_DN15,8.390987861631665,4.242593568836406,8.01048960537629e-05,12.825926451009087,15.0
LQ heat distribution main_DN15,8.384326493360067,4.68753471798681,8.004130303923692e-05,12.82083436981405,15.0
LQ heat distribution main_DN15,8.381647926036488,1.5064374184063656,8.001573199080179e-05,12.818786249952316,15.0
LQ heat distribution main_DN15,8.370623148653936,2.689306695438257,7.991048351936932e-05,12.810352898350295,15.0
LQ heat distribution main_DN15,8.369690169257611,4.179760128317771,7.990157679482206e-05,12.809638965339978,15.0
LQ heat distribution main_DN15,8.295479705703643,1.4831831489215634,7.919312368213502e-05,12.75272372824831,15.0
LQ heat distribution main_DN15,8.258169514906587,1.600738308097558,7.88369404764352e-05,12.72401274454858,15.0
LQ heat distribution main_DN15,8.216794805674867,1.1577695784519006,7.844195518544027e-05,12.692098082007561,15.0
LQ heat distribution main_DN15,8.21064162958533,0.497874052454311,7.838321364759266e-05,12.687344930534309,15.0
LQ heat distribution main_DN15,8.182163233784944,2.413080128313703,7.811134352061999e-05,12.665322956215356,15.0
LQ heat distribution main_DN15,8.166607283683406,3.4304801664375555,7.796283803039052e-05,12.653277555769803,15.0
LQ heat distribution main_DN15,8.153945244785945,3.5402206649746475,7.784195937743145e-05,12.643464518503917,15.0
LQ heat distribution main_DN15,8.150570385787418,0.5620902786276291,7.780974115310185e-05,12.640847728420868,15.0
LQ heat distribution main_DN15,8.130607889917835,4.186025281514801,7.761916840017026e-05,12.625358163974465,15.0
LQ heat distribution main_DN15,8.118418821849918,1.8331786893602642,7.75028049818608e-05,12.615890909356276,15.0
LQ heat distribution main_DN15,8.11674689993861,3.852775913478118,7.748684391349509e-05,12.614591772727065,15.0
LQ heat distribution main_DN15,8.116199507491222,4.700405315348648,7.748161820994007e-05,12.614166402269378,15.0
LQ heat distribution main_DN15,8.043423628971013,1.0586577815980724,7.6786860419771e-05,12.557485057597843,15.0
LQ heat distribution main_DN15,8.023843208178164,1.388334323930173,7.659993516160538e-05,12.542191155732887,15.0
LQ heat distribution main_DN15,8.01356100081851,0.013076107544712333,7.650177566413853e-05,12.534152442365238,15.0
LQ heat distribution main_DN15,8.012813047466953,4.256759511892176,7.649463529801387e-05,12.533567485184985,15.0
LQ heat distribution main_DN15,7.982868403863603,4.050652856356775,7.620876757865015e-05,12.51012599770671,15.0
LQ heat distribution main_DN15,7.951444622749396,0.44464076106808825,7.590877921479137e-05,12.485479274899312,15.0
LQ heat distribution main_DN15,7.9444304848493585,1.184786605252857,7.58418184711156e-05,12.47997120693342,15.0
LQ heat distribution main_DN15,7.896368117687662,3.3760066169456087,7.538298919033567e-05,12.442163153222886,15.0
LQ heat distribution main_DN15,7.891167243815188,4.179757747390744,7.533333884310442e-05,12.438065017282698,15.0
LQ heat distribution main_DN15,7.876660691028895,0.49235775778930235,7.519485146566964e-05,12.426627137345383,15.0
LQ heat distribution main_DN15,7.8473363234532805,4.6900563896895235,7.491490523583084e-05,12.40347374836446,15.0
LQ heat distribution main_DN15,7.76932640338672,4.256759958382401,7.417018046192573e-05,12.341668654123433,15.0
LQ heat distribution main_DN15,7.73681849829819,3.2202809873907707,7.385984246585385e-05,12.315821989739824,15.0
LQ heat distribution main_DN15,7.714754791233795,2.408120909638766,7.36492104175064e-05,12.298248442168768,15.0
LQ heat distribution main_DN15,7.666155855127026,4.203927110270698,7.318525876016253e-05,12.25945096552007,15.0
LQ heat distribution main_DN15,7.664729647805492,1.6224795000273835,7.317164341580422e-05,12.258310541797048,15.0
LQ heat distribution main_DN15,7.652085100664437,2.706347967019324,7.305093174858652e-05,12.248195066637484,15.0
LQ heat distribution main_DN15,7.636676929685417,2.3234470682530226,7.290383703756962e-05,12.235857424057933,15.0
LQ heat distribution main_DN15,7.577010275202458,3.8528095132427156,7.233422697090652e-05,12.187963272730624,15.0
LQ heat distribution main_DN15,7.571923820403926,3.277384891421446,7.228566892987042e-05,12.18387168979793,15.0
LQ heat distribution main_DN15,7.552618425819437,0.09540945166824127,7.210136922023329e-05,12.16832976324273,15.0
LQ heat distribution main_DN15,7.547161005184014,2.841337285453236,7.204926973922686e-05,12.163932632945205,15.0
LQ heat distribution main_DN15,7.5451680366922265,2.8812435941810266,7.203024378703796e-05,12.162326470371067,15.0
LQ heat distribution main_DN15,7.5258397337672465,4.256760404163686,7.184572538202622e-05,12.146738489403873,15.0
LQ heat distribution main_DN15,7.503775757381344,1.1963647109560962,7.16350907625904e-05,12.128919742182097,15.0
LQ heat distribution main_DN15,7.497281996950932,3.757656080514467,7.15730978229206e-05,12.12367042842229,15.0
LQ heat distribution main_DN15,7.475018815675,1.4314723851445503,7.136056148615752e-05,12.105656423733706,15.0
LQ heat distribution main_DN15,7.444938656651357,2.5654060928500035,7.107340006349744e-05,12.081274736444984,15.0
LQ heat distribution main_DN15,7.435343695914655,1.1632912751113802,7.098180139298e-05,12.073487114874128,15.0
LQ heat distribution main_DN15,7.425691224419542,1.6180556795743601,7.088965369374264e-05,12.065647743761588,15.0
LQ heat distribution main_DN15,7.393138595244731,1.0629979039408888,7.057888873741987e-05,12.039172096974042,15.0
LQ heat distribution main_DN15,7.384457404614619,0.3007935070644907,7.049601340920877e-05,12.032101686656416,15.0
LQ heat distribution main_DN15,7.380360903105072,0.3275461663866262,7.045690599622981e-05,12.028763840846295,15.0
LQ heat distribution main_DN15,7.368803434978284,1.4238531967803887,7.03465721716304e-05,12.019341772909597,15.0
LQ heat distribution main_DN15,7.361625262387757,0.04904609075208647,7.027804546432226e-05,12.013486145744086,15.0
LQ heat distribution main_DN15,7.358819825996737,0.7198643872423804,7.025126325533878e-05,12.011196822286522,15.0
LQ heat distribution main_DN15,7.332335115139313,0.06570174171795722,6.999842592018436e-05,11.989562930960973,15.0
LQ heat distribution main_DN15,7.328576975513045,1.843447263934187,6.996254869224864e-05,11.986489951758074,15.0
LQ heat distribution main_DN15,7.317643583046473,1.2074785144950138,6.985817263051525e-05,11.977545383469723,15.0
LQ heat distribution main_DN15,7.298197428140337,1.3690685421188642,6.967252914692446e-05,11.961620028076995,15.0
LQ heat distribution main_DN15,7.22313179201601,1.1568181023496142,6.895591209561824e-05,11.899945386390188,15.0
LQ heat distribution main_DN15,7.2198867075311375,1.0648670122576513,6.892493276879367e-05,11.897271984640724,15.0
LQ heat distribution main_DN15,7.180822701476834,0.9521162072279249,6.855200669667622e-05,11.865042568684961,15.0
LQ heat distribution main_DN15,7.15897631443,0.2914555621999086,6.834344930243438e-05,11.846980170236268,15.0
LQ heat distribution main_DN15,7.1263616544233965,0.4977916065508608,6.803209216633315e-05,11.819963297336898,15.0
LQ heat distribution main_DN15,7.0866355180160685,0.7621439444802555,6.765284504072619e-05,11.786971868898902,15.0
LQ heat distribution main_DN15,7.0430408843917975,4.510147076347922,6.72366671540983e-05,11.750661167176784,15.0
LQ heat distribution main_DN15,6.98336396847035,2.1539932049441903,6.666695912620859e-05,11.700772561116908,15.0
LQ heat distribution main_DN15,6.860155557147542,0.8873202299287283,6.549074517563285e-05,11.597094086227873,15.0
LQ heat distribution main_DN15,6.809400839995619,2.2132091236318474,6.500621326964791e-05,11.554114013045618,15.0
LQ heat distribution main_DN15,6.785060471624696,2.6954308006769594,6.477384698448397e-05,11.53344529599009,15.0
LQ heat distribution main_DN15,6.635854433901206,1.0736768548007538,6.334944566970125e-05,11.405927955327508,15.0
LQ heat distribution main_DN15,6.574440117806603,3.0175274031031014,6.27631514826406e-05,11.353024779546736,15.0
LQ heat distribution main_DN15,6.2092305710952775,1.61576700855881,5.927666416320074e-05,11.033189876866457,15.0
LQ heat distribution main_DN15,6.1168086982057135,2.073001743447465,5.839435511413569e-05,10.9507697564634,15.0
LQ heat distribution main_DN150,1119.4128635146253,3.2338884009533317,0.010686518983433178,148.14170725307258,150.0
LQ heat distribution main_DN150,1119.2278850980908,4.935867261773654,0.010684753079695379,148.12946684049717,150.0
LQ heat distribution main_DN150,1111.1445766157476,4.946378652820456,0.010607585456952244,147.59358582722163,150.0
LQ heat distribution main_DN150,1110.8616437568062,4.507466146553795,0.010604884427272613,147.57479361299715,150.0
LQ heat distribution main_DN150,1110.6038166932233,4.507466612102674,0.010602423071057025,147.55766682501562,150.0
LQ heat distribution main_DN150,1110.345989603011,2.7833428129837725,0.010599961714587217,147.5405380471545,150.0
LQ heat distribution main_DN150,1110.1867823941084,0.5388693310127741,0.010598441836697932,147.52996010138116,150.0
LQ heat distribution main_DN150,1110.1559590683744,3.3006926598560753,0.010598147580605006,147.5279120696213,150.0
LQ heat distribution main_DN150,1109.9671594482306,1.7624855999890754,0.010596345197596474,147.51536680611454,150.0
LQ heat distribution main_DN150,1109.8663452719113,4.041064042727611,0.010595382771092232,147.50866751876552,150.0
LQ heat distribution main_DN150,1109.6351964086673,4.03875793970876,0.010593176099366752,147.493306103204,150.0
LQ heat distribution main_DN150,1109.404179454516,4.038758263527062,0.01059097068691662,147.4779518552124,150.0
LQ heat distribution main_DN150,1109.1731624818422,4.041065025489936,0.010588765274289662,147.46259600725912,150.0
LQ heat distribution main_DN150,1108.942013562384,3.8630961933367596,0.010586558602027533,147.44722978811697,150.0
LQ heat distribution main_DN150,1108.7210444601253,3.873577949127538,0.010584449111791173,147.43253880120952,150.0
LQ heat distribution main_DN150,1108.4994758014352,3.873578247765064,0.01058233389786573,147.41780648318226,150.0
LQ heat distribution main_DN150,1108.277907125663,1.878619673593589,0.010580218683777213,147.40307269158572,150.0
LQ heat distribution main_DN150,1095.0186235820775,1.0037160096471915,0.010453638411284749,146.5186645140618,150.0
LQ heat distribution main_DN150,1094.9612110263256,2.020223262313241,0.010453090320060388,146.5148234281302,150.0
LQ heat distribution main_DN150,1094.8456542557212,3.9956922290148316,0.010451987152799248,146.5070920005729,150.0
LQ heat distribution main_DN150,1088.700162359411,1.2048172653957299,0.01039331897240488,146.09533297568956,150.0
LQ heat distribution main_DN150,1088.6312468118304,1.4059316414185516,0.01039266106741604,146.0907089297144,150.0
LQ heat distribution main_DN150,1088.5508275219413,1.3001265397054405,0.010391893341498246,146.0853128288376,150.0
LQ heat distribution main_DN150,1081.1289290929542,5.0117580585254435,0.010321039895875458,145.58644554407508,150.0
LQ heat distribution main_DN150,1080.8422565320066,3.3030332389950843,0.010318303164983356,145.56714238554946,150.0
LQ heat distribution main_DN150,1080.6533230307361,2.799114151932679,0.010316499503873377,145.55441910808054,150.0
LQ heat distribution main_DN150,1080.4932137012456,2.096351512423112,0.010314971013854373,145.54363605526575,150.0
LQ heat distribution main_DN150,1080.373302394735,1.3489467280083296,0.010313826275844725,145.53555973809563,150.0
LQ heat distribution main_DN150,1080.2961426418929,3.1825976471418134,0.010313089667225708,145.53036260470546,150.0
LQ heat distribution main_DN150,1080.1140980564765,3.5377398963535347,0.010311351771422209,145.5181001658785,150.0
LQ heat distribution main_DN150,1079.911739334405,3.5479964575195546,0.010309419945913174,145.50446816339715,150.0
LQ heat distribution main_DN150,1079.708793937035,0.2914546574501669,0.010307482519685298,145.4907953563905,150.0
LQ heat distribution main_DN150,1079.6921227306289,4.924510149572152,0.010307323367356838,145.48967212924995,150.0
LQ heat distribution main_DN160,1299.1702352865168,1.7891972727721182,0.012402579811804456,159.5935112328143,160.0
LQ heat distribution main_DN160,1299.0678932025141,1.2028145550960616,0.012401602799069347,159.587225122741,160.0
LQ heat distribution main_DN160,1298.9990922099626,0.1419136622261783,0.012400945987684606,159.5829990522926,160.0
LQ heat distribution main_DN160,1298.9909747484833,0.4513646259366635,0.012400868494018934,159.58250043344094,160.0
LQ heat distribution main_DN160,1298.9651566918797,2.204402867204603,0.012400622020924866,159.58091453693294,160.0
