name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN25,22.736513676659804,1.6287458108043273,0.00021705502316620337,21.11271742104732,25.0
LQ heat distribution main_DN25,22.450065463244357,4.385838821863169,0.00021432043401665258,20.97930054473838,25.0
LQ heat distribution main_DN25,22.309572578998722,1.8577414558837704,0.0002129792131646656,20.91355311475312,25.0
LQ heat distribution main_DN25,22.20330976772217,3.8385234449696863,0.0002119647710522403,20.86368695165959,25.0
LQ heat distribution main_DN25,22.054362991496273,1.4079070145166674,0.0002105428447875539,20.793589111463486,25.0
LQ heat distribution main_DN25,22.053897172923193,1.6029951069329347,0.00021053839783220232,20.79336951565927,25.0
LQ heat distribution main_DN25,21.97383071026592,4.79370256290548,0.00020977404019346938,20.755590130527086,25.0
LQ heat distribution main_DN25,21.96220585280663,2.6000880586935082,0.0002096630630339535,20.75009921955022,25.0
LQ heat distribution main_DN25,21.81348081584936,1.6960928133603839,0.00020824325361192705,20.67972146124185,25.0
LQ heat distribution main_DN25,21.73056121243091,4.443619004852144,0.0002074516583525624,20.640379116117277,25.0
LQ heat distribution main_DN25,21.69990171990599,2.514048021081362,0.00020715896629981855,20.625813295377878,25.0
LQ heat distribution main_DN25,21.55609817310014,0.23531228053261302,0.0002057861400773283,20.557356869487332,25.0
LQ heat distribution main_DN25,21.542638310653675,0.9212317891920102,0.0002056576449704408,20.550937748538534,25.0
LQ heat distribution main_DN25,21.493460769363544,2.590905180439957,0.0002051881696359288,20.527467502942024,25.0
LQ heat distribution main_DN25,21.489943852311892,2.6199957036640833,0.0002051545952488009,20.525788007147757,25.0
LQ heat distribution main_DN25,21.476386205353368,3.280860493421756,0.00020502516663821832,20.519312297069582,25.0
LQ heat distribution main_DN25,21.430307837431773,1.604937437095483,0.00020458527768431287,20.497288011733502,25.0
LQ heat distribution main_DN25,21.35240459699391,3.4757984519705953,0.0002038415713316841,20.459998324048968,25.0
LQ heat distribution main_DN25,21.345260993042377,1.0151067656158523,0.00020377337463524942,20.456575516307893,25.0
LQ heat distribution main_DN25,21.33850541602991,1.4716815392721365,0.00020370888225326885,20.453338101981526,25.0
LQ heat distribution main_DN25,21.31527532970586,3.7815136036904295,0.00020348711531938766,20.44220184422131,25.0
LQ heat distribution main_DN25,21.313102086476878,3.3516685071164605,0.00020346636836732104,20.44115970405429,25.0
LQ heat distribution main_DN25,21.254325231983543,1.4503791110532023,0.00020290525281129875,20.412954129979102,25.0
LQ heat distribution main_DN25,21.226173377455357,3.4558101449188476,0.00020263650002344015,20.399430931206176,25.0
LQ heat distribution main_DN25,21.1713635468313,0.14821550112837767,0.00020211325581700527,20.373076391340497,25.0
LQ heat distribution main_DN25,21.153588925541193,0.04657879528837952,0.000201943569694904,20.364522389738244,25.0
LQ heat distribution main_DN25,21.1509246184507,2.975529596497849,0.00020191813478234556,20.363239887508193,25.0
LQ heat distribution main_DN25,21.121386647869816,2.246455849637884,0.0002016361493830054,20.349015948410376,25.0
LQ heat distribution main_DN25,21.098972751574767,3.1986027401819332,0.00020142217423937725,20.33821595199188,25.0
LQ heat distribution main_DN25,21.028501037166,1.0990470583086167,0.00020074941324263484,20.304222170281893,25.0
LQ heat distribution main_DN25,20.965635545430747,0.2900723097008573,0.0002001492653501742,20.273849336646787,25.0
LQ heat distribution main_DN25,20.958101488449692,1.7276299789676899,0.00020007734117851735,20.27020627844963,25.0
LQ heat distribution main_DN25,20.94904340931586,1.5181483998877825,0.00019999086786936382,20.265825419432925,25.0
LQ heat distribution main_DN25,20.85928105365274,0.07636774439852478,0.0001991339480062314,20.2223613574728,25.0
LQ heat distribution main_DN25,20.854912818673146,1.9247315446651865,0.0001990922464789799,20.220243819212037,25.0
LQ heat distribution main_DN25,20.744818174318297,0.5746450506084966,0.00019804122362117706,20.166801104235088,25.0
LQ heat distribution main_DN25,20.71194847742349,0.9977570349582103,0.0001977274317653794,20.15081784951174,25.0
LQ heat distribution main_DN255,3311.0088198046665,4.090960563326016,0.03160867608405409,254.77826015950984,255.0
LQ heat distribution main_DN255,3310.7748168604444,4.094604633039384,0.03160644216573216,254.76925687385548,255.0
LQ heat distribution main_DN255,3310.5406054754344,4.090958603594276,0.03160420625752205,254.7602452498185,255.0
LQ heat distribution main_DN255,3310.306602643309,4.097450554119573,0.031601972340270255,254.75124133180393,255.0
LQ heat distribution main_DN255,3310.0722284716135,1.6054839030290309,0.03159973487801063,254.7422228064502,255.0
LQ heat distribution main_DN255,3309.98039479236,2.520447081416711,0.03159885818417527,254.738689034945,255.0
LQ heat distribution main_DN255,3309.8362252193033,2.517030581472755,0.031597481863668765,254.73314127278746,255.0
LQ heat distribution main_DN255,3309.692251070043,4.205728911395229,0.03159610740878323,254.72760091011597,255.0
LQ heat distribution main_DN255,3309.451683376311,4.8606840520348475,0.031593810819821586,254.71834319966956,255.0
LQ heat distribution main_DN255,3309.1736522485344,4.8501154468199825,0.031591156584711545,254.70764337346358,255.0
LQ heat distribution main_DN255,3308.8962256449763,2.6589842027335813,0.031588508120715765,254.69696636389838,255.0
LQ heat distribution main_DN255,3308.74413174858,0.02328930702238767,0.03158705615034444,254.69111270507523,255.0
LQ heat distribution main_DN255,3308.7427996002184,1.61742330992637,0.031587043432937646,254.69106143390263,255.0
LQ heat distribution main_DN255,3308.6502829868905,3.1489189201529304,0.031586160219445256,254.68750066768536,255.0
LQ heat distribution main_DN255,3308.470164824658,1.1104335256904976,0.03158444071431654,254.68056816273867,255.0
LQ heat distribution main_DN255,3308.4066480269885,0.9586709388637636,0.03158383434870633,254.67812344192313,255.0
LQ heat distribution main_DN255,3308.3518120492854,3.283159839315452,0.03158331085488578,254.67601282142604,255.0
LQ heat distribution main_DN255,3308.1640153064764,1.4676053972587977,0.031581518045885215,254.6687844480337,255.0
LQ heat distribution main_DN255,3308.080068277753,4.645332890696582,0.03158071664226972,254.66555322623051,255.0
LQ heat distribution main_DN255,3307.8143552364054,2.574580634029614,0.03157818000225685,254.65532534236047,255.0
LQ heat distribution main_DN255,3307.667089224139,1.7701533168788723,0.031576774121471494,254.64965657022702,255.0
LQ heat distribution main_DN255,3307.565836454414,0.01767786123854585,0.03157580750791803,254.6457589318513,255.0
LQ heat distribution main_DN255,3307.564825280751,1.8988292494364762,0.03157579785470884,254.64572000728907,255.0
LQ heat distribution main_DN255,3307.456212247683,0.3748755764145931,0.03157476097611153,254.6415389749393,255.0
LQ heat distribution main_DN255,3307.4347693647123,4.085323565751417,0.03157455627078484,254.64071352824863,255.0
LQ heat distribution main_DN255,3307.2010888567515,4.0853225795517,0.03157232543061338,254.63171779189753,255.0
LQ heat distribution main_DN255,3306.9674084052012,4.081637926605925,0.03157009459098044,254.6227217399017,255.0
LQ heat distribution main_DN255,3306.7339387157995,4.08532061420119,0.03156786576339665,254.6137334842465,255.0
LQ heat distribution main_DN255,3306.5002583766673,0.3284979779031995,0.03156563492483692,254.60473680113205,255.0
LQ heat distribution main_DN255,3306.481468292331,4.808000564161843,0.03156545554455686,254.60401336987547,255.0
LQ heat distribution main_DN255,3306.206450660061,4.819341920581637,0.031562830077900346,254.59342476539493,255.0
LQ heat distribution main_DN255,3305.930784302204,4.825840839251662,0.03156019841815946,254.58281074201466,255.0
LQ heat distribution main_DN255,3305.6547462061985,4.815754285231531,0.03155756320960571,254.5721819621123,255.0
LQ heat distribution main_DN255,3305.3792850610835,4.819337895484087,0.03155493350893636,254.5615749551679,255.0
LQ heat distribution main_DN255,3305.103618933462,3.470122515682902,0.03155230185139343,254.55095961261077,255.0
LQ heat distribution main_DN255,3304.9051279255646,3.460030106904804,0.031550406949170065,254.54331585299218,255.0
LQ heat distribution main_DN255,3304.7072142034494,1.539789906771435,0.03154851755802816,254.5356940957304,255.0
LQ heat distribution main_DN255,3304.619138220782,2.1736203606399043,0.031547676737191235,254.53230217183176,255.0
LQ heat distribution main_DN255,3304.4948071361537,4.935689242570054,0.03154648980559574,254.52751393852196,255.0
LQ heat distribution main_DN255,3304.2124857114786,4.93938622357298,0.03154379461299741,254.5166408536128,255.0
LQ heat distribution main_DN255,3303.92995281949,1.4972023827599983,0.03154109740161804,254.5057591593874,255.0
LQ heat distribution main_DN30,45.77294872175113,1.194517660229375,0.00043697325748688425,29.956194669400766,30.0
LQ heat distribution main_DN30,45.70462231158601,3.9021996825257896,0.0004363209767215848,29.93382814398884,30.0
LQ heat distribution main_DN30,45.481416489745534,1.8173172162436662,0.0004341901335536567,29.860645369685578,30.0
LQ heat distribution main_DN30,45.37746594497639,3.502729710869107,0.00043319776558450017,29.826501688206932,30.0
LQ heat distribution main_DN30,45.17710980551468,3.498325677324538,0.00043128505780920935,29.760582033852614,30.0
LQ heat distribution main_DN30,45.00426549616651,0.3621008742174515,0.0004296349928034989,29.703596573789216,30.0
LQ heat distribution main_DN30,44.98355332616127,3.5979139773934485,0.0004294372632569095,29.69676059127308,30.0
LQ heat distribution main_DN30,44.97700557677172,3.4964247339441084,0.0004293747549095152,29.694599201075626,30.0
LQ heat distribution main_DN30,44.77775264665436,2.483019714179344,0.0004274725789656741,29.62875107132948,30.0
LQ heat distribution main_DN30,44.77701008199011,1.8828637936395949,0.00042746549004286504,29.628505398495253,30.0
LQ heat distribution main_DN30,44.709285473489054,4.032513115710915,0.00042681895440085016,29.606090567425063,30.0
LQ heat distribution main_DN30,44.635723919003304,3.7222973783311835,0.00042611669612413656,29.581724637752043,30.0
LQ heat distribution main_DN30,44.59582728559397,4.496716722999359,0.0004257358213421859,29.56850120409782,30.0
LQ heat distribution main_DN30,44.47862572327039,3.7050299192069325,0.0004246169520121278,29.52962139589817,30.0
LQ heat distribution main_DN30,44.42280850896276,0.802701362890064,0.0004240840907776874,29.51108689068721,30.0
LQ heat distribution main_DN30,44.376893991005446,1.6350341262335344,0.00042364576602391834,29.49583191607601,30.0
LQ heat distribution main_DN30,44.338615089038406,2.7847117273018616,0.0004232803349788869,29.483107820927355,30.0
LQ heat distribution main_DN30,44.266698011891755,3.7076461509134138,0.0004225937757698497,29.459187368867788,30.0
LQ heat distribution main_DN30,44.054620652059505,3.7076465040296873,0.00042056917090271606,29.38853462222374,30.0
LQ heat distribution main_DN30,44.04795126987645,2.1643271209164894,0.00042050550138306874,29.38630998851857,30.0
LQ heat distribution main_DN30,43.92415175856003,2.5122454484672834,0.00041932364447312676,29.344984903882946,30.0
LQ heat distribution main_DN30,43.842543272029005,1.3975360118685412,0.000418544565842759,29.317711603282465,30.0
LQ heat distribution main_DN30,43.76260421215012,0.5388700422938312,0.00041778142445966706,29.29097159915173,30.0
LQ heat distribution main_DN30,43.146560413689485,4.119043025132571,0.00041190033807818126,29.084077201499436,30.0
LQ heat distribution main_DN30,43.07821942464644,2.9913119455766197,0.00041124791813504954,29.06103455020679,30.0
LQ heat distribution main_DN30,42.98118855249673,2.0531457960478434,0.00041032160909304754,29.028287059478206,30.0
LQ heat distribution main_DN30,42.910951152651904,1.1202224018432823,0.00040965108498951697,29.004559178668796,30.0
LQ heat distribution main_DN30,42.90711638135946,0.4305905228134349,0.00040961447619436236,29.003263141958367,30.0
LQ heat distribution main_DN30,42.89661330695395,4.25475769709962,0.00040951420818094463,28.999713123911622,30.0
LQ heat distribution main_DN30,42.88248660345453,2.725396649999889,0.00040937934704968524,28.99493764105904,30.0
LQ heat distribution main_DN30,42.863748612962794,4.377376094313105,0.0004092004640855637,28.988602114916965,30.0
LQ heat distribution main_DN30,42.84687443126647,3.233816222886314,0.0004090393740455033,28.982895578433972,30.0
LQ heat distribution main_DN30,42.653241166679855,0.8483154188754597,0.0004071908464599509,28.917331781582448,30.0
LQ heat distribution main_DN30,42.60471752472018,0.802658170105172,0.0004067276136011473,28.900878476790844,30.0
LQ heat distribution main_DN30,42.46442263569887,1.554188813493516,0.00040538828291836627,28.853254772067828,30.0
LQ heat distribution main_DN30,42.44111330741974,2.819253907127059,0.0004051657594980405,28.845334703171716,30.0
LQ heat distribution main_DN30,42.375523035567035,3.5528789165471317,0.00040453959938488817,28.823036691333126,30.0
LQ heat distribution main_DN30,42.279851983932076,1.5683055704630045,0.0004036262719229792,28.790481477737462,30.0
LQ heat distribution main_DN30,42.190144905301594,4.632745446317932,0.00040276987976421567,28.759922224535526,30.0
LQ heat distribution main_DN30,42.023009472803786,3.630524085655724,0.0004011743147761698,28.702899760922527,30.0
LQ heat distribution main_DN30,41.81534349510428,2.459895392683118,0.0003991918233422843,28.631891068389884,30.0
LQ heat distribution main_DN30,41.621115848039686,4.804474210531946,0.0003973376214609994,28.56531768780262,30.0
LQ heat distribution main_DN30,41.43149185224404,2.4942175922856635,0.0003955273685178428,28.50017222986882,30.0
LQ heat distribution main_DN30,41.34629992319726,0.5746455467097675,0.00039471408041238433,28.47085595450147,30.0
LQ heat distribution main_DN30,41.288822605965294,2.6804457199045544,0.0003941653709400028,28.451059775204918,30.0
LQ heat distribution main_DN30,41.185475882640404,2.3003963034981045,0.00039317876737604205,28.415430689106685,30.0
LQ heat distribution main_DN30,41.05389321408031,3.41017503594872,0.00039192260824897675,28.370002424708662,30.0
LQ heat distribution main_DN30,40.934691961262985,1.6916327379066378,0.0003907846487948734,28.328785893420893,30.0
LQ heat distribution main_DN30,40.83793056865473,2.6999386440184923,0.0003898609123499258,28.295284303061106,30.0
LQ heat distribution main_DN30,40.68349407821687,2.697674848072145,0.00038838657831233287,28.241731594758683,30.0
LQ heat distribution main_DN30,40.52918707690714,4.379588914683868,0.00038691348044780086,28.18812217530225,30.0
LQ heat distribution main_DN30,40.27867459098722,4.264623408064028,0.0003845219531359162,28.100871199657803,30.0
LQ heat distribution main_DN30,38.44675349442199,4.072777127160166,0.0003670334462474653,27.454404958353386,30.0
LQ heat distribution main_DN30,38.21379064274843,4.083542069092261,0.00036480945721000885,27.3711004650229,30.0
LQ heat distribution main_DN30,37.99366304361909,3.443033221750502,0.0003627080004164113,27.292152048209186,30.0
LQ heat distribution main_DN30,37.98021203639635,4.0835409420546975,0.0003625795898462659,27.287320460483098,30.0
LQ heat distribution main_DN30,37.79672154333496,0.04268841007832662,0.00036082789062849606,27.221325226432054,30.0
LQ heat distribution main_DN30,37.79427976627848,3.7330686945439755,0.00036080458010767045,27.220445924230457,30.0
LQ heat distribution main_DN30,37.746633494510824,0.1948407173662031,0.00036034972309795536,27.203282456786013,30.0
LQ heat distribution main_DN30,37.73548860547748,2.3614262047494528,0.00036024332797591867,27.19926620529224,30.0
LQ heat distribution main_DN30,37.58074823695056,0.5695840420754723,0.000358766092954182,27.143441459942913,30.0
LQ heat distribution main_DN30,37.54816802974384,2.5096285330855936,0.00035845506472309156,27.131673058053398,30.0
LQ heat distribution main_DN30,37.40461727765135,2.5160970950489476,0.0003570846518152873,27.07975971653327,30.0
LQ heat distribution main_DN30,37.260696523814545,2.598950203178466,0.0003557107066712606,27.027612470175125,30.0
LQ heat distribution main_DN30,37.112036572192736,2.7768830126340864,0.0003542915185889521,26.97364220720183,30.0
LQ heat distribution main_DN30,36.95098312934594,1.2814268198835117,0.0003527540155546152,26.915050417583515,30.0
LQ heat distribution main_DN30,36.90582834627209,2.727914455122093,0.000352322943639829,26.898600046306772,30.0
LQ heat distribution main_DN30,36.87768551524861,0.8844041873029214,0.0003520542769952134,26.888342220382555,30.0
LQ heat distribution main_DN30,36.833777636419306,2.164804290746251,0.0003516351087009003,26.872330346480503,30.0
LQ heat distribution main_DN30,36.827097595734884,1.0313147591221545,0.00035157133742944995,26.869893501673925,30.0
LQ heat distribution main_DN30,36.78871014707746,3.231532517160004,0.0003512048701391643,26.855885669708492,30.0
LQ heat distribution main_DN30,36.76810639151309,2.658258072820335,0.000351008175575304,26.848364210032397,30.0
LQ heat distribution main_DN30,36.7497916394391,1.2814274930162388,0.0003508333330734043,26.841676588190268,30.0
LQ heat distribution main_DN30,36.7433150403421,2.512245820626849,0.0003507715039650797,26.83931126269361,30.0
LQ heat distribution main_DN30,36.70995083098862,0.36635250832890176,0.00035045299122662163,26.827122980671938,30.0
LQ heat distribution main_DN30,36.68899546751221,1.8828632327676518,0.00035025294002398287,26.819464943133163,30.0
LQ heat distribution main_DN30,36.64605854791253,1.968023029021433,0.00034984304103019125,26.803767016489807,30.0
LQ heat distribution main_DN30,36.60386648709591,0.7793673657738083,0.0003494402528601041,26.78833245251888,30.0
LQ heat distribution main_DN30,36.59961457940224,2.3086753075366997,0.0003493996618558687,26.786776540047313,30.0
LQ heat distribution main_DN30,36.5812956905979,1.4806133521277252,0.0003492247798625098,26.780072024114144,30.0
LQ heat distribution main_DN30,36.55928667377364,2.3253193445217764,0.0003490146699166935,26.77201474068024,30.0
LQ heat distribution main_DN30,36.53348763065251,4.593894178537044,0.0003487683783355848,26.76256687777035,30.0
LQ heat distribution main_DN30,36.48502273041133,1.6012168654692724,0.0003483057062569101,26.744809531498653,30.0
LQ heat distribution main_DN30,36.46755835181114,2.1708031176138847,0.00034813898187886533,26.738407762328176,30.0
LQ heat distribution main_DN30,36.39343312570649,2.6299866198817017,0.0003474313424888447,26.711219230914427,30.0
LQ heat distribution main_DN30,36.24299789104926,2.62998678313685,0.00034599520659712893,26.655955557032865,30.0
LQ heat distribution main_DN30,36.13941934919558,2.7322333190590373,0.0003450063899684542,26.61783839452458,30.0
LQ heat distribution main_DN30,35.9831356033454,1.6350336446785059,0.0003435144210343237,26.560222047984357,30.0
LQ heat distribution main_DN30,35.88961167886979,1.3620959017047816,0.0003426215912063942,26.525683196457294,30.0
LQ heat distribution main_DN30,35.5871498750851,2.483701583834677,0.0003397341276857766,26.413673330597955,30.0
LQ heat distribution main_DN30,35.404357796113125,3.7155685952253776,0.0003379890959056146,26.345749568320034,30.0
LQ heat distribution main_DN30,35.191827272466234,1.7663130623421555,0.0003359601648922791,26.26655445424342,30.0
LQ heat distribution main_DN30,35.07821702353958,0.6449018186779752,0.0003348755801769888,26.22412184474786,30.0
LQ heat distribution main_DN30,35.0413286395112,0.45153563661491347,0.0003345234237662167,26.21032952554497,30.0
LQ heat distribution main_DN30,35.02595096593102,0.5845288399886749,0.0003343766201998188,26.204577772733863,30.0
LQ heat distribution main_DN30,35.01550080109683,1.0057887258343776,0.0003342768572897072,26.20066834874723,30.0
LQ heat distribution main_DN30,34.992515916283665,0.023419503888702977,0.00033405743118170565,26.192067612074315,30.0
LQ heat distribution main_DN30,34.99117632066123,4.080070709755126,0.00033404464267934353,26.191566260370895,30.0
LQ heat distribution main_DN30,34.9579696859791,3.064440427936372,0.0003337276342336907,26.179135409133618,30.0
LQ heat distribution main_DN30,34.875881744902834,0.2988995833720047,0.0003329439784716261,26.148380557130636,30.0
LQ heat distribution main_DN30,34.858784688733955,3.3251899087427317,0.0003327807607516368,26.14197046637022,30.0
LQ heat distribution main_DN30,34.668583825953874,0.05298235262004774,0.00033096500072509665,26.07055336923667,30.0
LQ heat distribution main_DN30,34.390537569690885,4.101041307602572,0.00032831062119036646,25.96579840607146,30.0
LQ heat distribution main_DN30,34.155958006896014,2.564052064690719,0.0003260711981565252,25.87708987639587,30.0
LQ heat distribution main_DN30,34.02007727054024,0.26927716038938726,0.00032477400735599277,25.82556589230283,30.0
LQ heat distribution main_DN30,34.00467461696597,1.4648290735222032,0.0003246269653170976,25.819718943808358,30.0
LQ heat distribution main_DN30,33.9208863939605,3.4848760382130433,0.00032382707774663964,25.787889163108904,30.0
LQ heat distribution main_DN30,32.96315476641416,0.21405935048787902,0.0003146840550492999,25.42123137884455,30.0
LQ heat distribution main_DN30,32.950910571566254,0.7554399137101928,0.00031456716536101435,25.41650957016847,30.0
LQ heat distribution main_DN30,32.36918249955638,3.693302567691995,0.00030901367541342605,25.19115408618828,30.0
LQ heat distribution main_DN30,32.15813903112836,4.264623060416225,0.000306998940631297,25.108898030943898,30.0
LQ heat distribution main_DN30,32.1579255926844,3.7037968369411396,0.00030699690303278665,25.108814705024255,30.0
LQ heat distribution main_DN30,31.946068413611364,0.41295264004403975,0.0003049744001299414,25.025969298276294,30.0
LQ heat distribution main_DN30,31.922447522600844,3.030299079893523,0.0003047489023637312,25.016715499072063,30.0
LQ heat distribution main_DN30,31.914202592072552,4.288816501033786,0.00030467019180976186,25.013484631495427,30.0
LQ heat distribution main_DN320,5123.209838275483,7.068408745760125,0.04890892447041034,316.9226442865823,320.0
LQ heat distribution main_DN320,5122.805525295225,0.34933959010116444,0.048905064680622674,316.91013860449794,320.0
LQ heat distribution main_DN320,5122.785543070671,0.5336687656188178,0.04890487391952908,316.90952052757734,320.0
LQ heat distribution main_DN35,62.165699327634535,0.2914578064489413,0.0005934672966838619,34.91062391780751,35.0
LQ heat distribution main_DN35,62.14902794110566,0.32754695376217446,0.0005933081426358535,34.90594249752998,35.0
LQ heat distribution main_DN35,62.13829971244065,3.391404042073498,0.0005932057251784311,34.902929617784174,35.0
LQ heat distribution main_DN35,62.13029225535046,0.6477146834147945,0.0005931292816739901,34.900680660884554,35.0
LQ heat distribution main_DN35,61.944311401234046,3.7116372635789157,0.0005913538081263394,34.848405652339046,35.0
LQ heat distribution main_DN35,59.89689095564413,3.616834045948201,0.0005718080282161731,34.26765129149175,35.0
LQ heat distribution main_DN35,59.690008048215894,2.2159913729640475,0.0005698330123934691,34.208420140485096,35.0
LQ heat distribution main_DN35,59.07915794863455,2.553816528119247,0.0005640015078628597,34.032930520904756,35.0
LQ heat distribution main_DN35,58.93307964322613,2.5579092250416893,0.0005626069655677912,33.99082980472076,35.0
LQ heat distribution main_DN35,58.887107409311035,4.155087330520829,0.0005621680898263583,33.97756951652428,35.0
LQ heat distribution main_DN35,58.78676723555375,0.14187221078948759,0.000561210188406241,33.948609282815305,35.0
LQ heat distribution main_DN35,58.778652145096586,1.1391821981880201,0.0005611327173756237,33.946266021258346,35.0
LQ heat distribution main_DN35,58.649436414005244,4.155087673679094,0.0005598991543103126,33.90893269721086,35.0
LQ heat distribution main_DN35,58.50464423702176,2.9590272922764145,0.0005585168900908999,33.8670500935986,35.0
LQ heat distribution main_DN35,58.4117653990708,4.1550880147173155,0.0005576302186068811,33.84015665881135,35.0
LQ heat distribution main_DN35,58.33538787590355,2.9565623766876388,0.0005569010775742583,33.818025220219994,35.0
LQ heat distribution main_DN35,58.17409436462897,4.155088355402073,0.0005553612827172217,33.77124055079074,35.0
LQ heat distribution main_DN35,58.16627250795702,2.6416405611699765,0.0005552866110544823,33.76897010132375,35.0
LQ heat distribution main_DN35,58.066878287729786,3.978433194285136,0.0005543377402169908,33.74010564603324,35.0
LQ heat distribution main_DN35,58.015170667858094,2.6416401815804287,0.0005538441113876667,33.72507978989302,35.0
LQ heat distribution main_DN35,57.982684686432826,4.184755220659539,0.0005535339826867096,33.71563617611911,35.0
LQ heat distribution main_DN35,57.93642331069997,0.9317677870134379,0.0005530923466415272,33.70218351388835,35.0
LQ heat distribution main_DN35,57.86406884947169,1.001588257035878,0.0005524016119281307,33.681132290807504,35.0
LQ heat distribution main_DN35,57.83931190901668,0.1971079797409213,0.0005521652688211616,33.67392634235518,35.0
LQ heat distribution main_DN35,57.8280373325755,2.718857860318711,0.000552057635633179,33.67064416499544,35.0
LQ heat distribution main_DN35,57.80677800116924,4.194807714071303,0.0005518546825887279,33.66445442367861,35.0
LQ heat distribution main_DN35,57.7433166878111,2.284450323601502,0.0005512488466616811,33.64597062965755,35.0
LQ heat distribution main_DN35,57.56683499992436,3.13073580635928,0.0005495640572785142,33.594514963494056,35.0
LQ heat distribution main_DN35,57.38775691180061,3.849434279060558,0.0005478544812582397,33.542221594782355,35.0
LQ heat distribution main_DN35,57.34962230941752,3.377844526966287,0.0005474904277748689,33.531075211658404,35.0
LQ heat distribution main_DN35,57.167569271038346,3.849434558316042,0.0005457524512748291,33.477811684160315,35.0
LQ heat distribution main_DN35,57.16413430529695,1.2892825869071527,0.0005457196592391117,33.476805896568266,35.0
LQ heat distribution main_DN35,57.156409602475044,1.6315216628106657,0.0005456459150594276,33.474543926567854,35.0
LQ heat distribution main_DN35,57.09038734132586,1.5010036210052444,0.000545015630943445,33.455204856064725,35.0
LQ heat distribution main_DN35,57.004529934204356,2.6971498685892374,0.0005441959898253399,33.43003899170569,35.0
LQ heat distribution main_DN35,57.00116399700902,0.8021954567915998,0.0005441638567733558,33.42905200810193,35.0
LQ heat distribution main_DN35,56.955278416880546,0.9336057393329984,0.0005437258082757093,33.41559421041374,35.0
LQ heat distribution main_DN35,56.94738161430267,2.92217560994665,0.0005436504211389277,33.41327760776486,35.0
LQ heat distribution main_DN35,56.9018761685907,2.9414628277921784,0.0005432160016094577,33.39992501879939,35.0
LQ heat distribution main_DN35,56.841536083524666,3.1945963162601636,0.000542639962611214,33.382211289320715,35.0
LQ heat distribution main_DN35,56.73362449484098,2.9386465822820025,0.0005416097803803435,33.350508778717646,35.0
LQ heat distribution main_DN35,56.65880517423459,2.1919526525560227,0.000540895514789829,33.32851048713093,35.0
LQ heat distribution main_DN35,56.56553391033445,0.3997279614044571,0.0005400050969960329,33.30106662667168,35.0
LQ heat distribution main_DN35,56.542669470942116,1.5812573785668225,0.0005397868207249844,33.29433560934372,35.0
LQ heat distribution main_DN35,56.533425482508385,0.2012394933291118,0.0005396985726253783,33.29161390344988,35.0
LQ heat distribution main_DN35,56.47214963846625,4.925782695040574,0.0005391136003672195,33.273566838385946,35.0
LQ heat distribution main_DN35,56.355538746940695,0.6817881221157948,0.0005380003698991952,33.23919533491419,35.0
LQ heat distribution main_DN35,56.31654046635567,1.2007773831333213,0.0005376280712778585,33.22769250991301,35.0
LQ heat distribution main_DN35,56.24785600004044,0.5230873248235963,0.0005369723723154219,33.207423841137036,35.0
LQ heat distribution main_DN35,56.21793540506053,4.876591526065704,0.0005366867341771889,33.19859045514329,35.0
LQ heat distribution main_DN35,56.19039486830993,4.936190228531524,0.0005364238173585674,33.190457650207144,35.0
LQ heat distribution main_DN35,55.938994369769574,3.1061797086190044,0.0005340238125992322,33.116125981928185,35.0
LQ heat distribution main_DN35,55.90804478723793,4.9257837746946285,0.0005337283511908155,33.10696357123628,35.0
LQ heat distribution main_DN35,55.835641515644866,0.6945041011281293,0.0005330371505073495,33.08551917036257,35.0
LQ heat distribution main_DN35,55.79591588106034,0.9084964623545735,0.0005326579081724138,33.07374732470502,35.0
LQ heat distribution main_DN35,55.761320890436565,3.1105005837925472,0.0005323276457320914,33.063492421885,35.0
LQ heat distribution main_DN35,55.743949883413656,0.5886388054733493,0.000532161812729486,33.058341979898,35.0
LQ heat distribution main_DN35,55.71027974374058,1.7149138842786165,0.0005318403794151845,33.04835661714721,35.0
LQ heat distribution main_DN35,55.6262899553254,1.7559433413311365,0.0005310385675926052,33.02343508144026,35.0
LQ heat distribution main_DN35,55.58340025704363,2.975175303935431,0.0005306291193989845,33.01070154942386,35.0
LQ heat distribution main_DN35,55.362305696702144,2.0440791410548504,0.0005285184314720968,32.944982658572904,35.0
LQ heat distribution main_DN35,55.24538436983381,1.5045781832683072,0.0005274022374208478,32.91017551893547,35.0
LQ heat distribution main_DN35,55.15932249775086,2.4195384626507703,0.0005265806443699365,32.884531609860005,35.0
LQ heat distribution main_DN35,54.95454614337902,1.4465066339156056,0.0005246257388389405,32.823433723672544,35.0
LQ heat distribution main_DN35,54.871805963919044,2.406353953532425,0.000523835856457461,32.798714751369396,35.0
LQ heat distribution main_DN35,53.516839289692065,1.4907034857505495,0.0005109006137440769,32.39122902110165,35.0
LQ heat distribution main_DN35,53.431571050307134,0.6801549039051558,0.0005100865971389703,32.36541430433884,35.0
LQ heat distribution main_DN35,53.39266618980376,1.7173966424245604,0.0005097151903561218,32.35362912568884,35.0
LQ heat distribution main_DN35,53.29443110185708,1.538170996833234,0.0005087773852205926,32.32385233174127,35.0
LQ heat distribution main_DN35,53.20644772083822,0.7189966865481766,0.0005079374484089567,32.29715970649293,35.0
LQ heat distribution main_DN35,53.165321110367664,4.994875287362591,0.0005075448316025552,32.284675040262655,35.0
LQ heat distribution main_DN35,53.07299029074529,2.800096083764338,0.000506663391797091,32.256628883760925,35.0
LQ heat distribution main_DN35,53.03618911375645,3.9212444385891465,0.000506312067911756,32.24544346010023,35.0
LQ heat distribution main_DN35,52.912824794753966,1.3021268909598878,0.0005051343655823767,32.207919524606574,35.0
LQ heat distribution main_DN35,52.879614243930526,3.4320134574419194,0.0005048173197511267,32.197810343661104,35.0
LQ heat distribution main_DN35,52.838343136591064,4.019607537769345,0.000504423323499676,32.18524313143959,35.0
LQ heat distribution main_DN35,52.81189393186915,0.10829020991786935,0.0005041708251252425,32.177186665330275,35.0
LQ heat distribution main_DN35,52.80569973186185,3.0766193462308355,0.0005041116919509485,32.17529961149065,35.0
LQ heat distribution main_DN35,52.68330307416485,3.4218342923146676,0.0005029432274383279,32.137988925057414,35.0
LQ heat distribution main_DN35,52.48757415264445,3.432014850181883,0.0005010746935813313,32.078233870965086,35.0
LQ heat distribution main_DN35,52.29126290321405,4.827396817743707,0.00049920060050801,32.01818901717047,35.0
LQ heat distribution main_DN35,52.07991927281593,1.4018670495578918,0.0004971830002178132,31.95342015232916,35.0
LQ heat distribution main_DN35,51.99973247758122,2.7053279461572943,0.0004964174938193911,31.928811537169427,35.0
LQ heat distribution main_DN35,51.844987719061024,0.03610190798198711,0.0004949402168884107,31.881268047142456,35.0
LQ heat distribution main_DN35,51.84292268992446,3.6161347917915774,0.0004949205030064387,31.880633112060874,35.0
LQ heat distribution main_DN35,51.63607977983398,1.711069311479915,0.0004929458690198947,31.816970868420004,35.0
LQ heat distribution main_DN35,51.53820661521733,1.4907903334118884,0.000492011518999688,31.786802963971585,35.0
LQ heat distribution main_DN35,51.523102757117094,3.567988191847106,0.0004918673294235522,31.78214488045399,35.0
LQ heat distribution main_DN35,51.452933408146166,4.409166750292203,0.0004911974549703691,31.76049544439534,35.0
LQ heat distribution main_DN35,51.31901383254344,2.2974846157857347,0.0004899189864681951,31.71913606011049,35.0
LQ heat distribution main_DN35,51.30589712749607,3.3957597553901557,0.0004897937673269315,31.71508222987164,35.0
LQ heat distribution main_DN35,51.20072907002945,4.254757211282731,0.0004887897763248636,31.68256038750939,35.0
LQ heat distribution main_DN35,51.11165966948775,1.7842028025502146,0.00048793947178508594,31.65499071170291,35.0
LQ heat distribution main_DN35,50.40242001563643,1.8524290875231149,0.0004811686875001091,31.43459673603568,35.0
LQ heat distribution main_DN35,50.29646107183011,1.7809471530969454,0.0004801571462704545,31.401537519341222,35.0
LQ heat distribution main_DN35,50.19459089467296,0.815422191590401,0.0004791846386126297,31.36972114983029,35.0
LQ heat distribution main_DN35,49.88533481398112,2.1771210070297036,0.00047623231325996294,31.272935163608157,35.0
LQ heat distribution main_DN35,49.76080349237902,0.04904604402785372,0.00047504347009431046,31.233876655889343,35.0
LQ heat distribution main_DN35,49.757998058660625,4.096103032113209,0.0004750166879108413,31.232996185723625,35.0
LQ heat distribution main_DN35,49.56296793851294,4.984522760327051,0.0004731548251886677,31.17172607980344,35.0
LQ heat distribution main_DN35,49.552276162454675,3.9647098102942095,0.0004730527557274909,31.168363699539146,35.0
LQ heat distribution main_DN35,49.42005377138142,4.322920707070016,0.00047179048946426175,31.126752004476074,35.0
LQ heat distribution main_DN35,49.32549476130585,0.22949337969974998,0.00047088777815089113,31.09695919877036,35.0
LQ heat distribution main_DN35,49.312367739987025,2.809069260753843,0.0004707624605249358,31.092820997914384,35.0
LQ heat distribution main_DN35,49.277853236622235,0.5956927564295709,0.0004704329664594008,31.08193791554467,35.0
LQ heat distribution main_DN35,49.24377961095446,2.9913117440547166,0.0004701076812501619,31.07119011112558,35.0
LQ heat distribution main_DN35,49.172782706937014,0.7782232471110153,0.00046942990651013854,31.04878368741366,35.0
LQ heat distribution main_DN35,49.128268337202265,4.122885785841668,0.00046900494832651326,31.0347268260996,35.0
LQ heat distribution main_DN35,48.97636879906278,3.946409817568194,0.00046755483340394066,30.986711595767748,35.0
LQ heat distribution main_DN35,48.89243927025212,0.38406088212424855,0.0004667535968520489,30.960149650577158,35.0
LQ heat distribution main_DN35,48.87047098779461,2.9093131230311085,0.0004665438757784688,30.953193383516155,35.0
LQ heat distribution main_DN35,48.750634157497885,4.65364518221202,0.0004653998487589297,30.915219436847618,35.0
LQ heat distribution main_DN35,48.715813221170706,2.96277035674063,0.0004650674293190521,30.904176614521216,35.0
LQ heat distribution main_DN35,48.715419509050804,4.419517704929438,0.0004650636707307953,30.90405173337208,35.0
LQ heat distribution main_DN35,48.70405827715723,4.30067766618135,0.0004649552102831239,30.900447858303806,35.0
LQ heat distribution main_DN35,48.54634275676514,1.6495397369976632,0.00046344957285694645,30.850375727101955,35.0
LQ heat distribution main_DN35,48.46262309632884,2.3308973249931446,0.00046265033982175504,30.823763037897944,35.0
LQ heat distribution main_DN35,48.45805951465166,4.806726835708295,0.00046260677340956237,30.822311712495676,35.0
LQ heat distribution main_DN35,48.451989083808876,3.2758053665813183,0.00046254882180247136,30.820381067999744,35.0
LQ heat distribution main_DN35,48.420455495667376,0.49330204097662006,0.0004622477851615024,30.810350154899737,35.0
LQ heat distribution main_DN35,48.392238618923514,1.683330349957837,0.00046197841163650135,30.80137152658305,35.0
LQ heat distribution main_DN35,48.29595212290592,3.7097793499734157,0.00046105920881055776,30.77071337830065,35.0
LQ heat distribution main_DN35,47.5720005630604,0.9975545605252414,0.00045414797673566014,30.539217598331454,35.0
LQ heat distribution main_DN35,47.51494044219836,0.27744802357922,0.00045360325004485306,30.520897007743013,35.0
LQ heat distribution main_DN35,47.499070415249626,3.1093832164958304,0.00045345174620763367,30.51579958043871,35.0
LQ heat distribution main_DN35,46.28348594568549,2.9683434436159777,0.0004418471211998615,30.122792448604425,35.0
LQ heat distribution main_DN35,46.113696700710655,2.2771618022650397,0.0004402262214864979,30.067489511525984,35.0
LQ heat distribution main_DN35,45.983443045621094,3.6799706970273665,0.00043898274983886486,30.02499487124734,35.0
LQ heat distribution main_DN40,80.18122319725236,0.7060337690252814,0.0007654532047470392,39.64774919227083,40.0
LQ heat distribution main_DN40,80.14083806566411,3.4896681181675078,0.0007650676664979867,39.6377631807519,40.0
LQ heat distribution main_DN40,79.94122904930494,0.7356432458505623,0.0007631620911628156,39.58836896458675,40.0
LQ heat distribution main_DN40,79.45680933987678,2.706125022657165,0.000758537559330566,39.46823992059886,40.0
LQ heat distribution main_DN40,79.3020189885808,1.6982849291540723,0.000757059847146356,39.4297770055359,40.0
LQ heat distribution main_DN40,79.15824052957443,1.5444266811386542,0.0007556872604255315,39.39401672733429,40.0
LQ heat distribution main_DN40,79.0698993234133,3.2673473482500923,0.000754843907622084,39.37202857783219,40.0
LQ heat distribution main_DN40,79.02351436827107,0.8727455456114281,0.0007544010918212034,39.36047843225934,40.0
LQ heat distribution main_DN40,78.97359332306209,2.9145721469934576,0.0007539245185972514,39.348043990067154,40.0
LQ heat distribution main_DN40,78.88300705509339,3.6973809588883575,0.0007530597332228486,39.32547052580396,40.0
LQ heat distribution main_DN40,78.80687979625407,3.255064710979957,0.0007523329813484875,39.30649012037193,40.0
LQ heat distribution main_DN40,78.67151686424498,3.6948601699908585,0.0007510407337875416,39.272718142069955,40.0
LQ heat distribution main_DN40,78.62069009478601,2.1716123454211504,0.0007505555140313701,39.26002976400544,40.0
LQ heat distribution main_DN40,78.49647386862793,0.719864824456328,0.0007493696789367822,39.22900319521267,40.0
LQ heat distribution main_DN40,78.46017086252151,4.597322701591999,0.0007490231108593939,39.2199308422251,40.0
LQ heat distribution main_DN40,78.45529760066903,2.143825428370562,0.0007489765880732127,39.21871282320578,40.0
LQ heat distribution main_DN40,78.19720400399045,4.607788145699852,0.0007465126873889303,39.15415098148361,40.0
LQ heat distribution main_DN40,78.05634792169307,0.7876819022499453,0.0007451679992524398,39.118871036372,40.0
LQ heat distribution main_DN40,78.01129251688438,0.8042214966742394,0.0007447378760561755,39.107579379582134,40.0
LQ heat distribution main_DN40,77.96529104727462,2.7180186845878667,0.0007442987212150321,39.09604725806052,40.0
LQ heat distribution main_DN40,77.93363852205641,1.1943771026968397,0.0007439965491365767,39.088110301561976,40.0
LQ heat distribution main_DN40,77.86532015178216,0.9740971643295618,0.000743344345124412,39.07097378938834,40.0
LQ heat distribution main_DN40,77.80960179398251,2.564284776544218,0.000742812427627518,39.05699221146687,40.0
LQ heat distribution main_DN40,77.66292470476418,0.013737751664471437,0.0007414121690192284,39.02016212791734,40.0
LQ heat distribution main_DN40,77.66213890536898,4.929766810251077,0.0007414046673543577,39.019964722929835,40.0
LQ heat distribution main_DN40,77.19746700765347,3.639948835424186,0.0007369686587842813,38.9030565097103,40.0
LQ heat distribution main_DN40,76.9892619342672,3.242028522030386,0.0007349810208521929,38.850559434234064,40.0
LQ heat distribution main_DN40,75.87118132782074,1.820923378562285,0.0007243072203133244,38.56742306244516,40.0
LQ heat distribution main_DN40,75.76702451056697,3.386478397456635,0.0007233128831557706,38.54094107297922,40.0
LQ heat distribution main_DN40,73.82280483467878,2.604580094042166,0.000704752313457554,38.04323759876871,40.0
LQ heat distribution main_DN40,73.67382285329957,4.495142882939261,0.0007033300511054851,38.00483063668029,40.0
LQ heat distribution main_DN40,73.41670068039544,4.4929125401193515,0.0007008754241565197,37.93845410596193,40.0
LQ heat distribution main_DN40,73.15970608310062,0.6014062174425285,0.0006984220151131324,37.871994260710935,40.0
LQ heat distribution main_DN40,73.12530564746291,0.7876169646383054,0.000698093609999646,37.86308931592783,40.0
LQ heat distribution main_DN40,73.0802539570856,3.7623817512332005,0.000697663522263347,37.85142400408415,40.0
LQ heat distribution main_DN40,72.91653400211398,2.7230093722389137,0.0006961005632660045,37.809001408665644,40.0
LQ heat distribution main_DN40,72.88210565347794,4.671424872218229,0.0006957718916799803,37.800074385533165,40.0
LQ heat distribution main_DN40,72.7612708890175,3.7019557753589156,0.0006946183378426491,37.76872610181582,40.0
LQ heat distribution main_DN40,72.76077786602191,2.2022011253458813,0.0006946136311792068,37.76859814306938,40.0
LQ heat distribution main_DN40,72.61490015078705,0.20357671213870981,0.0006932210038261294,37.73071811155471,40.0
LQ heat distribution main_DN40,72.54951901866697,3.443800029139577,0.0006925968402736704,37.713728261030774,40.0
LQ heat distribution main_DN40,71.19253626802909,2.383077566723008,0.0006796423510074376,37.359360306989906,40.0
LQ heat distribution main_DN40,71.15383100142786,1.7277971462789026,0.0006792728496556359,37.34920333922797,40.0
LQ heat distribution main_DN40,71.05622423121252,2.819803354125623,0.0006783410427800719,37.32357726874862,40.0
LQ heat distribution main_DN40,71.05500100466071,0.9444707804291295,0.000678329365199625,37.32325600634194,40.0
LQ heat distribution main_DN40,71.00097727602017,4.4507074657431165,0.0006778136255467319,37.30906471204766,40.0
LQ heat distribution main_DN40,70.89493147935654,1.7629020140108558,0.0006768012551728548,37.28119222300306,40.0
LQ heat distribution main_DN40,70.74639680897965,4.444346176619131,0.0006753832630928845,37.24211712265608,40.0
LQ heat distribution main_DN40,70.74141731423698,1.2577492201977152,0.0006753357261502337,37.240806453858276,40.0
LQ heat distribution main_DN40,70.66947405884167,2.9455386145560274,0.0006746489170295147,37.221864888338054,40.0
LQ heat distribution main_DN40,70.49218020767704,2.4781149136069733,0.0006729563742976328,37.17514491451339,40.0
LQ heat distribution main_DN40,70.35043203461872,2.1839925184588806,0.0006716031697815629,37.13774955693764,40.0
LQ heat distribution main_DN40,70.22550766256288,2.9167962262593896,0.0006704105743442757,37.10476133397439,40.0
LQ heat distribution main_DN40,70.22528297298415,3.2037249205487517,0.0006704084293363641,37.10470197477472,40.0
LQ heat distribution main_DN40,70.05866691842084,2.9095943536747497,0.0006688178226102228,37.06065864644164,40.0
LQ heat distribution main_DN40,70.04202990752876,4.902071459806128,0.0006686589967305848,37.05625794044649,40.0
LQ heat distribution main_DN40,69.89223812139065,2.7408332714286754,0.0006672290035454955,37.01661250226067,40.0
LQ heat distribution main_DN40,69.1398152534214,2.731385501537254,0.0006600459690064096,36.81682270380249,40.0
LQ heat distribution main_DN40,68.98358000273348,1.8672183405061338,0.0006585544630332552,36.775201687913665,40.0
LQ heat distribution main_DN40,68.87677511365652,1.4212010145187484,0.0006575348459537616,36.74672177412066,40.0
LQ heat distribution main_DN40,67.75076686801496,0.7116530184402536,0.0006467853638951309,36.44511344445726,40.0
LQ heat distribution main_DN40,67.71006031536018,0.013076095045280692,0.0006463967571872093,36.43416317846541,40.0
LQ heat distribution main_DN40,67.7093123627236,2.06811266908326,0.0006463896168279102,36.43396194467873,40.0
LQ heat distribution main_DN40,67.59101631805203,2.55026324130558,0.0006452602989790169,36.402120846308165,40.0
LQ heat distribution main_DN40,67.4508194293126,1.7066032937792939,0.0006439219038597862,36.36434871691693,40.0
LQ heat distribution main_DN40,67.44514126064935,0.5053509553976122,0.0006438676969990391,36.36281806649023,40.0
LQ heat distribution main_DN40,67.4162351860006,1.3203895960268095,0.0006435917440190988,36.35502492557268,40.0
LQ heat distribution main_DN40,67.35320172090843,2.6488732755792106,0.0006429899925623717,36.33802516957692,40.0
LQ heat distribution main_DN40,67.34070890110787,3.6023664145748944,0.000642870729366185,36.33465498492881,40.0
LQ heat distribution main_DN40,67.2016861695453,2.6488734090317188,0.0006415435433846806,36.297129743159644,40.0
LQ heat distribution main_DN40,67.13465354219419,0.39203914635978054,0.0006409036137679636,36.279022317912826,40.0
LQ heat distribution main_DN40,67.11222890302241,3.893525484431647,0.0006406895360670398,36.27296276528709,40.0
LQ heat distribution main_DN40,67.05017061054868,4.155086990543087,0.0006400970941341163,36.25618818641956,40.0
LQ heat distribution main_DN40,66.88951924531293,3.9038938834640873,0.0006385634295495268,36.21272745258361,40.0
LQ heat distribution main_DN40,66.75415936735811,1.8006998896264834,0.0006372712111442302,36.176068251166726,40.0
LQ heat distribution main_DN40,66.66621651517877,0.9926810958561985,0.0006364316612427567,36.15223097153183,40.0
LQ heat distribution main_DN40,66.6607638927267,2.5937837601097042,0.0006363796075677967,36.15075249782016,40.0
LQ heat distribution main_DN40,66.65115933367147,0.6630442236230647,0.0006362879172665534,36.14814808313483,40.0
LQ heat distribution main_DN40,66.61323320408023,4.192283466299455,0.0006359258539768996,36.137862032260415,40.0
LQ heat distribution main_DN40,66.6094351564958,2.4881138342179474,0.0006358895957660698,36.136831791950236,40.0
LQ heat distribution main_DN40,66.51239946164843,2.583675829089738,0.0006349632406839945,36.11050038271981,40.0
LQ heat distribution main_DN40,66.46711504517855,0.10830450958105037,0.0006345309312188883,36.09820552204947,40.0
LQ heat distribution main_DN40,66.46092002723051,1.9119413928760738,0.0006344717902360908,36.09652322967086,40.0
LQ heat distribution main_DN40,66.3734345898079,4.1897003442064396,0.0006336366070626053,36.07275768418342,40.0
LQ heat distribution main_DN40,66.3646132042245,1.6610947711200308,0.0006335523933577518,36.07036047300798,40.0
LQ heat distribution main_DN40,66.26959858331644,2.0617406415251804,0.000632645332537627,36.044530146952546,40.0
LQ heat distribution main_DN40,66.22364983871421,2.703604479150667,0.0006322066810378445,36.03203204728674,40.0
LQ heat distribution main_DN40,66.13378373011929,4.192284348863989,0.0006313487706932629,36.00757584638568,40.0
LQ heat distribution main_DN40,66.06900366250679,2.533358723214959,0.0006307303452267951,35.98993626376274,40.0
LQ heat distribution main_DN40,65.89398506536428,2.7639227135812234,0.0006290595232970337,35.942235490055914,40.0
LQ heat distribution main_DN40,65.8806570683542,4.249805148147955,0.0006289322870487274,35.93860039170674,40.0
LQ heat distribution main_DN40,65.82854673421224,4.037593259084291,0.0006284348136917636,35.924384208712695,40.0
LQ heat distribution main_DN40,65.73588868614743,2.774228446829553,0.0006275502499870877,35.89909232817861,40.0
LQ heat distribution main_DN40,65.63756821388013,0.8660202950535926,0.0006266116297267793,35.872235335960326,40.0
LQ heat distribution main_DN40,65.59759639979262,4.037593671094447,0.0006262300372295238,35.86131097718801,40.0
LQ heat distribution main_DN40,65.57720281898878,1.4599268887516452,0.0006260353491072914,35.85573609766816,40.0
LQ heat distribution main_DN40,65.49369500095219,1.1138346692374577,0.0006252381384339111,35.8328989835538,40.0
LQ heat distribution main_DN40,65.36664604180602,0.20368617924489785,0.0006240252605423009,35.798126609753425,40.0
