name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN40,65.35499519235321,2.106510450240239,0.0006239140352491953,35.794936166342325,40.0
LQ heat distribution main_DN40,65.26323398051332,1.4931357760871178,0.0006230380332268575,35.76979852808014,40.0
LQ heat distribution main_DN40,65.17782661412113,1.0273468546452469,0.0006222226884402971,35.746385618183716,40.0
LQ heat distribution main_DN40,65.11906237403542,0.30706448054457464,0.000621661693308214,35.730267537956344,40.0
LQ heat distribution main_DN40,65.10149828574828,4.291752114672831,0.0006214940170477162,35.725448581157636,40.0
LQ heat distribution main_DN40,64.85601006478899,4.296032544899582,0.0006191504540791311,35.658027243441325,40.0
LQ heat distribution main_DN40,64.71811635570394,0.8912886024863997,0.0006178340463551689,35.62009988718173,40.0
LQ heat distribution main_DN40,64.66713464764172,3.3534321962376037,0.00061734734747152,35.60606725296602,40.0
LQ heat distribution main_DN40,64.61027700322073,2.007185259837564,0.0006168045537300309,35.59041075050974,40.0
LQ heat distribution main_DN40,64.49546600635801,1.005733641075755,0.0006157085060272842,35.55877501391062,40.0
LQ heat distribution main_DN40,64.45746985388347,3.344723140573625,0.0006153457742614173,35.54829911713742,40.0
LQ heat distribution main_DN40,64.43793804208848,4.408859025412161,0.000615159313050964,35.54291281128564,40.0
LQ heat distribution main_DN40,64.30001227444684,2.945538064202784,0.0006138425992787288,35.504853635594614,40.0
LQ heat distribution main_DN40,64.1857513058349,3.1248841352958663,0.000612751802442338,35.47329358866972,40.0
LQ heat distribution main_DN40,64.13152749717445,0.10830532784946477,0.0006122341527176558,35.45830659033376,40.0
LQ heat distribution main_DN40,64.12533243242146,1.3658276801620963,0.000612175011288033,35.45659392404389,40.0
LQ heat distribution main_DN40,64.04720708911618,4.548497940950386,0.0006114291846216342,35.43498855617874,40.0
LQ heat distribution main_DN40,64.00700793329598,4.9257821553779815,0.000611045421797575,35.42386644581656,40.0
LQ heat distribution main_DN40,63.01958248428349,1.238858959728054,0.0006016189258642816,35.14956539151074,40.0
LQ heat distribution main_DN40,62.948719751787046,4.241351080510828,0.0006009424319979671,35.12979776736583,40.0
LQ heat distribution main_DN45,102.17980217155076,4.800234583459969,0.0009754635052176684,44.757387375268614,45.0
LQ heat distribution main_DN45,102.09792040474753,1.8087925482815883,0.0009746818177064203,44.73945061882697,45.0
LQ heat distribution main_DN45,101.99445747098582,3.200220239104061,0.0009736941047349481,44.71677607226212,45.0
LQ heat distribution main_DN45,101.90522875337685,2.475357012835924,0.000972842279268514,44.6972118051357,45.0
LQ heat distribution main_DN45,101.81140487330907,0.12496558016584446,0.0009719465859027119,44.67663076326956,45.0
LQ heat distribution main_DN45,101.3805524530274,2.719710148607098,0.0009678334363057509,44.581997737793046,45.0
LQ heat distribution main_DN45,101.22498503252707,2.515217614176139,0.0009663483057997811,44.54777929608926,45.0
LQ heat distribution main_DN45,101.0811145849962,2.5106107114585265,0.000964974840906885,44.516110297233205,45.0
LQ heat distribution main_DN45,100.98182194780831,1.07709658919976,0.0009640269398358789,44.49424069271298,45.0
LQ heat distribution main_DN45,100.93750765230077,1.9291924886274476,0.0009636038916687424,44.48447682008861,45.0
LQ heat distribution main_DN45,100.92021202290609,3.799445547431107,0.0009634387782616333,44.48066545202431,45.0
LQ heat distribution main_DN45,100.82715784195128,4.475466752526986,0.0009625504328587234,44.46015386978865,45.0
LQ heat distribution main_DN45,100.78215630051676,3.8809793635501326,0.0009621208238712818,44.45023095418955,45.0
LQ heat distribution main_DN45,100.70288373759303,0.7320166189034397,0.0009613640452276183,44.43274583062563,45.0
LQ heat distribution main_DN45,100.57116114370673,4.488419297763879,0.0009601065502979162,44.40367659506337,45.0
LQ heat distribution main_DN45,100.5601642809217,0.5089471954713549,0.0009600015683142882,44.40124888874053,45.0
LQ heat distribution main_DN45,100.53105250134074,0.8273053106818289,0.000959723651564112,44.39482142840278,45.0
LQ heat distribution main_DN45,100.31442355987464,4.475465602280923,0.000957655594843672,44.34696363013642,45.0
LQ heat distribution main_DN45,100.05842692742416,4.488418141207964,0.0009552117129109706,44.29034203453642,45.0
LQ heat distribution main_DN45,99.80168940974707,4.475464453448897,0.0009527607580882775,44.233483775154426,45.0
LQ heat distribution main_DN45,99.54569284300979,3.306867507809652,0.0009503168767829097,44.17671674648006,45.0
LQ heat distribution main_DN45,99.35654002156308,4.096155875986975,0.0009485111219242299,44.134725357102276,45.0
LQ heat distribution main_DN45,99.12223990545662,4.100640611927294,0.000946274366639204,44.082655937166535,45.0
LQ heat distribution main_DN45,98.88768326245439,4.100639475025166,0.0009440351624100657,44.03046783104776,45.0
LQ heat distribution main_DN45,96.38263169357067,2.4986234316272338,0.0009201205889601019,43.4691941306642,45.0
LQ heat distribution main_DN45,96.2397104332816,2.1853319745083137,0.0009187561855205881,43.43695296475868,45.0
LQ heat distribution main_DN45,96.11470944433972,2.7613063043851924,0.0009175628586571812,43.40873474652835,45.0
LQ heat distribution main_DN45,95.95676272372889,1.4547575701815163,0.0009160550140690109,43.37305297416057,45.0
LQ heat distribution main_DN45,95.8735505907145,1.9947020726036793,0.0009152606261643389,43.35424269470585,45.0
LQ heat distribution main_DN45,95.75945363216157,4.29809723523726,0.000914171395056435,43.32843755980003,45.0
LQ heat distribution main_DN45,95.513602470306,4.515411030008228,0.0009118243672582912,43.27278147434493,45.0
LQ heat distribution main_DN45,95.48868364027379,2.811925625215171,0.0009115864786660982,43.26713632329547,45.0
LQ heat distribution main_DN45,95.32784149451149,2.742136536737845,0.0009100509927876992,43.23068115509559,45.0
LQ heat distribution main_DN45,95.17099128461008,2.7485206736715697,0.0009085536160821965,43.19510113554138,45.0
LQ heat distribution main_DN45,94.2585543617652,1.9996959411283877,0.0008998430010669709,42.98753932380332,45.0
LQ heat distribution main_DN45,94.14417175393267,2.281950597977811,0.0008987510429969706,42.96144875042071,45.0
LQ heat distribution main_DN45,94.05538138490772,0.8410202344489464,0.0008979034022425558,42.94118481559259,45.0
LQ heat distribution main_DN45,94.01364417972833,1.622143222757388,0.0008975049563697215,42.931656153400006,45.0
LQ heat distribution main_DN45,94.00727502749724,0.796906238078287,0.0008974441530071336,42.93020188105858,45.0
LQ heat distribution main_DN45,93.96169199067917,2.092641629146779,0.0008970089927511138,42.91979244068231,45.0
LQ heat distribution main_DN45,93.9208575873866,2.7057336807760577,0.0008966191655120439,42.9104652641907,45.0
LQ heat distribution main_DN45,93.84836512431524,4.548050996540532,0.000895927113358618,42.89390192632874,45.0
LQ heat distribution main_DN45,93.84199288949198,0.9364150589092007,0.0008958662805679425,42.892445669445195,45.0
LQ heat distribution main_DN45,93.78842994812237,1.6075776341001728,0.0008953549398388771,42.8802028908753,45.0
LQ heat distribution main_DN45,93.76608962084622,2.6955991041625618,0.0008951416670247849,42.87509557209534,45.0
LQ heat distribution main_DN45,93.69647650745183,3.4008099311058877,0.0008944771026964376,42.859177114412496,45.0
LQ heat distribution main_DN45,93.61190135208811,3.201485859441831,0.0008936697026452326,42.8398293221884,45.0
LQ heat distribution main_DN45,93.58821660731311,0.12144269691010556,0.0008934435952965453,42.834409527288734,45.0
LQ heat distribution main_DN45,93.42877636092804,1.2959089917987001,0.000891921492705757,42.797906854759674,45.0
LQ heat distribution main_DN45,93.35465036659716,3.6039176673578677,0.0008912138459818345,42.780925647128484,45.0
LQ heat distribution main_DN45,91.7329043021522,4.909630164591905,0.0008757317833141022,42.407705042015415,45.0
LQ heat distribution main_DN45,87.11136015892961,0.08892890486161212,0.000831612030156846,41.32564076885866,45.0
LQ heat distribution main_DN45,87.10627342557153,1.7023901285378622,0.0008315634694565301,41.32443417775558,45.0
LQ heat distribution main_DN45,86.8713456634492,4.525804691306021,0.0008293207223240974,41.26867004530993,45.0
LQ heat distribution main_DN45,86.76954557546662,4.853414119985138,0.0008283488837753377,41.24448263511976,45.0
LQ heat distribution main_DN45,86.6124696351065,0.3944993252469931,0.0008268493521251218,41.20713398665479,45.0
LQ heat distribution main_DN45,86.58990427370237,2.0859586111276873,0.0008266339310138652,41.20176573860154,45.0
LQ heat distribution main_DN45,86.54107681853542,3.387553764080362,0.0008261677977903142,41.19014740345528,45.0
LQ heat distribution main_DN45,86.49193028780347,0.1444007210521497,0.0008256986184993171,41.17844983504082,45.0
LQ heat distribution main_DN45,86.47058744114587,0.2138840641608776,0.0008254948681732302,41.17336890112222,45.0
LQ heat distribution main_DN45,86.34730874323002,3.3875539108342734,0.0008243179832289262,41.14400857263239,45.0
LQ heat distribution main_DN45,86.1535406595303,3.37872565702033,0.0008224681685874013,41.0978179416712,45.0
LQ heat distribution main_DN45,85.96027755194874,1.298177669585557,0.0008206231747202743,41.05169591758205,45.0
LQ heat distribution main_DN45,85.39944417798336,4.311178112730941,0.00081526915683039,40.91755932870752,45.0
LQ heat distribution main_DN45,85.34114114747233,3.603917915322998,0.0008147125646536737,40.90358953626277,45.0
LQ heat distribution main_DN45,85.15284478993514,4.897665353206627,0.0008129149860614333,40.85843985860738,45.0
LQ heat distribution main_DN45,85.13499704271585,1.8485105701363098,0.0008127446018397694,40.85415773906536,45.0
LQ heat distribution main_DN45,85.02926223810405,0.5616917807116726,0.0008117352003637619,40.82878011175415,45.0
LQ heat distribution main_DN45,84.87269833173173,4.89766482544307,0.000810240556866174,40.79117389018262,45.0
LQ heat distribution main_DN45,84.59255190371638,0.3070929766643346,0.0008075661279591063,40.723796821890645,45.0
LQ heat distribution main_DN45,84.57498618545118,1.2726317605367266,0.0008073984361379587,40.7195684361474,45.0
LQ heat distribution main_DN45,84.50219164874848,0.6246789436618709,0.0008067035002267158,40.70204079382432,45.0
LQ heat distribution main_DN45,83.22045359799657,4.909628538380686,0.0007944673374510412,40.39217488579976,45.0
LQ heat distribution main_DN45,82.93962284560119,2.794287862752141,0.0007917863756143311,40.32396478711803,45.0
LQ heat distribution main_DN45,82.77978957985177,2.3812715474403925,0.0007902605210487042,40.285091816312764,45.0
LQ heat distribution main_DN45,82.64358084733817,3.330999410606031,0.0007889601990199348,40.25193492873285,45.0
LQ heat distribution main_DN45,82.4530476810515,1.761693472021246,0.000787141266644883,40.20550812820404,45.0
LQ heat distribution main_DN45,82.35227881445189,0.35070376609916787,0.0007861792726916648,40.180932310715704,45.0
LQ heat distribution main_DN45,82.33221855903102,3.556722949637563,0.0007859877666733272,40.17603816043384,45.0
LQ heat distribution main_DN45,82.12877400631176,1.6404831486378022,0.0007840455752392531,40.12636956298482,45.0
LQ heat distribution main_DN45,82.03493837020967,1.5628247140286364,0.0007831497696440064,40.1034399650933,45.0
LQ heat distribution main_DN45,81.94554479656723,3.1338587147499593,0.0007822963703729568,40.081583625224454,45.0
LQ heat distribution main_DN50,124.43641970431325,0.26056474662269513,0.0011879371809480979,49.3919249545577,50.0
LQ heat distribution main_DN50,124.42151540080643,1.120222402517954,0.0011877948964277463,49.388966920702195,50.0
LQ heat distribution main_DN50,124.3574386793824,3.602528605351894,0.0011871831854833642,49.37624769517188,50.0
LQ heat distribution main_DN50,122.90159099073902,3.291674311107847,0.0011732848781932127,49.086373908411844,50.0
LQ heat distribution main_DN50,122.71330722014366,1.5228238033135943,0.001171487419762708,49.04875962723613,50.0
LQ heat distribution main_DN50,122.64157086799779,1.9354213183995461,0.0011708025858520074,49.034420948122545,50.0
LQ heat distribution main_DN50,122.53086476858533,2.7781762644812424,0.0011697457257144185,49.01228475472524,50.0
LQ heat distribution main_DN50,120.88461330346009,1.2279655046277662,0.001154029721274082,48.68192147925835,50.0
LQ heat distribution main_DN50,120.81437367659538,0.7190191555052742,0.0011533591759102185,48.667776185003845,50.0
LQ heat distribution main_DN50,120.77324578090048,1.336249222138269,0.0011529665468343721,48.659491684003385,50.0
LQ heat distribution main_DN50,120.69681232539418,0.9365267224426561,0.001152236871841472,48.64409174299395,50.0
LQ heat distribution main_DN50,117.72799457394869,1.6346464124217737,0.0011238949362668133,48.042109838283835,50.0
LQ heat distribution main_DN50,117.63449279915817,0.30440946573288175,0.0011230023178917248,48.02302807775077,50.0
LQ heat distribution main_DN50,117.61708057771824,1.9217533710248758,0.0011228360914340644,48.019473769296866,50.0
LQ heat distribution main_DN50,117.50715628489561,0.6449024860587239,0.0011217866948438722,47.99702915256881,50.0
LQ heat distribution main_DN50,117.16721644911519,0.35363494594557476,0.001118541445814942,47.92755287489158,50.0
LQ heat distribution main_DN50,117.1469885302071,1.8297754249577765,0.0011183483391905213,47.923415555046965,50.0
LQ heat distribution main_DN50,117.04232537589951,4.865382800057419,0.0011173491682663437,47.90200255618743,50.0
LQ heat distribution main_DN50,116.76402547973622,3.432039655269049,0.0011146923673483172,47.84501865604516,50.0
LQ heat distribution main_DN50,116.56771281145483,3.4298329272097563,0.001112818260729879,47.804781372157926,50.0
LQ heat distribution main_DN50,116.37152636801842,3.4320400872830397,0.0011109453591218942,47.76453609642258,50.0
LQ heat distribution main_DN50,116.28492717281111,2.9145529183594383,0.0011101186364946168,47.746760527377674,50.0
LQ heat distribution main_DN50,116.17521367502583,0.8934831762264624,0.0011090712522675496,47.72423095100122,50.0
LQ heat distribution main_DN50,116.12410643734567,0.4959859108100136,0.0011085833550104598,47.71373248992534,50.0
LQ heat distribution main_DN50,116.11821474588095,2.205252886137864,0.0011085271097458801,47.71252206874387,50.0
LQ heat distribution main_DN50,116.09573604324734,0.6754301141680342,0.001108312515925989,47.707903639548725,50.0
LQ heat distribution main_DN50,116.05710144071693,2.399620893510659,0.001107943689171522,47.69996480679275,50.0
LQ heat distribution main_DN50,116.03766142355437,1.5605608235928121,0.0011077581042821419,47.695969674408204,50.0
LQ heat distribution main_DN50,115.99207428079386,2.2007286088455476,0.001107322904828581,47.68659971405304,50.0
LQ heat distribution main_DN50,115.94839734444486,3.551167928641555,0.0011069059412357504,47.677620649316026,50.0
LQ heat distribution main_DN50,115.91984312560812,0.9947775744433198,0.0011066333472611754,47.67174958480885,50.0
LQ heat distribution main_DN50,115.86294184834996,1.2113530900537408,0.001106090136977088,47.66004789367122,50.0
LQ heat distribution main_DN50,115.79365245159889,0.8078227186851173,0.0011054286630224237,47.64579471752263,50.0
LQ heat distribution main_DN50,115.74527053892656,1.1391827844971778,0.0011049667831878431,47.63583978702832,50.0
LQ heat distribution main_DN50,113.95716133300407,1.6592302784698394,0.0010878965282387022,47.26645267973022,50.0
LQ heat distribution main_DN50,113.86225336107559,3.452535842125468,0.001086990485547261,47.24676590655137,50.0
LQ heat distribution main_DN50,109.75395186027343,0.7915357645249156,0.0010477704234870971,46.386572323417184,50.0
LQ heat distribution main_DN50,109.7086760145426,3.322376165427373,0.0010473381958428889,46.37700361133436,50.0
LQ heat distribution main_DN50,109.51863609788016,3.31186961683394,0.0010455239722947987,46.336818540014235,50.0
LQ heat distribution main_DN50,109.32919715579726,0.7400442364991833,0.0010437154859741981,46.29672583342026,50.0
LQ heat distribution main_DN50,109.2868666254695,4.194627177543099,0.00104331137589947,46.287762286892146,50.0
LQ heat distribution main_DN50,109.11057419466528,2.7197108867977517,0.0010416283932664942,46.25041344585647,50.0
LQ heat distribution main_DN50,109.0543701282087,1.0422077382335244,0.00104109183893278,46.23849986108606,50.0
LQ heat distribution main_DN50,109.04693395091404,1.198464701321277,0.0010410208491734036,46.23692338348142,50.0
LQ heat distribution main_DN50,108.99475584558175,2.9270668867251826,0.0010405227288361027,46.225860056722134,50.0
LQ heat distribution main_DN50,108.97838176999846,3.6802030946638347,0.0010403664130787442,46.222387714636206,50.0
LQ heat distribution main_DN50,108.95500673194044,1.2983482938092892,0.0010401432623574267,46.21743027262929,50.0
LQ heat distribution main_DN50,108.7678741529837,0.302807606041767,0.0010383567938232333,46.177723498285665,50.0
LQ heat distribution main_DN50,108.75055355791811,1.389082732742864,0.0010381914420803638,46.17404659690131,50.0
LQ heat distribution main_DN50,107.70319750301637,1.2640470528514374,0.0010281928162579129,45.95116189468199,50.0
LQ heat distribution main_DN50,107.63089401159327,3.65789853714567,0.0010275025681297687,45.93573529960893,50.0
LQ heat distribution main_DN50,107.15378414869024,1.38997671437617,0.001022947820035229,45.83380947949221,50.0
LQ heat distribution main_DN50,107.07427748062791,3.7199880055343697,0.001022188806497641,45.81680228873703,50.0
LQ heat distribution main_DN50,106.86149416671135,1.0280654535851599,0.0010201574622120415,45.771254938236396,50.0
LQ heat distribution main_DN55,151.86457763286714,2.574581889596706,0.0014497811707194954,54.564532935523026,55.0
LQ heat distribution main_DN55,151.71731154878222,1.1878003143281202,0.0014483752892485175,54.53807036534119,55.0
LQ heat distribution main_DN55,151.64936937080265,2.538555488230947,0.0014477266765709083,54.52585735490317,55.0
LQ heat distribution main_DN55,151.2593233784299,2.7057337777407677,0.0014440030871449155,54.45569127033407,55.0
LQ heat distribution main_DN55,151.10455540634314,2.7085892190011074,0.0014425255886047078,54.42782471078736,55.0
LQ heat distribution main_DN55,150.94962410301628,0.5024631089539184,0.0014410465308163844,54.39991444548003,55.0
LQ heat distribution main_DN55,150.9208832131841,3.2081934476435654,0.0014407721547798006,54.394735312417474,55.0
LQ heat distribution main_DN55,150.7373745479789,2.5050109666218012,0.0014390202820809442,54.36165526007438,55.0
LQ heat distribution main_DN55,150.59408792068814,0.9392266182852124,0.0014376523906509608,54.33581180150699,55.0
LQ heat distribution main_DN55,150.13531343782915,2.929820068434611,0.0014332726819840493,54.25298352269724,55.0
LQ heat distribution main_DN55,150.0815520808835,0.8135124289092317,0.0014327594470728735,54.243269035475265,55.0
LQ heat distribution main_DN55,150.0350191699499,2.7880484511812833,0.0014323152188062043,54.23485929806343,55.0
LQ heat distribution main_DN55,149.96772772991469,3.0357792666708594,0.0014316728184240065,54.22269563419483,55.0
LQ heat distribution main_DN55,149.8755427985423,1.2157451408095625,0.001430792771346466,54.206027768605814,55.0
LQ heat distribution main_DN55,149.806002176488,0.8556903334268208,0.0014301288990595513,54.19345080582932,55.0
LQ heat distribution main_DN55,148.18721861271916,2.5144763758462254,0.0014146751180211853,53.899851924170534,55.0
LQ heat distribution main_DN55,148.04339056402077,1.3492644509149994,0.0014133020578904131,53.873688424446,55.0
LQ heat distribution main_DN55,147.96621263742844,0.5655417178046358,0.0014125652757749731,53.85964388794426,55.0
LQ heat distribution main_DN55,147.93386365117001,1.8824780490028892,0.001412256454903771,53.85375605690891,55.0
LQ heat distribution main_DN55,144.44758825023212,0.40018508121482865,0.0013789745895010227,53.215401883677956,55.0
LQ heat distribution main_DN55,144.4246976635866,0.5526068059633322,0.0013787560636141921,53.21118519842359,55.0
LQ heat distribution main_DN55,144.3930885542855,1.1329987984092527,0.0013784543060074987,53.20536192084179,55.0
LQ heat distribution main_DN55,144.3282810230165,4.143752139871994,0.0013778356183581527,53.19342057663053,55.0
LQ heat distribution main_DN55,143.43485120915972,3.042043502677079,0.001369306455457372,53.028524398841135,55.0
LQ heat distribution main_DN55,143.30718870664128,4.166214295684639,0.0013680877203497974,53.004920438303415,55.0
LQ heat distribution main_DN55,143.2608463208066,2.0103688465188156,0.0013676453109384879,52.996349433901216,55.0
LQ heat distribution main_DN55,141.47540910460722,1.4333971180627143,0.0013506005642444604,52.665071480944725,55.0
LQ heat distribution main_DN55,141.39341878945405,2.970603002325261,0.001349817840472115,52.649808575428075,55.0
LQ heat distribution main_DN55,141.22350029772105,2.1935338632702663,0.0013481957068994849,52.61816330683579,55.0
LQ heat distribution main_DN55,141.09803016074198,3.307213698095951,0.0013469979012958662,52.59478378718976,55.0
LQ heat distribution main_DN55,140.9088575372109,4.797893002678361,0.0013451919573958082,52.55951458348602,55.0
LQ heat distribution main_DN55,140.6344180574577,4.244068095430535,0.0013425720100950617,52.50830617714608,55.0
LQ heat distribution main_DN55,140.3916573623991,4.256937211393331,0.0013402544855598958,52.46296713878955,55.0
LQ heat distribution main_DN55,140.1481605539074,4.256937639472257,0.0013379299336888533,52.41745122567517,55.0
LQ heat distribution main_DN55,138.74580670913215,4.200028420579821,0.0013245423074857484,52.15454151761172,55.0
LQ heat distribution main_DN55,138.50556508347498,0.0825911680425415,0.0013222488313458232,52.10936854733694,55.0
LQ heat distribution main_DN55,138.50084086866295,2.68143909389533,0.001322203731443083,52.108479853984456,55.0
LQ heat distribution main_DN55,138.01167716050736,0.7921562900233193,0.0013175339108401657,52.01637888469596,55.0
LQ heat distribution main_DN55,137.96636582071804,3.885469396391285,0.0013171013443505303,52.007839298217895,55.0
LQ heat distribution main_DN55,137.25066660620206,4.361972819377458,0.001310268893615294,51.87276881462737,55.0
LQ heat distribution main_DN55,137.00116176093366,2.264445273618143,0.0013078869857845695,51.82559820773262,55.0
LQ heat distribution main_DN55,136.62942251307194,4.393160082194949,0.0013043381624159613,51.75523860184773,55.0
LQ heat distribution main_DN55,136.3781337563704,3.6773071848900725,0.0013019392244044907,51.707622595139,55.0
LQ heat distribution main_DN55,136.14712396377195,1.3154151063357116,0.0012997338803224052,51.663810476944946,55.0
LQ heat distribution main_DN55,136.07188221968954,3.399415717993988,0.0012990155820495422,51.649532494724625,55.0
LQ heat distribution main_DN55,131.2497376703864,2.7614852388256486,0.0012529807892160993,50.72609383903705,55.0
LQ heat distribution main_DN55,130.87242524117335,0.882959215391688,0.0012493787612522515,50.653128508586875,55.0
LQ heat distribution main_DN55,130.82191997405295,4.040135944869374,0.0012488966107308157,50.6433537350099,55.0
LQ heat distribution main_DN55,130.58201794294203,2.6840509671307435,0.0012466063765435994,50.59689738247573,55.0
LQ heat distribution main_DN55,130.42849022762215,4.174416238186868,0.0012451407181634574,50.56714477650314,55.0
LQ heat distribution main_DN55,130.18971361879787,0.9485798835799943,0.0012428612278644188,50.52083670952779,55.0
LQ heat distribution main_DN55,130.1354548494571,0.4702265484601626,0.0012423432443862252,50.51030790498756,55.0
LQ heat distribution main_DN55,130.00019915658734,3.547573890727927,0.001241052020587946,50.48405225169324,55.0
LQ heat distribution main_DN55,129.7972779300377,2.075940918232739,0.0012391148251077585,50.44463582522911,55.0
LQ heat distribution main_DN55,129.51680379783434,3.7011613848239144,0.001236437267759755,50.390104377616915,55.0
LQ heat distribution main_DN55,129.30509736662242,2.883102694777763,0.0012344162039773024,50.348904039803124,55.0
LQ heat distribution main_DN55,129.14018389248113,2.7324782681750874,0.0012328418510022066,50.31678673744439,55.0
LQ heat distribution main_DN55,128.98388613554152,2.6768822344693253,0.001231349748310659,50.28632843364891,55.0
LQ heat distribution main_DN55,128.8943331355248,3.6752348599743607,0.0012304948270694491,50.26886860346455,55.0
LQ heat distribution main_DN55,128.83076847172987,4.283313333912811,0.0012298880045033878,50.25647194607219,55.0
LQ heat distribution main_DN55,128.68410970153425,1.3657355386026984,0.00122848792077837,50.227858241130754,55.0
LQ heat distribution main_DN55,128.60598962872618,0.5886404208545961,0.0012277421444269801,50.21261005066968,55.0
LQ heat distribution main_DN55,128.58576294903006,4.286017301746882,0.001227549049632745,50.20866126756833,55.0
LQ heat distribution main_DN55,128.57231939665328,0.9031396926923939,0.0012274207102305802,50.20603655859898,55.0
LQ heat distribution main_DN55,128.34060275937014,1.944883686928505,0.0012252086182278773,50.160774793336664,55.0
LQ heat distribution main_DN55,128.22935541247784,0.8641868988951811,0.0012241465910499078,50.13903006572254,55.0
LQ heat distribution main_DN55,128.17992392186105,0.4358203395834435,0.0012236746913781484,50.12936501715328,55.0
LQ heat distribution main_DN60,180.6306314040702,0.6708234983975107,0.001724397435838379,59.508348643743986,60.0
LQ heat distribution main_DN60,180.59226029996185,2.891439785708388,0.0017240311245819747,59.502027671766115,60.0
LQ heat distribution main_DN60,180.42686994421933,1.7746455533850827,0.0017224522190378935,59.47477479917605,60.0
LQ heat distribution main_DN60,180.32536021856572,2.0818323973909383,0.0017214831524445416,59.458041932644385,60.0
LQ heat distribution main_DN60,178.8313543937668,1.5593282320232913,0.0017072205670049336,59.21122301933096,60.0
LQ heat distribution main_DN60,178.74216081889506,1.9005699829386158,0.0017063690770300244,59.19645514108725,60.0
LQ heat distribution main_DN60,178.63344821587097,1.5990292317204438,0.0017053312478842097,59.1784504926214,60.0
LQ heat distribution main_DN60,178.54198374381656,1.2996208635315232,0.0017044580786999195,59.16329818261699,60.0
LQ heat distribution main_DN60,178.46764543042255,0.27896952390896446,0.0017037484050636998,59.150980189933826,60.0
LQ heat distribution main_DN60,178.45168837365495,3.875832173903879,0.0017035960703928874,59.14833574240456,60.0
LQ heat distribution main_DN60,178.22999077330763,0.5645565274862235,0.0017014796255208366,59.111583163979844,60.0
LQ heat distribution main_DN60,177.98247887299226,4.016532389976744,0.0016991167434175871,59.07052412761487,60.0
LQ heat distribution main_DN60,177.7527332202856,0.6832525486267313,0.0016969234674967598,59.03238672618873,60.0
LQ heat distribution main_DN60,177.71365117450415,2.0961845902389267,0.0016965503692076768,59.02589671833572,60.0
LQ heat distribution main_DN60,177.466015320918,0.16759208864032865,0.0016941863037796467,58.9847574367522,60.0
LQ heat distribution main_DN60,177.45642905344775,1.9170042287204287,0.00169409478809974,58.98316431117093,60.0
LQ heat distribution main_DN60,177.34677641156495,1.097566310688193,0.0016930479848359422,58.964938261967006,60.0
LQ heat distribution main_DN60,177.2839956185936,4.304026815172743,0.0016924486455235665,58.954500538401376,60.0
LQ heat distribution main_DN60,177.0378052847657,0.7898398486574637,0.0016900983798068326,58.91355191682361,60.0
LQ heat distribution main_DN60,176.9926264454225,2.077198240507982,0.0016896670782379237,58.90603426904481,60.0
LQ heat distribution main_DN60,173.06382421128797,2.8553529568316725,0.0016521606129955891,58.248580582455055,60.0
LQ heat distribution main_DN60,172.9004980221572,0.35345171724565455,0.0016506014130993527,58.221088516018476,60.0
LQ heat distribution main_DN60,172.88028058393076,1.2019207844136846,0.0016504084065291718,58.21768448975665,60.0
LQ heat distribution main_DN60,172.13573730797123,3.39345314373,0.001643300594825501,58.09218621070949,60.0
LQ heat distribution main_DN60,171.94163178814986,1.4741322736858695,0.0016414475588367528,58.05942370953911,60.0
LQ heat distribution main_DN60,171.85731142209502,0.34146197011872037,0.0016406425911417186,58.045185761005854,60.0
LQ heat distribution main_DN60,168.165405240853,0.7601987786400305,0.0016053976633971646,57.418326146975794,60.0
LQ heat distribution main_DN60,168.1219218707148,3.165750822255185,0.001604982547691788,57.41090219510933,60.0
LQ heat distribution main_DN60,167.9408409236818,2.8461018109518865,0.001603253851300065,57.37997576602822,60.0
LQ heat distribution main_DN60,166.33508035664605,4.092773016423787,0.00158792439481285,57.104998559887854,60.0
LQ heat distribution main_DN60,166.1009737401066,4.092773387473297,0.0015856894867790608,57.06479848549515,60.0
LQ heat distribution main_DN60,166.01020767671932,0.6578618062693712,0.001584822984980614,57.0492047933403,60.0
LQ heat distribution main_DN60,165.86686710234315,0.5991663092079481,0.0015834545785426554,57.024570067993075,60.0
LQ heat distribution main_DN60,165.83259478945646,0.9527904632686183,0.001583127396558057,57.01867840045423,60.0
LQ heat distribution main_DN60,165.7780951749575,1.6578199281757455,0.0015826071138420766,57.00930825415798,60.0
LQ heat distribution main_DN60,165.68326787506587,2.693196982061763,0.0015817018412894116,56.99300087631161,60.0
LQ heat distribution main_DN60,165.62404300686234,2.347647373385372,0.0015811364487528625,56.982813653714736,60.0
LQ heat distribution main_DN60,165.48975757710468,2.4595803479426968,0.0015798544876095913,56.95970857448328,60.0
LQ heat distribution main_DN60,165.34906958120237,0.4071577355375937,0.0015785114041164904,56.935491815604315,60.0
LQ heat distribution main_DN60,165.0073144038597,0.8021956435938702,0.0015752488248578494,56.87662222580654,60.0
LQ heat distribution main_DN60,164.96142881304613,3.7167617494663236,0.0015748107762581969,56.86871348889723,60.0
LQ heat distribution main_DN60,164.74883004097666,2.543663907106019,0.0015727811937086076,56.83205608158658,60.0
LQ heat distribution main_DN60,164.60333246549018,2.5436634703206287,0.001571392195374608,56.80695498422073,60.0
LQ heat distribution main_DN60,164.45783491498784,1.7643116258033074,0.0015700031972791203,56.7818427949267,60.0
LQ heat distribution main_DN60,164.3569162899919,2.24917053906516,0.0015690397736514738,56.764418192228504,60.0
LQ heat distribution main_DN60,164.22826373515736,1.9950676493581316,0.001567811586970476,56.742197292565166,60.0
LQ heat distribution main_DN60,164.11414586561406,0.37712541311134024,0.0015667221562349792,56.72247954182512,60.0
LQ heat distribution main_DN60,164.0925742919841,1.4259018828774923,0.0015665162223578435,56.71875154705619,60.0
LQ heat distribution main_DN60,163.25788581069503,0.8524681772040813,0.0015585478359016233,56.57431220672044,60.0
LQ heat distribution main_DN60,163.20912463095897,4.166147277862172,0.0015580823353790831,56.56586288677781,60.0
LQ heat distribution main_DN60,162.97082100666526,4.170645743881647,0.0015558073604454918,56.524551549907216,60.0
LQ heat distribution main_DN60,161.5939548004404,2.5409759395111102,0.001542663052987498,56.28526999286985,60.0
LQ heat distribution main_DN60,161.44861097670037,4.038118759929667,0.0015412755224506,56.25995172922674,60.0
LQ heat distribution main_DN60,158.68710914748257,2.6909803357210813,0.0015149127364914804,55.77672660279051,60.0
LQ heat distribution main_DN60,158.53318507227934,0.13973589980061255,0.0015134432942461036,55.74966875278988,60.0
LQ heat distribution main_DN60,158.52519217881076,2.5640532199564148,0.0015133669897738496,55.74826334741767,60.0
LQ heat distribution main_DN60,158.10390967671924,3.77918884426743,0.0015093451997777493,55.67413824547416,60.0
LQ heat distribution main_DN60,157.88774007482715,1.2742028339026645,0.001507281528160641,55.63606463644427,60.0
LQ heat distribution main_DN60,157.81485567272793,0.25270375084527025,0.0015065857343458514,55.62322174762522,60.0
LQ heat distribution main_DN60,157.75641754916657,4.126701104620564,0.0015060278524980102,55.61292228101251,60.0
LQ heat distribution main_DN60,157.606484029687,1.2390907000049356,0.0015045965062499952,55.58648841724997,60.0
LQ heat distribution main_DN60,157.53560804164673,0.8027161349546219,0.0015039198858391096,55.573988327737695,60.0
LQ heat distribution main_DN60,157.52037024598226,0.5189722800168721,0.0015037744176227424,55.57130053680768,60.0
LQ heat distribution main_DN60,157.4906850315653,3.253964238044377,0.0015034910265543228,55.566063995981665,60.0
LQ heat distribution main_DN60,157.48969267872732,1.0972264304166601,0.0015034815530188767,55.56588893411006,60.0
LQ heat distribution main_DN60,154.6415396714719,2.1916719652289123,0.0014762915481763427,55.061150444029266,60.0
LQ heat distribution main_DN60,154.5161760350608,0.8764287523661407,0.00147509475928459,55.038827640024124,60.0
LQ heat distribution main_DN60,154.46604431042545,1.2474764981199704,0.0014746161748011976,55.02989842866629,60.0
LQ heat distribution main_DN65,210.59797171100683,4.613706469098743,0.0020104818301766763,64.25534959720335,65.0
LQ heat distribution main_DN65,210.33406770097437,2.8796538065564348,0.0020079624601525,64.2150772242714,65.0
LQ heat distribution main_DN65,210.31729560546876,3.1212907650522608,0.002007802344682279,64.21251690940841,65.0
LQ heat distribution main_DN65,209.46620626284368,2.834189629883057,0.0019996773867574577,64.08246105897169,65.0
LQ heat distribution main_DN65,209.30409061601438,0.5005794024029405,0.0019981297433509728,64.05765805929767,65.0
LQ heat distribution main_DN65,209.27545747419694,1.7789185849493474,0.0019978563959350544,64.05327631325527,65.0
LQ heat distribution main_DN65,209.17370333113783,0.3044092419696356,0.0019968849960013157,64.03770239271087,65.0
LQ heat distribution main_DN65,209.15629112249718,1.8107257330367637,0.0019967187696658443,64.0350369978193,65.0
LQ heat distribution main_DN65,203.9584713880523,3.743023873830763,0.001947097578883554,63.23435207294287,65.0
LQ heat distribution main_DN65,203.74437042246916,0.6764206559882177,0.0019450536555844311,63.20115391609128,65.0
LQ heat distribution main_DN65,201.15972597533596,0.5829154852309402,0.0019203792455879329,62.79899830168902,65.0
LQ heat distribution main_DN65,201.12638320958075,1.281605035721795,0.00192006093756163,62.79379353454653,65.0
LQ heat distribution main_DN65,201.05307540153746,1.0936557832969993,0.0019193611016853217,62.7823487533512,65.0
LQ heat distribution main_DN65,200.99051829073287,0.4617044471392573,0.0019187638977635597,62.772580715996995,65.0
LQ heat distribution main_DN65,200.9641087963565,3.9070009901106824,0.0019185117784855036,62.768456524984906,65.0
LQ heat distribution main_DN65,200.74062833972218,3.8999989342330723,0.001916378313505701,62.73354624827466,65.0
LQ heat distribution main_DN65,200.51754840068403,5.009938092830571,0.0019142486720829025,62.6986791515029,65.0
LQ heat distribution main_DN65,200.33044422553652,4.1146096420290235,0.0019124624747067925,62.6694200601491,65.0
LQ heat distribution main_DN65,200.23097994177414,1.2881861654510132,0.0019115129350050037,62.65386041090321,65.0
LQ heat distribution main_DN65,200.15729569311034,1.302764219629452,0.0019108095054234879,62.64233115745582,65.0
LQ heat distribution main_DN65,200.09508855401248,0.268328465143099,0.0019102156425204054,62.63259605633407,65.0
LQ heat distribution main_DN65,200.08277757974753,0.2553708989562153,0.0019100981153197855,62.63066927206304,65.0
LQ heat distribution main_DN65,200.0797401658063,3.0542640093173805,0.0019100691185279838,62.63019387884759,65.0
LQ heat distribution main_DN65,193.44643660687228,3.0542642779370013,0.0018467440248866088,61.58324449395002,65.0
LQ heat distribution main_DN65,193.27173269017428,1.0316712681267608,0.001845076207066103,61.55542991020272,65.0
LQ heat distribution main_DN65,193.2127210936374,2.6675196732653226,0.001844512850535918,61.546031842873894,65.0
LQ heat distribution main_DN65,192.75627926632572,3.7324880742107043,0.0018401554106570474,61.473291306415575,65.0
LQ heat distribution main_DN65,192.54278094848087,1.5424129259880286,0.0018381172405582899,61.43923773230162,65.0
LQ heat distribution main_DN65,192.45455492911435,1.9448923290476903,0.001837274987390113,61.42515992466596,65.0
LQ heat distribution main_DN65,186.58128817637225,3.3068706048604826,0.0017812056150488997,60.48062108168811,65.0
LQ heat distribution main_DN65,185.44841182937208,2.674911069910923,0.0017703905663901869,60.29672968655646,65.0
LQ heat distribution main_DN65,185.29540691617316,0.03609669721637011,0.0017689298989610803,60.271850531458625,65.0
LQ heat distribution main_DN65,185.2933421850924,1.898623011051998,0.0017689101879245098,60.271514728451336,65.0
LQ heat distribution main_DN70,249.81520118086183,2.8966867273508097,0.002384870655664552,69.98285075496185,70.0
LQ heat distribution main_DN70,249.64951070005736,1.3897093137813015,0.002383288884964748,69.95963876574616,70.0
LQ heat distribution main_DN70,249.57001932730907,3.6237536781824367,0.002382530017444478,69.94849988855704,70.0
LQ heat distribution main_DN70,249.36274061691702,3.6237539629094564,0.0023805512230731934,69.91944622534412,70.0
LQ heat distribution main_DN70,249.1554618902386,0.20368629361078058,0.0023785724285464304,69.89038048214374,70.0
LQ heat distribution main_DN70,249.14381103424407,2.102098151394358,0.002378461203190874,69.88874637733285,70.0
LQ heat distribution main_DN70,249.0530136573922,0.22029518008329857,0.002377594402457205,69.8760101727371,70.0
LQ heat distribution main_DN70,249.04041277309145,2.8817458096513406,0.0023774741076190114,69.87424245540615,70.0
LQ heat distribution main_DN70,249.0235710199843,1.2344688094499272,0.002377313327159755,69.87187973719634,70.0
LQ heat distribution main_DN70,248.95295940408377,2.35907796493251,0.002376639230587912,69.86197281129598,70.0
LQ heat distribution main_DN70,248.8755769127794,0.8172889014321522,0.002375900495587393,69.85111430678526,70.0
LQ heat distribution main_DN70,248.82882798761747,3.5995477879262765,0.0023754542051323863,69.8445535628248,70.0
LQ heat distribution main_DN70,248.81802014448962,4.091034926231439,0.002375351027632359,69.8430367024565,70.0
LQ heat distribution main_DN70,248.6229338541481,2.15341406892527,0.002373488628679218,69.81565104378186,70.0
LQ heat distribution main_DN70,248.58401294670918,0.3388402753314534,0.0023731170687036674,69.81018615202112,70.0
LQ heat distribution main_DN70,248.56463128296022,0.4277597548332501,0.0023729320408874483,69.8074646094876,70.0
LQ heat distribution main_DN70,248.54016342498375,0.30280295220576103,0.0023726984575177445,69.80402872008449,70.0
LQ heat distribution main_DN70,248.52284309611758,2.3387143681494855,0.002372533108316158,69.80159641743074,70.0
LQ heat distribution main_DN70,248.38906863425944,3.001262636285793,0.0023712560251480616,69.78280754517652,70.0
LQ heat distribution main_DN70,248.2173964114639,1.8232083329346174,0.002369617149512782,69.75868844767062,70.0
LQ heat distribution main_DN70,248.11310889482004,0.07636896106065748,0.0023686215646283536,69.74403249529892,70.0
LQ heat distribution main_DN70,248.10874059024738,3.0873131164368783,0.0023685798624367292,69.74341853233983,70.0
LQ heat distribution main_DN70,247.9321462799872,3.0873125103801247,0.002366893997899639,69.71859376557009,70.0
LQ heat distribution main_DN70,247.75555200439345,4.496240210545538,0.0023652081336934935,69.6937601611485,70.0
LQ heat distribution main_DN70,247.49836706435025,4.489828304459995,0.0023627529075355633,69.65757764295493,70.0
LQ heat distribution main_DN70,247.24154888533513,4.485840786747258,0.0023603011826762305,69.62142795920165,70.0
LQ heat distribution main_DN70,246.9849587923332,4.496236427457782,0.0023578516352490042,69.58529162598508,70.0
LQ heat distribution main_DN70,246.7277740686826,0.14186950521269398,0.0023553964111568747,69.54905270814511,70.0
LQ heat distribution main_DN70,246.71965913298445,0.9572417642670731,0.00235531894160367,69.54790895622358,70.0
LQ heat distribution main_DN70,246.66490490406838,4.939633507545801,0.00235479622820113,69.54019118163859,70.0
LQ heat distribution main_DN70,246.38235786743675,4.93963191788678,0.0023520988817893724,69.50035169813063,70.0
LQ heat distribution main_DN70,246.09981092173362,4.2671467868035196,0.002349401536245667,69.4604893772819,70.0
LQ heat distribution main_DN70,245.85573012552845,4.263125407055614,0.002347071409312921,69.4260355162763,70.0
LQ heat distribution main_DN70,245.61187935224487,4.552515956173565,0.0023447434783030537,69.3915970421273,70.0
LQ heat distribution main_DN70,245.35147543955173,4.554810295289809,0.0023422575220959593,69.35480192559604,70.0
LQ heat distribution main_DN70,245.26055174829534,1.2611546921453407,0.002341389515496853,69.34194979393085,70.0
LQ heat distribution main_DN70,245.18841369990463,2.6898268893472776,0.0023407008467771326,69.33175133198965,70.0
LQ heat distribution main_DN70,245.09094029066117,4.552513321828256,0.002339770313037338,69.3179687191511,70.0
LQ heat distribution main_DN70,244.8305365286526,1.1054352087950357,0.00233728435826876,69.28113452004847,70.0
LQ heat distribution main_DN70,244.76730563470952,0.3028019181363402,0.0023366807220497328,69.27218753367079,70.0
LQ heat distribution main_DN70,244.7499853649921,2.700728063118586,0.0023365153734128123,69.26973656458611,70.0
LQ heat distribution main_DN70,244.59550371978173,2.696208453487853,0.0023350406083034055,69.2478722283376,70.0
LQ heat distribution main_DN70,244.44128059624222,0.34749738327012947,0.00233356831118131,69.22603759327814,70.0
LQ heat distribution main_DN70,244.42140374591918,0.4597105549466975,0.002333378556046961,69.2232229632003,70.0
LQ heat distribution main_DN70,244.39510830217623,0.5315302757551135,0.0023331275255577683,69.21949926245901,70.0
LQ heat distribution main_DN70,244.36470477040302,2.2239479661290424,0.0023328372770444203,69.2151935651887,70.0
LQ heat distribution main_DN70,244.23749494674044,0.30280172140433675,0.0023316228634533693,69.197175417338,70.0
LQ heat distribution main_DN70,238.6793130817661,2.689827089625789,0.0022785614614011084,68.40527424682222,70.0
LQ heat distribution main_DN70,238.52545497223952,0.894806280286194,0.002277092648899661,68.38322289535726,70.0
LQ heat distribution main_DN70,238.47427205300716,2.860068860252054,0.002276604029145653,68.37588564752419,70.0
LQ heat distribution main_DN70,237.01397035263315,0.6550914765558794,0.0022626632014571186,68.16621365968045,70.0
LQ heat distribution main_DN70,236.97649912017417,3.2084905827437424,0.002262305480860851,68.1608250047462,70.0
LQ heat distribution main_DN70,236.79297345884123,0.5080071653461125,0.0022605534459077922,68.1344264306059,70.0
LQ heat distribution main_DN70,236.76391544898343,1.5424066867252957,0.0022602760424723953,68.1302457500119,70.0
LQ heat distribution main_DN70,231.78154050134302,1.163095178948082,0.002212711603831437,67.40958000133013,70.0
LQ heat distribution main_DN70,231.71501145710718,1.6315078698256673,0.0022120764816907605,67.39990490645279,70.0
LQ heat distribution main_DN70,231.62168920695316,2.031108979800652,0.0022111855771546843,67.38633102493591,70.0
LQ heat distribution main_DN70,231.50550977330857,0.8006461790892397,0.002210076465616311,67.369428705091,70.0
LQ heat distribution main_DN70,231.45971281186468,1.8738579701239815,0.0022096392631204267,67.3627647865236,70.0
LQ heat distribution main_DN70,231.35252813597359,3.2875819807049127,0.002208616020391156,67.34716576043796,70.0
LQ heat distribution main_DN70,231.16447844667726,0.8761515484613961,0.0022068207966269905,67.31978938318115,70.0
LQ heat distribution main_DN70,229.37552161781574,4.410695317427585,0.0021897424498120836,67.0587931724961,70.0
LQ heat distribution main_DN70,229.12322984565887,3.182884639879973,0.0021873339364740702,67.021903803545,70.0
LQ heat distribution main_DN70,224.91360766836272,1.6582053094471085,0.0021471466125858015,66.4033614516468,70.0
LQ heat distribution main_DN70,224.15546067287275,4.332899617555485,0.002139908932437926,66.29134954163756,70.0
LQ heat distribution main_DN70,223.9076188147486,0.5122612416130806,0.0021375429003794616,66.25469124389784,70.0
LQ heat distribution main_DN70,222.98025754445902,2.3316546672763083,0.0021286898094936423,66.11734490017346,70.0
LQ heat distribution main_DN70,222.8468868974908,0.5931250702453869,0.002127416581360294,66.09756863803712,70.0
LQ heat distribution main_DN70,222.81296014347276,1.4082498337271276,0.0021270926982670433,66.09253701892838,70.0
LQ heat distribution main_DN70,217.48373468356783,3.78925631702165,0.0020762170375519602,65.29735502799241,70.0
LQ heat distribution main_DN70,217.2669892222342,1.815559526607037,0.002074147868470016,65.26480906924833,70.0
LQ heat distribution main_DN70,217.2307571321927,4.500357061923952,0.0020738019773956346,65.25936696540937,70.0
LQ heat distribution main_DN70,216.97333670825066,2.5629719174102026,0.0020713445031813904,65.22068903173874,70.0
LQ heat distribution main_DN70,216.8267347145748,0.07819824053003736,0.0020699449614756545,65.19865153434498,70.0
LQ heat distribution main_DN70,216.82226177521648,2.2119414667343293,0.002069902260383928,65.19797903628111,70.0
LQ heat distribution main_DN70,216.69573872331927,1.5684605239833527,0.00206869440308658,65.17895365814941,70.0
LQ heat distribution main_DN70,216.6060227813474,1.808444449922776,0.002067837926313579,65.16545963044955,70.0
LQ heat distribution main_DN70,216.50257975881183,3.1256712489029255,0.0020668504034254114,65.14989746597851,70.0
LQ heat distribution main_DN70,216.20226820162523,4.905014266701238,0.002063983467318618,65.10469694999789,70.0
LQ heat distribution main_DN70,215.92170138556992,2.676885227938882,0.002061305025160572,65.06243988309639,70.0
LQ heat distribution main_DN75,286.9153429064267,2.505768438370921,0.0027390486196317587,74.99962384279236,75.0
LQ heat distribution main_DN75,286.7720129517519,0.8747547434044314,0.002737680314575197,74.98088828925268,75.0
LQ heat distribution main_DN75,286.72197698042913,0.6831856699239104,0.002737202644204574,74.97434667244218,75.0
LQ heat distribution main_DN75,286.6828987601095,3.252108336356253,0.002736829582435413,74.96923725616148,75.0
LQ heat distribution main_DN75,286.4968781632699,3.2512518366740273,0.0027350537294822904,74.94491057794299,75.0
LQ heat distribution main_DN75,286.31090655821214,1.6187768616230385,0.0027332783442311423,74.92058241084074,75.0
LQ heat distribution main_DN75,286.2183125217273,1.1788079777612905,0.002732394391615535,74.90846663049119,75.0
LQ heat distribution main_DN75,286.15088470539933,4.299044311874794,0.0027317506893116883,74.8996425762304,75.0
LQ heat distribution main_DN75,285.9049793707601,4.64371157523097,0.0027294031443509314,74.86745294951974,75.0
LQ heat distribution main_DN75,285.63935906865686,4.646039450882445,0.0027268673896769153,74.83266702779326,75.0
LQ heat distribution main_DN75,285.3736056120664,4.646038086446367,0.0027243303638383428,74.79784747810326,75.0
LQ heat distribution main_DN75,285.10785223352167,0.9275965652784567,0.002721793338744837,74.7630117220588,75.0
LQ heat distribution main_DN75,285.05479370998773,1.6991386294883508,0.0027212868134605032,74.756054706391,75.0
LQ heat distribution main_DN75,284.957602980381,0.02328937165694025,0.002720358978332993,74.74330941131996,75.0
LQ heat distribution main_DN75,284.95627082832226,1.1370504693790218,0.0027203462608909046,74.743134701874,75.0
LQ heat distribution main_DN75,284.89123154147376,4.27740708964784,0.0027197253607777923,74.7346044147857,75.0
LQ heat distribution main_DN75,284.6465638559459,4.287742423330319,0.0027173896310830154,74.70250607650311,75.0
LQ heat distribution main_DN75,284.4013049893314,4.287742867915316,0.0027150482576547147,74.67031633216524,75.0
LQ heat distribution main_DN75,284.1560460972866,4.277408428795446,0.002712706883983643,74.63811270177389,75.0
LQ heat distribution main_DN75,283.9113783351595,4.287743759586905,0.0027103711535576085,74.60597283901916,75.0
