name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN75,283.6818265639875,1.8721101801075999,0.002708179728534487,74.57580603762649,75.0
LQ heat distribution main_DN75,283.57474186168537,3.5645832008968092,0.00270715744020702,74.56172920749793,75.0
LQ heat distribution main_DN75,283.37084770259406,3.564582344251175,0.00270521095658801,74.53491893042907,75.0
LQ heat distribution main_DN75,283.1669535925029,2.3829820071254795,0.002703264473436782,74.50809901265536,75.0
LQ heat distribution main_DN75,283.03064702169536,3.4056603040627578,0.0027019632173908865,74.49016407035842,75.0
LQ heat distribution main_DN75,282.835843252303,3.4101460856992794,0.002700103515535112,74.46452468704356,75.0
LQ heat distribution main_DN75,282.640782896201,0.5782339799603604,0.00269824136416421,74.43884268412324,75.0
LQ heat distribution main_DN75,282.6077079125473,0.5252593005806983,0.0026979256125302846,74.43448709270363,75.0
LQ heat distribution main_DN75,275.42260937629914,3.4029613918673247,0.0026293327864085835,73.48217339143689,75.0
LQ heat distribution main_DN75,275.3968403790773,0.4589875143674671,0.0026290867816618356,73.47873575387413,75.0
LQ heat distribution main_DN75,275.3705862932554,1.5812604564030022,0.002628836145997665,73.47523323908372,75.0
LQ heat distribution main_DN75,275.22795998468433,1.806392926904803,0.002627474558326342,73.45620277775637,75.0
LQ heat distribution main_DN75,275.1246343092654,0.14821557974359012,0.0026264881556970444,73.44241307367204,75.0
LQ heat distribution main_DN75,275.11615637810405,0.3156259228048568,0.002626407220793356,73.44128150557266,75.0
LQ heat distribution main_DN75,275.0981025753196,2.5201269835926796,0.0026262348694541253,73.4388717667503,75.0
LQ heat distribution main_DN75,274.95395131185813,2.5241762296815202,0.002624858723740889,73.41962828011509,75.0
LQ heat distribution main_DN75,274.80956843152035,0.1971104225662025,0.002623480366888022,73.40034881650156,75.0
LQ heat distribution main_DN75,269.0552091067331,3.0024557137704995,0.0025685461489902924,72.62780203213366,75.0
LQ heat distribution main_DN75,268.88346863990546,1.184368322452494,0.0025669066218606726,72.60461882796525,75.0
LQ heat distribution main_DN75,268.8157227718612,0.9780565019762305,0.0025662598832635916,72.59547179336356,75.0
LQ heat distribution main_DN75,268.75977793994815,2.5519449292775875,0.0025657258037226553,72.58791726352673,75.0
LQ heat distribution main_DN75,268.47306321950464,4.521202961119774,0.0025629886703532664,72.5491882949854,75.0
LQ heat distribution main_DN75,268.21445041012856,0.23319645359580263,0.002560519812984521,72.51423754495006,75.0
LQ heat distribution main_DN75,262.5005980114788,4.646162653832184,0.0025059722960523037,71.73768327851586,75.0
LQ heat distribution main_DN75,262.23483750767963,0.22673354059885203,0.0025034352029372755,71.70135979794198,75.0
LQ heat distribution main_DN75,262.16103766268463,2.5418099245753147,0.0025027306698108317,71.69126975491542,75.0
LQ heat distribution main_DN75,262.0156461349989,2.4769676323602203,0.0025013426838663383,71.67138741677978,75.0
LQ heat distribution main_DN75,261.8739635864279,1.0705202466858077,0.0024999901058370207,71.65200697500183,75.0
LQ heat distribution main_DN75,261.8127298283175,1.0473928671987771,0.0024994055353538664,71.64362932241714,75.0
LQ heat distribution main_DN75,261.7528189563137,0.2785167158293221,0.0024988335938550235,71.63543171131147,75.0
LQ heat distribution main_DN75,261.7368878001683,0.802197570231951,0.0024986815064455205,71.63325169159272,75.0
LQ heat distribution main_DN75,261.69100209915104,2.102185918382474,0.0024982434567938044,71.62697232059801,75.0
LQ heat distribution main_DN75,261.57075706461956,4.803665032513981,0.0024970955328364637,71.61051440401693,75.0
LQ heat distribution main_DN75,261.29598742475974,2.2770322030980186,0.0024944724336492577,71.57289252780528,75.0
LQ heat distribution main_DN75,255.852905537251,2.1388379111457887,0.0024425098380644484,70.823498403953,75.0
LQ heat distribution main_DN75,255.73056400873344,2.3062411366905207,0.0024413418998447105,70.80656349544245,75.0
LQ heat distribution main_DN75,255.59864701571473,2.170312835563055,0.0024400825490760356,70.78829858084332,75.0
LQ heat distribution main_DN75,254.11558451995964,2.15122241406294,0.0024259244345580873,70.58263199759197,75.0
LQ heat distribution main_DN75,253.99253459787525,2.0476729364829755,0.002424749733631267,70.56554087930826,75.0
LQ heat distribution main_DN75,253.87540770590843,2.0606108963862204,0.0024236315771447104,70.54926859877263,75.0
LQ heat distribution main_DN75,251.30217615465205,0.671280788870593,0.002399066120808134,70.19082119304285,75.0
LQ heat distribution main_DN75,251.26377889352864,1.3474838631255623,0.0023986995598427553,70.18545864845906,75.0
LQ heat distribution main_DN75,251.18670281655787,4.032157650426625,0.0023979637500387385,70.17469300058968,75.0
LQ heat distribution main_DN75,250.95606339895346,4.03215666143091,0.002395761941756119,70.14246842993322,75.0
LQ heat distribution main_DN75,250.72542403791962,4.623464225308736,0.0023935601340135523,70.11022905589743,75.0
LQ heat distribution main_DN75,250.46096188423198,3.468357134960898,0.0023910354356489927,70.07324358830604,75.0
LQ heat distribution main_DN75,250.2625718561122,1.4030061719227742,0.0023891414974330522,70.04548559627966,75.0
LQ heat distribution main_DN75,250.18231990307822,1.3762989285863603,0.0023883753690031335,70.03425391729375,75.0
LQ heat distribution main_DN75,250.10359560436308,2.524126096372575,0.0023876238243853275,70.02323429105056,75.0
LQ heat distribution main_DN75,249.95921559165058,2.51773445434875,0.0023862454949083586,70.00301983766603,75.0
LQ heat distribution main_DN80,321.6468159117077,0.7190063142395953,0.003070613994383844,79.40938398543523,80.0
LQ heat distribution main_DN80,321.60568875053315,1.1066968879674048,0.0030702213723201254,79.40430700848951,80.0
LQ heat distribution main_DN80,321.5423856885414,1.6415870001759354,0.00306961704714598,79.3964918744326,80.0
LQ heat distribution main_DN80,319.7528250255219,3.9101580367820343,0.003052532935804505,79.17524097229305,80.0
LQ heat distribution main_DN80,319.52916398581795,2.141519967465493,0.003050397746881317,79.14754533821662,80.0
LQ heat distribution main_DN80,319.4066690436789,2.7498594779558356,0.0030492283440924,79.13237285250176,80.0
LQ heat distribution main_DN80,319.2493770815398,2.7498596954203083,0.0030477267501817645,79.11288606630205,80.0
LQ heat distribution main_DN80,319.0920851069618,0.5236965930053309,0.00304622515615238,79.09339447746667,80.0
LQ heat distribution main_DN80,319.0621296618419,0.7699074258307009,0.003045939185315913,79.08968186039458,80.0
LQ heat distribution main_DN80,319.0180909570844,1.658406767167476,0.0030455187680867245,79.08422347624423,80.0
LQ heat distribution main_DN80,318.9232300900024,2.9767955766922825,0.003044613175083555,79.07246465128766,80.0
LQ heat distribution main_DN80,318.7529573830156,0.01767890248346712,0.003042987659981056,79.05135348894329,80.0
LQ heat distribution main_DN80,318.7519461497935,2.0780262193832324,0.0030429780062032796,79.05122809494075,80.0
LQ heat distribution main_DN80,318.63308305004483,2.6175648386630255,0.0030418432749407622,79.03648755726168,80.0
LQ heat distribution main_DN80,318.4833583412733,1.412445081453798,0.0030404139221123943,79.01791587372546,80.0
LQ heat distribution main_DN80,318.40256648261413,0.1465970059386307,0.0030396426394521635,79.00789272959014,80.0
LQ heat distribution main_DN80,318.39418113387444,2.3983689469337897,0.0030395625883902094,79.00685235937107,80.0
LQ heat distribution main_DN80,314.7474462543891,4.31483555323776,0.003004748890256698,78.55309596446918,80.0
LQ heat distribution main_DN80,314.5006376607439,2.6233675920930715,0.003002392722298271,78.52229129624045,80.0
LQ heat distribution main_DN80,312.07438705083763,3.5764885118015752,0.002979230425306326,78.21882034043128,80.0
LQ heat distribution main_DN80,311.86981190796257,1.0020678602994828,0.0029772774406488073,78.19317861802432,80.0
LQ heat distribution main_DN80,311.81249362635344,1.4430390175318353,0.002976730249416262,78.18599275967766,80.0
LQ heat distribution main_DN80,307.19579358287604,2.6270220842468643,0.0029326567406479814,77.60502283926272,80.0
LQ heat distribution main_DN80,307.0455279196571,1.3954245084230623,0.0029312222235766787,77.58604016295925,80.0
LQ heat distribution main_DN80,306.9657096377753,0.20357529873754604,0.0029304602352054924,77.57595503489902,80.0
LQ heat distribution main_DN80,306.9540651306875,4.286143383458657,0.002930349070460024,77.57448362897833,80.0
LQ heat distribution main_DN80,306.7088977291537,0.6995505715181062,0.002928008570206718,77.54349766744507,80.0
LQ heat distribution main_DN80,306.66888343646286,1.0965553853048775,0.002927626572185803,77.53843920738153,80.0
LQ heat distribution main_DN80,306.6061604684234,0.37754998436976334,0.002927027784901417,77.53050933576398,80.0
LQ heat distribution main_DN80,305.03715353925514,1.8999165044140398,0.0029120491984654428,77.33188003976585,80.0
LQ heat distribution main_DN80,304.92847831520265,1.4698354461171779,0.0029110117261594527,77.31810334412134,80.0
LQ heat distribution main_DN80,304.8444037276848,0.35377119055041273,0.0029102091047989,77.30744357265448,80.0
LQ heat distribution main_DN80,304.8241680155853,3.358985824160204,0.002910015923776471,77.304877678195,80.0
LQ heat distribution main_DN80,299.0239821328094,4.9486787842613476,0.002854644220838276,76.56586778632216,80.0
LQ heat distribution main_DN80,298.74091770634965,0.07876229559739864,0.0028519419351441494,76.52961951484659,80.0
LQ heat distribution main_DN80,297.7657489377802,3.3571765887272216,0.002842632448093367,76.40461103358373,80.0
LQ heat distribution main_DN80,297.573718436905,0.042690214404257916,0.0028407992213547017,76.37997021768403,80.0
LQ heat distribution main_DN80,297.57127655664107,2.693718090412924,0.002840775909848602,76.37965683126428,80.0
LQ heat distribution main_DN80,291.2974117058707,2.693717605676445,0.002780882211989219,75.57018956503676,80.0
LQ heat distribution main_DN80,291.143331058826,4.696982954034847,0.002779411275024592,75.55020064066875,80.0
LQ heat distribution main_DN80,287.76206330226995,0.9084017320146077,0.002747131869234081,75.11020860248064,80.0
LQ heat distribution main_DN80,287.7101027231987,2.2195918163561563,0.0027466358255197965,75.10342705163448,80.0
LQ heat distribution main_DN80,287.58314207130314,3.2916272601361247,0.002745423790656832,75.08685441111803,80.0
LQ heat distribution main_DN80,287.3948609920234,3.776013370471268,0.0027436263579190775,75.06227065319403,80.0
LQ heat distribution main_DN80,287.17887302723244,2.6401048445103505,0.002741564420307708,75.03405930271316,80.0
LQ heat distribution main_DN80,287.0278590301264,1.9670650996454344,0.002740122759237484,75.01432824951372,80.0
LQ heat distribution main_DN85,364.1977984771227,2.553730671203315,0.0034768286250799305,84.49886137540697,85.0
LQ heat distribution main_DN85,364.0517250827299,2.553730239343693,0.0034754341296680657,84.48191416506214,85.0
LQ heat distribution main_DN85,363.90565171303945,2.3462630417285344,0.0034740396344920235,84.46496355726376,85.0
LQ heat distribution main_DN85,362.72668449838557,1.0757928580865428,0.0034627845775502203,84.32802942576231,85.0
LQ heat distribution main_DN85,362.665149146903,1.797658022008837,0.003462197127894062,84.32087614031127,85.0
LQ heat distribution main_DN85,362.5623231080441,0.07876476953277496,0.0034612154950648603,84.30892159164561,85.0
LQ heat distribution main_DN85,362.5578177632268,2.274202350419698,0.0034611724846131437,84.30839776178415,85.0
LQ heat distribution main_DN85,362.19722906418457,3.2245108728618277,0.0034577301103979434,84.26646208059809,85.0
LQ heat distribution main_DN85,362.0127870422569,2.8423949985817107,0.0034559693273723806,84.2450038051678,85.0
LQ heat distribution main_DN85,356.80894520070416,3.800955452012733,0.0034062906463074383,83.63731178225119,85.0
LQ heat distribution main_DN85,356.59153054884905,2.1514281016199095,0.003404215088771829,83.61182650767209,85.0
LQ heat distribution main_DN85,356.08258709610243,4.156679523599699,0.0033993564400582573,83.55213792492879,85.0
LQ heat distribution main_DN85,355.8448250273525,2.9454754166812624,0.0033970866351059905,83.52423871401194,85.0
LQ heat distribution main_DN85,355.659953012836,2.8349791047655737,0.003395321747139246,83.50253922695975,85.0
LQ heat distribution main_DN85,355.49779220804345,0.5727369702590381,0.0033937736726304866,83.48350084118633,85.0
LQ heat distribution main_DN85,355.4650316533446,4.741007551903793,0.0033934609227049607,83.47965408198256,85.0
LQ heat distribution main_DN85,350.7176233273455,1.7554446043930039,0.003348139602170363,82.92032459105393,85.0
LQ heat distribution main_DN85,350.6172118959742,2.1369311726859874,0.0033471810204866274,82.90845358149623,85.0
LQ heat distribution main_DN85,350.49497943289657,0.06429578891961905,0.0033460141234644063,82.8940005148165,85.0
LQ heat distribution main_DN85,350.4913017137704,1.9969289538929489,0.0033459790139739416,82.89356561322195,85.0
LQ heat distribution main_DN85,348.92936597669865,3.188993589485549,0.003331067932951777,82.70865518574551,85.0
LQ heat distribution main_DN85,348.74695554338007,3.284307334554535,0.0033293265445668743,82.68703348322809,85.0
LQ heat distribution main_DN85,348.2934575077542,1.1066044073517194,0.0033249972077112576,82.63325436775683,85.0
LQ heat distribution main_DN85,348.23015973565373,3.1468013350878503,0.003324392933037267,82.62574527096575,85.0
LQ heat distribution main_DN85,344.79909387359544,4.672098887615958,0.0032916381276715556,82.21768735918468,85.0
LQ heat distribution main_DN85,344.56663193219646,4.089077187835145,0.003289418920593761,82.18996729548144,85.0
LQ heat distribution main_DN85,344.5318498172238,4.678854741024797,0.003289086871763473,82.18581887718678,85.0
LQ heat distribution main_DN85,344.3327367170523,2.8059122122201146,0.0032871860307117163,82.16206688124797,85.0
LQ heat distribution main_DN85,344.2642193260372,4.678855506856379,0.003286531926740212,82.15389192438201,85.0
LQ heat distribution main_DN85,343.99658879104504,1.8146929963161804,0.0032839769812987593,82.1219525539519,85.0
LQ heat distribution main_DN85,343.8927883516558,3.451958030344927,0.003282986046316523,82.10956153296272,85.0
LQ heat distribution main_DN85,343.69533635232006,3.451958534646476,0.0032811010630293086,82.08598583508966,85.0
LQ heat distribution main_DN85,343.4978843241383,4.6130783594453035,0.0032792160794667138,82.06240336071183,85.0
LQ heat distribution main_DN85,343.234016241978,4.613079301910926,0.003276697052429384,82.03087797139837,85.0
LQ heat distribution main_DN85,342.9701481059087,4.1437337287346425,0.00327417802487741,81.99934045541983,85.0
LQ heat distribution main_DN85,342.78248742357584,2.8090731352041702,0.0032723865147835404,81.97690387050686,85.0
LQ heat distribution main_DN85,342.7331265366251,4.146318075423671,0.003271915289132459,81.97100129596413,85.0
LQ heat distribution main_DN85,342.62180844024215,3.7352530655795593,0.003270852586541691,81.95768831836706,85.0
LQ heat distribution main_DN85,342.49595714271084,4.146318834684512,0.0032696511421738505,81.94263465203272,85.0
LQ heat distribution main_DN85,342.2587877053669,0.7962824782376378,0.0032673869948006387,81.91425817962731,85.0
LQ heat distribution main_DN85,342.2132403476117,4.419780487214309,0.0032669521751561978,81.90880747639736,85.0
LQ heat distribution main_DN85,342.2064552517509,0.7883999384996104,0.0032668874009713694,81.90799546534716,85.0
LQ heat distribution main_DN85,342.16135877526875,0.5977669516152787,0.0032664568856827568,81.9025983086967,85.0
LQ heat distribution main_DN85,342.12716650563635,2.035081728154884,0.0032661304678342374,81.89850593295247,85.0
LQ heat distribution main_DN85,342.0107598307859,3.8975432804262247,0.003265019186928744,81.88457201487489,85.0
LQ heat distribution main_DN85,341.96042890374304,1.4971923619638783,0.0032645387007517236,81.87854665172742,85.0
LQ heat distribution main_DN85,341.8747895006387,0.9760674775108819,0.003263721140817553,81.86829331780078,85.0
LQ heat distribution main_DN85,341.8189584409251,4.602780636253373,0.0032631881474073994,81.86160815068571,85.0
LQ heat distribution main_DN85,341.7878203551455,0.7587819326631098,0.0032628908864453035,81.85787946366132,85.0
LQ heat distribution main_DN85,341.7444180285972,0.6468197839471712,0.0032624765444257487,81.85268188931778,85.0
LQ heat distribution main_DN85,341.7074199369554,3.4080726040421787,0.003262123340686925,81.84825098300935,85.0
LQ heat distribution main_DN85,341.6344579254376,1.359409926322183,0.0032614268059707645,81.83951232020205,85.0
LQ heat distribution main_DN85,341.5566996776519,1.3890513053175222,0.0032606844837961995,81.83019818476276,85.0
LQ heat distribution main_DN85,341.5556793885314,4.808972040915014,0.003260674743565932,81.83007596417193,85.0
LQ heat distribution main_DN85,341.5124781840042,1.0409999950407083,0.0032602623215656724,81.82490071771355,85.0
LQ heat distribution main_DN85,341.47724594298774,0.15459958947178118,0.0032599259755893817,81.82067986318495,85.0
LQ heat distribution main_DN85,341.4684028464699,2.9582593226135567,0.003259841554620238,81.81962041799174,85.0
LQ heat distribution main_DN85,341.4529329842878,1.9996645447813628,0.0032596938709717215,81.81776702163478,85.0
LQ heat distribution main_DN85,341.2991904132164,3.021619215416054,0.0032582261614626865,81.7993453170519,85.0
LQ heat distribution main_DN85,341.2806061877911,4.806710809469044,0.0032580487464228267,81.79711824149734,85.0
LQ heat distribution main_DN85,341.1263537940946,3.8962976940863636,0.0032565761698720246,81.77863077533819,85.0
LQ heat distribution main_DN85,341.00566232948944,1.0015863951623079,0.003255423984052405,81.76416274058614,85.0
LQ heat distribution main_DN85,340.94837158768615,4.49737785716036,0.0032548770557297006,81.75729404774853,85.0
LQ heat distribution main_DN85,340.90348556599287,1.1963631639446028,0.003254448549556018,81.75191217651904,85.0
LQ heat distribution main_DN85,340.69112157425656,4.4891186886895875,0.0032524212083461248,81.72644475283431,85.0
LQ heat distribution main_DN85,340.4343439852635,4.489119073932232,0.003249969870981036,81.69564049381695,85.0
LQ heat distribution main_DN85,340.1775663742346,3.523574414884711,0.0032475185334055806,81.66482461268058,85.0
LQ heat distribution main_DN85,339.9760179177032,3.53408219692927,0.0032455944431284316,81.64062863435466,85.0
LQ heat distribution main_DN85,339.77386841603885,3.534082437002504,0.0032436646149502516,81.6163532950472,85.0
LQ heat distribution main_DN85,339.5717189006423,3.7608425099586653,0.0032417347866409763,81.59207073167154,85.0
LQ heat distribution main_DN85,337.67909238789724,3.343764845926651,0.0032236667531064175,81.36437348586252,85.0
LQ heat distribution main_DN85,337.48782903871023,3.250460579616217,0.0032218408500115535,81.34132760123867,85.0
LQ heat distribution main_DN85,336.43044868795533,2.710998450547705,0.003211746526853989,81.21380271270746,85.0
LQ heat distribution main_DN85,336.275379576584,2.3964096415815774,0.003210266153475742,81.19508383070027,85.0
LQ heat distribution main_DN85,335.19573611241543,2.567812956449821,0.003199959294629264,81.06463684939258,85.0
LQ heat distribution main_DN85,335.0488572113065,1.484239270060377,0.0031985571094158135,81.04687410940946,85.0
LQ heat distribution main_DN85,334.96395872505906,4.849721523220138,0.003197746622673595,81.03660516994705,85.0
LQ heat distribution main_DN85,330.4549317552161,1.9969268929638309,0.003154701019142874,80.48933098392834,85.0
LQ heat distribution main_DN85,330.34070753693857,2.5297674829516468,0.0031536105731449983,80.47541891204773,85.0
LQ heat distribution main_DN85,330.19600483691374,2.522903850781615,0.003152229163120895,80.45779122393178,85.0
LQ heat distribution main_DN85,330.05169473664904,0.7082919350188478,0.003150851501065862,80.44020751510347,85.0
LQ heat distribution main_DN85,330.01118043796595,4.278890264979734,0.003150464729718052,80.43527029062842,85.0
LQ heat distribution main_DN85,329.7664279148091,3.974260056472367,0.0031481281901175094,80.40543738186862,85.0
LQ heat distribution main_DN85,329.5391002395789,3.9747741678380426,0.0031459579975138797,80.37771847116504,85.0
LQ heat distribution main_DN85,329.3942541766473,0.4793377013774624,0.003144575218870141,80.36005186397125,85.0
LQ heat distribution main_DN85,329.3668360601285,0.617219347415023,0.0031443134707410834,80.35670728966639,85.0
LQ heat distribution main_DN85,329.3315311134564,4.423109265535747,0.003143976430677388,80.35240044243172,85.0
LQ heat distribution main_DN85,329.31174315717857,3.9747743180897235,0.0031437875241735426,80.3499864104893,85.0
LQ heat distribution main_DN85,329.0843860661838,0.5985328828498057,0.0031416170507511582,80.32224477399316,85.0
LQ heat distribution main_DN85,329.0501499852848,1.4994621109542827,0.0031412902146566567,80.31806652897193,85.0
LQ heat distribution main_DN85,328.9643807525382,4.546227517365486,0.003140471415298694,80.3075981126751,85.0
LQ heat distribution main_DN85,328.7043365385449,4.551874071095415,0.0031379888929694024,80.2758505190812,85.0
LQ heat distribution main_DN85,328.44396934167827,3.5327100668350373,0.0031355032872713916,80.24405091004117,85.0
LQ heat distribution main_DN85,328.2418983258553,3.5389476275594043,0.003133574208361387,80.21936254127722,85.0
LQ heat distribution main_DN85,328.22846617815173,1.3101855280212167,0.003133445977834384,80.21772117654672,85.0
LQ heat distribution main_DN85,328.15352356594894,2.347371485708634,0.0031327305352357895,80.2085628167688,85.0
LQ heat distribution main_DN85,328.0394705215589,2.4388030550575235,0.0031316417233561706,80.19462296068166,85.0
LQ heat distribution main_DN85,328.0192539169664,0.5107407767254679,0.0031314487247443095,80.19215178250292,85.0
LQ heat distribution main_DN85,327.99003954453775,0.6837881368224406,0.0031311698285874726,80.18858062695983,85.0
LQ heat distribution main_DN85,327.95092686311153,3.9101567438842126,0.0031307964378340003,80.18379925627958,85.0
LQ heat distribution main_DN85,327.8999709868096,0.19618392504673363,0.0031303099855542684,80.1775696741307,85.0
LQ heat distribution main_DN85,327.88874926629694,0.2063338596910483,0.003130202856957489,80.17619770393266,85.0
LQ heat distribution main_DN85,327.87694696952263,4.325568445457989,0.0031300901858665646,80.17475472701297,85.0
LQ heat distribution main_DN85,327.72726589736135,3.899964517319145,0.0031286612496168147,80.15645210877024,85.0
LQ heat distribution main_DN85,327.62952445444245,4.328333254301249,0.0031277281570829827,80.14449827956605,85.0
LQ heat distribution main_DN85,327.5041879269707,3.8999649486645453,0.0031265316269877873,80.12916694761891,85.0
LQ heat distribution main_DN85,327.3819437922964,4.328333787960866,0.003125364618542209,80.11421105505754,85.0
LQ heat distribution main_DN85,327.13436309962503,4.3181539391188535,0.003123001079710024,80.08391237237848,85.0
LQ heat distribution main_DN85,326.88736469430745,4.328334858490469,0.0031206430997069924,80.05367352244667,85.0
LQ heat distribution main_DN85,326.6397839404018,3.611263364793943,0.003118279560290232,80.02335191136699,85.0
LQ heat distribution main_DN90,393.11052919572626,3.4116755881856053,0.003752845147453234,87.78888575959466,90.0
LQ heat distribution main_DN90,385.26096589162415,0.26558870511567756,0.003677908982258942,86.90798951865926,90.0
LQ heat distribution main_DN90,385.2457742176915,4.038201767261126,0.003677763954345504,86.90627601668085,90.0
LQ heat distribution main_DN90,385.0147890766042,0.4617029443122666,0.00367555884560004,86.88021853640807,90.0
LQ heat distribution main_DN90,384.9883796681895,0.19339856126722563,0.0036753067271426206,86.87723878785431,90.0
LQ heat distribution main_DN90,384.977317270485,1.8512241227469501,0.0036752011195273033,86.87599059762087,90.0
LQ heat distribution main_DN90,384.8714272506639,3.4549933116085825,0.0036741902362831874,86.86404192867396,90.0
LQ heat distribution main_DN90,384.67380163323986,2.347367975064359,0.003672303595544056,86.84173738362306,90.0
LQ heat distribution main_DN90,384.5395321850662,3.2346868871803593,0.003671021786969606,86.82658011300126,90.0
LQ heat distribution main_DN90,384.3545080951195,2.5046627060074336,0.003669255447208778,86.80568896847792,90.0
LQ heat distribution main_DN90,377.0801251748617,0.798695674927689,0.0035998102641991566,85.98031265580605,90.0
LQ heat distribution main_DN90,377.0344397822558,2.355048044010115,0.003599374126799578,85.97510399714014,90.0
LQ heat distribution main_DN90,376.8997310341384,3.120874156051996,0.003598088124430916,85.9597438177052,90.0
LQ heat distribution main_DN90,376.72121703241226,3.1208735211074146,0.003596383933483649,85.93938450988594,90.0
LQ heat distribution main_DN90,376.54270306700494,2.7588271432693547,0.003594679742883102,85.91902038188383,90.0
LQ heat distribution main_DN90,376.38489815440994,2.75248336242193,0.003593173252070739,85.90101463613759,90.0
LQ heat distribution main_DN90,376.2274561060794,0.25635516910541456,0.0035916702253563663,85.88304653170533,90.0
LQ heat distribution main_DN90,376.21279259040654,0.7241685451785306,0.003591530239526554,85.881372863756,90.0
LQ heat distribution main_DN90,376.1713701496223,0.9211940159052013,0.0035911347985644135,85.87664480283064,90.0
LQ heat distribution main_DN90,375.78995656625375,2.50466288588515,0.003587493618770919,85.83309706318633,90.0
LQ heat distribution main_DN90,375.64668984918114,0.5005794260672498,0.0035861259174146173,85.81673393522738,90.0
LQ heat distribution main_DN90,375.6180567060101,1.1889721280581456,0.003585852569985777,85.81346324268351,90.0
LQ heat distribution main_DN90,372.0916158767704,2.10063554932522,0.0035521872637400516,85.40968909395758,90.0
LQ heat distribution main_DN90,371.971459523349,3.978827314837216,0.00355104018638042,85.39589767138732,90.0
LQ heat distribution main_DN90,371.7438706009403,3.9788262005985904,0.003548867499770313,85.36976914247967,90.0
LQ heat distribution main_DN90,371.516281742266,4.00089969779363,0.0035466948137686492,85.3436326214674,90.0
LQ heat distribution main_DN90,371.2874302795522,0.5019140014446274,0.0035445100742678014,85.31734302826783,90.0
LQ heat distribution main_DN90,371.2587207986696,1.0990388944514893,0.003544235998077991,85.31404441945364,90.0
LQ heat distribution main_DN90,369.1250312689466,3.985228574652727,0.0035238666469589175,85.0685337117857,90.0
LQ heat distribution main_DN90,369.0961583603831,4.514314216218606,0.0035235910106003157,85.06520662229063,90.0
LQ heat distribution main_DN90,368.8970761944765,3.1826065624229956,0.0035216904648637374,85.04226239841434,90.0
LQ heat distribution main_DN90,368.8379395872154,0.8484854915579261,0.0035211259149137506,85.0354457105594,90.0
LQ heat distribution main_DN90,368.78940621709825,3.0154038187247534,0.0035206625891847088,85.02985085155775,90.0
LQ heat distribution main_DN95,444.08165531852455,0.8785670987925092,0.004239443010200712,93.30686874621603,95.0
LQ heat distribution main_DN95,437.18002970214286,1.1623123754644427,0.004173556369471531,92.57897249404084,95.0
LQ heat distribution main_DN95,437.1135454342663,2.3922926629314696,0.004172921674790132,92.57193274060502,95.0
LQ heat distribution main_DN95,436.9767062939466,4.022434599536551,0.004171615334548417,92.55744170575346,95.0
LQ heat distribution main_DN95,436.74662303485314,4.024773384323049,0.004169418835654922,92.53307115976014,95.0
LQ heat distribution main_DN95,436.5164059972699,4.024773050885204,0.004167221059639808,92.50868001808274,95.0
LQ heat distribution main_DN95,436.28618897875924,0.4257402465139699,0.004165023283806771,92.48428244568218,95.0
LQ heat distribution main_DN95,435.8205035393733,1.329176613583544,0.004160577599421225,92.43491108850242,95.0
LQ heat distribution main_DN95,435.74447463707634,4.805572087025305,0.004159851786511469,92.42684810008134,95.0
LQ heat distribution main_DN95,435.46959591369847,4.810324552392696,0.004157227645954162,92.39769089503291,95.0
LQ heat distribution main_DN95,435.1944453493016,4.80557531525837,0.0041546009102558625,92.36849563752493,95.0
LQ heat distribution main_DN95,434.9195664412688,4.805576924437577,0.00415197676793574,92.33931998741306,95.0
LQ heat distribution main_DN95,434.64468744119097,4.3758422115553595,0.0041493526247369066,92.310135106237,95.0
LQ heat distribution main_DN95,434.39438926669,4.36313841728629,0.004146963143357422,92.2835520301066,95.0
LQ heat distribution main_DN95,434.1448177492212,4.3737239604069345,0.004144580599037911,92.25703850268464,95.0
LQ heat distribution main_DN95,433.89464073868595,4.363139057854766,0.004142192274354997,92.23045300037106,95.0
LQ heat distribution main_DN95,433.64506918457664,4.478266833507398,0.004139809729685696,92.20392420026255,95.0
LQ heat distribution main_DN95,433.3889123217,4.478267625590712,0.004137364318106921,92.1766874592028,95.0
LQ heat distribution main_DN95,433.1327554135162,4.4782684192661355,0.00413491890609562,92.14944266292176,95.0
LQ heat distribution main_DN95,432.87659845993414,4.478269211350184,0.0041324734936509224,92.12218980426283,95.0
LQ heat distribution main_DN95,432.6204414610449,4.471549507023782,0.0041300280807736985,92.09492887607823,95.0
LQ heat distribution main_DN95,432.36466882924316,4.478270797108845,0.0041275863372720115,92.06770079958248,95.0
LQ heat distribution main_DN95,432.1085117396485,4.4782715895466865,0.004125140923528864,92.04042372295149,95.0
LQ heat distribution main_DN95,431.85235460472643,4.475991041669979,0.004122695509352997,92.01313855526733,95.0
LQ heat distribution main_DN95,431.5963279171429,4.478273164546508,0.004120251340497785,91.98585919524177,95.0
LQ heat distribution secondary_DN105,520.6211118451714,16.121913187908337,0.004970129946015956,101.02830958840325,105.0
LQ heat distribution secondary_DN130,832.9306249005606,15.798397111223384,0.007951605010983872,127.78698217370504,130.0
LQ heat distribution secondary_DN15,9.167312972112102,9.600121876493475,8.751611429223963e-05,13.406123872611694,15.0
LQ heat distribution secondary_DN15,8.951823993519193,8.647828154274631,8.54589402722596e-05,13.247623171224951,15.0
LQ heat distribution secondary_DN15,8.722273385030952,10.248736231058333,8.326752634874417e-05,13.076666447772055,15.0
LQ heat distribution secondary_DN15,8.708405465212447,7.837494136777735,8.313513570608542e-05,13.066266733519228,15.0
LQ heat distribution secondary_DN15,8.699340324338628,9.983892472340267,8.304859498175302e-05,13.059464202901832,15.0
LQ heat distribution secondary_DN15,8.68472395390735,7.31576428273551,8.290905922584581e-05,13.048488530881377,15.0
LQ heat distribution secondary_DN15,8.654926050543166,8.649633451045483,8.262459236795386e-05,13.026084152174025,15.0
LQ heat distribution secondary_DN15,8.588447574347136,8.22328015596784,8.198995297706096e-05,12.975961049706523,15.0
LQ heat distribution secondary_DN15,8.496989014339775,12.447688999233518,8.111684023236062e-05,12.906685484900386,15.0
LQ heat distribution secondary_DN15,8.43513331714573,10.630504757191785,8.052633238325279e-05,12.85962114921599,15.0
LQ heat distribution secondary_DN15,8.421284822082157,8.211825210076222,8.039412717978193e-05,12.849060583821677,15.0
LQ heat distribution secondary_DN15,8.383975295940312,5.054041356667176,8.003795031923926e-05,12.820565851459872,15.0
LQ heat distribution secondary_DN15,8.37602214872143,8.77480764979906,7.996202528612345e-05,12.814483531523466,15.0
LQ heat distribution secondary_DN15,8.366569513471196,11.42843174678825,7.987178533146726e-05,12.80725069289583,15.0
LQ heat distribution secondary_DN15,8.366093951713712,11.462411736754884,7.986724536242207e-05,12.806886701107452,15.0
LQ heat distribution secondary_DN15,8.35977767374634,9.313432603876016,7.980694676607484e-05,12.802051282656814,15.0
LQ heat distribution secondary_DN15,8.284678691828207,9.260721288204575,7.90900113778349e-05,12.744418770824764,15.0
LQ heat distribution secondary_DN15,8.23161985874098,5.480837908466649,7.858348313833872e-05,12.703542704679498,15.0
LQ heat distribution secondary_DN15,8.198397457928058,11.1484210575051,7.826632418069745e-05,12.677881359072547,15.0
LQ heat distribution secondary_DN15,8.148311509494222,7.040555776931884,7.778817670161549e-05,12.639095943663628,15.0
LQ heat distribution secondary_DN15,8.146929365211118,13.663249134331414,7.777498200678872e-05,12.638023955004707,15.0
LQ heat distribution secondary_DN15,8.143950689789303,12.26775709598293,7.774654596457568e-05,12.6357133904243,15.0
LQ heat distribution secondary_DN15,8.102506001409221,6.820404072687475,7.735089261488516e-05,12.603520712536895,15.0
LQ heat distribution secondary_DN15,8.09551227137589,17.654347149534033,7.728412669571256e-05,12.598080133387946,15.0
LQ heat distribution secondary_DN15,8.060743650590128,6.400119174356895,7.695220668821124e-05,12.570997895185121,15.0
LQ heat distribution secondary_DN15,8.04424748907373,9.288282252514646,7.679472543268477e-05,12.558128151043116,15.0
LQ heat distribution secondary_DN15,8.0441350504454,9.20947904863242,7.679365203289165e-05,12.558040384994161,15.0
LQ heat distribution secondary_DN15,8.030965767018573,9.501944218043201,7.666793095005799e-05,12.547756610866596,15.0
LQ heat distribution secondary_DN15,8.015506343654664,10.36965966315151,7.652034695613044e-05,12.535673722607722,15.0
LQ heat distribution secondary_DN15,7.970383818163179,5.752650877267145,7.608958298962462e-05,12.500339737628169,15.0
LQ heat distribution secondary_DN15,7.967184535362653,9.797322205557464,7.605904091038333e-05,12.49783069058513,15.0
LQ heat distribution secondary_DN15,7.926011171216301,11.32214755278645,7.566597776817471e-05,12.465495285729125,15.0
LQ heat distribution secondary_DN15,7.925392225378576,8.706777320234366,7.56600689773611e-05,12.465008558112446,15.0
LQ heat distribution secondary_DN15,7.909838766933783,9.915659665541533,7.551158727383086e-05,12.452771359042282,15.0
LQ heat distribution secondary_DN15,7.902415743146451,13.858376339339605,7.544072308493032e-05,12.446926807847646,15.0
LQ heat distribution secondary_DN15,7.899136111941601,7.669998080600513,7.540941395648306e-05,12.444343701165545,15.0
LQ heat distribution secondary_DN15,7.876599100917605,7.02809115467615,7.519426349324682e-05,12.426578553378487,15.0
LQ heat distribution secondary_DN15,7.856116017968022,8.372822313706646,7.499872093525557e-05,12.410410386713734,15.0
LQ heat distribution secondary_DN15,7.85065618064474,11.843751494842492,7.494659838324334e-05,12.406097148562244,15.0
LQ heat distribution secondary_DN15,7.848497827283347,8.3088802054318,7.492599357788398e-05,12.404391648949975,15.0
LQ heat distribution secondary_DN15,7.83553263657462,12.535945600707105,7.480222087422072e-05,12.394141803695646,15.0
LQ heat distribution secondary_DN15,7.819646897161016,8.367704052278825,7.465056703733667e-05,12.38157150305349,15.0
LQ heat distribution secondary_DN15,7.807365128551958,5.604560231990247,7.45333186496607e-05,12.371844250939622,15.0
LQ heat distribution secondary_DN15,7.803583303794684,13.51653985150411,7.44972153106891e-05,12.368847477160383,15.0
LQ heat distribution secondary_DN15,7.800976874969769,6.35967109840852,7.447233293527226e-05,12.366781681759766,15.0
LQ heat distribution secondary_DN15,7.791920123106746,10.166610297737185,7.438587229696178e-05,12.359600824676388,15.0
LQ heat distribution secondary_DN15,7.771754015898594,9.60364764581424,7.419335576036844e-05,12.343596649399775,15.0
LQ heat distribution secondary_DN15,7.765444609550116,5.435039036370312,7.413312276420159e-05,12.338585130766578,15.0
LQ heat distribution secondary_DN15,7.7511710604799955,9.457705886890519,7.39968597659188e-05,12.327240229577992,15.0
LQ heat distribution secondary_DN15,7.703260539198373,13.117141058128603,7.353948008781263e-05,12.289083415981315,15.0
LQ heat distribution secondary_DN15,7.701578294786597,9.720698480343616,7.352342047528971e-05,12.28774149261131,15.0
LQ heat distribution secondary_DN15,7.68292373248733,8.32821651153198,7.334533396169289e-05,12.27285094661372,15.0
LQ heat distribution secondary_DN15,7.663439706586493,5.3668192273901605,7.315932894115984e-05,12.257278987774937,15.0
LQ heat distribution secondary_DN15,7.6608059308437575,5.936364523468137,7.313418549731511e-05,12.255172512123226,15.0
LQ heat distribution secondary_DN15,7.654415460457854,7.612261189113409,7.307317862012272e-05,12.250059952363912,15.0
LQ heat distribution secondary_DN15,7.650317880286574,8.225988147159375,7.303406090965703e-05,12.246780647593766,15.0
LQ heat distribution secondary_DN15,7.64702278159944,11.29959133074625,7.300260412028105e-05,12.244142933861044,15.0
LQ heat distribution secondary_DN15,7.643032791980856,8.44961169654478,7.296451352726353e-05,12.240948201813325,15.0
LQ heat distribution secondary_DN15,7.636046502771212,8.394130182164895,7.289781864220728e-05,12.235352363210472,15.0
LQ heat distribution secondary_DN15,7.611727138954571,8.516213364047704,7.266565287784793e-05,12.215853183999199,15.0
LQ heat distribution secondary_DN15,7.611488397451854,5.08987636253897,7.266337372269073e-05,12.215661607635404,15.0
LQ heat distribution secondary_DN15,7.598266805519735,7.927465648785477,7.253715327465141e-05,12.205047343791689,15.0
LQ heat distribution secondary_DN15,7.597162745824288,8.832562661259097,7.252661332529153e-05,12.204160589566627,15.0
LQ heat distribution secondary_DN15,7.579065097963039,9.302623308648926,7.235384341730825e-05,12.189615798312605,15.0
LQ heat distribution secondary_DN15,7.560582476508034,13.556327606913568,7.217739834375212e-05,12.174743675341592,15.0
LQ heat distribution secondary_DN15,7.549753691812367,7.951447318667506,7.207402092422308e-05,12.166021799813317,15.0
LQ heat distribution secondary_DN15,7.528284906385245,7.852477386522099,7.186906831871356e-05,12.148711588839578,15.0
LQ heat distribution secondary_DN15,7.519380992282139,8.705950150881192,7.17840667520968e-05,12.141525152023652,15.0
LQ heat distribution secondary_DN15,7.500188756507146,10.145189807231267,7.160084731749066e-05,12.12602042537995,15.0
LQ heat distribution secondary_DN15,7.48481028878078,10.46641348597167,7.145403616974492e-05,12.113582384958914,15.0
LQ heat distribution secondary_DN15,7.472274655011834,5.442906277044609,7.1334364248323e-05,12.103434160727932,15.0
LQ heat distribution secondary_DN15,7.466987022887394,8.345334958244548,7.128388566002285e-05,12.099151004920651,15.0
LQ heat distribution secondary_DN15,7.431713351760042,12.276164413608216,7.094714416954694e-05,12.070539284441612,15.0
LQ heat distribution secondary_DN15,7.431494259953123,12.650131986223984,7.094505260098446e-05,12.070361359404124,15.0
LQ heat distribution secondary_DN15,7.425442192331722,19.359779029140476,7.088727629910953e-05,12.065445421947347,15.0
LQ heat distribution secondary_DN15,7.424813411828898,12.546988659380332,7.088127362127826e-05,12.064934565000746,15.0
LQ heat distribution secondary_DN15,7.396722852643548,6.1185457324524535,7.061310599182385e-05,12.042090090619222,15.0
LQ heat distribution secondary_DN15,7.393781487970914,11.767368127423085,7.058502613814715e-05,12.039695536905302,15.0
LQ heat distribution secondary_DN15,7.384636512456089,7.434898045026016,7.049772326927054e-05,12.032247603314609,15.0
LQ heat distribution secondary_DN15,7.36725201601053,10.2431820871778,7.033176148936068e-05,12.018076437461628,15.0
LQ heat distribution secondary_DN15,7.358883363090727,11.114644870063987,7.025186981470861e-05,12.011248675362978,15.0
LQ heat distribution secondary_DN15,7.356629571044975,12.58764519554696,7.023035390019068e-05,12.009409202684754,15.0
LQ heat distribution secondary_DN15,7.354831693448344,7.988985962188144,7.021319039091497e-05,12.007941630688382,15.0
LQ heat distribution secondary_DN15,7.3475311909160865,10.84789243069419,7.014349585600083e-05,12.001980530771233,15.0
LQ heat distribution secondary_DN15,7.345379246023972,10.140506802779512,7.012295222934579e-05,12.00022283206937,15.0
LQ heat distribution secondary_DN15,7.33502364109452,13.52413140806005,7.00240920390885e-05,11.99176081856139,15.0
LQ heat distribution secondary_DN15,7.333138439547889,9.513989617854172,7.000609488828533e-05,11.99021969613938,15.0
LQ heat distribution secondary_DN15,7.332221854086343,19.351768368765768,6.999734466908203e-05,11.989470330462979,15.0
LQ heat distribution secondary_DN15,7.311891098001514,11.10860212649978,6.980325630550371e-05,11.972836613758679,15.0
LQ heat distribution secondary_DN15,7.311184020719986,13.546155357501508,6.979650616439126e-05,11.972257698856545,15.0
LQ heat distribution secondary_DN15,7.304554820475094,11.6365149907419,6.973322024319898e-05,11.966828722345264,15.0
LQ heat distribution secondary_DN15,7.300168168687,8.777845604374708,6.96913428991599e-05,11.963234923992196,15.0
LQ heat distribution secondary_DN15,7.293352927385216,8.069822518274007,6.96262809296918e-05,11.957649342341181,15.0
LQ heat distribution secondary_DN15,7.287359032122446,6.875793992191342,6.956905997252933e-05,11.952734755713687,15.0
LQ heat distribution secondary_DN15,7.282353038649084,7.885029714668842,6.952127005870247e-05,11.948628632268186,15.0
LQ heat distribution secondary_DN15,7.282344069145505,7.229397115066324,6.952118443098333e-05,11.948621273842981,15.0
LQ heat distribution secondary_DN15,7.273458649869907,4.85763881192945,6.943635942596569e-05,11.941329602820597,15.0
LQ heat distribution secondary_DN15,7.268993005517543,8.137110005869683,6.939372797630113e-05,11.93766326461713,15.0
LQ heat distribution secondary_DN15,7.265000597912701,11.709869257600698,6.935561429988258e-05,11.934384504853764,15.0
LQ heat distribution secondary_DN15,7.253103555542113,7.045692702758958,6.924203871639249e-05,11.92460872772542,15.0
LQ heat distribution secondary_DN15,7.252120414210154,11.224867996850914,6.923265311895135e-05,11.923800523835828,15.0
LQ heat distribution secondary_DN15,7.2518181081666535,9.419697742937712,6.922976714240242e-05,11.923551998279178,15.0
LQ heat distribution secondary_DN15,7.248575812017358,9.444264651761882,6.919881443453325e-05,11.920886183423027,15.0
LQ heat distribution secondary_DN15,7.246758115319587,8.737719217527383,6.918146172142803e-05,11.919391412959355,15.0
LQ heat distribution secondary_DN15,7.236822146155337,7.836412640308032,6.908660760052828e-05,11.911217321431781,15.0
LQ heat distribution secondary_DN15,7.235473853281451,9.678380526032882,6.907373606951265e-05,11.910107679851182,15.0
LQ heat distribution secondary_DN15,7.228346448890796,9.40683807212314,6.900569402282382e-05,11.904240125710302,15.0
LQ heat distribution secondary_DN15,7.221870482010397,8.433353145207533,6.894387094997992e-05,11.898906351251718,15.0
LQ heat distribution secondary_DN15,7.202262075867969,10.12099856976051,6.87566785285725e-05,11.882741759430992,15.0
LQ heat distribution secondary_DN15,7.197670206532063,10.519107038153587,6.871284206713187e-05,11.8789531790755,15.0
LQ heat distribution secondary_DN15,7.192837069867746,10.766330111084388,6.866670233763958e-05,11.874964232397145,15.0
LQ heat distribution secondary_DN15,7.176240984468454,10.200616036503273,6.850826715483011e-05,11.861256725208662,15.0
LQ heat distribution secondary_DN15,7.169244839320006,7.914481658172267,6.844147817966593e-05,11.855473522772524,15.0
LQ heat distribution secondary_DN15,7.16216195471659,10.145854425529922,6.837386114287914e-05,11.849615743963522,15.0
LQ heat distribution secondary_DN15,7.157756271602361,7.3123798773533215,6.833180211553566e-05,11.845970637698809,15.0
LQ heat distribution secondary_DN15,7.156961796561612,10.866594154614015,6.832421762827314e-05,11.845313197796205,15.0
LQ heat distribution secondary_DN15,7.15478745160015,10.514860660698735,6.830346015847399e-05,11.843513708410576,15.0
LQ heat distribution secondary_DN15,7.153268688899251,10.089032655614986,6.828896123054177e-05,11.842256617151618,15.0
LQ heat distribution secondary_DN15,7.142455194146995,11.076534498987566,6.818572977705962e-05,11.83330234623388,15.0
LQ heat distribution secondary_DN15,7.142305056272165,9.965304704806577,6.81842964799252e-05,11.833177974700932,15.0
LQ heat distribution secondary_DN15,7.138696832080114,9.928584069269554,6.814985042558582e-05,11.830188592942395,15.0
LQ heat distribution secondary_DN15,7.097887974528687,8.45865133932459,6.776026705993973e-05,11.796326080779634,15.0
LQ heat distribution secondary_DN15,7.093285525887221,8.782381654850738,6.771632960274196e-05,11.792500943706075,15.0
LQ heat distribution secondary_DN15,7.077387448111896,8.686764489025702,6.756455797720187e-05,11.779278350145296,15.0
LQ heat distribution secondary_DN15,7.059959691949562,5.826444690990458,6.739818321670226e-05,11.764766432761732,15.0
LQ heat distribution secondary_DN15,7.056575746643706,14.386717810737961,6.736587824958191e-05,11.761946579705336,15.0
LQ heat distribution secondary_DN15,7.050156662782882,5.907252895431754,6.730459821272441e-05,11.756595677084382,15.0
LQ heat distribution secondary_DN15,7.047110913167702,9.292992586876984,6.727552184408308e-05,11.754055909768725,15.0
LQ heat distribution secondary_DN15,7.042178783686213,9.506976704853802,6.722843707576337e-05,11.749941977591915,15.0
LQ heat distribution secondary_DN15,7.037136278565607,9.624002537079686,6.71802986020583e-05,11.745734490502596,15.0
LQ heat distribution secondary_DN15,7.017044602164346,9.282569698554596,6.6988492622094e-05,11.728954924751585,15.0
LQ heat distribution secondary_DN15,7.012441643695616,8.724138062921195,6.694455029781017e-05,11.725107382662824,15.0
LQ heat distribution secondary_DN15,7.00797038977755,8.418225877783497,6.690186529620573e-05,11.721368721111398,15.0
LQ heat distribution secondary_DN15,7.001543932799084,8.33084860777034,6.68405148715903e-05,11.715993117004189,15.0
LQ heat distribution secondary_DN15,7.001388331624507,13.515775435355556,6.683902941884971e-05,11.715862929117304,15.0
LQ heat distribution secondary_DN15,7.000050910045422,8.298447636784262,6.682626167107801e-05,11.714743879900718,15.0
LQ heat distribution secondary_DN15,6.998057296784244,10.656787642876198,6.680722956357273e-05,11.71307558261698,15.0
LQ heat distribution secondary_DN15,6.993646582965955,8.724449097833537,6.676512251041485e-05,11.70938376035799,15.0
LQ heat distribution secondary_DN15,6.9872130029614095,12.555721502021662,6.670370408555044e-05,11.703996685860668,15.0
LQ heat distribution secondary_DN15,6.984157594041085,14.36546440857354,6.667453550397217e-05,11.70143741035938,15.0
LQ heat distribution secondary_DN15,6.983486402505113,11.780688513198484,6.666812794754284e-05,11.700875131061848,15.0
LQ heat distribution secondary_DN15,6.972990821479327,9.82925731733627,6.656793146996971e-05,11.692079119090572,15.0
LQ heat distribution secondary_DN15,6.962500266348394,9.708234008802387,6.64677829722997e-05,11.683280701650494,15.0
LQ heat distribution secondary_DN15,6.958946644977022,8.377401009589763,6.643385818593816e-05,11.680298780401918,15.0
LQ heat distribution secondary_DN15,6.958901905232517,11.587907799990006,6.643343107620542e-05,11.680261233453379,15.0
LQ heat distribution secondary_DN15,6.955570549523598,5.668286331587338,6.640162815774318e-05,11.6774651196804,15.0
LQ heat distribution secondary_DN15,6.949553224981303,8.215742527972244,6.634418353204107e-05,11.672412888472165,15.0
LQ heat distribution secondary_DN15,6.943586798830571,8.283529058360982,6.628722480983839e-05,11.667401232233724,15.0
LQ heat distribution secondary_DN15,6.940785546554262,8.600612838457149,6.626048254467076e-05,11.665047504093419,15.0
LQ heat distribution secondary_DN15,6.924635238405996,8.762794429739364,6.610630299194269e-05,11.65146807346928,15.0
LQ heat distribution secondary_DN15,6.921757285156192,10.165802233634425,6.607882849791115e-05,11.649046583810867,15.0
LQ heat distribution secondary_DN15,6.920222382330736,11.302935509130005,6.606417548764426e-05,11.647754921511703,15.0
LQ heat distribution secondary_DN15,6.916529380825139,8.484146086678145,6.602892010334262e-05,11.644646573656845,15.0
