name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN160,1293.224593218825,0.4513646259366635,0.012345819505668975,159.2279032463423,160.0
LQ heat distribution main_DN160,1293.2011222582764,2.204402867204603,0.012345595439219823,159.2264583121785,160.0
LQ heat distribution main_DN160,1293.0864933091818,4.8566148319661115,0.012344501129443264,159.21940126368455,160.0
LQ heat distribution main_DN160,1292.8339493379196,4.848247996806875,0.01234209020847656,159.20385247264167,160.0
LQ heat distribution main_DN160,1292.5818404420856,0.3664168604024147,0.012339683440974565,159.18832895379225,160.0
LQ heat distribution main_DN160,1292.5627867653448,0.3281423297657873,0.012339501544299233,159.18715566864944,160.0
LQ heat distribution main_DN160,1272.4847109086516,1.0946881523304237,0.012147825402469227,157.94594667961448,160.0
LQ heat distribution main_DN160,1272.4277871247305,3.5191115629650054,0.012147281977324396,157.94241383500915,160.0
LQ heat distribution main_DN160,1272.2447933234562,0.7538169317925282,0.012145535019794332,157.93105620740639,160.0
LQ heat distribution main_DN160,1272.205594843003,0.6562825950605412,0.012145160809957069,157.92862322236402,160.0
LQ heat distribution main_DN160,1272.1714681480598,4.643108973198311,0.012144835018119903,157.9265050041635,160.0
LQ heat distribution main_DN160,1271.9300264814535,4.640898222967025,0.0121425300857418,157.9115180905112,160.0
LQ heat distribution main_DN160,1271.6886997738593,4.407460995357976,0.012140226250824433,157.89653689118182,160.0
LQ heat distribution main_DN160,1271.4595118021007,4.405153436177819,0.012138038298826736,157.88230793024547,160.0
LQ heat distribution main_DN160,1271.2304438234194,4.396984365402551,0.01213585149234768,157.8680851375108,160.0
LQ heat distribution main_DN160,1271.0018006364185,4.405152665963151,0.012133668741159126,157.85388744209567,160.0
LQ heat distribution main_DN160,1270.7727326977883,4.396983584545172,0.01213148193506242,157.8396620909033,160.0
LQ heat distribution main_DN160,1270.544089551392,2.6907086316151116,0.0121292991842615,157.82546184112377,160.0
LQ heat distribution main_DN160,1270.404172702548,4.909082799839415,0.012127963462554158,157.81677145034848,160.0
LQ heat distribution main_DN160,1270.1489003969564,4.387386357392477,0.012125526495436337,157.80091497099465,160.0
LQ heat distribution main_DN160,1269.920756306372,4.384040175665365,0.01212334850889138,157.78674223777676,160.0
LQ heat distribution main_DN160,1269.6927862172374,4.384039126631727,0.012121172183458115,157.77257904216847,160.0
LQ heat distribution main_DN160,1269.4648161826526,4.42713904620879,0.01211899585854561,157.75841457840986,160.0
LQ heat distribution main_DN160,1269.2346049522498,4.417174475841035,0.012116798137968971,157.74410957171543,160.0
LQ heat distribution main_DN160,1269.0049118795062,4.42370984993343,0.012114605364004832,157.7298354696311,160.0
LQ heat distribution main_DN160,1268.7748789673096,4.417172301462996,0.012112409345749973,157.71553895373,160.0
LQ heat distribution main_DN160,1268.5451860076334,3.5016216390537314,0.012110216572865236,157.70126227264552,160.0
LQ heat distribution main_DN160,1268.3631016824027,3.501620954990454,0.012108478297684034,157.6899438116479,160.0
LQ heat distribution main_DN160,1268.1810173927431,1.2830902540898528,0.012106740022842417,157.67862454040176,160.0
LQ heat distribution main_DN160,1268.1142966995305,1.1814110597707468,0.012106103071117237,157.6744766445703,160.0
LQ heat distribution main_DN160,1268.0528633244226,0.11485096736747082,0.012105516594982555,157.67065735453815,160.0
LQ heat distribution main_DN160,1268.0468910741195,3.1765200539287686,0.01210545958065985,157.6702860570287,160.0
LQ heat distribution main_DN160,1267.8817120313151,3.169941233931803,0.012103882692423056,157.66001645449978,160.0
LQ heat distribution main_DN160,1267.7168750871506,4.791232291851647,0.012102309070044398,157.6497674542117,160.0
LQ heat distribution main_DN160,1267.4677310079744,2.480892517218101,0.01209993060628138,157.6342752583966,160.0
LQ heat distribution main_DN160,1267.3387245970791,3.458984823637812,0.012098699041499562,157.6262528255277,160.0
LQ heat distribution main_DN160,1267.15885738625,3.4621040496207804,0.012096981932088306,157.61506686555967,160.0
LQ heat distribution main_DN165,1374.6577652184023,0.9040196275878244,0.013123224488958495,164.16459272965935,165.0
LQ heat distribution main_DN165,1374.6107561977678,3.5003009450327,0.013122775715491817,164.16178574638698,165.0
LQ heat distribution main_DN165,1374.4287405486261,3.4980425057973816,0.013121038095929604,164.15091685021054,165.0
LQ heat distribution main_DN165,1374.2468423383248,3.369113447850359,0.013119301597501907,164.14005424777432,165.0
LQ heat distribution main_DN165,1374.0716484390366,3.362630511334615,0.013117629102043308,164.12959133390916,165.0
LQ heat distribution main_DN165,1373.8967916524473,3.3691121115181115,0.013115959824844366,164.11914788795053,165.0
LQ heat distribution main_DN165,1373.7215978226484,0.5616764020061726,0.01311428733004915,164.10868364533016,165.0
LQ heat distribution main_DN165,1369.4399568582392,0.495544150497499,0.013073412475973644,163.85273555870359,165.0
LQ heat distribution main_DN165,1369.4141885624133,0.7050317657927044,0.0130731664779228,163.8511939702598,165.0
LQ heat distribution main_DN165,1369.377526910592,0.5188159230927731,0.013072816486019972,163.84900066173435,165.0
LQ heat distribution main_DN165,1369.3505484825912,3.9741145769700075,0.013072558935394666,163.84738663997905,165.0
LQ heat distribution main_DN165,1366.2379329600726,2.8796334621484854,0.013042844228735776,163.66106325439773,165.0
LQ heat distribution main_DN165,1366.0881920200409,2.889786560317954,0.013041414720955043,163.65209430675148,165.0
LQ heat distribution main_DN165,1365.9379231189043,0.2924178242387441,0.013039980172972834,163.64309324194744,165.0
LQ heat distribution main_DN165,1362.6301425369945,0.5758864964007219,0.013008402315388969,163.44483256802528,165.0
LQ heat distribution main_DN165,1362.6001964391817,1.378497345249695,0.013008116433786937,163.4430365700938,165.0
LQ heat distribution main_DN165,1362.5285145772286,0.1186539659657487,0.013007432120069008,163.43873741642315,165.0
LQ heat distribution main_DN165,1362.5223445709985,4.171533828580995,0.013007373217861561,163.43836736208706,165.0
LQ heat distribution main_DN165,1359.8710757891329,3.0276614424301607,0.012982062776029908,163.2792763783515,165.0
LQ heat distribution main_DN165,1359.7136373941264,3.0341435884094543,0.012980559784192137,163.26982431640656,165.0
LQ heat distribution main_DN165,1359.5558619275291,0.1739767182206436,0.012979053574487151,163.26035146884604,165.0
LQ heat distribution main_DN165,1355.8289904899937,1.7449019274177755,0.012943474849546478,163.03642985307928,165.0
LQ heat distribution main_DN165,1355.738255589768,0.08259071320103555,0.012942608645248382,163.03097439306035,165.0
LQ heat distribution main_DN165,1355.7339608726816,3.957273544076565,0.012942567645562593,163.0307161675279,165.0
LQ heat distribution main_DN165,1353.9466626408555,2.715821616689834,0.012925505132609599,162.92321697617035,165.0
LQ heat distribution main_DN165,1353.8054399167877,2.705662006304416,0.012924156944313009,162.9147199425896,165.0
LQ heat distribution main_DN165,1353.6647454924598,0.7421114670001763,0.01292281379945069,162.90625425482753,165.0
LQ heat distribution main_DN165,1349.0971393574039,1.4239498691463617,0.012879208967612448,162.6311786283659,165.0
LQ heat distribution main_DN165,1349.0230939642083,0.6477048230096503,0.012878502090350437,162.62671554915028,165.0
LQ heat distribution main_DN165,1348.989413313412,2.7969631937157886,0.012878180556691283,162.62468541051535,165.0
LQ heat distribution main_DN165,1348.8439712273387,1.9876668386177736,0.012876792088089152,162.61591843620837,165.0
LQ heat distribution main_DN165,1346.809028265548,2.7223007537071346,0.012857365424969432,162.49320631050168,165.0
LQ heat distribution main_DN165,1346.6674686263552,2.7223003163143416,0.012856014020299334,162.48466646422858,165.0
LQ heat distribution main_DN165,1342.8616321449579,1.3154002443805677,0.012819681452457831,162.25490387826156,165.0
LQ heat distribution main_DN165,1342.7932313322501,0.2612120264297877,0.01281902846140573,162.25077146865314,165.0
LQ heat distribution main_DN165,1342.7796483068757,3.172529822328179,0.0128188987905191,162.2499508427117,165.0
LQ heat distribution main_DN165,1342.6146767561147,3.335720877205254,0.012817323883113267,162.23998366447407,165.0
LQ heat distribution main_DN165,1342.4412192705001,0.15015155115447676,0.012815667964396182,162.2295031263446,165.0
LQ heat distribution main_DN165,1342.43341138984,3.031498526853308,0.01281559342615599,162.22903134760912,165.0
LQ heat distribution main_DN165,1342.2757734664438,1.0070336697187012,0.01281408852951259,162.21950603402686,165.0
LQ heat distribution main_DN165,1342.2234077156184,0.6995584792578474,0.0128135886178102,162.21634169579912,165.0
LQ heat distribution main_DN165,1342.1870306746969,3.5662710715737327,0.012813241342956534,162.21414348108743,165.0
LQ heat distribution main_DN165,1342.001584578975,3.3136449369955634,0.012811470974500956,162.2029367647175,165.0
LQ heat distribution main_DN165,1340.1393020914268,2.7389521811495703,0.01279369262139787,162.09035397833813,165.0
LQ heat distribution main_DN165,1339.996876578007,3.040624818430447,0.012792332950625365,162.08174053970055,165.0
LQ heat distribution main_DN165,1339.8387640874487,1.9996405185615687,0.012790823523507864,162.07217786678316,165.0
LQ heat distribution main_DN165,1339.7347827804836,1.392615079483796,0.012789830861866192,162.06588875039446,165.0
LQ heat distribution main_DN165,1339.6623667963504,1.1983303221158044,0.012789139539821961,162.06150865980655,165.0
LQ heat distribution main_DN165,1339.6000536196004,2.809229293719481,0.012788544664626257,162.05773954412564,165.0
LQ heat distribution main_DN165,1339.453973696327,2.8192114436693996,0.012787150106886176,162.04890331442036,165.0
LQ heat distribution main_DN165,1334.6927246722933,3.303477731280234,0.012741696655582752,161.76063583174331,165.0
LQ heat distribution main_DN165,1334.5209438302668,3.3306260783801847,0.012740056743009707,161.75022584303832,165.0
LQ heat distribution main_DN165,1327.2799346551028,3.11889505939071,0.012670930163771865,161.3108067550179,165.0
LQ heat distribution main_DN165,1327.1177521120144,3.299085898330827,0.012669381881737607,161.30095103603153,165.0
LQ heat distribution main_DN165,1320.8893447015378,3.0175358836082524,0.012609922145122078,160.92199839193322,165.0
LQ heat distribution main_DN165,1320.73243283559,3.381676443119919,0.012608424179814703,160.91243993759306,165.0
LQ heat distribution main_DN165,1314.8173629205376,1.1202234297483025,0.012551955731938307,160.55170206182828,165.0
LQ heat distribution main_DN165,1314.7591113021906,1.48436313509945,0.012551399630569839,160.54814548418997,165.0
LQ heat distribution main_DN165,1314.6819244191654,0.17798110979738732,0.01255066276295146,160.5434326844441,165.0
LQ heat distribution main_DN165,1314.672669401456,2.4559733411321387,0.01255057440956044,160.54286759151177,165.0
LQ heat distribution main_DN165,1307.731414269596,2.16387231515736,0.012484309444101154,160.11848673736867,165.0
LQ heat distribution main_DN165,1307.6188929092077,1.4716003564572118,0.012483235254503176,160.11159803785225,165.0
LQ heat distribution main_DN165,1307.5423696906719,2.7569973643066645,0.012482504722583979,160.10691302063043,165.0
LQ heat distribution main_DN175,1531.1756065810614,0.5398672532369782,0.01461742822511753,173.25855961980156,175.0
LQ heat distribution main_DN175,1531.147533483893,0.8658586596572742,0.01461716022418991,173.25697132168182,175.0
LQ heat distribution main_DN175,1531.102508833591,0.9051586759719061,0.014616730394592754,173.2544239212113,175.0
LQ heat distribution main_DN175,1531.0554405824405,0.09540939684318997,0.014616281055679622,173.2517608580381,175.0
LQ heat distribution main_DN175,1531.0504792938048,0.5700199054976542,0.014616233692542288,173.25148015210615,175.0
LQ heat distribution main_DN175,1531.0208382587189,4.975219080411502,0.014615950723233594,173.24980307544325,175.0
LQ heat distribution main_DN175,1530.7621268665375,4.966859908183048,0.014613480924740215,173.23516460995745,175.0
LQ heat distribution main_DN175,1530.503850151312,4.975219962362558,0.014611015275907514,173.22054950551313,175.0
LQ heat distribution main_DN175,1530.2451387132692,4.977405768009278,0.014608545476976317,173.20590856507178,175.0
LQ heat distribution main_DN175,1529.9863136133326,4.9668612474206535,0.014606074592967377,173.19125995379574,175.0
LQ heat distribution main_DN175,1529.7280368284667,4.975221285275782,0.014603608943469848,173.17664114011106,175.0
LQ heat distribution main_DN175,1529.4693253216324,4.966862139315274,0.014601139143881932,173.16199648329956,175.0
LQ heat distribution main_DN175,1529.211048490388,4.975222167581096,0.014598673493941653,173.14737519627775,175.0
LQ heat distribution main_DN175,1528.9523369376739,4.96686303085448,0.014596203693915741,173.13272806137073,175.0
LQ heat distribution main_DN175,1528.6940600600694,4.977408435756704,0.014593738043532882,173.11810429975827,175.0
LQ heat distribution main_DN175,1528.4352348214102,4.964673890139399,0.01459126715819962,173.1034482503268,175.0
LQ heat distribution main_DN175,1528.177071779123,4.977409326183736,0.0145888025945501,173.08882846172312,175.0
LQ heat distribution main_DN175,1527.9182464941614,4.964674772849196,0.01458633170877481,173.07416993056952,175.0
LQ heat distribution main_DN175,1527.6600834059732,4.977410218026573,0.014583867144687094,173.05954766598123,175.0
LQ heat distribution main_DN175,1527.4012580746357,4.966865706178704,0.014581396258469076,173.04488665184147,175.0
LQ heat distribution main_DN175,1527.1429810579145,4.975225696445188,0.014578930606758134,173.03025545837565,175.0
LQ heat distribution main_DN175,1526.8842693216993,4.966866597715777,0.014576460804980424,173.01559839796295,175.0
LQ heat distribution main_DN175,1526.625992258618,4.975226576983113,0.014573995152826901,173.0009647248777,175.0
LQ heat distribution main_DN175,1526.367280476615,4.011995876654678,0.014571525350612076,172.98630518007823,175.0
LQ heat distribution main_DN175,1526.158656691029,4.01199620731284,0.014569533715427484,172.97448289734535,175.0
LQ heat distribution main_DN175,1525.9500328882486,0.7119281350024755,0.014567542080078747,172.96265980556552,175.0
LQ heat distribution main_DN175,1525.9130126252285,0.49787420038876695,0.014567188664679985,172.96056171524248,175.0
LQ heat distribution main_DN175,1525.8871231668084,1.697239771003082,0.014566941509945664,172.9590944382,175.0
LQ heat distribution main_DN175,1525.7988666987162,0.8073301322804572,0.01456609896609753,172.9540924366429,175.0
LQ heat distribution main_DN190,1837.5429472239657,1.9108692478349258,0.01754217610715003,189.80207144052915,190.0
LQ heat distribution main_DN190,1837.4435820230783,2.626276144927165,0.01754122751334681,189.796939594236,190.0
LQ heat distribution main_DN190,1837.3070156635422,2.6363743029118663,0.017539923777217588,189.7898862188342,190.0
LQ heat distribution main_DN190,1831.0165268222888,0.5811287355476632,0.017479871377778414,189.46471062627054,190.0
LQ heat distribution main_DN190,1830.9863081280403,2.9908263500088226,0.017479582893823772,189.46314717785262,190.0
LQ heat distribution main_DN190,1824.0369062930106,2.997325466772682,0.017413240155541868,189.10325720061232,190.0
LQ heat distribution main_DN190,1823.8810453687383,0.508941863165764,0.01741175222309058,189.09517774838267,190.0
LQ heat distribution main_DN190,1823.8545803918537,3.2334165545834015,0.017411499574146574,189.0938058338944,190.0
LQ heat distribution main_DN190,1817.3936525624222,3.230494643864743,0.01734982007219496,188.75858027905733,190.0
LQ heat distribution main_DN190,1817.2256668409411,0.06570028051614842,0.01734821638988965,188.7498563905892,190.0
LQ heat distribution main_DN190,1817.2222504263543,4.675012209271904,0.017348183774953264,188.74967896406554,190.0
LQ heat distribution main_DN190,1816.979149791472,1.0243741923118614,0.017345863005169184,188.73705345789398,190.0
LQ heat distribution main_DN190,1816.925882333472,0.5941338947931408,0.01734535448528374,188.7342868832874,190.0
LQ heat distribution main_DN190,1816.8949873709428,0.6376531684188901,0.01734505954530733,188.73268225990532,190.0
LQ heat distribution main_DN190,1816.861829406185,1.5509838344774396,0.017344743001491025,188.73096008547512,190.0
LQ heat distribution main_DN190,1816.7811782467923,3.749818446395049,0.017343973062021883,188.7267711209039,190.0
LQ heat distribution main_DN190,1809.5665315582046,3.4830457568120545,0.01727509815330028,188.35167051830888,190.0
LQ heat distribution main_DN190,1809.3854131788503,3.654514755406302,0.01727336909955943,188.34224428214358,190.0
LQ heat distribution main_DN190,1809.1953784115692,3.6440121088691093,0.017271554925170112,188.33235348880496,190.0
LQ heat distribution main_DN190,1809.005889781908,0.5054013611615129,0.01726974596450509,188.32249060321334,190.0
LQ heat distribution main_DN190,1808.9796089111276,0.39057267196917855,0.017269495073137256,188.32112264276495,190.0
LQ heat distribution main_DN190,1792.0524259750875,1.491456162023382,0.017107899054654773,187.4379622259734,190.0
LQ heat distribution main_DN190,1791.9748702546624,0.33669812412172834,0.017107158665915632,187.4339062499125,190.0
LQ heat distribution main_DN190,1791.957361952208,0.6840669477343214,0.017106991522216782,187.43299059601824,190.0
LQ heat distribution main_DN190,1791.9217904709258,3.6921212981937996,0.017106651937669935,187.43113025538017,190.0
LQ heat distribution main_DN190,1791.7298001634197,3.6833285223358345,0.017104819094638853,187.42108910167212,190.0
LQ heat distribution main_DN190,1791.5382670802583,4.890384820101615,0.017102990616517978,187.41107132487468,190.0
LQ heat distribution main_DN190,1791.283967069613,4.8903852055370765,0.017100562931452155,187.39776981475467,190.0
LQ heat distribution main_DN190,1791.029667038925,4.888315939795073,0.01709813524619499,187.38446735937674,190.0
LQ heat distribution main_DN190,1790.7754746100557,4.890385974287177,0.01709570858816282,187.3711695888475,190.0
LQ heat distribution main_DN190,1790.5211745393926,4.888316701837055,0.017093280902524034,187.35786524275542,190.0
LQ heat distribution main_DN190,1790.266982070897,4.890386743037308,0.017090854244113576,187.34456558192701,190.0
LQ heat distribution main_DN190,1790.012681960259,4.890387125999108,0.017088426558093166,187.33125934431527,190.0
LQ heat distribution main_DN190,1789.758381829707,4.888317843306321,0.017085998871882644,187.31795216044523,190.0
LQ heat distribution main_DN190,1789.5041893018551,4.890387897578391,0.01708357221290554,187.304649662462,190.0
LQ heat distribution main_DN190,1789.2498891311811,4.890388280183251,0.01708114452631199,187.2913405858551,190.0
LQ heat distribution main_DN190,1788.9955889406117,4.88831898654772,0.017078716839528513,187.2780305623857,190.0
LQ heat distribution main_DN190,1788.7413963533113,4.890389048581252,0.01707629017998388,187.26472522542832,190.0
LQ heat distribution main_DN190,1788.487096122785,4.890389434369443,0.01707386249281895,187.25141330801998,190.0
LQ heat distribution main_DN190,1788.2327958721978,4.888320128369602,0.01707143480546251,187.23810044313467,190.0
LQ heat distribution main_DN190,1787.9786032255226,4.890390202766743,0.01706900814535105,187.22479226539053,190.0
LQ heat distribution main_DN190,1787.7243029349788,4.888320890059476,0.017066580457613164,187.21147750535425,190.0
LQ heat distribution main_DN190,1787.4701102486956,0.4805708125725226,0.017064153797123584,187.19816743287447,190.0
LQ heat distribution main_DN190,1787.4451205664418,0.0340795151150407,0.01706391523213787,187.19685886859526,190.0
LQ heat distribution main_DN190,1787.4433484316557,2.2970594557108654,0.01706389831438335,187.19676607185875,190.0
LQ heat distribution main_DN190,1787.3239013399589,0.3726294176147158,0.0170627580080187,187.19051119310362,190.0
LQ heat distribution main_DN190,1787.3045246102429,4.799634143744922,0.017062573027305423,187.18949650579128,190.0
LQ heat distribution main_DN190,1787.054943634768,4.808237250187807,0.01706019039269468,187.1764263860728,190.0
LQ heat distribution main_DN190,1786.8049152977583,3.5063246743738326,0.017057803487329434,187.163331923635,190.0
LQ heat distribution main_DN190,1786.6225864146909,1.3890112048142351,0.017056062877467217,187.1537824334907,190.0
LQ heat distribution main_DN190,1786.5503578320406,4.593913512518825,0.01705537334445862,187.14999932082563,190.0
LQ heat distribution main_DN190,1786.3114743293897,4.585438735539907,0.017053092833693457,187.13748678745884,190.0
LQ heat distribution main_DN190,1786.0730315151416,4.583324298478652,0.017050816529977485,187.12499650264536,190.0
LQ heat distribution main_DN190,1785.8346986516208,4.58332464857757,0.01704854127591046,187.11251114416586,190.0
LQ heat distribution main_DN190,1785.5963657698946,4.585439796781118,0.01704626602166964,187.10002495157298,190.0
LQ heat distribution main_DN190,1785.357922900462,4.58332534806602,0.017043989717426846,187.08753216285166,190.0
LQ heat distribution main_DN190,1785.1195899823626,4.814421773365953,0.017041714462838784,187.0750443011483,190.0
LQ heat distribution main_DN190,1784.8692400501477,4.814422190347609,0.017039324487352247,187.06192588962088,190.0
LQ heat distribution main_DN190,1784.6188900962497,4.814422611218225,0.01703693451165871,187.0488065569153,190.0
LQ heat distribution main_DN190,1784.3685401204664,4.816622481385404,0.017034544535756244,187.03568630282714,190.0
LQ heat distribution main_DN190,1784.1180757514344,4.81442344871567,0.017032153467794124,187.02255913259725,190.0
LQ heat distribution main_DN190,1783.8677257321012,4.8144238667570844,0.01702976349147591,187.00943703475312,190.0
LQ heat distribution main_DN190,1783.6173756910298,4.803882358434137,0.017027373514950164,186.9963140149521,190.0
LQ heat distribution main_DN190,1783.3675738083912,4.814424703576542,0.01702498877144049,186.9832188109065,190.0
LQ heat distribution main_DN190,1783.1172237238052,4.814425121616613,0.017022598794499334,186.97009394862462,190.0
LQ heat distribution main_DN190,1782.8668736174811,4.8144255421350435,0.017020208817350654,186.95696816380374,190.0
LQ heat distribution main_DN190,1782.61652348929,4.81442596088473,0.01701781883999322,186.94384145624278,190.0
LQ heat distribution main_DN190,1782.3661733393242,4.814426377509494,0.017015428862427916,186.9307138257522,190.0
LQ heat distribution main_DN190,1782.1158231676936,4.8144267990891505,0.017013038884655787,186.9175852721433,190.0
LQ heat distribution main_DN190,1781.865472974141,4.803885296947177,0.017010648906674378,186.904455795208,190.0
LQ heat distribution main_DN190,1781.6156709386999,4.8144276351995146,0.017008264161705967,186.89135414677682,190.0
LQ heat distribution main_DN190,1781.3653207016696,4.816627551276358,0.017005874183309493,186.8782228246445,190.0
LQ heat distribution main_DN190,1781.1148560690033,4.814428473051124,0.01700348311283058,186.8650845788619,190.0
LQ heat distribution main_DN190,1780.8645057884046,4.814428890031966,0.017001093134018184,186.85195140830777,190.0
LQ heat distribution main_DN190,1780.6141554861229,4.898857743015709,0.016998703154998785,186.83881731346645,190.0
LQ heat distribution main_DN190,1780.3594148834861,4.907274796830404,0.016996271263804163,186.82545194310143,190.0
LQ heat distribution main_DN190,1780.104236594051,3.358410792514826,0.01699383519421528,186.8120626501191,190.0
LQ heat distribution main_DN190,1779.9295992328402,3.3584110084248784,0.016992168011769358,186.80289881432043,190.0
LQ heat distribution main_DN190,1779.754961860402,3.3606792540528225,0.01699050082921625,186.79373452836788,190.0
LQ heat distribution main_DN190,1779.5802065391913,0.2350113851235283,0.016988832520660538,186.7845636028385,190.0
LQ heat distribution main_DN190,1779.567985947165,0.0465787831128206,0.016988715856297517,186.78392226566837,190.0
LQ heat distribution main_DN190,1779.5655638504431,0.6014086789249519,0.01698869273365578,186.78379515367172,190.0
LQ heat distribution main_DN190,1779.534290599139,0.5377218742049931,0.016988394182330682,186.7821539210171,190.0
LQ heat distribution main_DN190,1779.5063290616804,0.175713990241419,0.016988127246412223,186.78068647620944,190.0
LQ heat distribution main_DN190,1779.4971919341879,0.7283147812337166,0.016988040018464802,186.78020694963843,190.0
LQ heat distribution main_DN190,1779.4593195655636,0.1397363521251489,0.016987678468406337,186.77821935265905,190.0
LQ heat distribution main_DN190,1779.452053275253,0.679570783130833,0.016987609100479743,186.77783800475856,190.0
LQ heat distribution main_DN195,1913.3878995717746,3.926010472873417,0.018266232931472788,193.679524546453,195.0
LQ heat distribution main_DN195,1913.1837470271853,3.926010798927371,0.018264283981166446,193.66919176904295,195.0
LQ heat distribution main_DN195,1912.979594465641,3.926011128163202,0.018262335030698244,193.6588584394636,195.0
LQ heat distribution main_DN195,1912.7754418869765,3.9260114566915205,0.018260386080066603,193.64852455761812,195.0
LQ heat distribution main_DN195,1912.5712892912286,0.06986791993686263,0.018258437129271873,193.63819012341995,195.0
LQ heat distribution main_DN195,1912.5676561593918,2.989599227121056,0.018258402445435723,193.63800620520172,195.0
LQ heat distribution main_DN195,1912.4121969995815,1.6541096833419036,0.018256918348444694,193.6301363101444,195.0
LQ heat distribution main_DN195,1903.9927562346422,4.212121371935114,0.018176541825629042,193.2034354822263,195.0
LQ heat distribution main_DN195,1903.7737259233015,2.7615398858658695,0.01817445084413653,193.19232235546204,195.0
LQ heat distribution main_DN195,1897.0900352534888,3.3187005910677314,0.018110644727956933,192.85289834601483,195.0
LQ heat distribution main_DN195,1896.9174628227534,2.7615402161708666,0.018108997258451106,192.8441265297785,195.0
LQ heat distribution main_DN195,1890.4832247866154,3.8119481301889104,0.0180475725516622,192.51679046695824,195.0
LQ heat distribution main_DN195,1890.2850034838457,2.4311780853405778,0.018045680224189457,192.5066972990111,195.0
LQ heat distribution main_DN195,1883.4699083804928,3.824729485612285,0.017980619650410434,192.15935917603144,195.0
LQ heat distribution main_DN195,1883.271022447241,3.9666414182457697,0.01797872097801662,192.14921332706604,195.0
LQ heat distribution main_DN195,1876.713708140347,1.9228562640494156,0.017916121318762263,191.81440185813693,195.0
LQ heat distribution main_DN195,1876.6137196146165,2.9162341703581545,0.017915166774363882,191.80929199651032,195.0
LQ heat distribution main_DN195,1869.2425071407386,2.9290187696471968,0.01784479720420753,191.43221434911956,195.0
LQ heat distribution main_DN195,1869.0901981647169,0.258291579517548,0.017843343180570088,191.42441508326857,195.0
LQ heat distribution main_DN195,1869.0767670025818,2.6091415808695113,0.017843214959451854,191.42372730025602,195.0
LQ heat distribution main_DN195,1862.2725298626708,2.6068534423089362,0.01777825804164841,191.0749775786081,195.0
LQ heat distribution main_DN195,1862.1369734836708,0.626978505488884,0.017776963947338145,191.068023198133,195.0
LQ heat distribution main_DN195,1862.1043706013854,2.867403027878555,0.017776652702638524,191.06635055116232,195.0
LQ heat distribution main_DN195,1853.7891986070745,2.0077398653521263,0.01769727158574773,190.6392726730503,195.0
LQ heat distribution main_DN195,1853.6847961340761,0.4594990267915075,0.017696274903427935,190.63390434644398,195.0
LQ heat distribution main_DN195,1853.660902184683,0.31759699675010056,0.01769604679889912,190.63267570942025,195.0
LQ heat distribution main_DN195,1853.644387140852,0.787617256812596,0.017695889137382834,190.6318264942257,195.0
LQ heat distribution main_DN195,1853.6034310434977,0.3769091683758674,0.017695498148386613,190.62972048650758,195.0
LQ heat distribution main_DN195,1853.5838317667422,4.378760539092129,0.017695311043119256,190.6287126618393,195.0
LQ heat distribution main_DN195,1853.3561362187093,4.376524731468035,0.01769313733860343,190.61700381934645,195.0
LQ heat distribution main_DN195,1853.1285569326728,4.376525090307504,0.01769096474398733,190.6053002367011,195.0
LQ heat distribution main_DN195,1852.9009776279768,4.378761623721669,0.017688792149193097,190.59359593442636,195.0
LQ heat distribution main_DN195,1852.6732820235432,4.366004092211613,0.017686618444138838,190.58188493155455,195.0
LQ heat distribution main_DN195,1852.4462498107482,0.8125983287179512,0.017684451072178982,190.57020733218755,195.0
LQ heat distribution main_DN195,1852.403994697655,0.9783147537773479,0.01768404768207785,190.56803382470113,195.0
LQ heat distribution main_DN195,1852.3531223304585,3.8942018713906275,0.017683562027021083,190.56541703225682,195.0
LQ heat distribution main_DN195,1852.1506238331463,3.898061746762116,0.017681628867142207,190.55500048024513,195.0
LQ heat distribution main_DN195,1851.9479246223145,2.1043402448955835,0.017679693791143813,190.54457303320953,195.0
LQ heat distribution main_DN195,1844.6713341334587,2.6197756493222184,0.017610227533493637,190.16986501643171,195.0
LQ heat distribution main_DN195,1844.5351057996938,0.24617637857913008,0.01760892702434075,190.1628428977272,195.0
LQ heat distribution main_DN195,1844.5223046280078,3.8542209947015933,0.017608804817451147,190.1621830264631,195.0
LQ heat distribution main_DN20,20.09516140702603,3.2873141026867336,0.00019183924970907903,19.848511724573232,20.0
LQ heat distribution main_DN20,19.92422107368632,0.1212116578820854,0.00019020736108531092,19.76391032524728,20.0
LQ heat distribution main_DN20,19.91791806747645,4.148475875973914,0.00019014718918831933,19.76078393193263,20.0
LQ heat distribution main_DN20,16.89637843008152,1.9348897850303528,0.00016130194205328418,18.200319532148114,20.0
LQ heat distribution main_DN20,16.795764161259942,1.2149495078535713,0.00016034142397384194,18.146049141779447,20.0
LQ heat distribution main_DN20,16.732586786851556,2.7843222968897385,0.00015973829868116043,18.11188874787596,20.0
LQ heat distribution main_DN20,16.161945247267035,0.6368369962881401,0.0001542906467519526,17.800369370367914,20.0
LQ heat distribution main_DN20,16.12882972346005,2.189046404872166,0.00015397450809985727,17.782123707210022,20.0
LQ heat distribution main_DN20,16.014999310406697,2.6868053774916483,0.00015288782157906155,17.719263271242546,20.0
LQ heat distribution main_DN20,15.895684514368746,0.9746067637526963,0.00015174877818013123,17.653133928303635,20.0
LQ heat distribution main_DN20,15.845004962653606,4.7004325811841685,0.0001512649638439485,17.624970084579957,20.0
LQ heat distribution main_DN20,15.832627834578442,3.6766900379712273,0.00015114680510337414,17.61808497694428,20.0
LQ heat distribution main_DN20,15.794095771867193,4.526188283144274,0.0001507789572493288,17.596633241204078,20.0
LQ heat distribution main_DN20,15.700627888299328,3.3962695171772954,0.00014988666241813202,17.54448841949606,20.0
LQ heat distribution main_DN20,15.662281375617068,3.7818504927995247,0.0001495205859247453,17.52305038400147,20.0
LQ heat distribution main_DN20,15.641439952603939,3.104272428672739,0.00014932162245922615,17.511387751011963,20.0
LQ heat distribution main_DN20,15.55873398114369,0.0657048206161104,0.00014853206664576315,17.46502961748753,20.0
LQ heat distribution main_DN20,15.555317330471652,0.9679098353332655,0.00014849944945557664,17.463111878500733,20.0
LQ heat distribution main_DN20,15.52402187340611,1.4823902803303757,0.00014820068614230177,17.445536177064405,20.0
LQ heat distribution main_DN20,15.417510887086689,2.646256342765504,0.0001471838748170567,17.38558588009723,20.0
LQ heat distribution main_DN20,15.279905557262882,1.7718858668167474,0.00014587022011706808,17.307826527804423,20.0
LQ heat distribution main_DN20,15.20655595388744,0.6764200056243616,0.00014516998523997557,17.266234339075382,20.0
LQ heat distribution main_DN20,15.187767492188412,1.6937592084900694,0.00014499062045048602,17.255564393478785,20.0
LQ heat distribution main_DN20,15.171382113594973,2.643662440486912,0.00014483419678849616,17.24625376717281,20.0
LQ heat distribution main_DN20,15.099692013346928,1.3335629726132048,0.0001441498044233597,17.205458218610655,20.0
LQ heat distribution main_DN20,15.033911666689653,2.646470930201725,0.00014352182975360052,17.16794035662872,20.0
LQ heat distribution main_DN20,15.030346738771042,2.396408447457855,0.0001434877970288405,17.16590475538799,20.0
LQ heat distribution main_DN20,14.905733499503233,2.731379824865096,0.00014229817183296643,17.094597312962424,20.0
LQ heat distribution main_DN20,14.896295178319162,0.830946509283785,0.00014220806852810656,17.089184300282483,20.0
LQ heat distribution main_DN20,14.853085959836406,1.7072739110452475,0.0001417955700223046,17.06438126911849,20.0
LQ heat distribution main_DN20,14.803595091402501,2.6137115160914064,0.0001413231034978759,17.035928066702567,20.0
LQ heat distribution main_DN20,14.764307716462053,1.4766996526982197,0.0001409480450258907,17.0133071579789,20.0
LQ heat distribution main_DN20,14.696701074744936,1.669178677108769,0.00014030263555842422,16.974309992320915,20.0
LQ heat distribution main_DN20,14.687519334521745,1.9018798019328889,0.00014021498171381142,16.9690068275505,20.0
LQ heat distribution main_DN20,14.667682092565748,2.302155003581081,0.0001400256047022983,16.957543624537635,20.0
LQ heat distribution main_DN20,14.60990378353528,3.025016923589554,0.00013947402179985947,16.92411145134291,20.0
LQ heat distribution main_DN20,14.588621584821235,1.0399241838021636,0.00013927085045175404,16.91178031032302,20.0
LQ heat distribution main_DN20,14.554177537751476,2.426636858141455,0.00013894202900001409,16.89180397500314,20.0
LQ heat distribution main_DN20,14.541782568692005,3.5063193081662214,0.00013882369993978047,16.88460954632645,20.0
LQ heat distribution main_DN20,14.534545527263523,2.7556773065142064,0.0001387546112387926,16.880407522770717,20.0
LQ heat distribution main_DN20,14.510620581547428,1.0134157895038225,0.0001385262108023621,16.866508596006824,20.0
LQ heat distribution main_DN20,14.45792296049323,3.7313485642891138,0.00013802313088776352,16.83585403787433,20.0
LQ heat distribution main_DN20,14.42799242112812,4.061168100735446,0.00013773739781506558,16.81841836408679,20.0
LQ heat distribution main_DN20,14.391250307324784,2.7452117756678374,0.0001373866377787569,16.796989944347608,20.0
LQ heat distribution main_DN20,14.359453964667361,0.6014061263354114,0.00013708309274145452,16.778423865431847,20.0
LQ heat distribution main_DN20,14.335258224731048,4.673015059045885,0.00013685210715733698,16.764282048501283,20.0
LQ heat distribution main_DN20,14.32818084609792,1.488930476756953,0.00013678454268351237,16.760143238530777,20.0
LQ heat distribution main_DN20,14.263892835150196,1.9571311446149606,0.0001361708146553718,16.722501069788198,20.0
LQ heat distribution main_DN20,14.25316660847772,3.5753674320728526,0.00013606841631004984,16.716212356303572,20.0
LQ heat distribution main_DN20,14.248499294990056,4.254118227993944,0.0001360238596180435,16.713475203443625,20.0
LQ heat distribution main_DN20,14.231209864947406,2.97552980550484,0.00013585880539329265,16.70333188353879,20.0
LQ heat distribution main_DN20,14.146065713039647,2.9534157771978626,0.00013504597339417324,16.653289594760498,20.0
LQ heat distribution main_DN20,14.092261441660662,1.8611269965874924,0.0001345323287986698,16.62158920004728,20.0
LQ heat distribution main_DN20,14.076482315061154,0.07219298706456685,0.00013438169274521388,16.61228098434023,20.0
LQ heat distribution main_DN20,14.072728279733797,1.8849552545436041,0.00013434585469912933,16.61006568485273,20.0
LQ heat distribution main_DN20,14.067247502009932,3.251229109630309,0.0001342935322387583,16.60683088412103,20.0
LQ heat distribution main_DN20,13.992488092625358,2.8941951383901525,0.00013357983859308217,16.56264417471284,20.0
LQ heat distribution main_DN20,13.97471060649753,1.2736738030898986,0.00013341012512169478,16.552119393240158,20.0
LQ heat distribution main_DN20,13.922631607518236,4.30637489873059,0.00013291295090709534,16.521248542131993,20.0
LQ heat distribution main_DN20,13.891309791750922,3.7885898388687265,0.00013261393595943603,16.502654109436282,20.0
LQ heat distribution main_DN20,13.809376122058996,0.893483893248123,0.00013183175295521714,16.45391418842039,20.0
LQ heat distribution main_DN20,13.762914959610093,3.342880023900515,0.0001313882096382825,16.426211558566944,20.0
LQ heat distribution main_DN20,13.698700112784245,0.9551340560758441,0.0001307751800743126,16.387846142624028,20.0
LQ heat distribution main_DN20,13.69430312012975,3.791237574409244,0.0001307332040107852,16.38521585574794,20.0
LQ heat distribution main_DN20,13.589085198367266,3.3534366868526653,0.00012972873697725314,16.32214792593504,20.0
LQ heat distribution main_DN20,13.497158766260469,3.7950391420651024,0.00012885115767313096,16.26684681731408,20.0
LQ heat distribution main_DN20,13.457948616780776,3.853933761677055,0.00012847683643704797,16.24320149270005,20.0
LQ heat distribution main_DN20,13.414706490650929,0.5909199475898896,0.00012806402377709718,16.21708474512268,20.0
LQ heat distribution main_DN20,13.353290375772406,1.2504767392960103,0.000127477712417875,16.17991908163979,20.0
LQ heat distribution main_DN20,13.299816730873085,2.602326344958585,0.00012696722416107956,16.14749010193726,20.0
LQ heat distribution main_DN20,13.257544061173569,0.9655467432523497,0.0001265636664551176,16.121807763905814,20.0
LQ heat distribution main_DN20,13.207335630524446,4.798469974067712,0.0001260843496947441,16.091250878799315,20.0
LQ heat distribution main_DN20,13.164495760935239,0.5060508648804426,0.00012567537719269917,16.065132552752356,20.0
LQ heat distribution main_DN20,13.138181115961455,0.3303628555490662,0.00012542416339820004,16.049068142173162,20.0
LQ heat distribution main_DN20,13.121002247472903,2.1721978655542458,0.00012526016465367926,16.038572206237088,20.0
LQ heat distribution main_DN20,13.008047958464083,3.8427556996757546,0.00012418184208557597,15.969387654722222,20.0
LQ heat distribution main_DN20,12.808224662080944,1.8207814185980478,0.00012227422111771785,15.846255975261142,20.0
LQ heat distribution main_DN20,12.713544028313846,1.1390312194017473,0.0001213703487189866,15.787578189079765,20.0
LQ heat distribution main_DN20,12.654314404904955,0.904021145447142,0.00012080491078668215,15.75075981842633,20.0
LQ heat distribution main_DN20,12.607305305341704,0.7748752792312703,0.00012035613656650791,15.72147660552604,20.0
LQ heat distribution main_DN20,12.567011790821677,0.011126726170789481,0.00011997147294340504,15.696333226609159,20.0
LQ heat distribution main_DN20,12.566433201060796,0.800370782712258,0.00011996594941346822,15.695971890025191,20.0
LQ heat distribution main_DN20,12.524813920359758,1.649542548360047,0.00011956862931131034,15.669958269750115,20.0
LQ heat distribution main_DN20,12.439037707845035,1.7426433922697941,0.00011874976332071632,15.616208214951065,20.0
LQ heat distribution main_DN25,31.80042462115654,4.264623060416225,0.0003035840059298954,24.968856779385128,25.0
LQ heat distribution main_DN25,31.758887071493916,0.41295264004403975,0.0003031874660763142,24.95254435524898,25.0
LQ heat distribution main_DN25,31.737413534211626,3.030299079893523,0.00030298246810703223,24.944107189401358,25.0
LQ heat distribution main_DN25,31.578664222014897,4.288816501033786,0.0003014669615466816,24.881644253584184,25.0
LQ heat distribution main_DN25,31.35564576396114,2.830563313158303,0.0002993379070545216,24.793627579450913,25.0
LQ heat distribution main_DN25,31.208456471676907,1.5073462171164334,0.00029793275867949314,24.735366153473482,25.0
LQ heat distribution main_DN25,31.13007446838685,0.19709721011330145,0.0002971844817984425,24.704284410558195,25.0
LQ heat distribution main_DN25,31.11982541346096,0.6071606977673879,0.00029708663879199007,24.70021734011775,25.0
LQ heat distribution main_DN25,31.088253057177056,2.010842977472569,0.00029678523204942296,24.687684461988752,25.0
LQ heat distribution main_DN25,30.98368922234848,3.2849526440927583,0.00029578700928256305,24.646131576241263,25.0
LQ heat distribution main_DN25,30.812871684855658,3.3738087864350663,0.0002941562929341829,24.578098843000323,25.0
LQ heat distribution main_DN25,30.722118730239703,2.9129358330051924,0.000293289916279138,24.541877293610174,25.0
LQ heat distribution main_DN25,30.570646066923434,1.632281827520422,0.0002918438765338753,24.481301768431234,25.0
LQ heat distribution main_DN25,30.485767411892372,0.7782078256556371,0.00029103357911114435,24.44729227602156,25.0
LQ heat distribution main_DN25,30.44530060495828,2.2004331428268564,0.0002906472611451865,24.4310612203657,25.0
LQ heat distribution main_DN25,30.438093112564378,4.604997430273374,0.00029057845453522076,24.428169195863376,25.0
LQ heat distribution main_DN25,30.198633246190163,2.034326306545723,0.0002882924414910755,24.33188989897711,25.0
LQ heat distribution main_DN25,30.098021727763324,1.4082505157911553,0.00028733194966838494,24.291323314317637,25.0
LQ heat distribution main_DN25,30.024792700942186,0.6477127637841856,0.00028663286588011635,24.261754705421104,25.0
LQ heat distribution main_DN25,29.99111163722541,0.13150012156728486,0.0002863113282790015,24.248142771264067,25.0
LQ heat distribution main_DN25,29.98427363090391,0.6217786429421903,0.00028624604898237624,24.245378312117076,25.0
LQ heat distribution main_DN25,29.943111151343906,3.2228866335824216,0.00028585308975029983,24.22873054117348,25.0
LQ heat distribution main_DN25,29.77552104639762,2.8516087033154793,0.00028425318421381975,24.160831901197902,25.0
LQ heat distribution main_DN25,29.312231146904328,4.183204887397755,0.00027983036894419405,23.972130712544512,25.0
LQ heat distribution main_DN25,29.301315540554782,4.5877422242263615,0.0002797261626783273,23.96766679599116,25.0
LQ heat distribution main_DN25,29.22329165207405,3.876162602764937,0.0002789813045544062,23.935734831758314,25.0
LQ heat distribution main_DN25,29.094704492759643,1.4464880396085613,0.0002777537421743164,23.8830162436485,25.0
LQ heat distribution main_DN25,29.021731196730272,2.3129454328115724,0.00027705709973012193,23.853046587251466,25.0
LQ heat distribution main_DN25,29.00810562733376,2.779422114948596,0.00027692702269531037,23.847446482003097,25.0
LQ heat distribution main_DN25,28.865891861534415,2.5918162040009043,0.0002755693733798035,23.78891797784297,25.0
LQ heat distribution main_DN25,28.863575677356433,1.8822242463089767,0.00027554726183633827,23.78796355348239,25.0
LQ heat distribution main_DN25,28.856486582604294,0.7400422521848214,0.00027547958551412213,23.78504212951819,25.0
LQ heat distribution main_DN25,28.818004385490685,3.645890106853378,0.00027511221370396836,23.76917730766259,25.0
LQ heat distribution main_DN25,28.765700016548365,3.813471262152945,0.0002746128879861419,23.747597110291295,25.0
LQ heat distribution main_DN25,28.731117418926367,3.201484005030776,0.000274282743856099,23.73331794144593,25.0
LQ heat distribution main_DN25,28.689835656202355,4.792863581666256,0.0002738886458826,23.716261427881758,25.0
LQ heat distribution main_DN25,28.628418099934308,1.2428105778429046,0.000273302320763096,23.690862620750444,25.0
LQ heat distribution main_DN25,28.567399510916413,1.3038474341901927,0.00027271980440015666,23.6656018098788,25.0
LQ heat distribution main_DN25,28.511836441838543,3.075258323292685,0.0002721893693731603,23.64257602710571,25.0
LQ heat distribution main_DN25,28.49959944433852,2.541007262984735,0.0002720725483946398,23.637501903001468,25.0
LQ heat distribution main_DN25,28.496279612852966,4.290522852532864,0.00027204085549262973,23.636125132626148,25.0
LQ heat distribution main_DN25,28.464825840392926,1.2390829154863883,0.00027174058081520693,23.623076928156184,25.0
LQ heat distribution main_DN25,28.44060674995571,0.8898382069501443,0.00027150937231461297,23.61302502779358,25.0
LQ heat distribution main_DN25,28.400393528787635,3.44886005661264,0.00027112547521515644,23.59632545987078,25.0
LQ heat distribution main_DN25,28.394335163194302,2.5203372858356023,0.0002710676387894444,23.593808544202783,25.0
LQ heat distribution main_DN25,28.351923009027324,1.0125745359722298,0.000270662749489521,23.5761811162687,25.0
LQ heat distribution main_DN25,28.30110559103523,3.3396778080952836,0.0002701776190074962,23.55504290307494,25.0
LQ heat distribution main_DN25,28.299269133156766,0.9761176608986777,0.00027016008719004075,23.5542786476689,25.0
LQ heat distribution main_DN25,28.273172424521256,2.591395046295829,0.00026991095393337716,23.54341562994763,25.0
LQ heat distribution main_DN25,28.248511014790036,0.9867911969732882,0.0002696755228142247,23.53314546152355,25.0
LQ heat distribution main_DN25,28.127442345014277,0.7433164329471631,0.00026851973599058976,23.482661634225444,25.0
LQ heat distribution main_DN25,27.921118162809694,1.630296991463138,0.0002665500540602357,23.39637652813853,25.0
LQ heat distribution main_DN25,27.83634271925361,2.357552027507222,0.0002657407419499151,23.360830923753902,25.0
LQ heat distribution main_DN25,27.448053925836753,3.2796114032530777,0.0002620339276929523,23.197328781180023,25.0
LQ heat distribution main_DN25,27.322013117603714,1.6862721720236087,0.0002608306741537347,23.144006707390155,25.0
LQ heat distribution main_DN25,27.277514132867594,0.40018487679850323,0.00026040586284360474,23.125151865355168,25.0
LQ heat distribution main_DN25,27.256704519274074,0.3070929621434672,0.00026020720304796254,23.11632926357323,25.0
LQ heat distribution main_DN25,27.240735685242612,2.233705307274905,0.0002600547559450369,23.109556711374758,25.0
LQ heat distribution main_DN25,27.234326964658486,2.2508900229561473,0.0002599935748416085,23.106838146698852,25.0
LQ heat distribution main_DN25,27.229097990578317,0.6209302036911569,0.00025994365623463787,23.104619790834178,25.0
LQ heat distribution main_DN25,27.19680961998638,3.9086947204599123,0.00025963541403328284,23.090916953281145,25.0
LQ heat distribution main_DN25,27.117280683464767,1.4929480996093332,0.00025887618790897154,23.05713099532275,25.0
LQ heat distribution main_DN25,26.993557494522463,0.3710662988183534,0.0002576950596135796,23.004471528270138,25.0
LQ heat distribution main_DN25,23.613212899059143,1.2214489920940141,0.00022542446681679372,21.515911048082582,25.0
LQ heat distribution main_DN25,23.549697551470253,0.5219337399464,0.00022481811504983536,21.486954573920556,25.0
LQ heat distribution main_DN25,23.52255699699304,3.1785263771300554,0.00022455901667773785,21.47456936219762,25.0
LQ heat distribution main_DN25,23.465900236989636,4.030037642927412,0.0002240181406872519,21.448691796375225,25.0
LQ heat distribution main_DN25,23.42333707846259,3.712550810764457,0.00022361180981825862,21.42923082517705,25.0
LQ heat distribution main_DN25,23.357273625382277,3.178525785832915,0.0002229811324618833,21.398989860855558,25.0
LQ heat distribution main_DN25,23.25633827955741,2.7046957323758787,0.0002220175492081853,21.35270335974885,25.0
LQ heat distribution main_DN25,23.235451155908528,3.3170460891394913,0.0002218181494597473,21.343112496061963,25.0
LQ heat distribution main_DN25,23.23028443630284,2.6279605247840814,0.00022176882516756886,21.34073939798982,25.0
LQ heat distribution main_DN25,23.115694101473867,0.5388708183970374,0.00022067488402361686,21.288039534151668,25.0
LQ heat distribution main_DN25,23.062964759273274,1.9319364334844964,0.0002201715012818451,21.26374553749818,25.0
LQ heat distribution main_DN25,22.96250406473208,0.6347435842839034,0.0002192124493053182,21.217383285265033,25.0
LQ heat distribution main_DN25,22.929497398349316,0.34332258496237505,0.00021889734986490993,21.20212870040646,25.0
LQ heat distribution main_DN25,22.916329744569747,3.250272921511749,0.00021877164433956798,21.196039984677697,25.0
