name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN25,22.821968447353544,3.413693633252203,0.00021787082049979517,21.152356091760513,25.0
LQ heat distribution main_DN25,22.81134291136302,4.809921241406289,0.0002177693834020336,21.147431422617124,25.0
LQ heat distribution main_DN25,22.747315552651138,2.805801112924466,0.00021715814370072684,21.11773203934454,25.0
LQ heat distribution main_DN25,22.64445637842443,2.1941258132693173,0.0002161761945434313,21.06993269440765,25.0
LQ heat distribution main_DN25,22.561227006809894,1.6287458108043273,0.0002153816420697842,21.031175932841588,25.0
LQ heat distribution main_DN25,22.276903879589216,4.385838821863169,0.00021266734013927654,20.89823527581936,25.0
LQ heat distribution main_DN25,22.139566047551913,1.8577414558837704,0.0002113562391174407,20.8337165342712,25.0
LQ heat distribution main_DN25,22.042963491845956,3.8385234449696863,0.00021043401901523585,20.78821450259852,25.0
LQ heat distribution main_DN25,21.8853001106671,1.4079070145166674,0.00020892887933811072,20.713736723468497,25.0
LQ heat distribution main_DN25,21.88109592332455,1.6029951069329347,0.0002088887438980864,20.71174706346928,25.0
LQ heat distribution main_DN25,21.812088945912233,4.79370256290548,0.00020822996607076116,20.67906168708613,25.0
LQ heat distribution main_DN25,21.797740177764037,2.6000880586935082,0.00020809298499058747,20.67225885686312,25.0
LQ heat distribution main_DN25,21.662535598711976,1.6960928133603839,0.00020680224915238163,20.608047346144787,25.0
LQ heat distribution main_DN25,21.513030889507377,4.443619004852144,0.00020537499655854297,20.53681066100831,25.0
LQ heat distribution main_DN25,21.489905926931833,2.514048021081362,0.00020515423319266665,20.525769895219216,25.0
LQ heat distribution main_DN25,21.359175429835602,0.23531228053261302,0.00020390620935403916,20.463241992640615,25.0
LQ heat distribution main_DN25,21.346939191247905,0.9212317891920102,0.00020378939562050506,20.457379664675702,25.0
LQ heat distribution main_DN25,21.31884950716928,2.590905180439957,0.00020352123634529145,20.44391566197379,25.0
LQ heat distribution main_DN25,21.29903513820992,2.6199957036640833,0.00020333207769174147,20.434412863625642,25.0
LQ heat distribution main_DN25,21.281962701255065,3.280860493421756,0.00020316909500004836,20.426221526315718,25.0
LQ heat distribution main_DN25,21.2776333079861,1.604937437095483,0.00020312776427671694,20.424143765791985,25.0
LQ heat distribution main_DN25,21.194176561257134,1.4716815392721365,0.000202331041157586,20.384049849650246,25.0
LQ heat distribution main_DN25,21.189097476297036,3.4757984519705953,0.00020228255347300273,20.381607232353463,25.0
LQ heat distribution main_DN25,21.184122437786403,1.0151067656158523,0.00020223505907194657,20.37921436890927,25.0
LQ heat distribution main_DN25,21.139483487566917,3.7815136036904295,0.00020180891157581783,20.357731617499773,25.0
LQ heat distribution main_DN25,21.139036533529655,3.3516685071164605,0.00020180464471150029,20.35751640366929,25.0
LQ heat distribution main_DN25,21.11764912121498,1.4503791110532023,0.00020160046893761318,20.347215442703938,25.0
LQ heat distribution main_DN25,21.042229407440214,0.14821550112837767,0.00020088047167007365,20.3108488528076,25.0
LQ heat distribution main_DN25,21.040816173695774,3.4558101449188476,0.00020086698017847995,20.31016678489573,25.0
LQ heat distribution main_DN25,21.008355956794563,0.04657879528837952,0.00020055709743956623,20.294494225447156,25.0
LQ heat distribution main_DN25,21.00593385943957,2.975529596497849,0.00020053397479178586,20.293324294354743,25.0
LQ heat distribution main_DN25,20.9647497711596,2.246455849637884,0.00020014080927121337,20.2734210585781,25.0
LQ heat distribution main_DN25,20.942844780175015,3.1986027401819332,0.00019993169241217199,20.262826961999718,25.0
LQ heat distribution main_DN25,20.861114046159994,1.0990470583086167,0.00019915144674138418,20.223249849805537,25.0
LQ heat distribution main_DN25,20.815845967512395,1.7276299789676899,0.00019871929324594172,20.201295968590095,25.0
LQ heat distribution main_DN25,20.803963599127947,0.2900723097008573,0.00019860585774823816,20.195529363997917,25.0
LQ heat distribution main_DN25,20.7888798390235,1.5181483998877825,0.0001984618600384105,20.188206726772492,25.0
LQ heat distribution main_DN25,20.726009208606076,0.07636774439852478,0.00019786166308931815,20.157656587125718,25.0
LQ heat distribution main_DN25,20.722038085897353,1.9247315446651865,0.0001978237526099986,20.155725381708105,25.0
LQ heat distribution main_DN25,20.621952045574762,0.5746450506084966,0.00019686827728472326,20.106991070464442,25.0
LQ heat distribution main_DN25,20.59207050294312,0.9977570349582103,0.00019658301196127083,20.092418111519624,25.0
LQ heat distribution main_DN255,3294.5588529369693,4.090960563326016,0.03145163582756057,254.14456922814665,255.0
LQ heat distribution main_DN255,3294.346122987676,4.094604633039384,0.031449604992722445,254.13636402731427,255.0
LQ heat distribution main_DN255,3294.133203546758,4.090958603594276,0.031447572348895066,254.12815125232507,255.0
LQ heat distribution main_DN255,3293.920473699371,4.097450554119573,0.0314455415150298,254.1199455253086,255.0
LQ heat distribution main_DN255,3293.707406270557,1.6054839030290309,0.03144350745843014,254.11172651099844,255.0
LQ heat distribution main_DN255,3293.6239211075995,2.520447081416711,0.031442710464034365,254.1085060225468,255.0
LQ heat distribution main_DN255,3293.492857859366,2.517030581472755,0.0314414592635739,254.1034500995989,255.0
LQ heat distribution main_DN255,3293.361972269129,4.205728911395229,0.0314402097591325,254.09840092962676,255.0
LQ heat distribution main_DN255,3293.1432743657365,4.8606840520348475,0.031438121950985554,254.0899640024698,255.0
LQ heat distribution main_DN255,3292.890518795031,4.8501154468199825,0.03143570900997643,254.08021284971633,255.0
LQ heat distribution main_DN255,3292.638312791796,2.6589842027335813,0.03143330131543481,254.0704825259074,255.0
LQ heat distribution main_DN255,3292.500045613254,0.02328930702238767,0.03143198134236996,254.06514790147588,255.0
LQ heat distribution main_DN255,3292.4988345692886,1.61742330992637,0.031431969781091064,254.06510117648145,255.0
LQ heat distribution main_DN255,3292.4147285571726,3.1489189201529304,0.03143116685973434,254.06185614284354,255.0
LQ heat distribution main_DN255,3292.2509847733245,1.1104335256904976,0.031429603673253696,254.05553835326634,255.0
LQ heat distribution main_DN255,3292.1932422299888,0.9586709388637636,0.03142905243178987,254.05331041297185,255.0
LQ heat distribution main_DN255,3292.143391341168,3.283159839315452,0.03142857652831664,254.05138694883357,255.0
LQ heat distribution main_DN255,3291.9726670295236,1.4676053972587977,0.03142694670195249,254.04479955191235,255.0
LQ heat distribution main_DN255,3291.8963515488663,4.645332890696582,0.03142621815321114,254.04185486413533,255.0
LQ heat distribution main_DN255,3291.65479423855,2.574580634029614,0.0314239121168358,254.03253397635518,255.0
LQ heat distribution main_DN255,3291.5209160455806,1.7701533168788723,0.031422634043394564,254.027367917861,255.0
LQ heat distribution main_DN255,3291.428868073103,0.01767786123854585,0.03142175530380051,254.02381593258661,255.0
LQ heat distribution main_DN255,3291.4279488243183,1.8988292494364762,0.03142174652815578,254.0237804599834,255.0
LQ heat distribution main_DN255,3291.3292097033477,0.3748755764145931,0.03142080391124914,254.01997021815382,255.0
LQ heat distribution main_DN255,3291.309716173374,4.085323565751417,0.031420617815497605,254.01921797598658,255.0
LQ heat distribution main_DN255,3291.097279347955,4.0853225795517,0.031418589778978094,254.01102003782495,255.0
LQ heat distribution main_DN255,3290.8848425738183,4.081637926605925,0.03141656174294814,254.00282183705397,255.0
LQ heat distribution main_DN255,3290.672597401635,4.08532061420119,0.03141453553605379,253.994630766186,255.0
LQ heat distribution main_DN255,3290.4601607296963,0.3284979779031995,0.031412507500999484,253.98643204034465,255.0
LQ heat distribution main_DN255,3290.4430788348454,4.808000564161843,0.031412344428017616,253.98577277462735,255.0
LQ heat distribution main_DN255,3290.193062805509,4.819341920581637,0.031409957640148055,253.9761233567263,255.0
LQ heat distribution main_DN255,3289.9424570256388,4.825840839251662,0.031407565222201804,253.96645080936082,255.0
LQ heat distribution main_DN255,3289.6915133019975,4.815754285231531,0.031405169578062025,253.9567648493452,255.0
LQ heat distribution main_DN255,3289.4410940791654,4.819337895484087,0.031402778941089886,253.94709876580228,255.0
LQ heat distribution main_DN255,3289.1904885086,3.470122515682902,0.031400386525141766,253.9374251209615,255.0
LQ heat distribution main_DN255,3289.0100421377847,3.460030106904804,0.0313986638867569,253.93045946856023,255.0
LQ heat distribution main_DN255,3288.8301205722255,1.539789906771435,0.031396946258446065,253.92351388462097,255.0
LQ heat distribution main_DN255,3288.7500514970734,2.1736203606399043,0.03139618187586705,253.9204228850986,255.0
LQ heat distribution main_DN255,3288.63702323832,4.935689242570054,0.03139510284714387,253.916059459875,255.0
LQ heat distribution main_DN255,3288.3803673977063,4.93938622357298,0.031392652672054475,253.90615105241383,255.0
LQ heat distribution main_DN255,3288.1235193140806,1.4972023827599983,0.0313902006617096,253.89623483614048,255.0
LQ heat distribution main_DN30,45.74722482269824,2.9683434436159777,0.00043672768327158225,29.947775958727146,30.0
LQ heat distribution main_DN30,45.59287096363021,2.2771618022650397,0.0004352541380776154,29.89721048078433,30.0
LQ heat distribution main_DN30,45.47445854991243,3.6799706970273665,0.0004341237093070399,29.858361178285733,30.0
LQ heat distribution main_DN30,45.283100073667,1.194517660229375,0.0004322968980779666,29.7954723151455,30.0
LQ heat distribution main_DN30,45.22098515533507,3.9021996825257896,0.00043170391556405797,29.775030048281696,30.0
LQ heat distribution main_DN30,45.01807077184373,1.8173172162436662,0.000429766785411396,29.708152085274076,30.0
LQ heat distribution main_DN30,44.92357027659906,3.502729710869107,0.0004288646327121628,29.67695450278546,30.0
LQ heat distribution main_DN30,44.74142833163386,3.498325677324538,0.00042712580746189844,29.616731012500633,30.0
LQ heat distribution main_DN30,44.55951539641298,3.4964247339441084,0.0004253891684621765,29.556460763832217,30.0
LQ heat distribution main_DN30,44.54444297044259,0.3621008742174515,0.00042524527895410584,29.55146154827538,30.0
LQ heat distribution main_DN30,44.52561372498328,3.5979139773934485,0.0004250655248208428,29.545215084065887,30.0
LQ heat distribution main_DN30,44.37770131024789,1.8828637936395949,0.00042365347312885816,29.496100213857083,30.0
LQ heat distribution main_DN30,44.33852219815882,2.483019714179344,0.00042327944819244695,29.48307693686335,30.0
LQ heat distribution main_DN30,44.31046942015678,4.032513115710915,0.0004230116412425468,29.473748557890715,30.0
LQ heat distribution main_DN30,44.209405173021494,3.7222973783311835,0.00042204682742741286,29.44011719851428,30.0
LQ heat distribution main_DN30,44.172175710998395,4.496716722999359,0.00042169141490213264,29.427718585975224,30.0
LQ heat distribution main_DN30,44.10077873813981,3.7050299192069325,0.00042100982088916287,29.403926462567014,30.0
LQ heat distribution main_DN30,44.01584570934827,0.802701362890064,0.00042019900438518634,29.37559852627202,30.0
LQ heat distribution main_DN30,43.97410523847799,1.6350341262335344,0.0004198005273363054,29.36166670099119,30.0
LQ heat distribution main_DN30,43.93834644140243,2.7847117273018616,0.0004194591545718609,29.349726134955517,30.0
LQ heat distribution main_DN30,43.90811718234105,3.7076461509134138,0.0004191705697598191,29.339628200014978,30.0
LQ heat distribution main_DN30,43.71531958249356,3.7076465040296873,0.00041733001988060675,29.27514316422117,30.0
LQ heat distribution main_DN30,43.70503726786175,2.1643271209164894,0.00041723185935906205,29.271700047043613,30.0
LQ heat distribution main_DN30,43.592492257574094,2.5122454484672834,0.00041615744398638754,29.233986918658317,30.0
LQ heat distribution main_DN30,43.52252196428401,1.3975360118685412,0.00041548946982610034,29.210515765665466,30.0
LQ heat distribution main_DN30,43.449850091666846,0.5388700422938312,0.0004147957049323804,29.18611840015853,30.0
LQ heat distribution main_DN30,42.68273262074362,2.9913119455766197,0.00040747238778752863,28.927327115765262,30.0
LQ heat distribution main_DN30,42.669669010406004,4.119043025132571,0.00040734767551700243,28.92289998299135,30.0
LQ heat distribution main_DN30,42.624894473171246,2.0531457960478434,0.00040692023363409304,28.907721175732078,30.0
LQ heat distribution main_DN30,42.59016688286051,4.25475769709962,0.0004065887053256373,28.895942846795638,30.0
LQ heat distribution main_DN30,42.527184399573635,0.4305905228134349,0.00040598744056872204,28.87456923286877,30.0
LQ heat distribution main_DN30,42.51813089177676,4.377376094313105,0.00040590101090001674,28.871495551223564,30.0
LQ heat distribution main_DN30,42.50479369238734,2.725396649999889,0.00040577368680083377,28.866966952640556,30.0
LQ heat distribution main_DN30,42.45547877309911,1.1202224018432823,0.00040530289998185306,28.850216073790723,30.0
LQ heat distribution main_DN30,42.39722720820326,3.233816222886314,0.00040474679912365884,28.83041713216917,30.0
LQ heat distribution main_DN30,42.368919482611325,0.8483154188754597,0.00040447655830655205,28.82079079734493,30.0
LQ heat distribution main_DN30,42.3248070808298,0.802658170105172,0.00040405543752582146,28.80578350651872,30.0
LQ heat distribution main_DN30,42.14067891910296,1.554188813493516,0.00040229765077902586,28.74305744298658,30.0
LQ heat distribution main_DN30,42.0878626439806,2.819253907127059,0.00040179343812869305,28.725039494078604,30.0
LQ heat distribution main_DN30,42.0598611008013,3.5528789165471317,0.0004015261202940458,28.715482353221454,30.0
LQ heat distribution main_DN30,41.941261440809996,1.5683055704630045,0.0004003939039695465,28.674968065480428,30.0
LQ heat distribution main_DN30,41.85970955114592,4.632745446317932,0.0003996153656433978,28.647076251788192,30.0
LQ heat distribution main_DN30,41.68597211620144,3.630524085655724,0.00039795677437901136,28.587565033978418,30.0
LQ heat distribution main_DN30,41.49718486374734,2.459895392683118,0.0003961545094391154,28.522757955003996,30.0
LQ heat distribution main_DN30,41.327663541187405,4.804474210531946,0.0003945361674576363,28.464438771440612,30.0
LQ heat distribution main_DN30,41.077830882239745,0.5746455467097675,0.00039215113014071356,28.37827219750548,30.0
LQ heat distribution main_DN30,41.07478519861265,2.4942175922856635,0.0003921220544020301,28.37722013561109,30.0
LQ heat distribution main_DN30,40.945085883813796,2.6804457199045544,0.0003908838747858119,28.332382213604056,30.0
LQ heat distribution main_DN30,40.848588398683006,2.3003963034981045,0.0003899626577439905,28.298976295449975,30.0
LQ heat distribution main_DN30,40.7289677909011,3.41017503594872,0.00038882069490120386,28.25751069326578,30.0
LQ heat distribution main_DN30,40.47478210246834,1.6916327379066378,0.00038639410121688153,28.169196443293554,30.0
LQ heat distribution main_DN30,40.38681720009719,2.6999386440184923,0.00038555434081238366,28.13856936795476,30.0
LQ heat distribution main_DN30,40.24642039060823,2.697674848072145,0.0003842140371418447,28.089617693149982,30.0
LQ heat distribution main_DN30,40.106141298508476,4.379588914683868,0.0003828748572649974,28.040621713076334,30.0
LQ heat distribution main_DN30,39.878402674944915,4.264623408064028,0.0003807007415269204,27.96089547062962,30.0
LQ heat distribution main_DN30,38.085039882832554,4.072777127160166,0.00036358033301033465,27.324951898453588,30.0
LQ heat distribution main_DN30,37.87325547222022,4.083542069092261,0.00036155852479446515,27.248871284834067,30.0
LQ heat distribution main_DN30,37.660911284627424,4.0835409420546975,0.00035953137264560785,27.172375714616734,30.0
LQ heat distribution main_DN30,37.60185808520537,3.443033221750502,0.00035896761895184124,27.15106389316073,30.0
LQ heat distribution main_DN30,37.44856715564058,0.1948407173662031,0.00035750422105623465,27.095664206734174,30.0
LQ heat distribution main_DN30,37.43843543833754,2.3614262047494528,0.0003574074982180195,27.091998590110027,30.0
LQ heat distribution main_DN30,37.42282035767435,0.04268841007832662,0.0003572584282355546,27.086348142127093,30.0
LQ heat distribution main_DN30,37.42060056035027,3.7330686945439755,0.0003572372368529859,27.085544794140514,30.0
LQ heat distribution main_DN30,37.22648098823399,0.5695840420754723,0.00035538406671345094,27.015200240711707,30.0
LQ heat distribution main_DN30,37.19686261804606,2.5096285330855936,0.00035510131377609606,27.004451099268763,30.0
LQ heat distribution main_DN30,37.06636193432561,2.5160970950489476,0.0003538554838599104,26.9570385557558,30.0
LQ heat distribution main_DN30,36.93552488538307,2.598950203178466,0.0003526064428198861,26.909419945759158,30.0
LQ heat distribution main_DN30,36.80037947481779,2.7768830126340864,0.0003513162718359693,26.860144656808014,30.0
LQ heat distribution main_DN30,36.59247481310109,1.2814268198835117,0.0003493315017957145,26.784163662087,30.0
LQ heat distribution main_DN30,36.56621593990788,2.727914455122093,0.0003490808204287148,26.77455173801548,30.0
LQ heat distribution main_DN30,36.52584061846715,0.8844041873029214,0.00034869537583262196,26.759765825931364,30.0
LQ heat distribution main_DN30,36.480613998646064,2.164804290746251,0.00034826361812549943,26.743193604678346,30.0
LQ heat distribution main_DN30,36.4798516007274,1.0313147591221545,0.00034825633986374605,26.742914154040946,30.0
LQ heat distribution main_DN30,36.45262882304572,2.512245820626849,0.00034799645654458924,26.732933956146333,30.0
LQ heat distribution main_DN30,36.42622323325305,2.658258072820335,0.0003477443745417952,26.723249788062382,30.0
LQ heat distribution main_DN30,36.42436438824153,1.2814274930162388,0.0003477266290046924,26.722567930201574,30.0
LQ heat distribution main_DN30,36.39497432908825,3.231532517160004,0.0003474460556476205,26.711784813521504,30.0
LQ heat distribution main_DN30,36.36804417552726,0.36635250832890176,0.0003471889658761552,26.701900405040277,30.0
LQ heat distribution main_DN30,36.34899384509416,1.8828632327676518,0.0003470071011464836,26.69490598632514,30.0
LQ heat distribution main_DN30,36.34817992681921,1.968023029021433,0.00034699933104362016,26.694607111567375,30.0
LQ heat distribution main_DN30,36.321992040373125,2.3086753075366997,0.00034674932735439737,26.684989005477945,30.0
LQ heat distribution main_DN30,36.25108495699024,1.4806133521277252,0.00034607241009059896,26.65892932381541,30.0
LQ heat distribution main_DN30,36.2458427293101,4.593894178537044,0.0003460223649576143,26.65700169557882,30.0
LQ heat distribution main_DN30,36.22693463819593,0.7793673657738083,0.0003458418581212022,26.650047811631815,30.0
LQ heat distribution main_DN30,36.20194092438122,2.1708031176138847,0.00034560325464803073,26.640853014988245,30.0
LQ heat distribution main_DN30,36.20041011987881,1.6012168654692724,0.0003455886407625662,26.640289752800793,30.0
LQ heat distribution main_DN30,36.18640753517569,2.3253193445217764,0.00034545496453628345,26.63513692452495,30.0
LQ heat distribution main_DN30,36.117146842874405,2.6299866198817017,0.00034479376460977955,26.609634923708178,30.0
LQ heat distribution main_DN30,35.98038753864056,2.62998678313685,0.0003434881865264015,26.559207814494762,30.0
LQ heat distribution main_DN30,35.78070926970289,2.7322333190590373,0.0003415819500687627,26.485408234483735,30.0
LQ heat distribution main_DN30,35.63863313711182,1.6350336446785059,0.0003402256146740985,26.43277250830168,30.0
LQ heat distribution main_DN30,35.55361138758853,1.3620959017047816,0.0003394139511941626,26.401223844287195,30.0
LQ heat distribution main_DN30,35.31726614402538,2.483701583834677,0.0003371576720193354,26.31332548550706,30.0
LQ heat distribution main_DN30,35.12071263199314,3.7155685952253776,0.00033528126617654553,26.2400016812811,30.0
LQ heat distribution main_DN30,34.92750306504142,1.7663130623421555,0.0003334367834371496,26.16772508328981,30.0
LQ heat distribution main_DN30,34.79981370601957,0.6449018186779752,0.00033221779194290757,26.119848779582163,30.0
LQ heat distribution main_DN30,34.766278811448316,0.45153563661491347,0.0003318976497512966,26.10726052974077,30.0
LQ heat distribution main_DN30,34.7481725902386,0.5845288399886749,0.00033172479799750454,26.100461335055986,30.0
LQ heat distribution main_DN30,34.74279895834434,1.0057887258343776,0.00033167349840901517,26.098443103824597,30.0
LQ heat distribution main_DN30,34.717777090559196,0.023419503888702977,0.0003314346261628563,26.089043322667827,30.0
LQ heat distribution main_DN30,34.71655927635698,4.080070709755126,0.00033142300025161797,26.08858574892945,30.0
LQ heat distribution main_DN30,34.69049794460095,3.064440427936372,0.0003311742047217274,26.078791706125628,30.0
LQ heat distribution main_DN30,34.624296951380444,0.2988995833720047,0.0003305422143329875,26.05389632470593,30.0
LQ heat distribution main_DN30,34.6087541730451,3.3251899087427317,0.0003303938345875427,26.048047897062407,30.0
LQ heat distribution main_DN30,34.435844297790474,0.05298235262004774,0.0003287431436543243,25.982896687245272,30.0
LQ heat distribution main_DN30,34.088514736420734,4.101041307602572,0.00032542734831905235,25.851529212212444,30.0
LQ heat distribution main_DN30,33.8752605884254,2.564052064690719,0.0003233915091973785,25.770540130459526,30.0
LQ heat distribution main_DN30,33.77799887172862,0.26927716038938726,0.00032246299638881735,25.73351770382274,30.0
LQ heat distribution main_DN30,33.76399645938837,1.4648290735222032,0.0003223293218080036,25.728183333984603,30.0
LQ heat distribution main_DN30,33.687825347565216,3.4848760382130433,0.0003216021512894054,25.699145733686255,30.0
LQ heat distribution main_DN30,32.71272281597298,0.21405935048787902,0.00031229329657253443,25.324480530030584,30.0
LQ heat distribution main_DN30,32.70159172974761,0.7554399137101928,0.0003121870332195476,25.320171610814437,30.0
LQ heat distribution main_DN30,32.143536240534836,3.693302567691995,0.0003068595345158457,25.103196494335634,30.0
LQ heat distribution main_DN30,31.951484507014854,3.7037968369411396,0.00030502610507890073,25.028090642928483,30.0
LQ heat distribution main_DN320,5087.0247526013345,7.068408745760125,0.04856348212507241,315.80145322267066,320.0
LQ heat distribution main_DN320,5086.6571953465545,0.34933959010116444,0.04855997322526544,315.7900440770854,320.0
LQ heat distribution main_DN320,5086.639029687869,0.5336687656188178,0.04855979980608944,315.7894801960277,320.0
LQ heat distribution main_DN35,62.396149023587036,1.238858959728054,0.0005956672937812605,34.97527130904658,35.0
LQ heat distribution main_DN35,62.33172835768118,4.241351080510828,0.0005950522993573382,34.957211603739616,35.0
LQ heat distribution main_DN35,61.69176875426505,0.2914578064489413,0.0005889428998020529,34.77729583847847,35.0
LQ heat distribution main_DN35,61.676612948329705,0.32754695376217446,0.0005887982143038636,34.77302371001554,35.0
LQ heat distribution main_DN35,61.65958050673407,0.6477146834147945,0.0005886356134294422,34.768221967810106,35.0
LQ heat distribution main_DN35,61.60590219859574,3.391404042073498,0.0005881231713469761,34.753084776843764,35.0
LQ heat distribution main_DN35,61.42954918840792,3.7116372635789157,0.000586439610390529,34.70330705046998,35.0
LQ heat distribution main_DN35,59.232141464202684,3.616834045948201,0.0005654619710186413,34.07696560361139,35.0
LQ heat distribution main_DN35,59.04406609381338,2.2159913729640475,0.0005636665020889105,34.02282157474137,35.0
LQ heat distribution main_DN35,58.59436671670234,2.553816528119247,0.0005593734292763946,33.893009328426594,35.0
LQ heat distribution main_DN35,58.46156825724014,2.5579092250416893,0.0005581056635536051,33.85457992976936,35.0
LQ heat distribution main_DN35,58.34223049907012,4.155087330520829,0.0005569664009457768,33.82000855508617,35.0
LQ heat distribution main_DN35,58.32855697753797,0.14187221078948759,0.000556835866134014,33.81604516776314,35.0
LQ heat distribution main_DN35,58.32117962257692,1.1391821981880201,0.000556765437924362,33.81390658530628,35.0
LQ heat distribution main_DN35,58.12616595788304,4.155087673679094,0.0005549037322948262,33.75732597857898,35.0
LQ heat distribution main_DN35,57.93924293626273,2.9590272922764145,0.0005531192643079974,33.703003605780154,35.0
LQ heat distribution main_DN35,57.91010139885173,4.1550880147173155,0.0005528410634735248,33.69452678747918,35.0
LQ heat distribution main_DN35,57.78537351706436,2.9565623766876388,0.0005516503438383233,33.65822127058292,35.0
LQ heat distribution main_DN35,57.69403682208643,4.155088355402073,0.0005507783944829253,33.63161032856718,35.0
LQ heat distribution main_DN35,57.6316322734766,2.6416405611699765,0.0005501826470021632,33.613416651933576,35.0
LQ heat distribution main_DN35,57.507575532379626,3.978433194285136,0.0005489983344379916,33.57721936555927,35.0
LQ heat distribution main_DN35,57.49426696429576,2.6416401815804287,0.0005488712836686946,33.57333387253921,35.0
LQ heat distribution main_DN35,57.47797222760553,0.9317677870134379,0.0005487157253232032,33.56857594247497,35.0
LQ heat distribution main_DN35,57.44370821631368,4.184755220659539,0.0005483886225901068,33.55856893034227,35.0
LQ heat distribution main_DN35,57.35690167485358,1.001588257035878,0.0005475599205236618,33.533203187355454,35.0
LQ heat distribution main_DN35,57.304819085487715,4.194807714071303,0.0005470627120332956,33.517974917917634,35.0
LQ heat distribution main_DN35,57.3006970062768,0.1971079797409213,0.0005470233604417833,33.51676938028126,35.0
LQ heat distribution main_DN35,57.29044739133027,2.718857860318711,0.0005469255120890717,33.51377160397083,35.0
LQ heat distribution main_DN35,57.22610094483939,2.284450323601502,0.0005463112262037173,33.494945621000156,35.0
LQ heat distribution main_DN35,57.08668908435601,3.13073580635928,0.0005449803253876469,33.4541212415188,35.0
LQ heat distribution main_DN35,56.92389082242533,3.849434279060558,0.0005434261653692156,33.4063854093185,35.0
LQ heat distribution main_DN35,56.87695875554114,3.377844526966287,0.0005429781265445455,33.39261128054279,35.0
LQ heat distribution main_DN35,56.72372023991418,3.849434558316042,0.0005415152290206604,33.34759757428545,35.0
LQ heat distribution main_DN35,56.701310840138895,1.6315216628106657,0.0005413012968032353,33.34100973533133,35.0
LQ heat distribution main_DN35,56.5623357394002,1.2892825869071527,0.0005399745655312668,33.30012520526683,35.0
LQ heat distribution main_DN35,56.52354964288175,2.92217560994665,0.0005396042925334773,33.288705915856234,35.0
LQ heat distribution main_DN35,56.50645986764908,0.8021954567915998,0.0005394411443212323,33.28367315063583,35.0
LQ heat distribution main_DN35,56.49529304488102,1.5010036210052444,0.0005393345398079334,33.28038422363215,35.0
LQ heat distribution main_DN35,56.464745703895915,0.9336057393329984,0.0005390429184142808,33.27138555620819,35.0
LQ heat distribution main_DN35,56.41724085658875,2.6971498685892374,0.000538589411518747,33.25738669153814,35.0
LQ heat distribution main_DN35,56.4161982054506,2.9414628277921784,0.0005385794578085976,33.25707937402515,35.0
LQ heat distribution main_DN35,56.32431864096022,3.1945963162601636,0.0005377023259280213,33.229987056670716,35.0
LQ heat distribution main_DN35,56.2632421384054,2.9386465822820025,0.000537119256691221,33.21196533941469,35.0
LQ heat distribution main_DN35,56.158199632514695,2.1919526525560227,0.0005361164642722167,33.18094777115185,35.0
LQ heat distribution main_DN35,56.110432516126735,0.3997279614044571,0.000535660453614575,33.16683322170227,35.0
LQ heat distribution main_DN35,56.0896466621337,1.5812573785668225,0.0005354620206408945,33.16068940156019,35.0
LQ heat distribution main_DN35,56.04421809458178,0.2012394933291118,0.000535028335031807,33.14725779823175,35.0
LQ heat distribution main_DN35,55.970537292849684,4.925782695040574,0.0005343249383565602,33.12546143936059,35.0
LQ heat distribution main_DN35,55.846279893091435,0.6817881221157948,0.000533138710196577,33.08867091598119,35.0
LQ heat distribution main_DN35,55.81082691074141,1.2007773831333213,0.0005328002569044526,33.078166381871576,35.0
LQ heat distribution main_DN35,55.74838648681848,0.5230873248235963,0.0005322041669386013,33.05965749337296,35.0
LQ heat distribution main_DN35,55.72118594592766,4.876591526065704,0.000531944495903844,33.051591338122215,35.0
LQ heat distribution main_DN35,55.71439659270757,4.936190228531524,0.0005318796810759673,33.04957768963139,35.0
LQ heat distribution main_DN35,55.46760318657224,3.1061797086190044,0.0005295236581057016,32.97629797325603,35.0
LQ heat distribution main_DN35,55.457714700823935,4.9257837746946285,0.000529429257287102,32.97335841783693,35.0
LQ heat distribution main_DN35,55.30608184172405,3.1105005837925472,0.0005279816882264826,32.92824957256134,35.0
LQ heat distribution main_DN35,55.26396997346984,0.6945041011281293,0.0005275796656178505,32.91571085958216,35.0
LQ heat distribution main_DN35,55.22785576021118,0.9084964623545735,0.0005272348998588179,32.90495412902799,35.0
LQ heat distribution main_DN35,55.20157394453982,1.7559433413311365,0.0005269839994705472,32.897123797421784,35.0
LQ heat distribution main_DN35,55.18061394416874,0.5886388054733493,0.0005267839040016109,32.89087769660366,35.0
LQ heat distribution main_DN35,55.15000472628412,1.7149138842786165,0.0005264916918977005,32.88175398789489,35.0
LQ heat distribution main_DN35,55.14433581136684,2.975175303935431,0.0005264375733782037,32.88006397302534,35.0
LQ heat distribution main_DN35,54.891973488920364,2.0440791410548504,0.0005240283865290727,32.80474159995232,35.0
LQ heat distribution main_DN35,54.78568137358551,1.5045781832683072,0.0005230136646643008,32.77296486847155,35.0
LQ heat distribution main_DN35,54.70744330805556,2.4195384626507703,0.0005222667618907452,32.74955538087946,35.0
LQ heat distribution main_DN35,54.51599540491727,1.4465066339156056,0.0005204390969443176,32.69220186329738,35.0
LQ heat distribution main_DN35,54.44077705995366,2.406353953532425,0.0005197210220520636,32.66964057551981,35.0
LQ heat distribution main_DN35,53.008994554694624,1.4907034857505495,0.0005060524539827649,32.237175397585965,35.0
LQ heat distribution main_DN35,52.9314779734356,0.6801549039051558,0.0005053124388872133,32.21359609868645,35.0
LQ heat distribution main_DN35,52.89610991843253,1.7173966424245604,0.0005049747963573511,32.202831968651985,35.0
LQ heat distribution main_DN35,52.80680529302645,1.538170996833234,0.0005041222462341427,32.17563642717255,35.0
LQ heat distribution main_DN35,52.72682040119112,0.7189966865481766,0.0005033586673144737,32.15125945483666,35.0
LQ heat distribution main_DN35,52.68943257349061,4.994875287362591,0.0005030017429450178,32.13985843627383,35.0
LQ heat distribution main_DN35,52.60969772431431,2.800096083764338,0.0005022405510674397,32.11553062617896,35.0
LQ heat distribution main_DN35,52.464092727958565,1.3021268909598878,0.0005008505272358813,32.07105763060288,35.0
LQ heat distribution main_DN35,52.4324453247117,3.9212444385891465,0.000500548404054527,32.0613832156959,35.0
LQ heat distribution main_DN35,52.42969905854776,3.4320134574419194,0.0005005221867164464,32.06054356150543,35.0
LQ heat distribution main_DN35,52.39638212962865,4.019607537769345,0.0005002041253425169,32.050355360763476,35.0
LQ heat distribution main_DN35,52.25123435876078,3.4218342923146676,0.0004988184664320839,32.005931836938785,35.0
LQ heat distribution main_DN35,52.22854061390507,0.10829020991786935,0.000498601819703151,31.998980677388413,35.0
LQ heat distribution main_DN35,52.22290952298934,3.0766193462308355,0.0004985480622719746,31.997255624147563,35.0
LQ heat distribution main_DN35,52.07329897556042,3.432014850181883,0.0004971197992893596,31.951389159714413,35.0
LQ heat distribution main_DN35,51.89483420335096,4.827396817743707,0.000495416078313613,31.896590524807902,35.0
LQ heat distribution main_DN35,51.65286138354667,1.4018670495578918,0.0004931060752605888,31.82214066852377,35.0
LQ heat distribution main_DN35,51.57996429696966,2.7053279461572943,0.0004924101603529323,31.799677630510864,35.0
LQ heat distribution main_DN35,51.439287243769485,0.03610190798198711,0.0004910671813247683,31.75628346216794,35.0
LQ heat distribution main_DN35,51.437409944554425,3.6161347917915774,0.0004910492596138848,31.75570397717554,35.0
LQ heat distribution main_DN35,51.249370935381265,1.711069311479915,0.0004892541378079357,31.697606393868252,35.0
LQ heat distribution main_DN35,51.16039533118431,1.4907903334118884,0.0004884047286986569,31.67007884766605,35.0
LQ heat distribution main_DN35,51.082874233846894,4.409166750292203,0.00048766467049018514,31.646075612542422,35.0
LQ heat distribution main_DN35,51.02666577877559,3.567988191847106,0.0004871280742603875,31.628660122228368,35.0
LQ heat distribution main_DN35,50.8535975628317,4.254757211282731,0.0004854758717215437,31.57497676781626,35.0
LQ heat distribution main_DN35,50.841130392799535,2.2974846157857347,0.000485356853391881,31.57110610032559,35.0
LQ heat distribution main_DN35,50.82784709731424,3.3957597553901557,0.00048523004388844145,31.566981529101202,35.0
LQ heat distribution main_DN35,50.65126759003395,1.7842028025502146,0.0004835443206685819,31.512100868410357,35.0
LQ heat distribution main_DN35,49.86319911174292,1.8524290875231149,0.0004760209939068537,31.265995998083365,35.0
LQ heat distribution main_DN35,49.766872799191724,1.7809471530969454,0.00047510141097080406,31.235781390007755,35.0
LQ heat distribution main_DN35,49.67426354723068,0.815422191590401,0.0004742173131000542,31.206705127239243,35.0
LQ heat distribution main_DN35,49.4712004539278,2.1771210070297036,0.0004722787632833203,31.142854965541336,35.0
LQ heat distribution main_DN35,49.357990161562256,0.04904604402785372,0.00047119799676909074,31.107200776337162,35.0
LQ heat distribution main_DN35,49.355439767272806,4.096103032113209,0.0004711736493295733,31.106397090329764,35.0
LQ heat distribution main_DN35,49.135254863926015,3.9647098102942095,0.0004690716454790073,31.0369334705383,35.0
LQ heat distribution main_DN35,49.09910145887945,4.984522760327051,0.0004687265055740282,31.02551298118652,35.0
LQ heat distribution main_DN35,48.99794279561186,4.322920707070016,0.0004677607904115691,30.99353563787825,35.0
LQ heat distribution main_DN35,48.929089953790715,0.22949337969974998,0.00046710348404573477,30.97175162926434,35.0
LQ heat distribution main_DN35,48.91715629804633,2.809069260753843,0.00046698955893122987,30.96797444107936,35.0
LQ heat distribution main_DN35,48.83990627534244,0.5956927564295709,0.0004662520885474219,30.943512451383615,35.0
LQ heat distribution main_DN35,48.8089302520081,2.9913117440547166,0.00046595637472084106,30.933698151306547,35.0
LQ heat distribution main_DN35,48.77315091884422,0.7782232471110153,0.0004656148059078207,30.92235811585529,35.0
LQ heat distribution main_DN35,48.73268330999445,4.122885785841668,0.0004652284802863432,30.90952714694559,35.0
LQ heat distribution main_DN35,48.518293249130686,0.38406088212424855,0.00046318179712773926,30.841461946660672,35.0
LQ heat distribution main_DN35,48.49832208326023,2.9093131230311085,0.0004629911416063029,30.835113791073045,35.0
LQ heat distribution main_DN35,48.44867945704514,3.946409817568194,0.00046251722632023996,30.819328420812862,35.0
LQ heat distribution main_DN35,48.34703780086261,4.30067766618135,0.0004615469002468984,30.786983140247465,35.0
LQ heat distribution main_DN35,48.321598205555226,4.419517704929438,0.00046130404014849857,30.77888221531868,35.0
LQ heat distribution main_DN35,48.29004768401056,2.96277035674063,0.00046100284185212947,30.768832378525133,35.0
LQ heat distribution main_DN35,48.24346614653159,4.65364518221202,0.00046055814937022996,30.75398868513672,35.0
LQ heat distribution main_DN35,48.13598362546005,1.6495397369976632,0.00045953206325021525,30.719710888989294,35.0
LQ heat distribution main_DN35,48.12340256222118,4.806726835708295,0.00045941195763456974,30.715696097422914,35.0
LQ heat distribution main_DN35,48.091783284898895,2.3308973249931446,0.000459110102958462,30.705603630496153,35.0
LQ heat distribution main_DN35,48.05020755913617,3.2758053665813183,0.0004587131986552379,30.69232814248762,35.0
LQ heat distribution main_DN35,48.03882779196942,0.49330204097662006,0.00045860456125985125,30.688693483577484,35.0
LQ heat distribution main_DN35,48.01317608583863,1.683330349957837,0.000458359676237123,30.680498836660206,35.0
LQ heat distribution main_DN35,47.92564290764082,3.7097793499734157,0.00045752403730444697,30.652519155614844,35.0
LQ heat distribution main_DN35,47.18290767748743,0.9975545605252414,0.0004504334861812642,30.41407056798486,35.0
LQ heat distribution main_DN35,47.131034840340114,0.27744802357922,0.0004499382800987123,30.397347372379507,35.0
LQ heat distribution main_DN35,47.11660754311399,3.1093832164958304,0.00044980054933760376,30.392694545072168,35.0
LQ heat distribution main_DN40,81.47672050846168,1.6404831486378022,0.0007778207208445029,39.96676241041264,40.0
LQ heat distribution main_DN40,81.39141538473251,1.5628247140286364,0.0007770063521215514,39.94583457697342,40.0
LQ heat distribution main_DN40,81.31014849960302,3.1338587147499593,0.0007762305346024154,39.92588723814112,40.0
LQ heat distribution main_DN40,79.43200844769414,0.7060337690252814,0.0007583007966366983,39.462079819501135,40.0
LQ heat distribution main_DN40,79.39529469170483,3.4896681181675078,0.0007579503073193779,39.452959008844324,40.0
LQ heat distribution main_DN40,79.21383194956012,0.7356432458505623,0.0007562179661055858,39.407847157085,40.0
LQ heat distribution main_DN40,78.82369780542837,2.706125022657165,0.0007524935351353543,39.31068405399954,40.0
LQ heat distribution main_DN40,78.6829793042502,1.6982849291540723,0.0007511501604224362,39.275579055381165,40.0
LQ heat distribution main_DN40,78.30934445729123,1.5444266811386542,0.0007475832406423984,39.18221586727352,40.0
LQ heat distribution main_DN40,78.22903426987202,3.2673473482500923,0.0007468165562756279,39.1621190428237,40.0
LQ heat distribution main_DN40,78.14031909550283,0.8727455456114281,0.0007459696333699554,39.13990695874304,40.0
LQ heat distribution main_DN40,78.09493632713104,2.9145721469934576,0.0007455363849845446,39.128539361732045,40.0
LQ heat distribution main_DN40,78.05913220776301,3.6973809588883575,0.0007451945795490503,39.11956871925964,40.0
LQ heat distribution main_DN40,77.94337857548737,3.255064710979957,0.0007440895329402136,39.09055281801139,40.0
LQ heat distribution main_DN40,77.86686839790082,3.6948601699908585,0.0007433591255169529,39.0713622240773,40.0
LQ heat distribution main_DN40,77.77411521051641,2.1716123454211504,0.0007424736535610159,39.04808484498437,40.0
LQ heat distribution main_DN40,77.67473566906129,4.597322701591999,0.0007415249228550005,39.02312910490635,40.0
LQ heat distribution main_DN40,77.66119136855451,0.719864824456328,0.000741395621656845,39.01972668566761,40.0
LQ heat distribution main_DN40,77.62375839768278,2.143825428370562,0.0007410382663263273,39.01032172859919,40.0
LQ heat distribution main_DN40,77.4356748885785,4.607788145699852,0.0007392427197000335,38.96303177329998,40.0
LQ heat distribution main_DN40,77.4333511103868,0.7876819022499453,0.0007392205356600172,38.962447145330216,40.0
LQ heat distribution main_DN40,77.3923916514698,0.8042214966742394,0.000738829514572504,38.952140915346696,40.0
LQ heat distribution main_DN40,77.35057213364273,2.7180186845878667,0.0007384302828987373,38.94161546296658,40.0
LQ heat distribution main_DN40,77.1960699050021,1.1943771026968397,0.0007369553212888029,38.90270447866954,40.0
LQ heat distribution main_DN40,77.13396229566187,0.9740971643295618,0.0007363624085504714,38.88705186742941,40.0
LQ heat distribution main_DN40,77.08330924311673,2.564284776544218,0.0007358788471896585,38.874281413875124,40.0
LQ heat distribution main_DN40,76.94996643473642,0.013737751664471437,0.0007346058848184861,38.84064346054439,40.0
LQ heat distribution main_DN40,76.94925207164987,4.929766810251077,0.0007345990651231491,38.84046317205547,40.0
LQ heat distribution main_DN40,76.44442965555294,3.639948835424186,0.0007297797580482381,38.712847890137986,40.0
LQ heat distribution main_DN40,76.25515231611088,3.242028522030386,0.0007279728144736123,38.664891444972966,40.0
LQ heat distribution main_DN40,75.28632936480905,1.820923378562285,0.0007187239080172702,38.418487263341405,40.0
LQ heat distribution main_DN40,75.19164134912381,3.386478397456635,0.0007178199651467667,38.39432009457447,40.0
LQ heat distribution main_DN40,73.0329574372602,2.604580094042166,0.0006972120041743217,37.83917356516715,40.0
LQ heat distribution main_DN40,72.89751927237,4.495142882939261,0.0006959190383997137,37.80407128664984,40.0
LQ heat distribution main_DN40,72.66377184245717,4.4929125401193515,0.0006936875593551997,37.74341284682112,40.0
LQ heat distribution main_DN40,72.43014039037097,0.6014062174425285,0.0006914571874975749,37.68268693362416,40.0
LQ heat distribution main_DN40,72.39886726706395,0.7876169646383054,0.0006911586373944053,37.67455093843357,40.0
LQ heat distribution main_DN40,72.35791118490276,3.7623817512332005,0.0006907676485432244,37.66389317303677,40.0
LQ heat distribution main_DN40,72.33061037081164,2.7230093722389137,0.0006905070202464119,37.6567871639101,40.0
LQ heat distribution main_DN40,72.18901388345522,2.2022011253458813,0.0006891552638038684,37.61991010127737,40.0
LQ heat distribution main_DN40,72.18545335073735,4.671424872218229,0.0006891212730380654,37.61898233841403,40.0
LQ heat distribution main_DN40,71.97129261082198,3.7019557753589156,0.0006870767791009258,37.563136644179465,40.0
LQ heat distribution main_DN40,71.942539257382,0.20357671213870981,0.0006868022840800191,37.555632443537064,40.0
LQ heat distribution main_DN40,71.77879091050332,3.443800029139577,0.0006852390540382178,37.51286792551827,40.0
LQ heat distribution main_DN40,70.6168986450273,2.383077566723008,0.0006741470037711437,37.208016482883856,40.0
LQ heat distribution main_DN40,70.4929786115577,2.819803354125623,0.0006729639962917203,37.17535543925411,40.0
LQ heat distribution main_DN40,70.46687646103233,1.7277971462789026,0.0006727148110838409,37.16847215395949,40.0
LQ heat distribution main_DN40,70.37703100942582,0.9444707804291295,0.0006718570979420126,37.144769646804306,40.0
LQ heat distribution main_DN40,70.34634883714317,1.7629020140108558,0.0006715641893760685,37.13667178839198,40.0
LQ heat distribution main_DN40,70.32791852884351,4.4507074657431165,0.0006713882437121099,37.13180668055586,40.0
LQ heat distribution main_DN40,70.09648174062487,4.444346176619131,0.0006691788232995214,37.070659216105184,40.0
LQ heat distribution main_DN40,70.09059874540027,1.2577492201977152,0.0006691226610539405,37.06910356679327,40.0
LQ heat distribution main_DN40,70.02519578594999,2.9455386145560274,0.0006684982891260143,37.05180456410346,40.0
LQ heat distribution main_DN40,69.86537573944067,2.4781149136069733,0.0006669725607583835,37.0094983364308,40.0
LQ heat distribution main_DN40,69.7365137639331,2.1839925184588806,0.0006657423748346836,36.975351821603006,40.0
LQ heat distribution main_DN40,69.62294615297324,2.9167962262593896,0.0006646581971644223,36.94523192340782,40.0
LQ heat distribution main_DN40,69.5313405981983,3.2037249205487517,0.0006637836811283847,36.92091880087579,40.0
LQ heat distribution main_DN40,69.47127274920776,2.9095943536747497,0.0006632102410425562,36.90496743749348,40.0
LQ heat distribution main_DN40,69.36474690232976,4.902071459806128,0.0006621932878504034,36.87666191660818,40.0
LQ heat distribution main_DN40,69.31997384281667,2.7408332714286754,0.0006617658600746221,36.86475855380227,40.0
LQ heat distribution main_DN40,68.60832032622369,2.731385501537254,0.0006549720317539254,36.675039668924,40.0
LQ heat distribution main_DN40,68.46628828014376,1.8672183405061338,0.000653616117232876,36.63705790803481,40.0
LQ heat distribution main_DN40,68.36919292643744,1.4212010145187484,0.0006526891926151545,36.61107029959743,40.0
LQ heat distribution main_DN40,67.03740712197838,0.7116530184402536,0.0006399752469878604,36.25273720737192,40.0
LQ heat distribution main_DN40,67.00040116501948,0.013076095045280692,0.0006396219681624772,36.24272971689546,40.0
LQ heat distribution main_DN40,66.99972120807713,2.06811266908326,0.0006396154769267506,36.24254581084582,40.0
LQ heat distribution main_DN40,66.8921793492848,2.55026324130558,0.0006385888243368477,36.21344751055017,40.0
LQ heat distribution main_DN40,66.82266379260454,1.7066032937792939,0.0006379251913375136,36.19462578610584,40.0
LQ heat distribution main_DN40,66.75956566073691,0.5053509553976122,0.0006373228225368679,36.17753313725314,40.0
LQ heat distribution main_DN40,66.73392042132802,2.6488732755792106,0.0006370779992489548,36.17058379144238,40.0
LQ heat distribution main_DN40,66.73328741105624,1.3203895960268095,0.0006370719561914677,36.170412241462785,40.0
LQ heat distribution main_DN40,66.66462715206285,3.6023664145748944,0.0006364164883251824,36.15180002338495,40.0
LQ heat distribution main_DN40,66.5961790109979,2.6488734090317188,0.000635763045451054,36.13323576283762,40.0
LQ heat distribution main_DN40,66.47730409850496,0.39203914635978054,0.0006346282014177084,36.1009722469644,40.0
LQ heat distribution main_DN40,66.45843759372825,4.155086990543087,0.0006344480915869045,36.09584908872226,40.0
LQ heat distribution main_DN40,66.45691806289425,3.893525484431647,0.0006344335853259594,36.09543643179576,40.0
LQ heat distribution main_DN40,66.2544547377038,3.9038938834640873,0.0006325007612191293,36.04041148621399,40.0
LQ heat distribution main_DN40,66.09271480238804,1.8006998896264834,0.0006309567045574037,35.99639379917928,40.0
LQ heat distribution main_DN40,66.05145225576366,0.9926810958561985,0.0006305627900311567,35.98515553503937,40.0
LQ heat distribution main_DN40,66.01631224309894,2.5937837601097042,0.0006302273245164577,35.97558203584388,40.0
LQ heat distribution main_DN40,65.99983283877914,2.4881138342179474,0.0006300700032341684,35.97109153081113,40.0
LQ heat distribution main_DN40,65.99907840812747,0.6630442236230647,0.0006300628010322432,35.97088594111182,40.0
LQ heat distribution main_DN40,65.96460010849907,4.192283466299455,0.0006297336525871033,35.96148901444644,40.0
LQ heat distribution main_DN40,65.88143548757323,2.583675829089738,0.0006289397182584557,35.93881270906862,40.0
LQ heat distribution main_DN40,65.87045091939981,0.10830450958105037,0.0006288348536458217,35.93581650238265,40.0
LQ heat distribution main_DN40,65.8648190849016,1.9119413928760738,0.0006287810891160057,35.93428023768155,40.0
LQ heat distribution main_DN40,65.74708434446056,1.6610947711200308,0.0006276571297800531,35.9021492341411,40.0
LQ heat distribution main_DN40,65.7466013682515,4.1897003442064396,0.000627652519028654,35.90201736581604,40.0
LQ heat distribution main_DN40,65.66070741636231,2.0617406415251804,0.0006268325290344851,35.87855779577731,40.0
LQ heat distribution main_DN40,65.52873695035277,4.192284348863989,0.0006255726677837972,35.842483774277696,40.0
LQ heat distribution main_DN40,65.50115421707542,2.703604479150667,0.0006253093481343716,35.83493946796872,40.0
LQ heat distribution main_DN40,65.36056678415959,2.533358723214959,0.0006239672246697813,35.79646191446713,40.0
LQ heat distribution main_DN40,65.34476528075122,4.249805148147955,0.0006238163749952383,35.792134594999716,40.0
LQ heat distribution main_DN40,65.31073816421184,2.7639227135812234,0.0006234915337872252,35.78281432487991,40.0
LQ heat distribution main_DN40,65.20824914612834,4.037593259084291,0.0006225131183401273,35.754727171947536,40.0
LQ heat distribution main_DN40,65.16701418310562,2.774228446829553,0.0006221194671418198,35.743420488940984,40.0
LQ heat distribution main_DN40,65.12377541304753,0.8660202950535926,0.0006217066865207401,35.73156051647758,40.0
