name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN40,65.02275430387049,1.4599268887516452,0.0006207422845238232,35.70383605813377,40.0
LQ heat distribution main_DN40,64.99829429665596,4.037593671094447,0.0006205087761017275,35.697119961264804,40.0
LQ heat distribution main_DN40,64.9468381056554,1.1138346692374577,0.0006200175475480229,35.682987271153706,40.0
LQ heat distribution main_DN40,64.78833942575905,0.20368617924489785,0.0006185044336587976,35.63941962907688,40.0
LQ heat distribution main_DN40,64.77774774443832,2.106510450240239,0.0006184033197559744,35.63650632085229,40.0
LQ heat distribution main_DN40,64.60137269092192,1.4931357760871178,0.0006167195483620231,35.58795820684062,40.0
LQ heat distribution main_DN40,64.52372963056538,1.0273468546452469,0.0006159783258287865,35.56656555977392,40.0
LQ heat distribution main_DN40,64.47030759412384,0.30706448054457464,0.0006154683302541655,35.551838948211326,40.0
LQ heat distribution main_DN40,64.45434024113553,4.291752114672831,0.0006153158972900766,35.54743611583763,40.0
LQ heat distribution main_DN40,64.23116913117254,4.296032544899582,0.0006131853855004537,35.48584181715778,40.0
LQ heat distribution main_DN40,64.05496139111708,0.8912886024863997,0.0006115032113710461,35.43713357778725,40.0
LQ heat distribution main_DN40,64.00861438378779,3.3534321962376037,0.0006110607578404562,35.424310977848705,40.0
LQ heat distribution main_DN40,64.00777543883775,2.007185259837564,0.0006110527488194536,35.424078828282035,40.0
LQ heat distribution main_DN40,63.94280971602474,3.344723140573625,0.000610432550988303,35.40609714468889,40.0
LQ heat distribution main_DN40,63.903401805326205,1.005733641075755,0.0006100563418169566,35.39518508620639,40.0
LQ heat distribution main_DN40,63.851103655990265,4.408859025412161,0.0006095570754748474,35.38069852124342,40.0
LQ heat distribution main_DN40,63.70743355896907,2.945538064202784,0.0006081855232359816,35.34087140242953,40.0
LQ heat distribution main_DN40,63.62184298666883,3.1248841352958663,0.0006073684294670055,35.3171232941747,40.0
LQ heat distribution main_DN40,63.554265579630524,0.10830532784946477,0.0006067232990895515,35.29836186258865,40.0
LQ heat distribution main_DN40,63.54863370258235,1.3658276801620963,0.0006066695341535308,35.29679784138185,40.0
LQ heat distribution main_DN40,63.47761066321392,4.548497940950386,0.0006059915099113501,35.27706817496046,40.0
LQ heat distribution main_DN40,63.45934901163345,4.9257821553779815,0.0006058171743354028,35.27199344183096,40.0
LQ heat distribution main_DN45,101.23528435399308,1.8087925482815883,0.0009664466286777383,44.550045536135386,45.0
LQ heat distribution main_DN45,101.14122714148243,3.200220239104061,0.0009655487077945817,44.52934511105403,45.0
LQ heat distribution main_DN45,101.1258925195751,4.800234583459969,0.000965402315222674,44.525969303904446,45.0
LQ heat distribution main_DN45,100.97481568904902,0.12496558016584446,0.0009639600543107305,44.492697129896555,45.0
LQ heat distribution main_DN45,100.87628032123519,2.475357012835924,0.0009630193825416246,44.47098293157801,45.0
LQ heat distribution main_DN45,100.30710453902591,2.719710148607098,0.0009575857235229205,44.34534580559823,45.0
LQ heat distribution main_DN45,100.16567961129834,2.515217614176139,0.0009562356048811298,44.314073098123245,45.0
LQ heat distribution main_DN45,100.07233147121295,1.07709658919976,0.0009553444531858038,44.29341931461071,45.0
LQ heat distribution main_DN45,100.03488829536118,2.5106107114585265,0.0009549870004330423,44.28513210160992,45.0
LQ heat distribution main_DN45,100.01632244857456,3.799445547431107,0.0009548097608455805,44.28102238977115,45.0
LQ heat distribution main_DN45,99.92659505285911,3.8809793635501326,0.0009539531747289652,44.261155070903854,45.0
LQ heat distribution main_DN45,99.90433653836534,1.9291924886274476,0.0009537406829438218,44.256225240013755,45.0
LQ heat distribution main_DN45,99.81875128010815,0.7320166189034397,0.0009529236399055671,44.23726464157716,45.0
LQ heat distribution main_DN45,99.80401852895672,4.475466752526986,0.0009527829931165319,44.23399992100476,45.0
LQ heat distribution main_DN45,99.7247841259545,0.5089471954713549,0.000952026578768062,44.216437750011934,45.0
LQ heat distribution main_DN45,99.69831887179,0.8273053106818289,0.0009517739271769928,44.21057021707322,45.0
LQ heat distribution main_DN45,99.57129425782531,4.488419297763879,0.0009505612816976163,44.18239712154286,45.0
LQ heat distribution main_DN45,99.33789645434159,4.475465602280923,0.0009483331403755761,44.13058437492853,45.0
LQ heat distribution main_DN45,99.10517224302298,4.488418141207964,0.0009461114295276656,44.078860521111245,45.0
LQ heat distribution main_DN45,98.87177449968016,4.475464453448897,0.0009438832887797629,44.02692594180977,45.0
LQ heat distribution main_DN45,98.63905034810081,3.306867507809652,0.0009416615785021557,43.975080177569616,45.0
LQ heat distribution main_DN45,98.46709323769471,4.096155875986975,0.0009400199831760831,43.9367326560089,45.0
LQ heat distribution main_DN45,98.2540931321434,4.100640611927294,0.0009379865692806052,43.889185831653094,45.0
LQ heat distribution main_DN45,98.04085982032318,4.100639475025166,0.0009359509290722977,43.8415353000102,45.0
LQ heat distribution main_DN45,95.57067642141132,2.4986234316272338,0.0009123692259800603,43.28570832304563,45.0
LQ heat distribution main_DN45,95.4407480029667,2.1853319745083137,0.0009111288592168658,43.25627483670955,45.0
LQ heat distribution main_DN45,95.32711074029227,2.7613063043851924,0.0009100440166137687,43.230515458155956,45.0
LQ heat distribution main_DN45,95.18352281246423,1.4547575701815163,0.0009086732488063411,43.197944873891316,45.0
LQ heat distribution main_DN45,95.1078754188148,1.9947020726036793,0.0009079510779839121,43.18077561298278,45.0
LQ heat distribution main_DN45,95.0041509110394,4.29809723523726,0.0009069608678858177,43.157222744652216,45.0
LQ heat distribution main_DN45,94.78064985480707,4.515411030008228,0.0009048272062511415,43.10642830871264,45.0
LQ heat distribution main_DN45,94.51276310755254,2.811925625215171,0.0009022698148692367,43.04546749045236,45.0
LQ heat distribution main_DN45,94.36654297504136,2.742136536737845,0.0009008739186161465,43.01215690871227,45.0
LQ heat distribution main_DN45,94.223951875131,2.7485206736715697,0.0008995126670656897,42.97964819761436,45.0
LQ heat distribution main_DN45,93.46217566083045,1.9996959411283877,0.0008922403404375222,42.80555595633204,45.0
LQ heat distribution main_DN45,93.35819147189177,2.281950597977811,0.0008912476512829763,42.78173701713075,45.0
LQ heat distribution main_DN45,93.23953004079692,1.622143222757388,0.0008901148452582045,42.75453985210727,45.0
LQ heat distribution main_DN45,93.15517859321353,2.7057336807760577,0.000889309580842134,42.735196000034705,45.0
LQ heat distribution main_DN45,93.12383857194959,0.8410202344489464,0.0008890103920949842,42.72800673456965,45.0
LQ heat distribution main_DN45,93.08010551975825,0.796906238078287,0.0008885928927900549,42.717972539158595,45.0
LQ heat distribution main_DN45,93.03866639537817,2.092641629146779,0.0008881972925573095,42.70846249169257,45.0
LQ heat distribution main_DN45,93.01448044181318,2.6955991041625618,0.0008879664003991712,42.70291097172005,45.0
LQ heat distribution main_DN45,92.99497863399218,4.548050996540532,0.000887780225622837,42.698434100941235,45.0
LQ heat distribution main_DN45,92.92984903066254,0.9364150589092007,0.0008871584632998811,42.68347942705489,45.0
LQ heat distribution main_DN45,92.88115544759926,1.6075776341001728,0.0008866936080916397,42.67229527090597,45.0
LQ heat distribution main_DN45,92.87430928839673,3.201485859441831,0.0008866282509632146,42.67072257992738,45.0
LQ heat distribution main_DN45,92.79756141062605,3.4008099311058877,0.0008858955743257856,42.65308818637416,45.0
LQ heat distribution main_DN45,92.75847998217206,0.12144269691010556,0.0008855224819300435,42.644105627279615,45.0
LQ heat distribution main_DN45,92.70783202370576,1.2959089917987001,0.0008850389692000551,42.63246177649662,45.0
LQ heat distribution main_DN45,92.64044475613223,3.6039176673578677,0.0008843956539964891,42.61696466425015,45.0
LQ heat distribution main_DN45,90.9401826982676,4.909630164591905,0.0008681640353056573,42.22407165976606,45.0
LQ heat distribution main_DN45,86.2188023483377,0.08892890486161212,0.0008230911918695724,41.11338088457994,45.0
LQ heat distribution main_DN45,86.2141780452849,1.7023901285378622,0.0008230470457783761,41.11227832181588,45.0
LQ heat distribution main_DN45,86.17652990524066,4.525804691306021,0.0008226876363268798,41.10330085512879,45.0
LQ heat distribution main_DN45,85.96738197537252,4.853414119985138,0.0008206909973782579,41.05339229765777,45.0
LQ heat distribution main_DN45,85.94118806129275,0.3944993252469931,0.0008204409361459928,41.04713741974987,45.0
LQ heat distribution main_DN45,85.92067409637991,2.0859586111276873,0.0008202450987721232,41.042238198491575,45.0
LQ heat distribution main_DN45,85.81220424860128,0.2138840641608776,0.0008192095870988189,41.01632329900324,45.0
LQ heat distribution main_DN45,85.74803536730853,3.387553764080362,0.0008185969963466209,41.00098478262528,45.0
LQ heat distribution main_DN45,85.71500444113329,0.1444007210521497,0.0008182816653091483,40.993087045125975,45.0
LQ heat distribution main_DN45,85.57188257157635,3.3875539108342734,0.000816915346745359,40.95884882488821,45.0
LQ heat distribution main_DN45,85.39572976821297,3.37872565702033,0.0008152336970712456,40.916669473765985,45.0
LQ heat distribution main_DN45,85.22003603404792,1.298177669585557,0.000813556429919312,40.87455668984876,45.0
LQ heat distribution main_DN45,84.66192913355043,3.603917915322998,0.0008082284404157559,40.74049288498162,45.0
LQ heat distribution main_DN45,84.53799246461011,4.311178112730941,0.0008070452741251562,40.71066194277609,45.0
LQ heat distribution main_DN45,84.47452540195363,1.8485105701363098,0.0008064393833122065,40.69537726907667,45.0
LQ heat distribution main_DN45,84.37840285230654,0.5616917807116726,0.000805521745606745,40.672217287896665,45.0
LQ heat distribution main_DN45,84.3138112027481,4.897665353206627,0.0008049051188806501,40.656647020696205,45.0
LQ heat distribution main_DN45,84.05913260438136,4.89766482544307,0.0008024738196122325,40.59519677500724,45.0
LQ heat distribution main_DN45,83.80445403345833,0.3070929766643346,0.0008000425206058074,40.533653375629264,45.0
LQ heat distribution main_DN45,83.78848519867178,1.2726317605367266,0.0007998900734956733,40.52979137295395,45.0
LQ heat distribution main_DN45,83.72230834712387,0.6246789436618709,0.0007992583135763616,40.5137828260585,45.0
LQ heat distribution main_DN45,82.4691565009024,4.909628538380686,0.0007872950501279465,40.20943540363729,45.0
LQ heat distribution main_DN45,82.2138558169066,2.794287862752141,0.0007848578120945738,40.14714876296164,45.0
LQ heat distribution main_DN45,82.0685528480435,2.3812715474403925,0.0007834706715803675,40.111655477621284,45.0
LQ heat distribution main_DN45,81.9447267275766,3.330999410606031,0.0007822885606451226,40.081383555882205,45.0
LQ heat distribution main_DN45,81.77151475822508,1.761693472021246,0.000780634985758712,40.03899981573939,45.0
LQ heat distribution main_DN45,81.67990669767998,0.35070376609916787,0.0007797604458012409,40.016565823992224,45.0
LQ heat distribution main_DN45,81.66167010184283,3.556722949637563,0.0007795863494209339,40.01209834413509,45.0
LQ heat distribution main_DN50,127.36494355649342,4.286017301746882,0.0012158944492266675,49.969747218327065,50.0
LQ heat distribution main_DN50,127.14207065680257,1.944883686928505,0.0012137667843131511,49.92600763635831,50.0
LQ heat distribution main_DN50,127.04093670508229,0.8641868988951811,0.0012128013050604514,49.90614710197048,50.0
LQ heat distribution main_DN50,126.99599898633974,0.4358203395834435,0.001212372305358852,49.89731976324826,50.0
LQ heat distribution main_DN50,123.25081795104515,0.26056474662269513,0.0011766187871221493,49.15606431990844,50.0
LQ heat distribution main_DN50,123.23726858422077,1.120222402517954,0.0011764894375581934,49.1533623019259,50.0
LQ heat distribution main_DN50,123.17901701928984,3.602528605351894,0.0011759333366996643,49.14174406850212,50.0
LQ heat distribution main_DN50,121.64876508133926,3.291674311107847,0.0011613247263135013,48.83554637796137,50.0
LQ heat distribution main_DN50,121.62861575988163,1.9354213183995461,0.0011611323700227362,48.831501766938636,50.0
LQ heat distribution main_DN50,121.52797385132484,2.7781762644812424,0.0011601715880794736,48.811294710590914,50.0
LQ heat distribution main_DN50,121.47759801716165,1.5228238033135943,0.0011596906731948606,48.801177021306586,50.0
LQ heat distribution main_DN50,119.87480758108997,1.2279655046277662,0.0011443895711798564,48.478163634453864,50.0
LQ heat distribution main_DN50,119.81095337484932,0.7190191555052742,0.001143779984485435,48.4652503832922,50.0
LQ heat distribution main_DN50,119.77356437876304,1.336249222138269,0.0011434230489619384,48.45768760042755,50.0
LQ heat distribution main_DN50,119.70407941921185,0.9365267224426561,0.0011427597080593016,48.443629536099245,50.0
LQ heat distribution main_DN50,116.45965598856776,1.6346464124217737,0.0011117866920149666,47.78261901543058,50.0
LQ heat distribution main_DN50,116.37465437512184,0.30440946573288175,0.0011109752207648863,47.76517803525795,50.0
LQ heat distribution main_DN50,116.35882508290372,1.9217533710248758,0.0011108241058033767,47.76192941261927,50.0
LQ heat distribution main_DN50,116.25889390761043,0.6449024860587239,0.0011098701089032022,47.741415579899886,50.0
LQ heat distribution main_DN50,116.04918778455531,0.35363494594557476,0.0011078681411413394,47.69833850581323,50.0
LQ heat distribution main_DN50,116.03079876736615,1.8297754249577765,0.0011076925896645934,47.69455924490997,50.0
LQ heat distribution main_DN50,115.93565044526835,4.865382800057419,0.0011067842524607957,47.67499983462001,50.0
LQ heat distribution main_DN50,115.68265053966536,3.432039655269049,0.0011043689788989533,47.62295217700314,50.0
LQ heat distribution main_DN50,115.50418447759137,3.4298329272097563,0.001102665245609464,47.58620353250747,50.0
LQ heat distribution main_DN50,115.32583316537647,3.4320400872830397,0.0011009626077840234,47.54945014276847,50.0
LQ heat distribution main_DN50,115.14736708083775,0.8934831762264624,0.001099258874280074,47.51264464353994,50.0
LQ heat distribution main_DN50,115.10090595567398,0.4959859108100136,0.0010988153313190834,47.50305817314473,50.0
LQ heat distribution main_DN50,115.08660607974277,2.9145529183594383,0.0010986788169903845,47.500107245294956,50.0
LQ heat distribution main_DN50,115.07511468831186,0.6754301141680342,0.0010985691139695642,47.49773574451732,50.0
LQ heat distribution main_DN50,115.07350004828686,1.5605608235928121,0.001098553699744982,47.49740251863065,50.0
LQ heat distribution main_DN50,115.03999232237511,2.399620893510659,0.0010982338169200489,47.49048673950298,50.0
LQ heat distribution main_DN50,114.99235088546003,3.551167928641555,0.0010977790060664441,47.48065211906198,50.0
LQ heat distribution main_DN50,114.93504932798807,2.205252886137864,0.0010972319744915328,47.46882066106509,50.0
LQ heat distribution main_DN50,114.91521203591256,0.9947775744433198,0.0010970425970015518,47.46472402779156,50.0
LQ heat distribution main_DN50,114.86348360204151,1.2113530900537408,0.0010965487694705634,47.45403983653472,50.0
LQ heat distribution main_DN50,114.8203761779089,2.2007286088455476,0.0010961372427485336,47.4451344241243,50.0
LQ heat distribution main_DN50,114.80769015317067,1.1391827844971778,0.0010960161351138012,47.44251334415988,50.0
LQ heat distribution main_DN50,114.80049324135872,0.8078227186851173,0.0010959474295117778,47.441026314260945,50.0
LQ heat distribution main_DN50,112.99378696521255,1.6592302784698394,0.001078699636899404,47.06623737834253,50.0
LQ heat distribution main_DN50,112.90750699073212,3.452535842125468,0.0010778759617253663,47.04826449077416,50.0
LQ heat distribution main_DN50,108.56109435963229,0.7915357645249156,0.0010363827623831245,46.13380812914614,50.0
LQ heat distribution main_DN50,108.519934499877,3.322376165427373,0.001035989828161117,46.12506171266297,50.0
LQ heat distribution main_DN50,108.34717093927478,3.31186961683394,0.0010343405340264896,46.08833157635407,50.0
LQ heat distribution main_DN50,108.17495371919941,0.7400442364991833,0.0010326964555532163,46.0516884373697,50.0
LQ heat distribution main_DN50,108.146941901447,1.0422077382335244,0.0010324290396319523,46.045725527376554,50.0
LQ heat distribution main_DN50,108.13647141890145,4.194627177543099,0.001032329082758009,46.04349646464525,50.0
LQ heat distribution main_DN50,108.09274709905885,2.9270668867251826,0.001031911666816791,46.03418682059465,50.0
LQ heat distribution main_DN50,107.98681132248365,2.7197108867977517,0.0010309003467540204,46.01162349934876,50.0
LQ heat distribution main_DN50,107.9183508056692,1.198464701321277,0.0010302467857343123,45.99703616737293,50.0
LQ heat distribution main_DN50,107.8560306412005,3.6802030946638347,0.0010296518438300765,45.9837531770545,50.0
LQ heat distribution main_DN50,107.84538635637017,1.2983482938092892,0.0010295502277457773,45.98148405848809,50.0
LQ heat distribution main_DN50,107.66466008027798,0.302807606041767,0.0010278249172341574,45.94294023633177,50.0
LQ heat distribution main_DN50,107.64891408476382,1.389082732742864,0.0010276745974679123,45.93958052766657,50.0
LQ heat distribution main_DN50,106.74117498944567,1.2640470528514374,0.0010190088304481686,45.745479934668126,50.0
LQ heat distribution main_DN50,106.67544454269739,3.65789853714567,0.0010183813321498559,45.73139289713061,50.0
LQ heat distribution main_DN50,106.24166617715575,1.38997671437617,0.0010142402499012482,45.638318542793144,50.0
LQ heat distribution main_DN50,106.16938738800819,3.7199880055343697,0.0010135502375943502,45.6227914725009,50.0
LQ heat distribution main_DN50,105.9759480117204,1.0280654535851599,0.0010117035609710778,45.58121042883431,50.0
LQ heat distribution main_DN55,153.07773769460928,2.1916719652289123,0.001461362651022523,54.78204197870202,55.0
LQ heat distribution main_DN55,152.9637707524174,0.8764287523661407,0.0014602746611209298,54.76164546518565,55.0
LQ heat distribution main_DN55,152.91819645729436,1.2474764981199704,0.001459839584317846,54.75348696692711,55.0
LQ heat distribution main_DN55,150.39666858125295,2.574581889596706,0.0014357677191527728,54.30018471244529,55.0
LQ heat distribution main_DN55,150.26279032299394,1.1878003143281202,0.0014344896450882475,54.27601119605213,55.0
LQ heat distribution main_DN55,150.20102470664887,2.538555488230947,0.0014338999971995117,54.26485495488113,55.0
LQ heat distribution main_DN55,149.9682253414149,2.7057337777407677,0.001431677568891789,54.22278559293111,55.0
LQ heat distribution main_DN55,149.82752718497238,2.7085892190011074,0.001430334388400691,54.197344083039646,55.0
LQ heat distribution main_DN55,149.68668054558432,0.5024631089539184,0.0014289897904113062,54.17186375658563,55.0
LQ heat distribution main_DN55,149.66055246391872,3.2081934476435654,0.0014287403576507753,54.16713565170048,55.0
LQ heat distribution main_DN55,149.49372640464125,2.5050109666218012,0.0014271477461063604,54.13693728187563,55.0
LQ heat distribution main_DN55,149.3634658343769,0.9392266182852124,0.001425904208442739,54.11334617433302,55.0
LQ heat distribution main_DN55,148.66883806253193,2.929820068434611,0.001419272917064744,53.98737012962983,55.0
LQ heat distribution main_DN55,148.60586853354152,0.8135124289092317,0.00141867177597653,53.975935590405925,55.0
LQ heat distribution main_DN55,148.56356588723824,2.7880484511812833,0.0014182679320977397,53.968252557923506,55.0
LQ heat distribution main_DN55,148.51648741897333,3.0357792666708594,0.0014178184956465233,53.959700851565515,55.0
LQ heat distribution main_DN55,148.4185873677768,1.2157451408095625,0.0014168838889525232,53.94191316880112,55.0
LQ heat distribution main_DN55,148.3553686204547,0.8556903334268208,0.0014162803686916916,53.93042369348345,55.0
LQ heat distribution main_DN55,146.6682194834301,2.5144763758462254,0.0014001739330160392,53.62288902564902,55.0
LQ heat distribution main_DN55,146.5374667118861,1.3492644509149994,0.0013989256965335189,53.59898164915886,55.0
LQ heat distribution main_DN55,146.46730496043853,0.5655417178046358,0.0013982558946103916,53.5861485875479,55.0
LQ heat distribution main_DN55,146.43789679111268,1.8824780490028892,0.001397975148363844,53.58076871918199,55.0
LQ heat distribution main_DN55,143.0541655562683,0.40018508121482865,0.0013656722248808427,52.958107026043145,55.0
LQ heat distribution main_DN55,143.0333559320451,0.5526068059633322,0.0013654735649837242,52.95425506415551,55.0
LQ heat distribution main_DN55,143.00462037813503,1.1329987984092527,0.0013651992398867306,52.94893551377791,55.0
LQ heat distribution main_DN55,142.94570444061776,4.143752139871994,0.0013646367965691433,52.93802727341549,55.0
LQ heat distribution main_DN55,142.0224180459851,3.042043502677079,0.0013558226066442492,52.766786939436436,55.0
LQ heat distribution main_DN55,141.89048913290915,4.166214295684639,0.0013545631420802783,52.74227291420968,55.0
LQ heat distribution main_DN55,141.8642317838459,2.0103688465188156,0.0013543124752634452,52.73739261407964,55.0
LQ heat distribution main_DN55,140.0110115318022,1.4333971180627143,0.0013366206351484698,52.391797082947484,55.0
LQ heat distribution main_DN55,139.93647488166295,2.970603002325261,0.001335909068082701,52.377849505258176,55.0
LQ heat distribution main_DN55,139.78200352554202,2.1935338632702663,0.001334434401198492,52.348932414491,55.0
LQ heat distribution main_DN55,139.66793976465198,3.307213698095951,0.001333345487013384,52.327569382835776,55.0
LQ heat distribution main_DN55,139.49596465235098,4.797893002678361,0.0013317037198315128,52.29534362113185,55.0
LQ heat distribution main_DN55,139.2464742162117,4.244068095430535,0.001329321949558107,52.24855722443633,55.0
LQ heat distribution main_DN55,139.02578267524933,4.256937211393331,0.0013272151090715928,52.20713647360965,55.0
LQ heat distribution main_DN55,138.80442194025687,4.256937639472257,0.0013251018800979177,52.1655570854758,55.0
LQ heat distribution main_DN55,137.6136335883683,4.200028420579821,0.0013137339722039932,51.94131373051534,55.0
LQ heat distribution main_DN55,137.39523211049814,0.0825911680425415,0.0013116489938949703,51.90008030075157,55.0
LQ heat distribution main_DN55,137.39093736975994,2.68143909389533,0.0013116079939833884,51.899269140394566,55.0
LQ heat distribution main_DN55,136.69255922282804,0.7921562900233193,0.0013049408995019383,51.76719531661548,55.0
LQ heat distribution main_DN55,136.65136709574682,3.885469396391285,0.0013045476572386332,51.75939474000209,55.0
LQ heat distribution main_DN55,135.8875817031274,4.361972819377458,0.0012972561499105242,51.614542676192784,55.0
LQ heat distribution main_DN55,135.66075911651978,2.264445273618143,0.0012950907791553202,51.571447370995884,55.0
LQ heat distribution main_DN55,135.50524992816707,4.393160082194949,0.0012936062045648409,51.54188048077708,55.0
LQ heat distribution main_DN55,135.27680560389294,3.6773071848900725,0.0012914253518271402,51.49841568217345,55.0
LQ heat distribution main_DN55,134.7815695308549,1.3154151063357116,0.0012866975611537461,51.404063743199366,55.0
LQ heat distribution main_DN55,134.71316794532547,3.399415717993988,0.0012860445627238708,51.391018318311424,55.0
LQ heat distribution main_DN55,129.95321906946918,2.7614852388256486,0.0012406035233362214,50.474929344555015,55.0
LQ heat distribution main_DN55,129.61943831692136,0.882959215391688,0.0012374170722379127,50.41006603434121,55.0
LQ heat distribution main_DN55,129.573524437721,4.040135944869374,0.0012369787535820621,50.40113710087421,55.0
LQ heat distribution main_DN55,129.50181954053275,2.6840509671307435,0.0012362942199573533,50.38718938856758,55.0
LQ heat distribution main_DN55,129.36224889024194,4.174416238186868,0.001234961803248133,50.360029659554804,55.0
LQ heat distribution main_DN55,129.1451792458562,0.9485798835799943,0.001232889539339916,50.31775989580713,55.0
LQ heat distribution main_DN55,129.09585309191004,0.4702265484601626,0.0012324186452688309,50.30814970894317,55.0
LQ heat distribution main_DN55,128.6887073629295,3.547573890727927,0.0012285318125339333,50.2287555105088,55.0
LQ heat distribution main_DN55,128.50423352061165,2.075940918232739,0.0012267707257337627,50.19274141597666,55.0
LQ heat distribution main_DN55,128.21134432813366,3.7011613848239144,0.001223974647523949,50.13550868011765,55.0
LQ heat distribution main_DN55,128.01888393612282,2.883102694777763,0.0012221373168126283,50.09786488371574,55.0
LQ heat distribution main_DN55,127.86896259599438,2.7324782681750874,0.0012207060868352686,50.06852179372783,55.0
LQ heat distribution main_DN55,127.82621413296334,3.6752348599743607,0.0012202979869495307,50.06015177481497,55.0
LQ heat distribution main_DN55,127.72687372604928,2.6768822344693253,0.0012193496298429525,50.04069581873289,55.0
LQ heat distribution main_DN55,127.63510192024468,1.3657355386026984,0.0012184735266849134,50.02271545924278,55.0
LQ heat distribution main_DN55,127.58767584985688,4.283313333912811,0.0012180207718363424,50.013420989268475,55.0
LQ heat distribution main_DN55,127.56408367223735,0.5886404208545961,0.00121779554818365,50.008796796322756,55.0
LQ heat distribution main_DN55,127.5334743703529,0.9031396926923939,0.001217503335277832,50.0027965721578,55.0
LQ heat distribution main_DN60,183.53818250995297,2.674911069910923,0.0017521544869685249,59.985379687718925,60.0
LQ heat distribution main_DN60,183.3990871343176,0.03609669721637011,0.0017508266074875189,59.96264526201907,60.0
LQ heat distribution main_DN60,183.39721010606235,1.898623011051998,0.0017508086883633637,59.962338412434484,60.0
LQ heat distribution main_DN60,178.94698347075922,0.6708234983975107,0.0017083244245418541,59.230362371975495,60.0
LQ heat distribution main_DN60,178.91210064884254,2.891439785708388,0.0017079914143087592,59.22458908973932,60.0
LQ heat distribution main_DN60,178.76174577998572,1.7746455533850827,0.0017065560456323218,59.19969816027477,60.0
LQ heat distribution main_DN60,178.6694642112097,2.0818323973909383,0.0017056750760020018,59.18441595820947,60.0
LQ heat distribution main_DN60,177.3028032896689,1.5593282320232913,0.0016926281936961232,58.95762763243141,60.0
LQ heat distribution main_DN60,177.22171822160368,1.9005699829386158,0.001691854111900751,58.94414468163668,60.0
LQ heat distribution main_DN60,177.12288858249087,1.5990292317204438,0.0016909106308591014,58.92770696456323,60.0
LQ heat distribution main_DN60,177.0397390624414,1.2996208635315232,0.0016901168406915647,58.91387367126529,60.0
LQ heat distribution main_DN60,176.97215877753777,0.27896952390896446,0.001689471682840456,58.90262818363786,60.0
LQ heat distribution main_DN60,176.9576523622945,3.875832173903879,0.0016893331967760812,58.9002140087187,60.0
LQ heat distribution main_DN60,176.7561090892515,0.5645565274862235,0.001687409155983308,58.86666269364444,60.0
LQ heat distribution main_DN60,176.125570529472,4.016532389976744,0.0016813896947920953,58.76157194914588,60.0
LQ heat distribution main_DN60,175.9167108451932,0.6832525486267313,0.0016793958075913432,58.726720212486875,60.0
LQ heat distribution main_DN60,175.8811817126646,2.0961845902389267,0.0016790566273285404,58.720789522966754,60.0
LQ heat distribution main_DN60,175.71021105983004,0.16759208864032865,0.0016774244492585206,58.69224191879292,60.0
LQ heat distribution main_DN60,175.70149627122075,1.9170042287204287,0.0016773412531858782,58.69078640627443,60.0
LQ heat distribution main_DN60,175.60181205132727,1.097566310688193,0.001676389613855153,58.67413493931478,60.0
LQ heat distribution main_DN60,175.54473860317148,4.304026815172743,0.0016758447599348114,58.66459913982042,60.0
LQ heat distribution main_DN60,175.3209292087825,0.7898398486574637,0.0016737081547377804,58.62719022606321,60.0
LQ heat distribution main_DN60,175.27985753665232,2.077198240507982,0.0016733160624024088,58.620322655302225,60.0
LQ heat distribution main_DN60,171.45087568244543,2.8553529568316725,0.0016367625363479278,57.97650784834356,60.0
LQ heat distribution main_DN60,171.30239732869018,0.35345171724565455,0.0016353450818968036,57.951398262503666,60.0
LQ heat distribution main_DN60,171.2840178393934,1.2019207844136846,0.0016351696213784575,57.948289299371645,60.0
LQ heat distribution main_DN60,170.6895249616437,3.39345314373,0.0016294942717102025,57.847638375149096,60.0
LQ heat distribution main_DN60,170.51306539816974,1.4741322736858695,0.0016278096935386133,57.81772907464749,60.0
LQ heat distribution main_DN60,170.43641051993808,0.34146197011872037,0.0016270779047249458,57.804731509942194,60.0
LQ heat distribution main_DN60,166.4861664959301,0.7601987786400305,0.0015893667445912182,57.1309275925177,60.0
LQ heat distribution main_DN60,166.4466361594408,3.165750822255185,0.0015889893666772392,57.124144629964206,60.0
LQ heat distribution main_DN60,166.28201711668353,2.8461018109518865,0.0015874178245029453,57.095889182777036,60.0
LQ heat distribution main_DN60,164.68244392371724,4.092773016423787,0.0015721474360259403,56.82060458998413,60.0
LQ heat distribution main_DN60,164.46961972686321,4.092773387473297,0.0015701157014497682,56.78387721106817,60.0
LQ heat distribution main_DN60,164.45213181124015,0.6578618062693712,0.0015699487523746075,56.78085823998547,60.0
LQ heat distribution main_DN60,164.2567955107146,0.5991663092079481,0.0015680839666893994,56.74712605845111,60.0
LQ heat distribution main_DN60,164.2293965701294,2.347647373385372,0.001567822401624147,56.74239299406372,60.0
LQ heat distribution main_DN60,164.22563886263578,0.9527904632686183,0.0015677865285215827,56.74174383337904,60.0
LQ heat distribution main_DN60,164.17609375854582,1.6578199281757455,0.0015673135442343276,56.73318400164748,60.0
LQ heat distribution main_DN60,164.10731890671337,2.4595803479426968,0.0015666569824029917,56.72129973474078,60.0
LQ heat distribution main_DN60,164.0898871222807,2.693196982061763,0.0015664905691864504,56.718287133796146,60.0
LQ heat distribution main_DN60,163.97942072862034,0.4071577355375937,0.0015654359974092635,56.69919235718536,60.0
LQ heat distribution main_DN60,163.3634560636067,0.8021956435938702,0.0015595556664783454,56.59260106056313,60.0
LQ heat distribution main_DN60,163.3217418901398,3.7167617494663236,0.0015591574404786616,56.58537525757974,60.0
LQ heat distribution main_DN60,163.12847027916754,2.543663907106019,0.0015573123654335805,56.551884358312535,60.0
LQ heat distribution main_DN60,162.99619975599802,2.5436634703206287,0.0015560496396753987,56.528952541975634,60.0
LQ heat distribution main_DN60,162.86392925554134,1.7643116258033074,0.001554786914134046,56.50601142316803,60.0
LQ heat distribution main_DN60,162.77218505099955,2.24917053906516,0.0015539110744725495,56.49009375074817,60.0
LQ heat distribution main_DN60,162.65522818296816,1.9950676493581316,0.0015527945411261876,56.469795160786745,60.0
LQ heat distribution main_DN60,162.55148466520154,0.37712541311134024,0.0015518041495484634,56.451783721200485,60.0
LQ heat distribution main_DN60,162.53187414371976,1.4259018828774923,0.0015516169369328855,56.44837839300319,60.0
LQ heat distribution main_DN60,161.48194054135564,0.8524681772040813,0.0015415937044520826,56.26575860152515,60.0
LQ heat distribution main_DN60,161.43761219614103,4.166147277862172,0.0015411705221588642,56.25803532561436,60.0
LQ heat distribution main_DN60,161.2209725376922,4.170645743881647,0.0015391023631283265,56.22027518738843,60.0
LQ heat distribution main_DN60,159.97281090809196,2.5409759395111102,0.0015271867389793981,56.00222559321259,60.0
LQ heat distribution main_DN60,159.8406801592374,4.038118759929667,0.0015259253475822185,55.9790930854551,60.0
LQ heat distribution main_DN60,157.14942786638582,2.6909803357210813,0.0015002332015884088,55.5058299551614,60.0
LQ heat distribution main_DN60,157.0094968889283,0.13973589980061255,0.0014988973450017022,55.48111235068101,60.0
LQ heat distribution main_DN60,157.00223062213868,2.5640532199564148,0.0014988279772996532,55.47982852633767,60.0
LQ heat distribution main_DN60,156.76083476848308,3.77918884426743,0.001496523482276688,55.437161131225295,60.0
LQ heat distribution main_DN60,156.56431694858117,1.2742028339026645,0.0014946474171702259,55.40240179051,60.0
LQ heat distribution main_DN60,156.49805840121823,0.25270375084527025,0.0014940148773385988,55.39067730820363,60.0
LQ heat distribution main_DN60,156.22591206142272,4.126701104620564,0.001491416821588761,55.342494827737255,60.0
LQ heat distribution main_DN60,156.08507003963703,1.2390907000049356,0.0014900722676814992,55.31754280056547,60.0
LQ heat distribution main_DN60,156.02063732323677,0.8027161349546219,0.0014894571582170575,55.306123939496906,60.0
LQ heat distribution main_DN60,156.01132360398245,0.5189722800168721,0.0014893682444294266,55.304473153396266,60.0
LQ heat distribution main_DN60,155.98433704542157,3.253964238044377,0.0014891106161854088,55.29968971230991,60.0
LQ heat distribution main_DN60,155.97889608421912,1.0972264304166601,0.0014890586738350274,55.29872523697927,60.0
LQ heat distribution main_DN65,215.30153563854827,3.78925631702165,0.0020553845884348286,64.96893721338051,65.0
LQ heat distribution main_DN65,215.10449431006316,1.815559526607037,0.0020535035256330613,64.93920102046184,65.0
LQ heat distribution main_DN65,215.00180456191828,4.500357061923952,0.002052523193908528,64.92369835442884,65.0
LQ heat distribution main_DN65,214.76778599469824,2.5629719174102026,0.0020502891264410333,64.88835565707774,65.0
LQ heat distribution main_DN65,214.63451145499292,0.07819824053003736,0.002049016815799455,64.86821923918686,65.0
LQ heat distribution main_DN65,214.63044514648536,2.2119414667343293,0.0020489779966251587,64.86760476335232,65.0
LQ heat distribution main_DN65,214.51542419021519,1.5684605239833527,0.0020478799445366605,64.85022108368969,65.0
LQ heat distribution main_DN65,214.43386424296804,1.808444449922776,0.0020471013292884775,64.8378917058139,65.0
LQ heat distribution main_DN65,214.33982513157207,3.1256712489029255,0.0020462035812083253,64.82367294802741,65.0
LQ heat distribution main_DN65,214.03262684958122,4.905014266701238,0.0020432709007119926,64.77720267283833,65.0
LQ heat distribution main_DN65,213.77756610771274,2.676885227938882,0.002040835953295587,64.73859396428799,65.0
LQ heat distribution main_DN65,208.4842382660489,4.613706469098743,0.001990302990606672,63.93207677968095,65.0
LQ heat distribution main_DN65,208.24432552965575,2.8796538065564348,0.0019880126542210575,63.89528134917776,65.0
LQ heat distribution main_DN65,208.19182585394367,3.1212907650522608,0.001987511463999462,63.887226644710196,65.0
LQ heat distribution main_DN65,207.36074946025983,2.834189629883057,0.0019795775604798073,63.7595841229968,65.0
LQ heat distribution main_DN65,207.2133715995059,0.5005794024029405,0.001978170611928457,63.73692211639498,65.0
LQ heat distribution main_DN65,207.18734147058095,1.7789185849493474,0.0019779221142776225,63.732918676863484,65.0
LQ heat distribution main_DN65,207.09483770416358,0.3044092419696356,0.0019770390234287692,63.71868954206624,65.0
LQ heat distribution main_DN65,207.07900842358117,1.8107257330367637,0.0019768879085783407,63.71625432856576,65.0
LQ heat distribution main_DN65,201.92293852534254,3.743023873830763,0.00192766528425148,62.91801717599084,65.0
LQ heat distribution main_DN65,201.72830128390333,0.6764206559882177,0.0019258071721613684,62.887685946922815,65.0
LQ heat distribution main_DN65,199.2256965264434,0.5829154852309402,0.0019019159572930156,62.496381928673905,65.0
LQ heat distribution main_DN65,199.19538492121137,1.281605035721795,0.001901626586360013,62.49162742724285,65.0
LQ heat distribution main_DN65,199.12874145935385,1.0936557832969993,0.0019009903719270057,62.481172850736876,65.0
LQ heat distribution main_DN65,199.07187135862242,0.4617044471392573,0.0019004474592708583,62.47225006966157,65.0
LQ heat distribution main_DN65,199.04786272737118,3.9070009901106824,0.0019002182599271711,62.468482790964465,65.0
LQ heat distribution main_DN65,198.84469867588544,3.8999989342330723,0.001898278746309169,62.436594505444425,65.0
LQ heat distribution main_DN65,198.64189873130533,5.009938092830571,0.0018963427086520796,62.40474711867033,65.0
LQ heat distribution main_DN65,198.38138195047813,1.2881861654510132,0.0018938556749448986,62.363812104934645,65.0
LQ heat distribution main_DN65,198.31439626987466,1.302764219629452,0.0018932161935071568,62.35328229850648,65.0
LQ heat distribution main_DN65,198.2922986355024,4.1146096420290235,0.0018930052375704285,62.34980827330963,65.0
LQ heat distribution main_DN65,198.24665253045393,0.2553708989562153,0.0018925694752310637,62.34263152029749,65.0
LQ heat distribution main_DN65,198.07833893411689,0.268328465143099,0.001890962662855531,62.31616110952288,65.0
LQ heat distribution main_DN65,198.06438585392945,3.0542640093173805,0.0018908294592260568,62.313966226148516,65.0
LQ heat distribution main_DN65,191.4763923015569,3.0542642779370013,0.0018279369193466052,61.26886241478918,65.0
LQ heat distribution main_DN65,191.31757055910418,1.0316712681267608,0.0018264207213279635,61.243447150701606,65.0
LQ heat distribution main_DN65,191.26392365316158,2.6675196732653226,0.0018259085790277955,61.23485998384362,65.0
LQ heat distribution main_DN65,190.95369709187352,3.7324880742107043,0.0018229469889439,61.185178922720084,65.0
LQ heat distribution main_DN65,190.75960771201457,1.5424129259880286,0.0018210941070359386,61.15407606179243,65.0
LQ heat distribution main_DN65,190.67940223986318,1.9448923290476903,0.001820328422337596,61.1412184991223,65.0
LQ heat distribution main_DN65,184.8483803594035,3.3068706048604826,0.0017646623423332077,60.199103483888386,65.0
LQ heat distribution main_DN70,248.24110901346896,0.671280788870593,0.002369843522801613,69.76202044723074,70.0
LQ heat distribution main_DN70,248.20620241244768,1.3474838631255623,0.0023695102855603597,69.75711545660458,70.0
LQ heat distribution main_DN70,248.13613325156516,4.032157650426625,0.0023688413675567077,69.74726846747295,70.0
LQ heat distribution main_DN70,247.92646105374297,4.03215666143091,0.0023668397236634173,69.71779441732667,70.0
LQ heat distribution main_DN70,247.71678890734856,4.623464225308736,0.002364838080261084,69.68830790862798,70.0
LQ heat distribution main_DN70,247.4763687676325,3.468357134960898,0.002362542899929666,69.65448190108988,70.0
LQ heat distribution main_DN70,247.29601419661452,1.4030061719227742,0.0023608211379151744,69.62909605534384,70.0
LQ heat distribution main_DN70,247.22305787567453,1.3762989285863603,0.002360124657524339,69.61882444338069,70.0
LQ heat distribution main_DN70,247.15149033138803,2.524126096372575,0.002359441435144516,69.60874688632867,70.0
LQ heat distribution main_DN70,247.02023577437666,2.51773445434875,0.002358188408347271,69.59026089910971,70.0
LQ heat distribution main_DN70,246.88931358275053,2.8966867273508097,0.002356938554489265,69.5718168291872,70.0
LQ heat distribution main_DN70,246.7386858729283,1.3897093137813015,0.002355500581125807,69.55059063240357,70.0
LQ heat distribution main_DN70,246.6776871188975,0.22029518008329857,0.002354918254118353,69.54199295021233,70.0
LQ heat distribution main_DN70,246.66642098861166,3.6237536781824367,0.002354810701561925,69.54040488988184,70.0
LQ heat distribution main_DN70,246.66623176953317,2.8817458096513406,0.002354808895174541,69.54037821747583,70.0
LQ heat distribution main_DN70,246.5163809874313,0.8172889014321522,0.0023533783387821605,69.51925197104653,70.0
LQ heat distribution main_DN70,246.47798579734618,3.6237539629094564,0.0023530117975880302,69.51383791129058,70.0
LQ heat distribution main_DN70,246.47388196455682,3.5995477879262765,0.0023529726201867,69.51325920980155,70.0
LQ heat distribution main_DN70,246.2895505912749,0.20368629361078058,0.0023512128934727915,69.48726077329131,70.0
LQ heat distribution main_DN70,246.28670547958467,2.15341406892527,0.0023511857325020018,69.48685941726865,70.0
LQ heat distribution main_DN70,246.27895890400714,2.102098151394358,0.002351111779513195,69.48576660667646,70.0
LQ heat distribution main_DN70,246.16964980013464,1.2344688094499272,0.0023500682558485406,69.470344522114,70.0
LQ heat distribution main_DN70,246.10545742204323,2.35907796493251,0.002349455440783229,69.46128622150464,70.0
LQ heat distribution main_DN70,245.98278536786674,4.091034926231439,0.002348284347187272,69.44397246331879,70.0
LQ heat distribution main_DN70,245.7700515517027,0.3388402753314534,0.0023462534754339157,69.41393727876238,70.0
LQ heat distribution main_DN70,245.75243185738546,0.4277597548332501,0.0023460852683282623,69.41144902954329,70.0
LQ heat distribution main_DN70,245.73018835013414,0.30280295220576103,0.00234587291981035,69.40830767912762,70.0
LQ heat distribution main_DN70,245.71444259661945,2.3387143681494855,0.0023457226023543623,69.40608389128167,70.0
LQ heat distribution main_DN70,245.5928294494757,3.001262636285793,0.0023445616176560923,69.38890594914523,70.0
LQ heat distribution main_DN70,245.43676379238883,1.8232083329346174,0.002343071730714929,69.36685533355698,70.0
LQ heat distribution main_DN70,245.34195695907624,0.07636896106065748,0.002342166653547267,69.35345659288579,70.0
LQ heat distribution main_DN70,245.33798577310108,3.0873131164368783,0.002342128742463972,69.35289530163324,70.0
LQ heat distribution main_DN70,245.17744549104637,3.0873125103801247,0.0023405961383393447,69.33020057838299,70.0
LQ heat distribution main_DN70,245.01690524050662,4.496240210545538,0.0023390635345155765,69.30749842820892,70.0
LQ heat distribution main_DN70,244.78310074955826,4.489828304459995,0.0023368315107356397,69.27442260445314,70.0
LQ heat distribution main_DN70,244.54962967772633,4.485840786747258,0.002334602669954428,69.24137818262624,70.0
LQ heat distribution main_DN70,244.31636595681547,4.496236427457782,0.00233237580865695,69.20834735182204,70.0
LQ heat distribution main_DN70,244.08256166258766,0.14186950521269398,0.0023301437867550134,69.17522414731539,70.0
LQ heat distribution main_DN70,244.0751844483166,0.9572417642670731,0.002330073359888464,69.17417875451186,70.0
LQ heat distribution main_DN70,244.02540787657472,4.939633507545801,0.0023295981658861546,69.16712472103647,70.0
LQ heat distribution main_DN70,243.76854693418233,4.93963191788678,0.0023271460327845567,69.1307125075255,70.0
LQ heat distribution main_DN70,243.5116860744522,4.2671467868035196,0.0023246939004720976,69.0942811167571,70.0
LQ heat distribution main_DN70,243.28979444153842,4.263125407055614,0.00232257560326051,69.06279405085154,70.0
LQ heat distribution main_DN70,243.06811192037154,4.552515956173565,0.0023204593023424492,69.03132231669832,70.0
LQ heat distribution main_DN70,242.83138109065052,4.554810295289809,0.0023181993421541817,68.99769836051036,70.0
LQ heat distribution main_DN70,242.75787489983202,1.2611546921453407,0.0023174976124088974,68.987254607672,70.0
LQ heat distribution main_DN70,242.69229485584046,2.6898268893472776,0.0023168715499364244,68.9779356663548,70.0
LQ heat distribution main_DN70,242.59453095529545,4.552513321828256,0.0023159382430099807,68.96404105278556,70.0
LQ heat distribution main_DN70,242.35780026256037,1.1054352087950357,0.0023136782841294548,68.93038429656379,70.0
LQ heat distribution main_DN70,242.30031763170302,0.3028019181363402,0.002313129523930339,68.92220932797525,70.0
LQ heat distribution main_DN70,242.28457193195993,2.700728063118586,0.002312979206987684,68.91996986321604,70.0
LQ heat distribution main_DN70,242.14413407267776,2.696208453487853,0.002311638511433678,68.8999925779537,70.0
LQ heat distribution main_DN70,242.00393123309638,0.34749738327012947,0.0023103000595045002,68.88004294476586,70.0
LQ heat distribution main_DN70,241.98586136916634,0.4597105549466975,0.0023101275548369103,68.87747134142069,70.0
LQ heat distribution main_DN70,241.96195642030912,0.5315302757551135,0.0023098993453012804,68.87406917344724,70.0
LQ heat distribution main_DN70,241.93431684596985,2.2239479661290424,0.0023096354830164185,68.87013528162755,70.0
LQ heat distribution main_DN70,241.81867155173114,0.30280172140433675,0.0023085314706609177,68.8536732535148,70.0
LQ heat distribution main_DN70,236.23337346097216,2.689827089625789,0.002255211202491381,68.05386961031923,70.0
LQ heat distribution main_DN70,236.0935024523116,0.894806280286194,0.002253875918399156,68.03371967838861,70.0
LQ heat distribution main_DN70,236.04697252573672,2.860068860252054,0.0022534317186227847,68.02701521609903,70.0
LQ heat distribution main_DN70,234.6759443118108,0.6550914765558794,0.00224034314378817,67.8291673445656,70.0
LQ heat distribution main_DN70,234.6418795550299,3.2084905827437424,0.002240017943246109,67.8242442410276,70.0
LQ heat distribution main_DN70,234.47503804472723,0.5080071653461125,0.002238425184197873,67.80012682512431,70.0
LQ heat distribution main_DN70,234.44862167212924,1.5424066867252957,0.0022381729992566038,67.79630747643067,70.0
LQ heat distribution main_DN70,229.4054154818467,1.163095178948082,0.0021900278327622595,67.06316282170782,70.0
LQ heat distribution main_DN70,229.3449345325414,1.6315078698256673,0.002189450448998009,67.05432189893868,70.0
LQ heat distribution main_DN70,229.26009612331046,2.031108979800652,0.0021886405357833933,67.04191851142969,70.0
LQ heat distribution main_DN70,229.15447845636083,0.8006461790892397,0.0021876322525666903,67.02647398610218,70.0
LQ heat distribution main_DN70,229.1128448550482,1.8738579701239815,0.0021872347957522503,67.02038490533216,70.0
LQ heat distribution main_DN70,229.01540424060175,3.2875819807049127,0.002186304575089277,67.00613166259939,70.0
LQ heat distribution main_DN70,228.8444499776051,0.8761515484613961,0.0021846725534854904,66.98111779419716,70.0
LQ heat distribution main_DN70,227.09370410798522,4.410695317427585,0.002167958989097711,66.7244105387767,70.0
LQ heat distribution main_DN70,226.86434795147898,3.182884639879973,0.002165769431517699,66.69070744606279,70.0
LQ heat distribution main_DN70,222.6835659746507,1.6582053094471085,0.0021258574317389086,66.07334327264189,70.0
LQ heat distribution main_DN70,221.87359312447256,4.332899617555485,0.0021181249940283777,65.95306864010612,70.0
LQ heat distribution main_DN70,221.64828234435967,0.5122612416130806,0.00211597405579341,65.91957273915395,70.0
LQ heat distribution main_DN70,220.7630133350739,2.3316546672763083,0.0021075228003348346,65.78779878564232,70.0
LQ heat distribution main_DN70,220.64176729237553,0.5931250702453869,0.002106365320213609,65.76973052854878,70.0
LQ heat distribution main_DN70,220.61092478872277,1.4082498337271276,0.002106070881037926,65.76513354296279,70.0
LQ heat distribution main_DN75,286.8283519863261,2.6401048445103505,0.002738218157387361,74.98825327469243,75.0
LQ heat distribution main_DN75,286.69106653441156,1.9670650996454344,0.0027369075564144304,74.97030520868113,75.0
LQ heat distribution main_DN75,286.58877914923,2.505768438370921,0.0027359310658637706,74.95692983443975,75.0
LQ heat distribution main_DN75,286.45847919043473,0.8747547434044314,0.002734687152175988,74.93988800311084,75.0
LQ heat distribution main_DN75,286.4129919437777,0.6831856699239104,0.0027342529063845125,74.93393784846167,75.0
LQ heat distribution main_DN75,286.37746628894166,3.252108336356253,0.0027339137593216387,74.92929043399344,75.0
LQ heat distribution main_DN75,286.20835665545115,3.2512518366740273,0.002732299347546073,74.90716380476424,75.0
LQ heat distribution main_DN75,286.0392915599441,1.6187768616230385,0.0027306853609541204,74.88503646769534,75.0
LQ heat distribution main_DN75,285.9551151631397,1.1788079777612905,0.0027298817676672045,74.87401697394886,75.0
LQ heat distribution main_DN75,285.8938171482961,4.299044311874794,0.0027292965837546167,74.86599145814628,75.0
LQ heat distribution main_DN75,285.6702668440786,4.64371157523097,0.0027271624519721108,74.83671557472695,75.0
