name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN75,285.42879384216656,4.646039450882445,0.002724857220450277,74.80507968385,75.0
LQ heat distribution main_DN75,285.1871997907207,4.646038086446367,0.0027225508333243026,74.77341453911937,75.0
LQ heat distribution main_DN75,284.94560581022546,0.9275965652784567,0.0027202444468756607,74.74173598841418,75.0
LQ heat distribution main_DN75,284.897370788831,1.6991386294883508,0.0027197839693444484,74.73540965499683,75.0
LQ heat distribution main_DN75,284.8090155800976,0.02328937165694025,0.0027189404828648935,74.72381991173532,75.0
LQ heat distribution main_DN75,284.80780453277146,1.1370504693790218,0.002718928921553904,74.7236610435578,75.0
LQ heat distribution main_DN75,284.74867790836373,4.27740708964784,0.0027183644669056205,74.71590425617555,75.0
LQ heat distribution main_DN75,284.52625273970204,4.287742423330319,0.0027162410762740052,74.68671721248379,75.0
LQ heat distribution main_DN75,284.30329013368885,4.287742867915316,0.0027141125549755498,74.65744819331285,75.0
LQ heat distribution main_DN75,284.08032750455726,4.277408428795446,0.002711984033456394,74.62816769185498,75.0
LQ heat distribution main_DN75,283.8579022662599,4.287743759586905,0.002709860642159999,74.59894631184784,75.0
LQ heat distribution main_DN75,280.7713942951278,1.8721101801075999,0.002680395172268523,74.19226471341638,75.0
LQ heat distribution main_DN75,280.6740445657622,3.5645832008968092,0.002679465819243553,74.17940153859657,75.0
LQ heat distribution main_DN75,280.48868623931554,3.564582344251175,0.0026776962886808165,74.15490329794393,75.0
LQ heat distribution main_DN75,280.30332795741447,2.3829820071254795,0.002675926758543336,74.1303969671268,75.0
LQ heat distribution main_DN75,280.17941289304395,3.4056603040627578,0.0026747437985016127,74.11400956207108,75.0
LQ heat distribution main_DN75,280.0023185572327,3.4101460856992794,0.0026730531604509085,74.09058306217185,75.0
LQ heat distribution main_DN75,279.82499096077635,0.5782339799603604,0.0026713602955682706,74.06711828179391,75.0
LQ heat distribution main_DN75,279.7949227938184,0.5252593005806983,0.002671073248628338,74.06313879036149,75.0
LQ heat distribution main_DN75,272.81240999145217,3.4029613918673247,0.0026044144151928608,73.13314662976515,75.0
LQ heat distribution main_DN75,272.6354559990751,1.806392926904803,0.0026027251169362777,73.10942464904278,75.0
LQ heat distribution main_DN75,272.618856218227,0.4589875143674671,0.0026025666464747207,73.10719893174539,75.0
LQ heat distribution main_DN75,272.5949888674799,1.5812604564030022,0.00260233879587093,73.10399865173692,75.0
LQ heat distribution main_DN75,272.54152356687604,0.14821557974359012,0.0026018283872732795,73.09682918954756,75.0
LQ heat distribution main_DN75,272.53381635672935,0.3156259228048568,0.0026017548100881085,73.09579562849747,75.0
LQ heat distribution main_DN75,272.5174038087435,2.5201269835926796,0.0026015981270524438,73.09359460564492,75.0
LQ heat distribution main_DN75,272.38635720559665,2.5241762296815202,0.002600347085494956,73.07601807849188,75.0
LQ heat distribution main_DN75,272.25510004165324,0.1971104225662025,0.002599094033810532,73.05840907124,75.0
LQ heat distribution main_DN75,266.312151759916,3.0024557137704995,0.0025423594440087444,72.25662801435294,75.0
LQ heat distribution main_DN75,266.15602406279993,1.184368322452494,0.0025408689647999994,72.23544438683797,75.0
LQ heat distribution main_DN75,266.0944369100324,0.9780565019762305,0.0025402810206208346,72.22708644575785,75.0
LQ heat distribution main_DN75,266.04357797192966,2.5519449292775875,0.0025397954937654383,72.22018369254121,75.0
LQ heat distribution main_DN75,265.9429873350208,4.521202961119774,0.0025388352012889813,72.20652923572086,75.0
LQ heat distribution main_DN75,265.7078847810426,0.23319645359580263,0.0025365907854992134,72.17460567741962,75.0
LQ heat distribution main_DN75,260.0186440043988,4.646162653832184,0.002482278224385669,71.39773643654685,75.0
LQ heat distribution main_DN75,259.77704354639957,0.22673354059885203,0.00247997177609928,71.36455855671412,75.0
LQ heat distribution main_DN75,259.48210055206613,2.5418099245753147,0.0024771560911891755,71.32403447085296,75.0
LQ heat distribution main_DN75,259.3499264359882,2.4769676323602203,0.0024758942857850902,71.30586675910176,75.0
LQ heat distribution main_DN75,259.22112411910547,1.0705202466858077,0.0024746646693948014,71.28815805647221,75.0
LQ heat distribution main_DN75,259.1654570662778,1.0473928671987771,0.002474133241682843,71.28050317350726,75.0
LQ heat distribution main_DN75,259.1109926371835,0.2785167158293221,0.0024736132948657134,71.27301286993224,75.0
LQ heat distribution main_DN75,259.09650976796036,0.802197570231951,0.0024734750335843473,71.27102095878536,75.0
LQ heat distribution main_DN75,259.0547954943083,2.102185918382474,0.0024730768066282415,71.26528344702326,75.0
LQ heat distribution main_DN75,258.9454818265524,4.803665032513981,0.002472033239394295,71.25024591125171,75.0
LQ heat distribution main_DN75,258.6956912448617,2.2770322030980186,0.0024696486037695626,71.21587200671233,75.0
LQ heat distribution main_DN75,253.41973487709726,2.1388379111457887,0.0024192814785403078,70.48592685346296,75.0
LQ heat distribution main_DN75,253.30851530571766,2.3062411366905207,0.002418219716522364,70.47045790252237,75.0
LQ heat distribution main_DN75,253.18859076660976,2.170312835563055,0.0024170748521872053,70.45377441742012,75.0
LQ heat distribution main_DN75,251.5442599409145,2.15122241406294,0.002401377183206821,70.2246210784993,75.0
LQ heat distribution main_DN75,251.4323963753832,2.0476729364829755,0.002400309273273348,70.2090046417417,75.0
LQ heat distribution main_DN75,251.3259173826861,2.0606108963862204,0.0023992927673764783,70.19413667753533,75.0
LQ heat distribution main_DN80,326.0737399173022,0.4793377013774624,0.0031128757987331952,79.95398439501916,80.0
LQ heat distribution main_DN80,326.0488143568306,0.617219347415023,0.0031126378458885976,79.9509284360205,80.0
LQ heat distribution main_DN80,326.016718950765,4.423109265535747,0.003112331445830692,79.94699325737145,80.0
LQ heat distribution main_DN80,324.78128627111425,1.3101855280212167,0.003100537339103716,79.79537085444271,80.0
LQ heat distribution main_DN80,324.71315662365714,2.347371485708634,0.003099886936741357,79.78700104397961,80.0
LQ heat distribution main_DN80,324.5910933064003,0.5107407767254679,0.003098721654476375,79.77200322012982,80.0
LQ heat distribution main_DN80,324.5645347860106,0.6837881368224406,0.0030984681125156145,79.76873962208788,80.0
LQ heat distribution main_DN80,324.52897780289584,3.9101567438842126,0.003098128666376094,79.7643700543898,80.0
LQ heat distribution main_DN80,324.3256496522139,3.899964517319145,0.0030961875861786527,79.73937862975423,80.0
LQ heat distribution main_DN80,324.12285149731326,3.8999649486645453,0.0030942515656068093,79.7144445433428,80.0
LQ heat distribution main_DN80,318.39060479399654,0.7190063142395953,0.003039528446720731,79.00640863871455,80.0
LQ heat distribution main_DN80,318.3532164656561,1.1066968879674048,0.0030391715175718957,79.00176967602724,80.0
LQ heat distribution main_DN80,318.29566822748177,1.6415870001759354,0.003038622131049945,78.994628837011,80.0
LQ heat distribution main_DN80,316.41454059801833,3.9101580367820343,0.0030206638720574543,78.7608537656709,80.0
LQ heat distribution main_DN80,316.2112123801057,2.141519967465493,0.0030187227912181927,78.73554380751439,80.0
LQ heat distribution main_DN80,316.0998533417975,2.7498594779558356,0.003017659697773723,78.72167857096767,80.0
LQ heat distribution main_DN80,315.9568606489438,2.7498596954203083,0.0030162946124004182,78.70387106805168,80.0
LQ heat distribution main_DN80,315.8138679447819,0.5236965930053309,0.0030149295269191593,78.68605953369735,80.0
LQ heat distribution main_DN80,315.78663572194563,0.7699074258307009,0.003014669553431462,78.68266696180697,80.0
LQ heat distribution main_DN80,315.74660053580243,1.658406767167476,0.003014287355950381,78.6776791397951,80.0
LQ heat distribution main_DN80,315.6603633839097,2.9767955766922825,0.0030134640895838638,78.66693412734477,80.0
LQ heat distribution main_DN80,315.5055700139217,0.01767890248346712,0.0030119863485815915,78.64764343634977,80.0
LQ heat distribution main_DN80,315.50465071099256,2.0780262193832324,0.0030119775724199768,78.64752885665845,80.0
LQ heat distribution main_DN80,315.39659334758466,2.6175648386630255,0.003010945998544961,78.63405968533,80.0
LQ heat distribution main_DN80,315.2604799759742,1.412445081453798,0.0030096465868828083,78.61709009492911,80.0
LQ heat distribution main_DN80,315.1870328317386,0.1465970059386307,0.0030089454208280532,78.60793173625494,80.0
LQ heat distribution main_DN80,315.1794097874298,2.3983689469337897,0.003008872647135368,78.6069811334263,80.0
LQ heat distribution main_DN80,311.53996309698795,4.31483555323776,0.002974128525985565,78.15181720804006,80.0
LQ heat distribution main_DN80,311.3155916482196,2.6233675920930715,0.002971986555114268,78.12366962369421,80.0
LQ heat distribution main_DN80,308.90276809190203,3.5764885118015752,0.0029489524400181577,77.82033549407423,80.0
LQ heat distribution main_DN80,308.71679068928836,1.0020678602994828,0.0029471769994204138,77.79690578675692,80.0
LQ heat distribution main_DN80,308.6646831605528,1.4430390175318353,0.0029466795528453726,77.79033993789741,80.0
LQ heat distribution main_DN80,304.0548821777466,2.6270220842468643,0.0029026719062314713,77.20726875781489,80.0
LQ heat distribution main_DN80,303.91827702936575,1.3954245084230623,0.0029013677998030144,77.18992304835136,80.0
LQ heat distribution main_DN80,303.84571495492776,0.20357529873754604,0.0029006750831019356,77.1807077498221,80.0
LQ heat distribution main_DN80,303.8351290393934,4.286143383458657,0.0029005740242424192,77.17936325896818,80.0
LQ heat distribution main_DN80,303.61224958345355,0.6995505715181062,0.0028984462967394133,77.15105045278018,80.0
LQ heat distribution main_DN80,303.57587295373463,1.0965553853048775,0.002898099025811309,77.14642847315464,80.0
LQ heat distribution main_DN80,303.5188520736988,0.37754998436976334,0.0028975546737345947,77.13918289763407,80.0
LQ heat distribution main_DN80,301.9273349505495,1.8999165044140398,0.002882361192845341,76.93667539523723,80.0
LQ heat distribution main_DN80,301.82853929232,1.4698354461171779,0.002881418036203532,76.92408688385763,80.0
LQ heat distribution main_DN80,301.7521078491219,0.35377119055041273,0.0028806883804212116,76.91434660010819,80.0
LQ heat distribution main_DN80,301.73371174721325,3.358985824160204,0.002880512761309912,76.91200205024904,80.0
LQ heat distribution main_DN80,295.9779503480636,4.9486787842613476,0.0028255651584540675,76.17489739736672,80.0
LQ heat distribution main_DN80,295.720619051282,0.07876229559739864,0.0028231085350957706,76.14177593066947,80.0
LQ heat distribution main_DN80,294.72334018954814,3.3571765887272216,0.0028135879731699107,76.01327844561305,80.0
LQ heat distribution main_DN80,294.5487670069343,0.042690214404257916,0.0028119214034074877,75.99076267616888,80.0
LQ heat distribution main_DN80,294.5465471157853,2.693718090412924,0.0028119002111292152,75.99047632029473,80.0
LQ heat distribution main_DN80,288.31732543677833,2.693717605676445,0.0027524327010670963,75.18263954574805,80.0
LQ heat distribution main_DN80,288.1772521212832,4.696982954034847,0.0027510954856447083,75.16437432189524,80.0
LQ heat distribution main_DN80,287.358524963633,0.9084017320146077,0.002743279474593155,75.05752535085367,80.0
LQ heat distribution main_DN80,287.3112880735682,2.2195918163561563,0.002742828525761988,75.05135600231878,80.0
LQ heat distribution main_DN80,287.1958692991177,3.2916272601361247,0.0027417266758865654,75.03627966173624,80.0
LQ heat distribution main_DN80,287.0247046815906,3.776013370471268,0.00274009264612497,75.01391605609915,80.0
LQ heat distribution main_DN85,367.9491506977452,3.985228574652727,0.0035126410567803837,84.932928945605,85.0
LQ heat distribution main_DN85,367.7419188118633,3.1826065624229956,0.0035106627094211294,84.90900812674623,85.0
LQ heat distribution main_DN85,365.29964806806737,4.514314216218606,0.003487347475590142,84.6265869165899,85.0
LQ heat distribution main_DN85,365.064903728824,0.8484854915579261,0.003485106479511446,84.5993917019113,85.0
LQ heat distribution main_DN85,365.02078248326296,3.0154038187247534,0.0034846852743032264,84.59427926397979,85.0
LQ heat distribution main_DN85,363.48859071719545,2.553730671203315,0.0034700581452715555,84.4165483422314,85.0
LQ heat distribution main_DN85,363.3557967222929,2.553730239343693,0.0034687904221698605,84.40112690259424,85.0
LQ heat distribution main_DN85,363.223002749847,2.3462630417285344,0.003467522699282549,84.38570264730636,85.0
LQ heat distribution main_DN85,361.6133856055019,1.0757928580865428,0.0034521564258281805,84.19851806963496,85.0
LQ heat distribution main_DN85,361.5574443768814,1.797658022008837,0.0034516223806862183,84.19200510452494,85.0
LQ heat distribution main_DN85,361.4639661597369,0.07876476953277496,0.003450729987205126,84.1811207659301,85.0
LQ heat distribution main_DN85,361.4598703917212,2.274202350419698,0.0034506908867944744,84.180643834132,85.0
LQ heat distribution main_DN85,358.46823502328783,3.2245108728618277,0.003422131121940695,83.83155799389364,85.0
LQ heat distribution main_DN85,358.300560457899,2.8423949985817107,0.0034205304100992746,83.81194947241751,85.0
LQ heat distribution main_DN85,356.16665068395423,3.800955452012733,0.0034001589564100643,83.56199979160476,85.0
LQ heat distribution main_DN85,355.96900100044957,2.1514281016199095,0.003398272085923146,83.53881079461827,85.0
LQ heat distribution main_DN85,355.0217504302007,4.156679523599699,0.0033892291210520353,83.42758636252479,85.0
LQ heat distribution main_DN85,354.80560309497355,2.9454754166812624,0.003387165662004521,83.40218595256644,85.0
LQ heat distribution main_DN85,351.986486386692,2.8349791047655737,0.003360252853333575,83.07018809584937,85.0
LQ heat distribution main_DN85,351.83906747324414,0.5727369702590381,0.003358845512871066,83.0527905538409,85.0
LQ heat distribution main_DN85,351.8092851507907,4.741007551903793,0.003358561194756952,83.04927537095774,85.0
LQ heat distribution main_DN85,350.1342144629749,1.7554446043930039,0.003342570066472314,82.85132807626536,85.0
LQ heat distribution main_DN85,350.04293134354646,2.1369311726859874,0.0033416986285780092,82.84052733135363,85.0
LQ heat distribution main_DN85,349.9318109225668,0.06429578891961905,0.003340637813103263,82.82737750870072,85.0
LQ heat distribution main_DN85,349.928467541543,1.9969289538929489,0.0033406058953846587,82.82698182569186,85.0
LQ heat distribution main_DN85,347.93078868185,3.188993589485549,0.003321534975483055,82.5902212442303,85.0
LQ heat distribution main_DN85,347.7649610151968,3.284307334554535,0.0033199518951331436,82.57053719154274,85.0
LQ heat distribution main_DN85,344.6870651683057,1.1066044073517194,0.0032905686412248755,82.20432959589921,85.0
LQ heat distribution main_DN85,344.6295217391234,3.1468013350878503,0.0032900193006121566,82.19746755067376,85.0
LQ heat distribution main_DN85,344.27295319829364,4.672098887615958,0.0032866153049956434,82.1549340266488,85.0
LQ heat distribution main_DN85,344.04200936499916,4.089077187835145,0.0032844105905966508,82.12737397849901,85.0
LQ heat distribution main_DN85,344.0300040561376,4.678854741024797,0.003284295981442841,82.12594105306376,85.0
LQ heat distribution main_DN85,343.82937735123176,2.8059122122201146,0.003282380690703883,82.1019910202106,85.0
LQ heat distribution main_DN85,343.78670360960433,4.678855506856379,0.0032819733041489674,82.09689589440097,85.0
LQ heat distribution main_DN85,343.5434031232478,1.8146929963161804,0.0032796506264749195,82.06784045142281,85.0
LQ heat distribution main_DN85,343.44903908743936,3.451958030344927,0.0032787497764910677,82.05656853580324,85.0
LQ heat distribution main_DN85,343.2695372698614,3.451958534646476,0.0032770361553208726,82.03512251824172,85.0
LQ heat distribution main_DN85,343.0900354260598,4.6130783594453035,0.003275322533900332,82.01367088955823,85.0
LQ heat distribution main_DN85,342.85015535136864,4.613079301910926,0.0032730325093209417,81.9849949102724,85.0
LQ heat distribution main_DN85,342.61027522766926,4.1437337287346425,0.0032707424842736924,81.95630889158693,85.0
LQ heat distribution main_DN85,342.39480107377506,4.146318075423671,0.0032686854517782822,81.9305328932307,85.0
LQ heat distribution main_DN85,342.17919253385304,4.146318834684512,0.0032666271363613656,81.90473269952773,85.0
LQ heat distribution main_DN85,341.96358395444946,0.7962824782376378,0.0032645688205675365,81.87892437141186,85.0
LQ heat distribution main_DN85,341.9221772655811,4.419780487214309,0.0032641735299816814,81.87396706317587,85.0
LQ heat distribution main_DN85,341.69234868024597,1.4971923619638783,0.0032619794623412503,81.84644597449646,85.0
LQ heat distribution main_DN85,341.61449467742386,0.9760674775108819,0.0032612362260374594,81.83712115866683,85.0
LQ heat distribution main_DN85,341.5637391685933,4.602780636253373,0.003260751686573683,81.83104144149198,85.0
LQ heat distribution main_DN85,341.32439457550817,4.808972040915014,0.0032584667739905316,81.80236560829694,85.0
LQ heat distribution main_DN85,341.0743280293806,4.806710809469044,0.003256079503860435,81.77239443799967,85.0
LQ heat distribution main_DN85,340.8243790672882,1.0015863951623079,0.0032536933562509612,81.74242637918283,85.0
LQ heat distribution main_DN85,340.77229657473976,4.49737785716036,0.0032531961486848664,81.736180476261,85.0
LQ heat distribution main_DN85,340.6949538992402,1.359409926322183,0.003252457793787496,81.72690440880336,85.0
LQ heat distribution main_DN85,340.62426458307147,1.3890513053175222,0.0032517829554469828,81.71842538875516,85.0
LQ heat distribution main_DN85,340.55203391519495,0.15459958947178118,0.003251093402531694,81.70976057827846,85.0
LQ heat distribution main_DN85,340.5439947365424,2.9582593226135567,0.003251016656196109,81.70879613940541,85.0
LQ heat distribution main_DN85,340.5384329261674,4.4891186886895875,0.0032509635601543426,81.70812889715084,85.0
LQ heat distribution main_DN85,340.3901652517665,3.021619215416054,0.0032495481169619715,81.69033943196183,85.0
LQ heat distribution main_DN85,340.30499875435555,4.489119073932232,0.0032487350716406257,81.68011922581488,85.0
LQ heat distribution main_DN85,340.2330410525649,3.8962976940863636,0.0032480481246068248,81.67148311347916,85.0
LQ heat distribution main_DN85,340.07156456251107,3.523574414884711,0.0032465065829356664,81.65209994372778,85.0
LQ heat distribution main_DN85,340.0304335724724,1.1963631639446028,0.003246113924319546,81.64716196358702,85.0
LQ heat distribution main_DN85,339.88833869293705,3.53408219692927,0.0032447574099564395,81.63010046732033,85.0
LQ heat distribution main_DN85,339.70456641869674,3.534082437002504,0.003243003020703549,81.60802942839656,85.0
LQ heat distribution main_DN85,339.5207941319726,3.7608425099586653,0.0032412486313314805,81.5859524172055,85.0
LQ heat distribution main_DN85,339.22205665831723,2.8090731352041702,0.003238396722275105,81.55005160439615,85.0
LQ heat distribution main_DN85,339.0759848552866,3.7352530655795593,0.0032370022420552423,81.53249165290384,85.0
LQ heat distribution main_DN85,338.69922236034705,0.7883999384996104,0.0032334054640605924,81.4871818636041,85.0
LQ heat distribution main_DN85,338.65822556354505,0.5977669516152787,0.0032330140865254897,81.48225003277314,85.0
LQ heat distribution main_DN85,338.62714168206105,2.035081728154884,0.0032327173430268356,81.4785105064119,85.0
LQ heat distribution main_DN85,338.521317432197,3.8975432804262247,0.0032317070876582052,81.46577810114336,85.0
LQ heat distribution main_DN85,338.31864518161484,0.7587819326631098,0.0032297722690368957,81.44138772491134,85.0
LQ heat distribution main_DN85,338.27918852111634,0.6468197839471712,0.0032293955944736642,81.43663850560485,85.0
LQ heat distribution main_DN85,338.2455538923511,3.4080726040421787,0.003229074500165643,81.43258983916843,85.0
LQ heat distribution main_DN85,338.0683341169409,1.0409999950407083,0.003227382664600868,81.41125422084215,85.0
LQ heat distribution main_DN85,338.01420211719875,1.9996645447813628,0.0032268658913336395,81.40473611492413,85.0
LQ heat distribution main_DN85,337.2180321294052,3.343764845926651,0.0032192652231924123,81.3088078706952,85.0
LQ heat distribution main_DN85,337.04415635741697,3.250460579616217,0.0032176053112879903,81.2878430152219,85.0
LQ heat distribution main_DN85,332.92795484580864,2.710998450547705,0.003178309831463567,80.78994830123405,85.0
LQ heat distribution main_DN85,332.7869829263802,2.3964096415815774,0.003176964037483343,80.7728420177315,85.0
LQ heat distribution main_DN85,331.79793812644095,2.567812956449821,0.0031675220823526584,80.65272403128472,85.0
LQ heat distribution main_DN85,331.66441185270554,1.484239270060377,0.003166247368522249,80.6364937595413,85.0
LQ heat distribution main_DN85,331.5872314106624,4.849721523220138,0.0031655105623929584,80.62711089825362,85.0
LQ heat distribution main_DN85,330.055805078611,1.9969268929638309,0.003150890740607265,80.44070839986826,85.0
LQ heat distribution main_DN85,329.9519648801769,2.5297674829516468,0.003149899426063741,80.42805351531777,85.0
LQ heat distribution main_DN85,329.8204169710634,2.522903850781615,0.003148643598769102,80.41201906461792,85.0
LQ heat distribution main_DN85,329.6892259708228,0.7082919350188478,0.003147391178719072,80.39602493278588,85.0
LQ heat distribution main_DN85,329.6523947902018,4.278890264979734,0.003147039568402881,80.39153409264607,85.0
LQ heat distribution main_DN85,329.42989249642284,3.974260056472367,0.0031449154414932966,80.36439896433747,85.0
LQ heat distribution main_DN85,329.2232309734863,3.9747741678380426,0.003142942539126361,80.33918747778297,85.0
LQ heat distribution main_DN85,329.0165427167587,3.9747743180897235,0.003140969381544236,80.31396481414983,85.0
LQ heat distribution main_DN85,328.809854452218,0.5985328828498057,0.003138996223887523,80.28873422587667,85.0
LQ heat distribution main_DN85,328.77873074230985,1.4994621109542827,0.003138699100165249,80.28493424486142,85.0
LQ heat distribution main_DN85,328.7007587125402,4.546227517365486,0.003137954737112556,80.27541363131435,85.0
LQ heat distribution main_DN85,328.46435488163723,4.551874071095415,0.0031356978986313818,80.24654112614678,85.0
LQ heat distribution main_DN85,328.2276574299403,3.5327100668350373,0.0031334382570877353,80.21762234907563,85.0
LQ heat distribution main_DN85,328.04395650646484,3.5389476275594043,0.003131684548987731,80.19517129505994,85.0
LQ heat distribution main_DN85,327.8599312298318,2.4388030550575235,0.003129927744437535,80.17267429642904,85.0
LQ heat distribution main_DN85,327.73311347096876,0.19618392504673363,0.0031287170737085324,80.15716721354148,85.0
LQ heat distribution main_DN85,327.72291190686633,0.2063338596910483,0.003128619684075096,80.15591965141,85.0
LQ heat distribution main_DN85,327.7121825461624,4.325568445457989,0.0031285172558106196,80.15460752341643,85.0
LQ heat distribution main_DN85,327.4872529869986,4.328333254301249,0.0031263699569164544,80.12709521811921,85.0
LQ heat distribution main_DN85,327.26217965777494,4.328333787960866,0.003124221285515751,80.09955586866904,85.0
LQ heat distribution main_DN85,327.037106300801,4.3181539391188535,0.0031220726138501288,80.07200704415047,85.0
LQ heat distribution main_DN85,326.8125622959668,4.328334858490469,0.0031199289956655545,80.0445135639483,85.0
LQ heat distribution main_DN85,326.5874888833253,3.611263364793943,0.0031177803234684995,80.0169457822416,85.0
LQ heat distribution main_DN90,389.10871864863196,3.4116755881856053,0.0037146417054762003,87.34090341628144,90.0
LQ heat distribution main_DN90,381.29897161503686,0.26558870511567756,0.003640085647876247,86.45995710395457,90.0
LQ heat distribution main_DN90,381.28516100237084,4.038201767261126,0.003639953804318576,86.45839130404427,90.0
LQ heat distribution main_DN90,381.0751745104733,0.4617029443122666,0.0036379491600045184,86.43458026117509,90.0
LQ heat distribution main_DN90,381.05116595736905,0.19339856126722563,0.0036377199614068645,86.43185743634272,90.0
LQ heat distribution main_DN90,381.04110923218315,1.8512241227469501,0.0036376239544838487,86.4307168714391,90.0
LQ heat distribution main_DN90,380.9448455778003,3.4549933116085825,0.003636704969716471,86.41979854529588,90.0
LQ heat distribution main_DN90,380.76518592559665,2.347367975064359,0.003634989841771806,86.39941766581005,90.0
LQ heat distribution main_DN90,380.6431227908933,3.2346868871803593,0.003633824561249578,86.3855678845166,90.0
LQ heat distribution main_DN90,380.4749190727599,2.5046627060074336,0.0036322187978306436,86.36647916543133,90.0
LQ heat distribution main_DN90,375.79153939919024,0.798695674927689,0.003587508729347878,85.83327782814244,90.0
LQ heat distribution main_DN90,375.750007224094,2.355048044010115,0.003587112240802807,85.82853458507893,90.0
LQ heat distribution main_DN90,375.6275447258055,3.120874156051996,0.0035859431477403866,85.81454704933479,90.0
LQ heat distribution main_DN90,375.46525926969076,3.1208735211074146,0.003584393883242871,85.79600746455226,90.0
LQ heat distribution main_DN90,375.3029738465932,2.7588271432693547,0.003582844619060556,85.77746387647412,90.0
LQ heat distribution main_DN90,375.15951483514317,2.75248336242193,0.0035814750819584073,85.7610681546181,90.0
LQ heat distribution main_DN90,375.01638570029723,0.25635516910541456,0.0035801086940362506,85.74470700956785,90.0
LQ heat distribution main_DN90,375.00305523150377,0.7241685451785306,0.003579981434190967,85.74318303975976,90.0
LQ heat distribution main_DN90,374.9653984671545,0.9211940159052013,0.003579621942407203,85.73887788563584,90.0
LQ heat distribution main_DN90,371.9472060830746,2.50466288588515,0.003550808649957753,85.39311361630347,90.0
LQ heat distribution main_DN90,371.81696361300857,0.5005794260672498,0.003549565285088387,85.37816151605028,90.0
LQ heat distribution main_DN90,371.79093348285306,1.1889721280581456,0.003549316787425805,85.37517289023161,90.0
LQ heat distribution main_DN90,371.27007069605474,2.10063554932522,0.003544344350320332,85.31534849420655,90.0
LQ heat distribution main_DN90,371.1608376474898,3.978827314837216,0.0035433015527206665,85.30279706344635,90.0
LQ heat distribution main_DN90,370.9539386271183,3.9788262005985904,0.003541326383075115,85.27901825436143,90.0
LQ heat distribution main_DN90,370.7470396646872,4.00089969779363,0.003539351213982694,85.25523281971509,90.0
LQ heat distribution main_DN90,370.5389928804019,0.5019140014446274,0.0035373650871637413,85.23130873651647,90.0
LQ heat distribution main_DN90,370.5128933523268,1.0990388944514893,0.0035371159269911865,85.22830697941276,90.0
LQ heat distribution main_DN95,439.5193422739459,0.8785670987925092,0.004195888709059149,92.82633307628892,95.0
LQ heat distribution main_DN95,434.0940184267317,1.329176613583544,0.004144095641305314,92.2516408427772,95.0
LQ heat distribution main_DN95,434.0249012428253,4.805572087025305,0.004143435811387354,92.24429631926199,95.0
LQ heat distribution main_DN95,433.7750114943,4.810324552392696,0.00414105022906253,92.21773767851593,95.0
LQ heat distribution main_DN95,433.52487461757556,4.80557531525837,0.004138662287518621,92.19114511020197,95.0
LQ heat distribution main_DN95,433.2749847011821,4.805576924437577,0.004136276703591238,92.16457113526349,95.0
LQ heat distribution main_DN95,433.02509470111136,4.3758422115553595,0.004133891118865025,92.13798948709096,95.0
LQ heat distribution main_DN95,432.7975509061105,4.36313841728629,0.004131718863065494,92.11377820814508,95.0
LQ heat distribution main_DN95,432.6577819009187,1.1623123754644427,0.0041303845527534,92.09890325017612,95.0
LQ heat distribution main_DN95,432.5973416573945,2.3922926629314696,0.004129807557588492,92.0924701351486,95.0
LQ heat distribution main_DN95,432.5706677084116,4.3737239604069345,0.00412955291368412,92.0896308808569,95.0
LQ heat distribution main_DN95,432.4729424389221,4.022434599536551,0.004128619975550568,92.07922796520698,95.0
LQ heat distribution main_DN95,432.3432340624704,4.363139057854766,0.0041273817094269255,92.06541861246639,95.0
LQ heat distribution main_DN95,432.2637758397462,4.024773384323049,0.004126623158374665,92.0569580999557,95.0
LQ heat distribution main_DN95,432.11635083146194,4.478266833507398,0.00412521575972756,92.0412585943324,95.0
LQ heat distribution main_DN95,432.0544876237614,4.024773050885204,0.004124625180179107,92.03466989282542,95.0
LQ heat distribution main_DN95,431.88348095611957,4.478267625590712,0.004122992658292311,92.0164544821663,95.0
LQ heat distribution main_DN95,431.84519942511537,0.4257402465139699,0.004122627202149073,92.01237628865813,95.0
LQ heat distribution main_DN95,431.65061103958885,4.4782684192661355,0.004120769556463856,91.99164367756943,95.0
LQ heat distribution main_DN95,431.417741081787,4.478269211350184,0.004118546454241404,91.96682617511655,95.0
LQ heat distribution main_DN95,431.1848710827968,4.471549507023782,0.004116323351625745,91.94200196939269,95.0
LQ heat distribution main_DN95,430.95235050843155,4.478270797108845,0.004114103584806029,91.91720832350524,95.0
LQ heat distribution main_DN95,430.7194804269819,4.4782715895466865,0.004111880481403168,91.89237070500337,95.0
LQ heat distribution main_DN95,430.48661030432544,4.475991041669979,0.004109657377606926,91.86752636692145,95.0
LQ heat distribution main_DN95,430.2538587701586,4.478273164546508,0.004107435405920369,91.84268796525112,95.0
LQ heat distribution secondary_DN105,520.5743582969266,16.121913187908337,0.0049696836114265066,101.02377314348313,105.0
LQ heat distribution secondary_DN130,832.884809548938,15.798397111223384,0.007951167632925422,127.7834676636988,130.0
LQ heat distribution secondary_DN15,9.13947261867027,9.600121876493475,8.725033526176868e-05,13.38575176210093,15.0
LQ heat distribution secondary_DN15,8.926745291871796,8.647828154274631,8.521952545939663e-05,13.229053424703496,15.0
LQ heat distribution secondary_DN15,8.692552049960884,10.248736231058333,8.29837904530872e-05,13.054367924116612,15.0
LQ heat distribution secondary_DN15,8.685676732215793,7.837494136777735,8.291815496148728e-05,13.049204268994394,15.0
LQ heat distribution secondary_DN15,8.670387036168842,9.983892472340267,8.277219127607487e-05,13.037713728002968,15.0
LQ heat distribution secondary_DN15,8.663508237487417,7.31576428273551,8.270652255357916e-05,13.032540856092565,15.0
LQ heat distribution secondary_DN15,8.629842113535133,8.649633451045483,8.23851275755144e-05,13.007194183517669,15.0
LQ heat distribution secondary_DN15,8.56460006189483,8.22328015596784,8.17622917603325e-05,12.957933373745767,15.0
LQ heat distribution secondary_DN15,8.460890716241998,12.447688999233518,8.077222640803817e-05,12.879240158601323,15.0
LQ heat distribution secondary_DN15,8.404304853349876,10.630504757191785,8.023202723961695e-05,12.836100166211489,15.0
LQ heat distribution secondary_DN15,8.397470528972935,8.211825210076222,8.016678309282038e-05,12.83087998943182,15.0
LQ heat distribution secondary_DN15,8.369318576005977,5.054041356667176,7.989802936521219e-05,12.809354604262506,15.0
LQ heat distribution secondary_DN15,8.350575206537014,8.77480764979906,7.971909505047269e-05,12.795003075089637,15.0
LQ heat distribution secondary_DN15,8.33342706140551,11.42843174678825,7.955538960768984e-05,12.781858871155427,15.0
LQ heat distribution secondary_DN15,8.332852957677122,11.462411736754884,7.954990890383888e-05,12.78141858175422,15.0
LQ heat distribution secondary_DN15,8.3327687191951,9.313432603876016,7.954910471785298e-05,12.781353976628818,15.0
LQ heat distribution secondary_DN15,8.257822600092414,9.260721288204575,7.883362864050037e-05,12.723745482241359,15.0
LQ heat distribution secondary_DN15,8.215725428806428,5.480837908466649,7.84317463370542e-05,12.691272146952945,15.0
LQ heat distribution secondary_DN15,8.166067036861294,11.1484210575051,7.795768054282859e-05,12.65285902174404,15.0
LQ heat distribution secondary_DN15,8.12789389774112,7.040555776931884,7.759325916697968e-05,12.623250819502436,15.0
LQ heat distribution secondary_DN15,8.108374194210953,12.26775709598293,7.740691354855325e-05,12.60808389972251,15.0
LQ heat distribution secondary_DN15,8.107305942721556,13.663249134331414,7.739671544364254e-05,12.607253335683286,15.0
LQ heat distribution secondary_DN15,8.082726829598428,6.820404072687475,7.716206997230003e-05,12.588127973402742,15.0
LQ heat distribution secondary_DN15,8.044314664642242,17.654347149534033,7.67953667268949e-05,12.558180585881674,15.0
LQ heat distribution secondary_DN15,8.042183304984492,6.400119174356895,7.677501961799037e-05,12.556516816265828,15.0
LQ heat distribution secondary_DN15,8.017427561204366,9.20947904863242,7.653868793512521e-05,12.537175955426784,15.0
LQ heat distribution secondary_DN15,8.017311470541436,9.288282252514646,7.653757967103997e-05,12.537085187264207,15.0
LQ heat distribution secondary_DN15,8.003410128786248,9.501944218043201,7.640486996454652e-05,12.526211347591493,15.0
LQ heat distribution secondary_DN15,7.9854343306315245,10.36965966315151,7.623326329958496e-05,12.512136395879631,15.0
LQ heat distribution secondary_DN15,7.9537011306191046,5.752650877267145,7.593032105602963e-05,12.487250750715637,15.0
LQ heat distribution secondary_DN15,7.938772300966537,9.797322205557464,7.578780239586192e-05,12.475526171525937,15.0
LQ heat distribution secondary_DN15,7.900142571149896,8.706777320234366,7.541902215894889e-05,12.445136466678216,15.0
LQ heat distribution secondary_DN15,7.89317694331322,11.32214755278645,7.535252451850329e-05,12.439648761545476,15.0
LQ heat distribution secondary_DN15,7.881083353903712,9.915659665541533,7.523707259096622e-05,12.430115358567818,15.0
LQ heat distribution secondary_DN15,7.87689311750786,7.669998080600513,7.519707033420392e-05,12.426810480007811,15.0
LQ heat distribution secondary_DN15,7.862226451762366,13.858376339339605,7.505705443209896e-05,12.41523581514366,15.0
LQ heat distribution secondary_DN15,7.856217636569044,7.02809115467615,7.499969104123192e-05,12.410490650578256,15.0
LQ heat distribution secondary_DN15,7.831834833258273,8.372822313706646,7.476691964924365e-05,12.391216890399626,15.0
LQ heat distribution secondary_DN15,7.824402074687595,8.3088802054318,7.469596252685054e-05,12.385335587496463,15.0
LQ heat distribution secondary_DN15,7.816309301309697,11.843751494842492,7.461870454710928e-05,12.378928858651824,15.0
LQ heat distribution secondary_DN15,7.79917839433257,12.535945600707105,7.445516366904601e-05,12.365356046238828,15.0
LQ heat distribution secondary_DN15,7.795380555409408,8.367704052278825,7.441890745020915e-05,12.36234500157848,15.0
LQ heat distribution secondary_DN15,7.7911119038791865,5.604560231990247,7.437815660027863e-05,12.358959806421451,15.0
LQ heat distribution secondary_DN15,7.782533828784384,6.35967109840852,7.4296265668586e-05,12.35215427700335,15.0
LQ heat distribution secondary_DN15,7.764385338225322,13.51653985150411,7.41230103887859e-05,12.337743559174978,15.0
LQ heat distribution secondary_DN15,7.762436953243308,10.166610297737185,7.410441005482872e-05,12.336195453210163,15.0
LQ heat distribution secondary_DN15,7.749682996344642,5.435039036370312,7.398265390305148e-05,12.326056885511747,15.0
LQ heat distribution secondary_DN15,7.7439034377257325,9.60364764581424,7.392747911910007e-05,12.321459764862725,15.0
LQ heat distribution secondary_DN15,7.723743713408013,9.457705886890519,7.373502351702161e-05,12.305411068742254,15.0
LQ heat distribution secondary_DN15,7.673388269193601,9.720698480343616,7.325430328585776e-05,12.265232515291203,15.0
LQ heat distribution secondary_DN15,7.6652208301298,13.117141058128603,7.317633250720573e-05,12.258703312924087,15.0
LQ heat distribution secondary_DN15,7.658771904603887,8.32821651153198,7.31147675857173e-05,12.253545464164576,15.0
LQ heat distribution secondary_DN15,7.647875930827061,5.3668192273901605,7.30107487429791e-05,12.244825931025042,15.0
LQ heat distribution secondary_DN15,7.6435904737257,5.936364523468137,7.296983745800191e-05,12.241394780351941,15.0
LQ heat distribution secondary_DN15,7.632339903009425,7.612261189113409,7.286243344161743e-05,12.232382432436815,15.0
LQ heat distribution secondary_DN15,7.626462514659812,8.225988147159375,7.280632472228938e-05,12.227671668171084,15.0
LQ heat distribution secondary_DN15,7.618528918060877,8.44961169654478,7.273058632993677e-05,12.221309960082163,15.0
LQ heat distribution secondary_DN15,7.614253966740276,11.29959133074625,7.268977533880932e-05,12.217880634234323,15.0
LQ heat distribution secondary_DN15,7.611703525242934,8.394130182164895,7.26654274486199e-05,12.215834235483774,15.0
LQ heat distribution secondary_DN15,7.596727756000491,5.08987636253897,7.252246067780898e-05,12.203811198495648,15.0
LQ heat distribution secondary_DN15,7.587030120198833,8.516213364047704,7.242988181574065e-05,12.196019296918108,15.0
LQ heat distribution secondary_DN15,7.575277155138258,7.927465648785477,7.231768167196427e-05,12.186569292060183,15.0
LQ heat distribution secondary_DN15,7.571548314106637,8.832562661259097,7.22820841442161e-05,12.183569575211397,15.0
LQ heat distribution secondary_DN15,7.552087490367957,9.302623308648926,7.209630062403777e-05,12.167902049909523,15.0
LQ heat distribution secondary_DN15,7.526694494588231,7.951447318667506,7.185388538986378e-05,12.147428263684425,15.0
LQ heat distribution secondary_DN15,7.521269126447985,13.556327606913568,7.180209189926477e-05,12.143049439032762,15.0
LQ heat distribution secondary_DN15,7.505512721964331,7.852477386522099,7.165167276338264e-05,12.130323454504696,15.0
LQ heat distribution secondary_DN15,7.494133736844584,8.705950150881192,7.154304283383852e-05,12.121124674125134,15.0
LQ heat distribution secondary_DN15,7.470767706066176,10.145189807231267,7.131997810087041e-05,12.102213637000599,15.0
LQ heat distribution secondary_DN15,7.456490226808405,5.442906277044609,7.118367758289646e-05,12.090643759257024,15.0
LQ heat distribution secondary_DN15,7.454457689671462,10.46641348597167,7.11642738870784e-05,12.08899577497679,15.0
LQ heat distribution secondary_DN15,7.442785551508485,8.345334958244548,7.105284536046286e-05,12.079527634356541,15.0
LQ heat distribution secondary_DN15,7.396112474960578,12.276164413608216,7.060727899723703e-05,12.041593223639383,15.0
LQ heat distribution secondary_DN15,7.394808877193073,12.650131986223984,7.059483414981454e-05,12.040531984654608,15.0
LQ heat distribution secondary_DN15,7.388427144716695,12.546988659380332,7.053391068941952e-05,12.035335363580453,15.0
LQ heat distribution secondary_DN15,7.378979070019436,6.1185457324524535,7.044371427226192e-05,12.027637708793097,15.0
LQ heat distribution secondary_DN15,7.369298833147216,19.359779029140476,7.035130150975863e-05,12.019745791003265,15.0
LQ heat distribution secondary_DN15,7.363075308125513,7.434898045026016,7.029188838305979e-05,12.014669257218774,15.0
LQ heat distribution secondary_DN15,7.359656120401387,11.767368127423085,7.02592469728056e-05,12.011879310209913,15.0
LQ heat distribution secondary_DN15,7.337546787957715,10.2431820871778,7.004817935997818e-05,11.99382314130403,15.0
LQ heat distribution secondary_DN15,7.331663634157999,7.988985962188144,6.999201560055369e-05,11.989013927970607,15.0
LQ heat distribution secondary_DN15,7.326650892967542,11.114644870063987,6.994416126937987e-05,11.98491471510076,15.0
LQ heat distribution secondary_DN15,7.320125399977889,12.58764519554696,6.988186539358366e-05,11.979576334730275,15.0
LQ heat distribution secondary_DN15,7.316072302867074,10.84789243069419,6.984317234240643e-05,11.976259375901941,15.0
LQ heat distribution secondary_DN15,7.315971776295911,10.140506802779512,6.984221266153614e-05,11.976177095658098,15.0
LQ heat distribution secondary_DN15,7.305547869656112,9.513989617854172,6.974270042631134e-05,11.967642135748829,15.0
LQ heat distribution secondary_DN15,7.295803660011146,13.52413140806005,6.96496769452138e-05,11.95965819480527,15.0
LQ heat distribution secondary_DN15,7.279676151834665,11.10860212649978,6.949571505331422e-05,11.946432359571487,15.0
LQ heat distribution secondary_DN15,7.276101725816922,19.351768368765768,6.946159165457682e-05,11.943499064132105,15.0
LQ heat distribution secondary_DN15,7.274712416434313,8.777845604374708,6.944832855784547e-05,11.942358755207419,15.0
LQ heat distribution secondary_DN15,7.2719001701832315,13.546155357501508,6.942148133826474e-05,11.940050203464239,15.0
LQ heat distribution secondary_DN15,7.2708089270019425,11.6365149907419,6.941106374226197e-05,11.939154289953883,15.0
LQ heat distribution secondary_DN15,7.269950442082222,8.069822518274007,6.940286818216918e-05,11.938449424334236,15.0
LQ heat distribution secondary_DN15,7.267419229545092,6.875793992191342,6.937870386200565e-05,11.936370910601127,15.0
LQ heat distribution secondary_DN15,7.261378817511812,7.229397115066324,6.932103883066169e-05,11.931409342795813,15.0
LQ heat distribution secondary_DN15,7.259486452476544,7.885029714668842,6.930297329333217e-05,11.929854538009133,15.0
LQ heat distribution secondary_DN15,7.259371497315311,4.85763881192945,6.930187586935859e-05,11.929760082031427,15.0
LQ heat distribution secondary_DN15,7.245395386500521,8.137110005869683,6.916845237709328e-05,11.918270659264858,15.0
LQ heat distribution secondary_DN15,7.232671046704112,7.045692702758958,6.904697896614905e-05,11.907800646323292,15.0
LQ heat distribution secondary_DN15,7.23104197706566,11.709869257600698,6.903142698869365e-05,11.906459528441864,15.0
LQ heat distribution secondary_DN15,7.224500984712134,9.419697742937712,6.896898314760987e-05,11.901073189864006,15.0
LQ heat distribution secondary_DN15,7.221418729588757,8.737719217527383,6.893955827769696e-05,11.89853418701554,15.0
LQ heat distribution secondary_DN15,7.221187444527248,9.444264651761882,6.893735030574938e-05,11.898343644453936,15.0
LQ heat distribution secondary_DN15,7.219568297019286,11.224867996850914,6.892189305030345e-05,11.89700963577131,15.0
LQ heat distribution secondary_DN15,7.214096549498444,7.836412640308032,6.886965679712119e-05,11.89250037916506,15.0
LQ heat distribution secondary_DN15,7.207406549755955,9.678380526032882,6.880579045113084e-05,11.886984839021641,15.0
LQ heat distribution secondary_DN15,7.201066618481638,9.40683807212314,6.87452660475574e-05,11.881755548378989,15.0
LQ heat distribution secondary_DN15,7.197413757889295,8.433353145207533,6.871039387006487e-05,11.878741557226473,15.0
LQ heat distribution secondary_DN15,7.172911180015664,10.12099856976051,6.84764790454956e-05,11.858504570693187,15.0
LQ heat distribution secondary_DN15,7.167164796121417,10.519107038153587,6.842162096535959e-05,11.853753558777063,15.0
LQ heat distribution secondary_DN15,7.161614712545601,10.766330111084388,6.836863687394369e-05,11.849163036152747,15.0
LQ heat distribution secondary_DN15,7.146659197962594,10.200616036503273,6.82258634650367e-05,11.836784337285103,15.0
LQ heat distribution secondary_DN15,7.146292842511307,7.914481658172267,6.82223660382941e-05,11.836480941955653,15.0
LQ heat distribution secondary_DN15,7.136550369958037,7.3123798773533215,6.812935914041086e-05,11.828409909704353,15.0
LQ heat distribution secondary_DN15,7.132738976882552,10.145854425529922,6.809297352632508e-05,11.825250908633256,15.0
LQ heat distribution secondary_DN15,7.125448673513231,10.866594154614015,6.802337635812154e-05,11.819206126495382,15.0
LQ heat distribution secondary_DN15,7.124294355684124,10.514860660698735,6.801235661750954e-05,11.818248736050817,15.0
LQ heat distribution secondary_DN15,7.124010494197968,10.089032655614986,6.800964672265364e-05,11.818013289640275,15.0
LQ heat distribution secondary_DN15,7.113405672628225,9.965304704806577,6.790840737592577e-05,11.809213850197628,15.0
LQ heat distribution secondary_DN15,7.110333244099931,11.076534498987566,6.78790763159898e-05,11.806663251659526,15.0
LQ heat distribution secondary_DN15,7.109903938279231,9.928584069269554,6.787497793106665e-05,11.806306816483142,15.0
LQ heat distribution secondary_DN15,7.073357885644646,8.45865133932459,6.752608960042622e-05,11.775924563427548,15.0
LQ heat distribution secondary_DN15,7.067816619088154,8.782381654850738,6.74731896810325e-05,11.77131103171325,15.0
LQ heat distribution secondary_DN15,7.052195831093721,8.686764489025702,6.732406521330521e-05,11.758295777183205,15.0
LQ heat distribution secondary_DN15,7.043063002345689,5.826444690990458,6.723687830401612e-05,11.7506796180407,15.0
LQ heat distribution secondary_DN15,7.033025629386129,5.907252895431754,6.714105612779122e-05,11.742303432405778,15.0
LQ heat distribution secondary_DN15,7.020161234665759,9.292992586876984,6.701824567700008e-05,11.731559353405343,15.0
LQ heat distribution secondary_DN15,7.014854264992565,14.386717810737961,6.696758248202927e-05,11.727124213069612,15.0
LQ heat distribution secondary_DN15,7.014608551242136,9.506976704853802,6.696523676603471e-05,11.72691882456139,15.0
LQ heat distribution secondary_DN15,7.009226671208076,9.624002537079686,6.691385843635394e-05,11.722419287621506,15.0
LQ heat distribution secondary_DN15,6.990125150038538,9.282569698554596,6.673150501230108e-05,11.706435441419396,15.0
LQ heat distribution secondary_DN15,6.987141643313144,8.724138062921195,6.670302284785818e-05,11.703936919883956,15.0
LQ heat distribution secondary_DN15,6.983557534731977,8.418225877783497,6.666880701414775e-05,11.700934722155536,15.0
LQ heat distribution secondary_DN15,6.97738447183655,8.33084860777034,6.660987562612459e-05,11.695762102427052,15.0
LQ heat distribution secondary_DN15,6.975985411898748,8.298447636784262,6.65965194453341e-05,11.694589464413324,15.0
LQ heat distribution secondary_DN15,6.968345680582237,8.724449097833537,6.652358644947243e-05,11.68818406140788,15.0
LQ heat distribution secondary_DN15,6.967152612619903,10.656787642876198,6.651219677918762e-05,11.687183436904387,15.0
LQ heat distribution secondary_DN15,6.9621925828619755,13.515775435355556,6.646484565978019e-05,11.683022547818045,15.0
LQ heat distribution secondary_DN15,6.950801410605547,12.555721502021662,6.635609938525582e-05,11.673461062604185,15.0
LQ heat distribution secondary_DN15,6.9493224058168375,11.780688513198484,6.634198000779797e-05,11.672219045870023,15.0
LQ heat distribution secondary_DN15,6.944485975259051,9.82925731733627,6.629580883302196e-05,11.66815665683304,15.0
LQ heat distribution secondary_DN15,6.942497747256223,14.36546440857354,6.62768281360976e-05,11.666486222432981,15.0
LQ heat distribution secondary_DN15,6.939132519161994,5.668286331587338,6.624470185357512e-05,11.66365833919564,15.0
LQ heat distribution secondary_DN15,6.934652182049212,8.377401009589763,6.620193013889463e-05,11.65989233825657,15.0
LQ heat distribution secondary_DN15,6.934346387722868,9.708234008802387,6.619901086131615e-05,11.659635254834289,15.0
LQ heat distribution secondary_DN15,6.925727571650183,8.215742527972244,6.611673099427382e-05,11.652387023248016,15.0
LQ heat distribution secondary_DN15,6.925296972612546,11.587907799990006,6.611262026360427e-05,11.65202478082812,15.0
LQ heat distribution secondary_DN15,6.919564564561324,8.283529058360982,6.605789560440406e-05,11.647201306191914,15.0
LQ heat distribution secondary_DN15,6.915843769322737,8.600612838457149,6.602237488613591e-05,11.644069412695636,15.0
LQ heat distribution secondary_DN15,6.899223134559751,8.762794429739364,6.58637053418592e-05,11.630069078931097,15.0
LQ heat distribution secondary_DN15,6.892276458678652,10.165802233634425,6.579738862700384e-05,11.62421257410922,15.0
LQ heat distribution secondary_DN15,6.891925357173773,8.484146086678145,6.579403682266132e-05,11.62391649410358,15.0
LQ heat distribution secondary_DN15,6.888893365925687,8.782388781998545,6.576509179881324e-05,11.62135933566676,15.0
LQ heat distribution secondary_DN15,6.887443869354259,11.302935509130005,6.575125412271369e-05,11.620136642426424,15.0
