name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution secondary_DN15,6.875687589785978,8.517559943292031,6.563902233685898e-05,11.610215115470062,15.0
LQ heat distribution secondary_DN15,6.872166414522212,9.578955831450411,6.56054072985414e-05,11.607241824642992,15.0
LQ heat distribution secondary_DN15,6.867241590759687,7.092763258928109,6.555839227455549e-05,11.603082010843572,15.0
LQ heat distribution secondary_DN15,6.858191347119411,12.529248832461889,6.547199376724975e-05,11.595433718683465,15.0
LQ heat distribution secondary_DN15,6.8472081280247785,8.0223539007514,6.536714203364944e-05,11.586145102160884,15.0
LQ heat distribution secondary_DN15,6.846900653802102,16.24833686431227,6.536420671887449e-05,11.58588496102845,15.0
LQ heat distribution secondary_DN15,6.844621904828216,10.222655588895396,6.534245255205934e-05,11.583956824353617,15.0
LQ heat distribution secondary_DN15,6.835704294808818,10.545101329092256,6.525732023683836e-05,11.57640820591525,15.0
LQ heat distribution secondary_DN15,6.8337493458081315,10.28951876809852,6.523865723921844e-05,11.574752714030696,15.0
LQ heat distribution secondary_DN15,6.82988437021311,14.416330985523123,6.520176009749985e-05,11.57147907450595,15.0
LQ heat distribution secondary_DN15,6.819327328665903,9.532279198001932,6.510097688463869e-05,11.56253252273799,15.0
LQ heat distribution secondary_DN15,6.8189930819178155,9.635089763728347,6.509778598489561e-05,11.562249152687876,15.0
LQ heat distribution secondary_DN15,6.81712743062788,10.500985545302235,6.507997547138787e-05,11.5606673501817,15.0
LQ heat distribution secondary_DN15,6.815874883889981,12.240239462346151,6.506801798462989e-05,11.559605250234162,15.0
LQ heat distribution secondary_DN15,6.81354451812116,8.7877192636947,6.504577105604926e-05,11.557628951389068,15.0
LQ heat distribution secondary_DN15,6.805268946471672,9.450960405326907,6.496676798540975e-05,11.550608006106813,15.0
LQ heat distribution secondary_DN15,6.805080481461289,9.66920108106764,6.496496879676648e-05,11.550448063821888,15.0
LQ heat distribution secondary_DN15,6.800413012827658,14.377533579895015,6.492041062365306e-05,11.546486273690187,15.0
LQ heat distribution secondary_DN15,6.7938788648290585,10.62613662436878,6.48580321224731e-05,11.54093774436953,15.0
LQ heat distribution secondary_DN15,6.792946744497527,13.175720511324922,6.484913359902174e-05,11.540146008754311,15.0
LQ heat distribution secondary_DN15,6.792216139900561,8.792174529864619,6.484215885346597e-05,11.539525401030128,15.0
LQ heat distribution secondary_DN15,6.788666685235372,7.5047592810645485,6.480827384472909e-05,11.536509862810902,15.0
LQ heat distribution secondary_DN15,6.787743621710517,9.659017684562118,6.47994617824393e-05,11.535725519289265,15.0
LQ heat distribution secondary_DN15,6.785707781932979,9.289476118457708,6.478002655783274e-05,11.533995441416808,15.0
LQ heat distribution secondary_DN15,6.7847829865602165,9.290180352760453,6.47711979623887e-05,11.533209454942943,15.0
LQ heat distribution secondary_DN15,6.778937912317567,10.534273819587787,6.47153977309553e-05,11.52824046840127,15.0
LQ heat distribution secondary_DN15,6.773371697399018,13.122829982154483,6.466225964104074e-05,11.5235065526602,15.0
LQ heat distribution secondary_DN15,6.769386147363749,11.012721027325671,6.462421143068018e-05,11.520115754687549,15.0
LQ heat distribution secondary_DN15,6.747519511524282,10.146071466023251,6.441546073054207e-05,11.501494425652886,15.0
LQ heat distribution secondary_DN15,6.729734144186016,8.420947969630063,6.424567202086889e-05,11.486326386751903,15.0
LQ heat distribution secondary_DN15,6.72164969145611,8.73385012536308,6.416849347452134e-05,11.479425031813813,15.0
LQ heat distribution secondary_DN15,6.719126967765271,12.583255840464043,6.414441019346321e-05,11.477270639920665,15.0
LQ heat distribution secondary_DN15,6.717665182472143,13.50165118706961,6.413045520259803e-05,11.476022098398332,15.0
LQ heat distribution secondary_DN15,6.717187969958028,9.577783150979906,6.412589947453965e-05,11.475614471754787,15.0
LQ heat distribution secondary_DN15,6.716489985562389,8.725261179552819,6.411923613902042e-05,11.47501823952537,15.0
LQ heat distribution secondary_DN15,6.713690162832792,9.778887210886309,6.409250752107678e-05,11.472626263518404,15.0
LQ heat distribution secondary_DN15,6.705255266956064,8.32825791637228,6.401198345542782e-05,11.46541705221681,15.0
LQ heat distribution secondary_DN15,6.698366932546616,11.266953357454486,6.394622369972903e-05,11.4595263055126,15.0
LQ heat distribution secondary_DN15,6.697734001555983,9.49278506349451,6.394018139910247e-05,11.458984885435543,15.0
LQ heat distribution secondary_DN15,6.6886738429151675,11.287915095431213,6.385368823785363e-05,11.451231863697922,15.0
LQ heat distribution secondary_DN15,6.683544327340217,9.290207178460488,6.380471911541973e-05,11.446840070973241,15.0
LQ heat distribution secondary_DN15,6.68322205250653,9.432282188149863,6.380164250602893e-05,11.446564089190899,15.0
LQ heat distribution secondary_DN15,6.682436452780876,9.518317360659685,6.379414274731147e-05,11.445891308770516,15.0
LQ heat distribution secondary_DN15,6.678491839219375,8.724854018264443,6.375648533860979e-05,11.442512579823909,15.0
LQ heat distribution secondary_DN15,6.670342606484641,10.58553491641272,6.367868836739514e-05,11.435529254592298,15.0
LQ heat distribution secondary_DN15,6.668561777705907,11.180752878992658,6.366168761533086e-05,11.434002640428075,15.0
LQ heat distribution secondary_DN15,6.66231018109162,10.513129035808962,6.360200650206797e-05,11.42864184935657,15.0
LQ heat distribution secondary_DN15,6.661593064432283,8.444344632449436,6.359516051963994e-05,11.428026755658296,15.0
LQ heat distribution secondary_DN15,6.658631742309729,8.335702004878604,6.356689014138166e-05,11.425486385061708,15.0
LQ heat distribution secondary_DN15,6.642465486578504,10.785866522282674,6.341255834442486e-05,11.411608189862966,15.0
LQ heat distribution secondary_DN15,6.638040809696131,11.155676453789432,6.337031799232583e-05,11.407806808403494,15.0
LQ heat distribution secondary_DN15,6.630451724645908,9.430560098597471,6.329786849303969e-05,11.401283831415233,15.0
LQ heat distribution secondary_DN15,6.62694804126015,8.277584711562337,6.326442044162434e-05,11.398271082891341,15.0
LQ heat distribution secondary_DN15,6.619996455474276,7.527764528355705,6.31980568541697e-05,11.392291192218813,15.0
LQ heat distribution secondary_DN15,6.619840197877508,9.558669537277881,6.319656513486882e-05,11.392156740292746,15.0
LQ heat distribution secondary_DN15,6.617555529607058,8.186652897301345,6.317475445925592e-05,11.390190715108606,15.0
LQ heat distribution secondary_DN15,6.612149747256494,8.161421807090376,6.312314794516939e-05,11.385537526231348,15.0
LQ heat distribution secondary_DN15,6.6100288795385636,9.477999923638643,6.310290099798151e-05,11.383711406395262,15.0
LQ heat distribution secondary_DN15,6.609080764724473,8.445133041322253,6.309384978257253e-05,11.382894961212024,15.0
LQ heat distribution secondary_DN15,6.6053345946569095,8.809391437608221,6.305808682250033e-05,11.37966846828083,15.0
LQ heat distribution secondary_DN15,6.603521719417409,9.055644335902258,6.304078013763637e-05,11.378106750656919,15.0
LQ heat distribution secondary_DN15,6.6023054521165365,12.563268092789752,6.302916899395262e-05,11.3770588661297,15.0
LQ heat distribution secondary_DN15,6.601510746929824,8.354623625792788,6.302158230959259e-05,11.376374129574716,15.0
LQ heat distribution secondary_DN15,6.600752342749614,11.891974508338093,6.301434217422066e-05,11.37572063237984,15.0
LQ heat distribution secondary_DN15,6.592336517016855,8.602618438017046,6.293400016245207e-05,11.368466412533763,15.0
LQ heat distribution secondary_DN15,6.5771410610278815,8.647262873655055,6.278893614346426e-05,11.35535659229781,15.0
LQ heat distribution secondary_DN15,6.574266526256318,9.490273909223166,6.276149428406987e-05,11.352874895895358,15.0
LQ heat distribution secondary_DN15,6.557845253115464,9.414908048267684,6.260472795336958e-05,11.338687364834026,15.0
LQ heat distribution secondary_DN15,6.55522623476701,8.037481053764028,6.25797253915705e-05,11.33642296283452,15.0
LQ heat distribution secondary_DN15,6.55296028911177,7.976076913362121,6.2558093452141e-05,11.334463462300803,15.0
LQ heat distribution secondary_DN15,6.545789225576949,5.589540011210219,6.248963461171312e-05,11.328259975409221,15.0
LQ heat distribution secondary_DN15,6.5400905957475475,11.360715132149847,6.243523241763769e-05,11.323327826336605,15.0
LQ heat distribution secondary_DN15,6.5258469486307105,13.558812991287237,6.229925487952945e-05,11.310990581541873,15.0
LQ heat distribution secondary_DN15,6.517547936431674,8.608440101843563,6.222002803276061e-05,11.303796119848354,15.0
LQ heat distribution secondary_DN15,6.516737062616565,13.260952645557573,6.221228699395289e-05,11.303092923072118,15.0
LQ heat distribution secondary_DN15,6.516692464759392,8.408681031122946,6.221186123875314e-05,11.30305424615594,15.0
LQ heat distribution secondary_DN15,6.51375198759429,12.330110102677496,6.218378985770205e-05,11.300503863183211,15.0
LQ heat distribution secondary_DN15,6.506852510667698,13.110489254025278,6.211792372952455e-05,11.294517434555281,15.0
LQ heat distribution secondary_DN15,6.505068947787735,8.645208127788807,6.210089687625522e-05,11.292969384816413,15.0
LQ heat distribution secondary_DN15,6.496389217707544,10.57758973046758,6.201803549124147e-05,11.285432751020332,15.0
LQ heat distribution secondary_DN15,6.492833463156932,12.517982655442273,6.198409034040032e-05,11.282343825773033,15.0
LQ heat distribution secondary_DN15,6.486308949785835,8.508693941360203,6.192180381657121e-05,11.276673704584308,15.0
LQ heat distribution secondary_DN15,6.484375641002395,8.447677022798269,6.190334740813742e-05,11.2749930170581,15.0
LQ heat distribution secondary_DN15,6.4764343219184495,14.025974947533113,6.182753529277755e-05,11.26808674318998,15.0
LQ heat distribution secondary_DN15,6.472231273447984,14.38600976349039,6.178741072504043e-05,11.264429792558333,15.0
LQ heat distribution secondary_DN15,6.465437786791121,9.554608215487303,6.172255643714674e-05,11.258516465176491,15.0
LQ heat distribution secondary_DN15,6.455716529000014,11.72222295699207,6.162975206682592e-05,11.250049280444491,15.0
LQ heat distribution secondary_DN15,6.450789263086086,13.967789989095301,6.158271372874545e-05,11.245755212921074,15.0
LQ heat distribution secondary_DN15,6.4310432909855875,13.662407479995718,6.139420802850203e-05,11.228530300489433,15.0
LQ heat distribution secondary_DN15,6.429458864126697,8.424233026009102,6.137908223509973e-05,11.227147019417432,15.0
LQ heat distribution secondary_DN15,6.429171823888045,10.147528866558204,6.137634199415794e-05,11.226896401208567,15.0
LQ heat distribution secondary_DN15,6.428776283541103,8.273359919893238,6.137256595265969e-05,11.226551041112256,15.0
LQ heat distribution secondary_DN15,6.420469627212329,11.166691046409714,6.129326613090529e-05,11.219295753288174,15.0
LQ heat distribution secondary_DN15,6.420383590207331,10.167031919776155,6.129244477524899e-05,11.219220581385288,15.0
LQ heat distribution secondary_DN15,6.413789951679181,11.738963588083497,6.122949834538597e-05,11.213458115114266,15.0
LQ heat distribution secondary_DN15,6.412902347552877,9.288937899087925,6.122102479764083e-05,11.212682173265172,15.0
LQ heat distribution secondary_DN15,6.4072241462323865,9.061567785746293,6.116681762513017e-05,11.207717029330619,15.0
LQ heat distribution secondary_DN15,6.398047380262993,8.084166850122571,6.107921126742714e-05,11.199688010265872,15.0
LQ heat distribution secondary_DN15,6.3957464614014325,8.258480372833013,6.105724545490627e-05,11.197673966829,15.0
LQ heat distribution secondary_DN15,6.386606918480087,10.571990740285328,6.096999444849725e-05,11.189670349875689,15.0
LQ heat distribution secondary_DN15,6.386313333302945,9.46987940860811,6.096719172604243e-05,11.189413158604333,15.0
LQ heat distribution secondary_DN15,6.383694673408672,12.030877600508502,6.0942192586240304e-05,11.187118855909123,15.0
LQ heat distribution secondary_DN15,6.37467789749829,11.1287979355499,6.0856113579935945e-05,11.179215330308367,15.0
LQ heat distribution secondary_DN15,6.37395194461703,9.615726114508895,6.084918324216735e-05,11.178578763663351,15.0
LQ heat distribution secondary_DN15,6.371120625844895,9.82647038545264,6.082215394601332e-05,11.176095717374908,15.0
LQ heat distribution secondary_DN15,6.359200270216887,13.128425336955923,6.070835580159319e-05,11.165635594525877,15.0
LQ heat distribution secondary_DN15,6.3511732057428505,9.444047964761745,6.063172511449022e-05,11.158586313606005,15.0
LQ heat distribution secondary_DN15,6.351048953145156,11.372851967037128,6.063053893217333e-05,11.15847716132245,15.0
LQ heat distribution secondary_DN15,6.348906946153399,10.036173377416016,6.0610090178075406e-05,11.156595302757012,15.0
LQ heat distribution secondary_DN15,6.345518525191141,8.084236798356006,6.057774248392497e-05,11.153617759774438,15.0
LQ heat distribution secondary_DN15,6.344882662122488,10.770447659320219,6.057167219210012e-05,11.15305891251343,15.0
LQ heat distribution secondary_DN15,6.344570561781452,8.665341818532019,6.0568692713904074e-05,11.152784603555958,15.0
LQ heat distribution secondary_DN15,6.339375172946657,7.545616910891161,6.0519094729801024e-05,11.14821731890828,15.0
LQ heat distribution secondary_DN15,6.336208851121346,7.938308820701569,6.04888673138076e-05,11.145432876307996,15.0
LQ heat distribution secondary_DN15,6.328996400762324,7.51048324052314,6.0420013372432685e-05,11.139087696413966,15.0
LQ heat distribution secondary_DN15,6.322221800131562,9.34499011056532,6.03553393807309e-05,11.133124422731882,15.0
LQ heat distribution secondary_DN15,6.319861439298653,8.718914959225554,6.033280610308977e-05,11.131045988534028,15.0
LQ heat distribution secondary_DN15,6.3190503966222344,12.480042567456826,6.03250634522409e-05,11.130331728967311,15.0
LQ heat distribution secondary_DN15,6.3157004942870945,10.527815615468963,6.0293083477681094e-05,11.127381090442551,15.0
LQ heat distribution secondary_DN15,6.311868216389864,8.536349614410145,6.025649848582209e-05,11.124004609287821,15.0
LQ heat distribution secondary_DN15,6.311805099646576,10.16187108153164,6.0255895939346785e-05,11.123948990834265,15.0
LQ heat distribution secondary_DN15,6.310008637284967,8.373457040574666,6.023874594066794e-05,11.122365832173417,15.0
LQ heat distribution secondary_DN15,6.3061514982864235,9.209931806884534,6.0201923611326236e-05,11.118965910599524,15.0
LQ heat distribution secondary_DN15,6.301862964659015,8.05776937445611,6.0160982956171977e-05,11.115184510094542,15.0
LQ heat distribution secondary_DN15,6.298460054631581,9.56410862460286,6.012849694159028e-05,11.112183089680475,15.0
LQ heat distribution secondary_DN15,6.293875955224726,11.81761844188515,6.0084734656083305e-05,11.108138559476268,15.0
LQ heat distribution secondary_DN15,6.2927901685932826,10.597571055135376,6.007436915124852e-05,11.10718035910364,15.0
LQ heat distribution secondary_DN15,6.290637944897042,13.874126612825583,6.0053822862978916e-05,11.105280789878343,15.0
LQ heat distribution secondary_DN15,6.288564755835005,13.589692276050208,6.003403108195709e-05,11.10345066993544,15.0
LQ heat distribution secondary_DN15,6.284604507797811,7.476478875047289,5.9996224418117525e-05,11.099953898767431,15.0
LQ heat distribution secondary_DN15,6.279462430697871,9.409162450743631,5.9947135376590655e-05,11.095411966291369,15.0
LQ heat distribution secondary_DN15,6.277618615600096,8.53747313380549,5.992953332315127e-05,11.093782894512605,15.0
LQ heat distribution secondary_DN15,6.277513802999821,8.112652362272003,5.992853272553529e-05,11.093690281918821,15.0
LQ heat distribution secondary_DN15,6.275487155944436,9.296625297409518,5.990918525961276e-05,11.09189938106561,15.0
LQ heat distribution secondary_DN15,6.272902453771201,9.314270490208509,5.9884510298531754e-05,11.089614920245873,15.0
LQ heat distribution secondary_DN15,6.264058117122544,8.374128067815551,5.980007749043002e-05,11.081794387064102,15.0
LQ heat distribution secondary_DN15,6.25248980634143,12.575481598429839,5.9689640156004104e-05,11.071556863570924,15.0
LQ heat distribution secondary_DN15,6.248557671334682,7.490348687932104,5.965210187431677e-05,11.068074914419883,15.0
LQ heat distribution secondary_DN15,6.234798649015177,13.846911363335755,5.952075082592055e-05,11.055882515648527,15.0
LQ heat distribution secondary_DN15,6.232236723774142,8.538238893566213,5.949629330571973e-05,11.053610809989493,15.0
LQ heat distribution secondary_DN15,6.231815184387426,7.855162320519996,5.949226906336445e-05,11.053236978625089,15.0
LQ heat distribution secondary_DN15,6.2273838133082124,9.463278562227655,5.944996480485167e-05,11.049306365811647,15.0
LQ heat distribution secondary_DN15,6.225238818936704,7.529899951038185,5.9429487531615315e-05,11.047403259954855,15.0
LQ heat distribution secondary_DN15,6.208144203336977,9.532913488709157,5.9266293110615536e-05,11.03222465050431,15.0
LQ heat distribution secondary_DN15,6.200611563830972,8.385353305191035,5.919438247094006e-05,11.025529655054308,15.0
LQ heat distribution secondary_DN15,6.197418237626885,13.30795294916054,5.9163897256581245e-05,11.022690205539769,15.0
LQ heat distribution secondary_DN15,6.197252058932548,7.92795006749432,5.9162310825131726e-05,11.02254242234397,15.0
LQ heat distribution secondary_DN15,6.193123334804087,11.052738276014036,5.912289579765238e-05,11.018870099620116,15.0
LQ heat distribution secondary_DN15,6.1892579273624815,8.440987303250427,5.908599453329338e-05,11.01543087612853,15.0
LQ heat distribution secondary_DN15,6.185108195962027,7.710981397169255,5.9046378959064694e-05,11.011737481499035,15.0
LQ heat distribution secondary_DN15,6.171645006372279,13.529347867158165,5.891785208947283e-05,10.999746270620184,15.0
LQ heat distribution secondary_DN15,6.166269531280751,8.268794559046516,5.886653490482817e-05,10.994954862261203,15.0
LQ heat distribution secondary_DN15,6.164594219024015,12.545778144206892,5.8850541470396326e-05,10.993461152502842,15.0
LQ heat distribution secondary_DN15,6.163659436431226,11.417187750388052,5.8841617531563016e-05,10.992627611367823,15.0
LQ heat distribution secondary_DN15,6.161208914422082,7.889719045816871,5.8818223526702456e-05,10.990442192611935,15.0
LQ heat distribution secondary_DN15,6.158416079471516,8.163408223877289,5.8791561617866504e-05,10.987950963155608,15.0
LQ heat distribution secondary_DN15,6.153397377501852,10.621376123533155,5.8743650381879256e-05,10.983472823813992,15.0
LQ heat distribution secondary_DN15,6.153155746483585,9.825996094510959,5.874134364184807e-05,10.983257172718023,15.0
LQ heat distribution secondary_DN15,6.1519265102871605,10.579609994844652,5.8729608690092226e-05,10.982160037184595,15.0
LQ heat distribution secondary_DN15,6.122401003818101,9.315483458645302,5.844774227988641e-05,10.95577449532089,15.0
LQ heat distribution secondary_DN15,6.1126194175426365,14.408646948464874,5.835436198131395e-05,10.947019131929807,15.0
LQ heat distribution secondary_DN15,6.112281434429205,10.529181200579954,5.835113541221198e-05,10.946716482729673,15.0
LQ heat distribution secondary_DN15,6.106331217173203,10.140205328433613,5.829433142886112e-05,10.941386950556709,15.0
LQ heat distribution secondary_DN15,6.0985590919126365,10.456802197699504,5.822013452899892e-05,10.93442164658739,15.0
LQ heat distribution secondary_DN15,6.089148338305492,10.56408196321468,5.813029439909777e-05,10.925981876304567,15.0
LQ heat distribution secondary_DN15,6.081486758291867,10.191564487452563,5.80571528237887e-05,10.919105985941641,15.0
LQ heat distribution secondary_DN15,6.067577827130206,19.30395916400279,5.7924370664727505e-05,10.906612328058701,15.0
LQ heat distribution secondary_DN15,6.056854943763406,8.79105415300865,5.782200423640483e-05,10.8969707502438,15.0
LQ heat distribution secondary_DN15,6.051641602911205,12.985982745602593,5.777223487266066e-05,10.892280044170922,15.0
LQ heat distribution secondary_DN15,6.039569759056792,10.15907058557937,5.765699053992164e-05,10.8814106344964,15.0
LQ heat distribution secondary_DN15,6.037670106516377,14.452115031757522,5.7638855432137255e-05,10.8796992108468,15.0
LQ heat distribution secondary_DN15,6.037227188178507,8.528842684724209,5.7634627094782884e-05,10.879300140792846,15.0
LQ heat distribution secondary_DN15,5.996690666349723,10.522041912082138,5.724764359283745e-05,10.842714490600859,15.0
LQ heat distribution secondary_DN15,5.995893555274868,8.496195508501208,5.7240033940571525e-05,10.841993831864654,15.0
LQ heat distribution secondary_DN15,5.985546475734663,9.200210223545792,5.7141255138278405e-05,10.832634808751283,15.0
LQ heat distribution secondary_DN15,5.985464372685443,7.2522018001315285,5.714047133828585e-05,10.83256051349667,15.0
LQ heat distribution secondary_DN15,5.973450219554246,11.613327524120635,5.702577775230783e-05,10.82168337804728,15.0
LQ heat distribution secondary_DN15,5.970649420573633,8.209563439468512,5.699903981454542e-05,10.819146074452636,15.0
LQ heat distribution secondary_DN15,5.963037665115397,8.727219174114394,5.6926373891316443e-05,10.81224741467446,15.0
LQ heat distribution secondary_DN15,5.959186038715794,13.46446888438798,5.68896041882176e-05,10.80875494432189,15.0
LQ heat distribution secondary_DN15,5.953796850067797,8.24359547166915,5.683815608656608e-05,10.803866391194548,15.0
LQ heat distribution secondary_DN15,5.942327408053261,8.612670483548579,5.672866260671371e-05,10.79345504720986,15.0
LQ heat distribution secondary_DN15,5.93582461513131,8.650580919794987,5.666658343800773e-05,10.78754769722241,15.0
LQ heat distribution secondary_DN15,5.921252773615689,8.380482512326742,5.6527472779147384e-05,10.774298398410235,15.0
LQ heat distribution secondary_DN15,5.919637046040301,8.367025582129385,5.651204817222245e-05,10.77282831096381,15.0
LQ heat distribution secondary_DN15,5.915641025251843,9.258843060061455,5.647390000240423e-05,10.769191625732285,15.0
LQ heat distribution secondary_DN15,5.908938504262849,8.64078457000943,5.640991412184104e-05,10.763089058851936,15.0
LQ heat distribution secondary_DN15,5.8997384578106145,9.94527609837051,5.632208551609179e-05,10.754706885602769,15.0
LQ heat distribution secondary_DN15,5.898481018564809,11.751999213184043,5.63100813228144e-05,10.753560723678415,15.0
LQ heat distribution secondary_DN15,5.895093100370671,11.194013307603901,5.627773842835963e-05,10.750472011786663,15.0
LQ heat distribution secondary_DN15,5.885553383205429,10.822385381039906,5.618666714277259e-05,10.741770029929283,15.0
LQ heat distribution secondary_DN15,5.878980406772536,12.73481810206183,5.612391796441562e-05,10.735770158662248,15.0
LQ heat distribution secondary_DN15,5.872110900699515,7.957143408324119,5.605833795417198e-05,10.729496026959893,15.0
LQ heat distribution secondary_DN15,5.860858481626959,11.809747805461285,5.595091629238147e-05,10.719210911288606,15.0
LQ heat distribution secondary_DN15,5.847690965060293,10.188109990566913,5.58252120769479e-05,10.707162782651098,15.0
LQ heat distribution secondary_DN15,5.834094435524926,13.481227832754712,5.5695412272314325e-05,10.694707868654893,15.0
LQ heat distribution secondary_DN15,5.804248308306088,11.624620593038225,5.541048504349487e-05,10.66731673718871,15.0
LQ heat distribution secondary_DN15,5.803466098793164,10.142805965468803,5.5403017649576744e-05,10.666597922509592,15.0
LQ heat distribution secondary_DN15,5.796857126679469,8.244290387235464,5.53399248370355e-05,10.6605226453903,15.0
LQ heat distribution secondary_DN15,5.78261787094142,9.59571533441413,5.520398922139781e-05,10.647421473690947,15.0
LQ heat distribution secondary_DN15,5.763115309876696,19.359974022105153,5.50178072541928e-05,10.629451466793949,15.0
LQ heat distribution secondary_DN15,5.739222740010255,8.795998392772974,5.478971589508596e-05,10.607394934395483,15.0
LQ heat distribution secondary_DN15,5.729887479349199,11.079804197018273,5.470059646156754e-05,10.598764576170074,15.0
LQ heat distribution secondary_DN15,5.729439617191542,11.056605693969733,5.469632092784288e-05,10.59835035526718,15.0
LQ heat distribution secondary_DN15,5.722912276190441,9.632157896704403,5.463400740993261e-05,10.592311478347055,15.0
LQ heat distribution secondary_DN15,5.677114561056772,8.06862084389182,5.4196797718919066e-05,10.549843757728558,15.0
LQ heat distribution secondary_DN15,5.6652261754581446,8.121467642555508,5.408330477764339e-05,10.538791810601113,15.0
LQ heat distribution secondary_DN15,5.645562619252678,10.774159768397572,5.389558586398738e-05,10.520486252154472,15.0
LQ heat distribution secondary_DN15,5.600152497326305,10.491637326055733,5.34620763467905e-05,10.478090024518293,15.0
LQ heat distribution secondary_DN15,5.592055462339246,9.405050361837162,5.338477768342956e-05,10.470512360251998,15.0
LQ heat distribution secondary_DN15,5.5409868645855385,10.487252607999011,5.289724930391922e-05,10.42259252169679,15.0
LQ heat distribution secondary_DN15,5.397641057469075,8.270376235810568,5.1528792911399284e-05,10.286892444903078,15.0
LQ heat distribution secondary_DN15,5.340295736630968,9.825004947626791,5.098134354778967e-05,10.232101812336683,15.0
LQ heat distribution secondary_DN15,5.333894313082209,8.399736924532496,5.092023210579674e-05,10.225967352631544,15.0
LQ heat distribution secondary_DN15,5.261305974152766,10.68775970027857,5.022726466971614e-05,10.156147002563547,15.0
LQ heat distribution secondary_DN15,5.2438314113816045,8.222022182503771,5.006044306808214e-05,10.139266988620276,15.0
LQ heat distribution secondary_DN15,5.1104268540699245,8.676975736617534,4.878689120830477e-05,10.009463195872474,15.0
LQ heat distribution secondary_DN75,283.63493959076135,10.751655637858107,0.002707732120198199,74.56964283296101,75.0
LQ heat distribution secondary_DN80,326.399703188356,11.557409510190618,0.0031159876199365727,79.9939378611264,80.0
LQ heat distribution secondary_DN85,339.32523032145474,10.816685385490748,0.0032393816737131716,81.5624522984608,85.0
