name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN160,1297.1909372536809,0.4513646259366635,0.012383684365190271,159.47189378857396,160.0
LQ heat distribution main_DN160,1297.1674662931323,2.204402867204603,0.01238346029874112,159.47045106516626,160.0
LQ heat distribution main_DN160,1297.0528373440377,4.8566148319661115,0.01238236598896456,159.46340481456514,160.0
LQ heat distribution main_DN160,1296.8002933727755,4.848247996806875,0.012379955067997857,159.44787981788383,160.0
LQ heat distribution main_DN160,1296.5481844769415,0.3664168604024147,0.012377548300495861,159.43238005934822,160.0
LQ heat distribution main_DN160,1296.5291308002006,0.3281423297657873,0.012377366403820532,159.43120857022475,160.0
LQ heat distribution main_DN160,1273.1750565683005,1.0946881523304237,0.012154415814494515,157.9887851173399,160.0
LQ heat distribution main_DN160,1273.1181327843794,3.5191115629650054,0.012153872389349684,157.98525323068185,160.0
LQ heat distribution main_DN160,1272.9351389831052,0.7538169317925282,0.01215212543181962,157.973898683043,160.0
LQ heat distribution main_DN160,1272.895940502652,0.6562825950605412,0.012151751221982357,157.97146635783562,160.0
LQ heat distribution main_DN160,1272.8618138077088,4.643108973198311,0.01215142543014519,157.96934871412066,160.0
LQ heat distribution main_DN160,1272.6203721411025,4.640898222967025,0.012149120497767089,157.95436586553478,160.0
LQ heat distribution main_DN160,1272.3790454335083,4.407460995357976,0.01214681666284972,157.93938873049282,160.0
LQ heat distribution main_DN160,1272.1498574617497,4.405153436177819,0.012144628710852026,157.92516363048108,160.0
LQ heat distribution main_DN160,1271.9207894830683,4.396984365402551,0.012142441904372967,157.91094469769266,160.0
LQ heat distribution main_DN160,1271.6921462960674,4.405152665963151,0.012140259153184415,157.89675085610594,160.0
LQ heat distribution main_DN160,1271.4630783574373,4.396983584545172,0.012138072347087707,157.8825293669439,160.0
LQ heat distribution main_DN160,1271.234435211041,2.6907086316151116,0.012135889596286788,157.8683329730741,160.0
LQ heat distribution main_DN160,1271.094518362197,4.909082799839415,0.012134553874579446,157.85964494241364,160.0
LQ heat distribution main_DN160,1270.8392460566054,4.387386357392477,0.012132116907461627,157.84379276999294,160.0
LQ heat distribution main_DN160,1270.611101966021,4.384040175665365,0.012129938920916667,157.8296238871017,160.0
LQ heat distribution main_DN160,1270.3831318768864,4.384039126631727,0.012127762595483402,157.8154645399198,160.0
LQ heat distribution main_DN160,1270.1551618423016,4.42713904620879,0.012125586270570898,157.80130392562293,160.0
LQ heat distribution main_DN160,1269.9249506118988,4.417174475841035,0.01212338854999426,157.78700280728683,160.0
LQ heat distribution main_DN160,1269.6952575391551,4.42370984993343,0.01212119577603012,157.7727325858631,160.0
LQ heat distribution main_DN160,1269.4652246269586,4.417172301462996,0.012118999757775261,157.75843995742005,160.0
LQ heat distribution main_DN160,1269.2355316672824,3.5016216390537314,0.012116806984890524,157.74416715910328,160.0
LQ heat distribution main_DN160,1269.0534473420516,3.501620954990454,0.012115068709709324,157.73285177683834,160.0
LQ heat distribution main_DN160,1268.871363052392,1.2830902540898528,0.012113330434867705,157.72153558498715,160.0
LQ heat distribution main_DN160,1268.8046423591795,1.1814110597707468,0.012112693483142525,157.7173888176967,160.0
LQ heat distribution main_DN160,1268.7432089840715,0.11485096736747082,0.012112107007007843,157.71357056685244,160.0
LQ heat distribution main_DN160,1268.7372367337684,3.1765200539287686,0.01211204999268514,157.7131993703718,160.0
LQ heat distribution main_DN160,1268.5720576909641,3.169941233931803,0.012110473104448344,157.70293256235445,160.0
LQ heat distribution main_DN160,1268.4072207467996,4.791232291851647,0.012108899482069686,157.6926863513347,160.0
LQ heat distribution main_DN160,1268.1580766676234,2.480892517218101,0.012106521018306667,157.67719837241313,160.0
LQ heat distribution main_DN160,1268.0290702567281,3.458984823637812,0.012105289453524851,157.66917812353358,160.0
LQ heat distribution main_DN160,1267.849203045899,3.4621040496207804,0.012103572344113593,157.65799520914956,160.0
LQ heat distribution main_DN165,1376.1780822353812,0.9040196275878244,0.01313773825523037,164.25534741105938,165.0
LQ heat distribution main_DN165,1376.1310732147467,3.5003009450327,0.013137289481763691,164.25254197873332,165.0
LQ heat distribution main_DN165,1375.949057565605,3.4980425057973816,0.01313555186220148,164.2416790884629,165.0
LQ heat distribution main_DN165,1375.7671593553036,3.369113447850359,0.013133815363773782,164.2308224892489,165.0
LQ heat distribution main_DN165,1375.5919654560155,3.362630511334615,0.013132142868315183,164.22036535846865,165.0
LQ heat distribution main_DN165,1375.4171086694262,3.3691121115181115,0.01313047359111624,164.2099276855692,165.0
LQ heat distribution main_DN165,1375.2419148396273,0.5616764020061726,0.013128801096321025,164.19946922824064,165.0
LQ heat distribution main_DN165,1374.0605258553521,0.495544150497499,0.013117522919860163,164.1289270494772,165.0
LQ heat distribution main_DN165,1374.0347575595263,0.7050317657927044,0.01311727692180932,164.12738805519894,165.0
LQ heat distribution main_DN165,1373.998095907705,0.5188159230927731,0.013116926929906491,164.1251984376293,165.0
LQ heat distribution main_DN165,1373.9711174797042,3.9741145769700075,0.013116669379281186,164.12358713205407,165.0
LQ heat distribution main_DN165,1367.697544778833,2.8796334621484854,0.013056778470442319,163.74846305811027,165.0
LQ heat distribution main_DN165,1367.5478038388012,2.889786560317954,0.013055348962661587,163.7394988978506,165.0
LQ heat distribution main_DN165,1367.3975349376647,0.2924178242387441,0.013053914414679376,163.73050263810356,165.0
LQ heat distribution main_DN165,1367.179196895512,0.5758864964007219,0.013051830041961927,163.7174303516547,165.0
LQ heat distribution main_DN165,1367.149250797699,1.378497345249695,0.013051544160359895,163.7156373441832,165.0
LQ heat distribution main_DN165,1367.077568935746,0.1186539659657487,0.013050859846641966,163.7113453491651,165.0
LQ heat distribution main_DN165,1367.071398929516,4.171533828580995,0.01305080094443452,163.7109759110354,165.0
LQ heat distribution main_DN165,1361.2553689079687,3.0276614424301607,0.01299527798480161,163.3623610510897,165.0
LQ heat distribution main_DN165,1361.0979305129622,3.0341435884094543,0.01299377499296384,163.35291379665912,165.0
LQ heat distribution main_DN165,1360.940155046365,0.1739767182206436,0.012992268783258853,163.3434457677431,165.0
LQ heat distribution main_DN165,1360.2966941938155,1.7449019274177755,0.01298612595889084,163.30482631081634,165.0
LQ heat distribution main_DN165,1360.2059592935898,0.08259071320103555,0.012985259754592743,163.29937981731143,165.0
LQ heat distribution main_DN165,1360.2016645765034,3.957273544076565,0.012985218754906954,163.29912201620954,165.0
LQ heat distribution main_DN165,1355.2701042632,2.715821616689834,0.012938139420173746,163.00282376864442,165.0
LQ heat distribution main_DN165,1355.1288815391322,2.705662006304416,0.012936791231877158,162.99433088503375,165.0
LQ heat distribution main_DN165,1354.9881871148043,0.7421114670001763,0.012935448087014838,162.9858693323626,165.0
LQ heat distribution main_DN165,1353.4856010978417,1.4239498691463617,0.012921103590432857,162.895474367117,165.0
LQ heat distribution main_DN165,1353.4115557046462,0.6477048230096503,0.012920396713170846,162.89101852938632,165.0
LQ heat distribution main_DN165,1353.3778750538497,2.7969631937157886,0.012920075179511692,162.88899168484565,165.0
LQ heat distribution main_DN165,1353.2324329677765,1.9876668386177736,0.01291868671090956,162.88023893673596,165.0
LQ heat distribution main_DN165,1348.0715641717297,2.7223007537071346,0.012869418273715797,162.5693512748422,165.0
LQ heat distribution main_DN165,1347.930004532537,2.7223003163143416,0.0128680668690457,162.5608154287108,165.0
LQ heat distribution main_DN165,1347.1762319404038,1.3154002443805677,0.012860870949311732,162.51535645752088,165.0
LQ heat distribution main_DN165,1347.107831127696,0.2612120264297877,0.012860217958259628,162.5112306708194,165.0
LQ heat distribution main_DN165,1347.0942481023217,3.172529822328179,0.012860088287372999,162.51041136011423,165.0
LQ heat distribution main_DN165,1346.9292765515606,3.335720877205254,0.012858513379967166,162.50046015756385,165.0
LQ heat distribution main_DN165,1346.755819065946,0.15015155115447676,0.012856857461250083,162.4899964200622,165.0
LQ heat distribution main_DN165,1346.748011185286,3.031498526853308,0.012856782923009891,162.48952539765364,165.0
LQ heat distribution main_DN165,1346.5903732618897,1.0070336697187012,0.012855278026366488,162.48001535541178,165.0
LQ heat distribution main_DN165,1346.5380075110643,0.6995584792578474,0.012854778114664098,162.47685609076584,165.0
LQ heat distribution main_DN165,1346.5016304701428,3.5662710715737327,0.012854430839810433,162.47466140070577,165.0
LQ heat distribution main_DN165,1346.316184374421,3.3136449369955634,0.012852660471354855,162.46347265484053,165.0
LQ heat distribution main_DN165,1341.340520451315,2.7389521811495703,0.01280516009977389,162.1629816140628,165.0
LQ heat distribution main_DN165,1341.1980949378951,3.040624818430447,0.012803800429001385,162.15437203331496,165.0
LQ heat distribution main_DN165,1341.0399824473368,1.9996405185615687,0.012802291001883884,162.1448136439217,165.0
LQ heat distribution main_DN165,1340.9360011403717,1.392615079483796,0.012801298340242212,162.13852734496865,165.0
LQ heat distribution main_DN165,1340.8635851562385,1.1983303221158044,0.012800607018197982,162.13414921672876,165.0
LQ heat distribution main_DN165,1340.8012719794885,2.809229293719481,0.012800012143002278,162.13038178975455,165.0
LQ heat distribution main_DN165,1340.6551920562151,2.8192114436693996,0.012798617585262196,162.12154951932288,165.0
LQ heat distribution main_DN165,1338.9649126644506,3.303477731280234,0.012782481266486402,162.01931699012502,165.0
LQ heat distribution main_DN165,1338.7931318224241,3.3306260783801847,0.012780841353913356,162.0089236231468,165.0
LQ heat distribution main_DN165,1331.5011848336621,3.11889505939071,0.012711228494832097,161.567117691093,165.0
LQ heat distribution main_DN165,1331.3390022905737,3.299085898330827,0.01270968021279784,161.5572776082248,165.0
LQ heat distribution main_DN165,1325.0596067660097,3.0175358836082524,0.01264973371614329,161.17582664024604,165.0
LQ heat distribution main_DN165,1324.902694900062,3.381676443119919,0.012648235750835913,161.16628323995928,165.0
LQ heat distribution main_DN165,1318.9366081943315,1.1202234297483025,0.012591280269158296,160.8030048945681,165.0
LQ heat distribution main_DN165,1318.8783565759845,1.48436313509945,0.012590724167789828,160.7994538752699,165.0
LQ heat distribution main_DN165,1318.8011696929593,0.17798110979738732,0.012589987300171449,160.79474844122572,165.0
LQ heat distribution main_DN165,1318.79191467525,2.4559733411321387,0.012589898946780429,160.7941842315141,165.0
LQ heat distribution main_DN165,1311.7996907716606,2.16387231515736,0.012523147405934708,160.3673529933778,165.0
LQ heat distribution main_DN165,1311.6871694112724,1.4716003564572118,0.01252207321633673,160.3604749845563,165.0
LQ heat distribution main_DN165,1311.6106461927366,2.7569973643066645,0.012521342684417533,160.3557972386201,165.0
LQ heat distribution main_DN175,1540.372597668281,0.5398672532369782,0.014705227662704354,173.77811851605955,175.0
LQ heat distribution main_DN175,1540.3445245711127,0.8658586596572742,0.014704959661776732,173.77653496665016,175.0
LQ heat distribution main_DN175,1540.2994999208106,0.9051586759719061,0.014704529832179576,173.77399518260523,175.0
LQ heat distribution main_DN175,1540.2524316696602,0.09540939684318997,0.014704080493266445,173.77134008191376,175.0
LQ heat distribution main_DN175,1540.2474703810244,0.5700199054976542,0.01470403313012911,173.77106021529858,175.0
LQ heat distribution main_DN175,1540.2178293459385,4.975219080411502,0.014703750160820416,173.76938815318758,175.0
LQ heat distribution main_DN175,1539.9591179537572,4.966859908183048,0.014701280362327037,173.75479346162615,175.0
LQ heat distribution main_DN175,1539.7008412385317,4.975219962362558,0.014698814713494336,173.7402220685965,175.0
LQ heat distribution main_DN175,1539.4421298004888,4.977405768009278,0.014696344914563139,173.72562492420428,175.0
LQ heat distribution main_DN175,1539.1833047005523,4.9668612474206535,0.014693874030554199,173.71102013930073,175.0
LQ heat distribution main_DN175,1538.9250279156863,4.975221285275782,0.014691408381056672,173.69644507019743,175.0
LQ heat distribution main_DN175,1538.666316408852,4.966862139315274,0.014688938581468754,173.68184424267136,175.0
LQ heat distribution main_DN175,1538.4080395776077,4.975222167581096,0.014686472931528475,173.66726672235583,175.0
LQ heat distribution main_DN175,1538.1493280248935,4.96686303085448,0.014684003131502563,173.6526634389057,175.0
LQ heat distribution main_DN175,1537.891051147289,4.977408435756704,0.014681537481119705,173.63808346614314,175.0
LQ heat distribution main_DN175,1537.6322259086298,4.964673890139399,0.014679066595786442,173.6234713096328,175.0
LQ heat distribution main_DN175,1537.3740628663427,4.977409326183736,0.014676602032136924,173.60889531272622,175.0
LQ heat distribution main_DN175,1537.115237581381,4.964674772849196,0.014674131146361633,173.59428069671236,175.0
LQ heat distribution main_DN175,1536.8570744931928,4.977410218026573,0.014671666582273918,173.57970224599225,175.0
LQ heat distribution main_DN175,1536.5982491618554,4.966865706178704,0.014669195696055898,173.56508516922972,175.0
LQ heat distribution main_DN175,1536.3399721451342,4.975225696445188,0.014666730044344956,173.55049783116164,175.0
LQ heat distribution main_DN175,1536.081260408919,4.966866597715777,0.014664260242567246,173.53588471108358,175.0
LQ heat distribution main_DN175,1535.8229833458377,4.975226576983113,0.014661794590413725,173.5212949156146,175.0
LQ heat distribution main_DN175,1535.5642715638346,4.011995876654678,0.014659324788198898,173.50667933341492,175.0
LQ heat distribution main_DN175,1535.3556477782486,4.01199620731284,0.014657333153014306,173.49489251000253,175.0
LQ heat distribution main_DN175,1535.1470239754683,0.7119281350024755,0.014655341517665569,173.4831048847959,175.0
LQ heat distribution main_DN175,1535.1100037124481,0.49787420038876695,0.014654988102266809,173.48101308876863,175.0
LQ heat distribution main_DN175,1535.084114254028,1.697239771003082,0.014654740947532488,173.479550213665,175.0
LQ heat distribution main_DN175,1534.9958577859359,0.8073301322804572,0.014653898403684352,173.4745632190383,175.0
LQ heat distribution main_DN190,1839.5603281017966,0.5811287355476632,0.017561435113143644,189.90623173604828,190.0
LQ heat distribution main_DN190,1839.530109407548,2.9908263500088226,0.017561146629189003,189.90467192258822,190.0
LQ heat distribution main_DN190,1832.519075980097,2.997325466772682,0.017494215522483026,189.5424329347249,190.0
LQ heat distribution main_DN190,1832.3632150558249,0.508941863165764,0.017492727590031742,189.53437220363537,190.0
LQ heat distribution main_DN190,1832.3367500789402,3.2334165545834015,0.017492474941087736,189.53300346820947,190.0
LQ heat distribution main_DN190,1825.814356337389,3.230494643864743,0.017430208652385575,189.19537149594223,190.0
LQ heat distribution main_DN190,1825.646370615908,0.06570028051614842,0.017428604970080266,189.18666774905233,190.0
LQ heat distribution main_DN190,1825.6429542013211,4.675012209271904,0.017428572355143876,189.18649073218745,190.0
LQ heat distribution main_DN190,1825.3998535664389,1.0243741923118614,0.0174262515853598,189.17389437892902,190.0
LQ heat distribution main_DN190,1825.3465861084387,0.5941338947931408,0.017425743065474356,189.1711341929981,190.0
LQ heat distribution main_DN190,1825.3156911459096,0.6376531684188901,0.017425448125497945,189.16953327515677,190.0
LQ heat distribution main_DN190,1825.2825331811518,1.5509838344774396,0.01742513158168164,189.16781507779666,190.0
LQ heat distribution main_DN190,1825.201882021759,3.749818446395049,0.017424361642212498,189.16363578723133,190.0
LQ heat distribution main_DN190,1817.936140862833,3.4830457568120545,0.017354998958117738,188.78675020275608,190.0
LQ heat distribution main_DN190,1817.7550224834788,3.654514755406302,0.017353269904376887,188.777345691465,190.0
LQ heat distribution main_DN190,1817.5649877161977,3.6440121088691093,0.01735145572998757,188.7674776960068,190.0
LQ heat distribution main_DN190,1817.3754990865366,0.5054013611615129,0.017349646769322546,188.75763754634573,190.0
LQ heat distribution main_DN190,1817.349218215756,0.39057267196917855,0.017349395877954712,188.75627273950806,190.0
LQ heat distribution main_DN190,1802.8685787729037,1.491456162023382,0.017211155883273543,188.00276371160564,190.0
LQ heat distribution main_DN190,1802.7910230524785,0.33669812412172834,0.017210415494534403,187.99871992084783,190.0
LQ heat distribution main_DN190,1802.773514750024,0.6840669477343214,0.017210248350835552,187.99780701791033,190.0
LQ heat distribution main_DN190,1802.737943268742,3.6921212981937996,0.017209908766288706,187.99595226649342,190.0
LQ heat distribution main_DN190,1802.5459529612358,3.6833285223358345,0.01720807592325762,187.98594128240896,190.0
LQ heat distribution main_DN190,1802.3544198780744,4.890384820101615,0.017206247445136748,187.97595360820398,190.0
LQ heat distribution main_DN190,1802.1001198674292,4.8903852055370765,0.01720381976007092,187.96269207297536,190.0
LQ heat distribution main_DN190,1801.8458198367412,4.888315939795073,0.01720139207481376,187.94942960097995,190.0
LQ heat distribution main_DN190,1801.5916274078718,4.890385974287177,0.017198965416781592,187.93617180540056,190.0
LQ heat distribution main_DN190,1801.3373273372088,4.888316701837055,0.017196537731142804,187.9229074596785,190.0
LQ heat distribution main_DN190,1801.0831348687132,4.890386743037308,0.017194111072732346,187.90964779078627,190.0
LQ heat distribution main_DN190,1800.8288347580751,4.890387125999108,0.017191683386711933,187.89638157054407,190.0
LQ heat distribution main_DN190,1800.5745346275232,4.888317843306321,0.017189255700501414,187.88311441254965,190.0
LQ heat distribution main_DN190,1800.3203420996713,4.890387897578391,0.01718682904152431,187.86985193200638,190.0
LQ heat distribution main_DN190,1800.0660419289973,4.890388280183251,0.01718440135493076,187.8565828982928,190.0
LQ heat distribution main_DN190,1799.8117417384278,4.88831898654772,0.017181973668147284,187.84331292623185,190.0
LQ heat distribution main_DN190,1799.5575491511274,4.890389048581252,0.01717954700860265,187.83004763224534,190.0
LQ heat distribution main_DN190,1799.3032489206012,4.890389434369443,0.01717711932143772,187.81677578328117,190.0
LQ heat distribution main_DN190,1799.048948670014,4.888320128369602,0.01717469163408128,187.8035029953642,190.0
LQ heat distribution main_DN190,1798.7947560233388,4.890390202766743,0.01717226497396982,187.79023488614905,190.0
LQ heat distribution main_DN190,1798.540455732795,4.888320890059476,0.017169837286231934,187.77696022013495,190.0
LQ heat distribution main_DN190,1798.2862630465117,0.4805708125725226,0.017167410625742355,187.76369023323676,190.0
LQ heat distribution main_DN190,1798.261273364258,0.0340795151150407,0.01716717206075664,187.76238561023118,190.0
LQ heat distribution main_DN190,1798.2595012294719,2.2970594557108654,0.017167155143002117,187.76229309299185,190.0
LQ heat distribution main_DN190,1798.140054137775,0.3726294176147158,0.01716601483663747,187.75605705412502,190.0
LQ heat distribution main_DN190,1798.120677408059,4.799634143744922,0.01716582985592419,187.7550454232004,190.0
LQ heat distribution main_DN190,1797.8710964325842,4.808237250187807,0.017163447221313452,187.74201467555767,190.0
LQ heat distribution main_DN190,1797.6210680955744,3.5063246743738326,0.017161060315948204,187.72895966401444,190.0
LQ heat distribution main_DN190,1797.438739212507,1.3890112048142351,0.017159319706085988,187.71943894796496,190.0
LQ heat distribution main_DN190,1797.3665106298567,4.593913512518825,0.01715863017307739,187.71566723521354,190.0
LQ heat distribution main_DN190,1797.1276271272059,4.585438735539907,0.017156349662312227,187.70319240999265,190.0
LQ heat distribution main_DN190,1796.8891843129577,4.583324298478652,0.017154073358596256,187.69073977128286,190.0
LQ heat distribution main_DN190,1796.650851449437,4.58332464857757,0.017151798104529232,187.67829204905925,190.0
LQ heat distribution main_DN190,1796.4125185677108,4.585439796781118,0.01714952285028841,187.66584350023746,190.0
LQ heat distribution main_DN190,1796.174075698278,4.58332534806602,0.017147246546045613,187.65338838017936,190.0
LQ heat distribution main_DN190,1795.9357427801788,4.814421773365953,0.017144971291457554,187.64093817728846,190.0
LQ heat distribution main_DN190,1795.6853928479638,4.814422190347609,0.017142581315971014,187.62785933147134,190.0
LQ heat distribution main_DN190,1795.4350428940659,4.814422611218225,0.01714019134027748,187.61477957277967,190.0
LQ heat distribution main_DN190,1795.1846929182825,4.816622481385404,0.01713780136437501,187.60169890101193,190.0
LQ heat distribution main_DN190,1794.9342285492505,4.81442344871567,0.017135410296412894,187.5886113395006,190.0
LQ heat distribution main_DN190,1794.6838785299174,4.8144238667570844,0.017133020320094675,187.5755288406024,190.0
LQ heat distribution main_DN190,1794.433528488846,4.803882358434137,0.017130630343568935,187.56244542806257,190.0
LQ heat distribution main_DN190,1794.1837266062073,4.814424703576542,0.01712824560005926,187.54938975284276,190.0
LQ heat distribution main_DN190,1793.9333765216213,4.814425121616613,0.017125855623118105,187.53630451444303,190.0
LQ heat distribution main_DN190,1793.6830264152973,4.8144255421350435,0.017123465645969425,187.52321836182824,190.0
LQ heat distribution main_DN190,1793.4326762871062,4.81442596088473,0.01712107566861199,187.51013129480026,190.0
LQ heat distribution main_DN190,1793.1823261371403,4.814426377509494,0.017118685691046687,187.4970433131724,190.0
LQ heat distribution main_DN190,1792.9319759655098,4.8144267990891505,0.017116295713274558,187.48395441675893,190.0
LQ heat distribution main_DN190,1792.6816257719572,4.803885296947177,0.017113905735293148,187.47086460535476,190.0
LQ heat distribution main_DN190,1792.431823736516,4.8144276351995146,0.017111520990324734,187.45780254391207,190.0
LQ heat distribution main_DN190,1792.1814734994857,4.816627551276358,0.017109131011928264,187.4447109039726,190.0
LQ heat distribution main_DN190,1791.9310088668194,4.814428473051124,0.01710673994144935,187.43161236686194,190.0
LQ heat distribution main_DN190,1791.6806585862207,4.814428890031966,0.01710434996263695,187.41851889519612,190.0
LQ heat distribution main_DN190,1791.430308283939,4.898857743015709,0.017101959983617555,187.40542450759335,190.0
LQ heat distribution main_DN190,1791.1755676813023,4.907274796830404,0.017099528092422933,187.39209954936865,190.0
LQ heat distribution main_DN190,1790.920389391867,3.358410792514826,0.017097092022834052,187.3787507466319,190.0
LQ heat distribution main_DN190,1790.7457520306564,3.3584110084248784,0.01709542484038813,187.3696146263039,190.0
LQ heat distribution main_DN190,1790.5711146582182,3.3606792540528225,0.01709375765783502,187.36047805989062,190.0
LQ heat distribution main_DN190,1790.3963593370074,0.2350113851235283,0.017092089349279308,187.3513348766942,190.0
LQ heat distribution main_DN190,1790.384138744981,0.0465787831128206,0.017091972684916287,187.35069547969027,190.0
LQ heat distribution main_DN190,1790.3817166482593,0.6014086789249519,0.017091949562274552,187.350568752233,190.0
LQ heat distribution main_DN190,1790.3504433969551,0.5377218742049931,0.017091651010949453,187.34893248468458,190.0
LQ heat distribution main_DN190,1790.3224818594965,0.175713990241419,0.017091384075030993,187.34746947930853,190.0
LQ heat distribution main_DN190,1790.313344732004,0.7283147812337166,0.01709129684708357,187.34699140345472,190.0
LQ heat distribution main_DN190,1790.2754723633798,0.1397363521251489,0.017090935297025104,187.34500981965436,190.0
LQ heat distribution main_DN190,1790.2682060730692,0.679570783130833,0.017090865929098514,187.34462962547985,190.0
LQ heat distribution main_DN195,1922.6541073202015,3.926010472873417,0.018354693148641542,194.14793639640834,195.0
LQ heat distribution main_DN195,1922.4499547756122,3.926010798927371,0.0183527441983352,194.13762854974323,195.0
LQ heat distribution main_DN195,1922.245802214068,3.926011128163202,0.018350795247866997,194.127320154892,195.0
LQ heat distribution main_DN195,1922.0416496354035,3.9260114566915205,0.018348846297235356,194.117011211759,195.0
LQ heat distribution main_DN195,1921.8374970396555,0.06986791993686263,0.018346897346440627,194.10670172025866,195.0
LQ heat distribution main_DN195,1921.8338639078188,2.989599227121056,0.018346862662604477,194.10651824596073,195.0
LQ heat distribution main_DN195,1921.6784047480085,1.6541096833419036,0.018345378565613447,194.0986673471223,195.0
LQ heat distribution main_DN195,1913.1926790789378,4.212121371935114,0.018264369251350242,193.6696438587148,195.0
LQ heat distribution main_DN195,1912.973648767597,2.7615398858658695,0.01826227826985773,193.65855748539337,195.0
LQ heat distribution main_DN195,1906.224065950018,3.3187005910677314,0.018197843111694683,193.31661093246228,195.0
LQ heat distribution main_DN195,1906.0514935192825,2.7615402161708666,0.018196195642188856,193.30786015831816,195.0
LQ heat distribution main_DN195,1899.5367855487902,3.8119481301889104,0.01813400272600277,192.97722318835207,195.0
LQ heat distribution main_DN195,1899.3385642460205,2.4311780853405778,0.01813211039853003,192.96715410338987,195.0
LQ heat distribution main_DN195,1892.4579992351141,3.824729485612285,0.018066424813700372,192.61731450321935,195.0
LQ heat distribution main_DN195,1892.2591133018623,3.9666414182457697,0.01806452614130656,192.60719277768257,195.0
LQ heat distribution main_DN195,1885.6358364535597,1.9228562640494156,0.018001296768053076,192.26981588214088,195.0
LQ heat distribution main_DN195,1885.535847927829,2.9162341703581545,0.018000342223654694,192.2647181241531,195.0
LQ heat distribution main_DN195,1878.0995312195696,2.9290187696471968,0.017929351133361048,191.88520961358012,195.0
LQ heat distribution main_DN195,1877.947222243548,0.258291579517548,0.017927897109723607,191.87742876068518,195.0
LQ heat distribution main_DN195,1877.933791081413,2.6091415808695113,0.017927768888605373,191.87674260150212,195.0
LQ heat distribution main_DN195,1871.0647055748036,2.6068534423089362,0.01786219289331555,191.52549879701755,195.0
LQ heat distribution main_DN195,1870.9291491958036,0.626978505488884,0.017860898799005286,191.51856077577202,195.0
LQ heat distribution main_DN195,1870.8965463135182,2.867403027878555,0.017860587554305665,191.5168920636517,195.0
LQ heat distribution main_DN195,1862.5167134770736,2.0077398653521263,0.017780589150139126,191.0875041687164,195.0
LQ heat distribution main_DN195,1862.4123110040753,0.4594990267915075,0.017779592467819336,191.08214843487798,195.0
LQ heat distribution main_DN195,1862.3884170546821,0.31759699675010056,0.01777936436329052,191.08092268003256,195.0
LQ heat distribution main_DN195,1862.371902010851,0.787617256812596,0.017779206701774235,191.08007545697737,195.0
LQ heat distribution main_DN195,1862.3309459134969,0.3769091683758674,0.017778815712778014,191.07797438973336,195.0
LQ heat distribution main_DN195,1862.3113466367413,4.378760539092129,0.017778628607510658,191.076968929355,195.0
LQ heat distribution main_DN195,1862.0836510887084,4.376524731468035,0.01777645490299483,191.06528755685667,195.0
LQ heat distribution main_DN195,1861.856071802672,4.376525090307504,0.01777428230837873,191.05361143522666,195.0
LQ heat distribution main_DN195,1861.628492497976,4.378761623721669,0.017772109713584495,191.04193459901668,195.0
LQ heat distribution main_DN195,1861.4007968935423,4.366004092211613,0.017769936008530236,191.03025108129836,195.0
LQ heat distribution main_DN195,1861.1737646807474,0.8125983287179512,0.01776776863657038,191.0186008920402,195.0
LQ heat distribution main_DN195,1861.1315095676541,0.9783147537773479,0.01776736524646925,191.01643248666338,195.0
LQ heat distribution main_DN195,1861.0806372004577,3.8942018713906275,0.017766879591412484,191.01382183705334,195.0
LQ heat distribution main_DN195,1860.8781387031454,3.898061746762116,0.017764946431533608,191.00342973922173,195.0
LQ heat distribution main_DN195,1860.6754394923137,2.1043402448955835,0.017763011355535215,190.99302677461213,195.0
LQ heat distribution main_DN195,1853.3378381826365,2.6197756493222184,0.017692962655681495,190.61606284384996,195.0
LQ heat distribution main_DN195,1853.2016098488716,0.24617637857913008,0.017691662146528606,190.60905716326383,195.0
LQ heat distribution main_DN195,1853.1888086771855,3.8542209947015933,0.017691539939639,190.6083988367584,195.0
LQ heat distribution main_DN195,1846.1483524849898,1.9108692478349258,0.017624327947350738,190.24598377325,195.0
LQ heat distribution main_DN195,1846.0489872841024,2.626276144927165,0.017623379353547516,190.2408639017234,195.0
LQ heat distribution main_DN195,1845.9124209245663,2.6363743029118663,0.017622075617418295,190.23382698588074,195.0
LQ heat distribution main_DN20,20.268852581273467,3.2873141026867336,0.00019349739934389944,19.934106800869987,20.0
LQ heat distribution main_DN20,20.097912247933756,0.1212116578820854,0.00019186551072013133,19.849870216512407,20.0
LQ heat distribution main_DN20,20.091609241723887,4.148475875973914,0.00019180533882313974,19.84675736417657,20.0
LQ heat distribution main_DN20,16.98319295435068,1.9348897850303528,0.00016213072032793014,18.247016748565994,20.0
LQ heat distribution main_DN20,16.882578685529104,1.2149495078535713,0.00016117020224848787,18.192885659125942,20.0
LQ heat distribution main_DN20,16.819401311120718,2.7843222968897385,0.00016056707695580636,18.158813374380813,20.0
LQ heat distribution main_DN20,16.255389150865636,0.6368369962881401,0.0001551827126574285,17.85175361471536,20.0
LQ heat distribution main_DN20,16.22227362705865,2.189046404872166,0.00015486657400533318,17.83356052328002,20.0
LQ heat distribution main_DN20,16.108443214005298,2.6868053774916483,0.00015377988748453746,17.770882034231608,20.0
LQ heat distribution main_DN20,16.005234099901806,0.9746067637526963,0.00015279459761242774,17.713860251319872,20.0
LQ heat distribution main_DN20,15.954554548186664,4.7004325811841685,0.000152310783276245,17.685793111845552,20.0
LQ heat distribution main_DN20,15.941723514656761,3.6766900379712273,0.00015218829130937242,17.67868001297716,20.0
LQ heat distribution main_DN20,15.907474178229462,4.526188283144274,0.00015186132867044832,17.659679287777536,20.0
LQ heat distribution main_DN20,15.800307077176805,3.3962695171772954,0.00015083825372006496,17.600092993485195,20.0
LQ heat distribution main_DN20,15.750535632682258,3.104272428672739,0.00015036310866522443,17.572350716756716,20.0
LQ heat distribution main_DN20,15.72944012991296,3.7818504927995247,0.0001501617196173075,17.560578997094865,20.0
LQ heat distribution main_DN20,15.67211238750596,0.0657048206161104,0.00014961443806688266,17.528549017572082,20.0
LQ heat distribution main_DN20,15.668695736833921,0.9679098353332655,0.00014958182087669616,17.526638228786034,20.0
LQ heat distribution main_DN20,15.623701062283587,1.4823902803303757,0.0001491522774442347,17.50145513900939,20.0
LQ heat distribution main_DN20,15.514420328134484,2.646256342765504,0.00014810902461226237,17.44014034552909,20.0
LQ heat distribution main_DN20,15.376814998310678,1.7718858668167474,0.00014679536991227377,17.36262531975179,20.0
LQ heat distribution main_DN20,15.310765958206504,0.6764200056243616,0.00014616483014994277,17.32529578001975,20.0
LQ heat distribution main_DN20,15.284676933236208,1.6937592084900694,0.0001459157702456917,17.310528628987857,20.0
LQ heat distribution main_DN20,15.275592117914037,2.643662440486912,0.00014582904169846336,17.305383399827544,20.0
LQ heat distribution main_DN20,15.196601454394724,1.3335629726132048,0.00014507495421856538,17.260582011910035,20.0
LQ heat distribution main_DN20,15.138121671008717,2.646470930201725,0.0001445166746635677,17.22733878758021,20.0
LQ heat distribution main_DN20,15.127256179818838,2.396408447457855,0.00014441294682404618,17.221155157206134,20.0
LQ heat distribution main_DN20,15.002642940551029,2.731379824865096,0.00014322332162817211,17.15007743917961,20.0
LQ heat distribution main_DN20,15.000505182638227,0.830946509283785,0.00014320291343807376,17.148855520480826,20.0
LQ heat distribution main_DN20,14.95729596415547,1.7072739110452475,0.0001427904149322718,17.124138918822936,20.0
LQ heat distribution main_DN20,14.955715347212992,2.6137115160914064,0.00014277532551038656,17.12323409554225,20.0
LQ heat distribution main_DN20,14.868517720781117,1.4766996526982197,0.00014194288993585793,17.073243571888746,20.0
LQ heat distribution main_DN20,14.819802348376239,2.302155003581081,0.00014147782671480896,17.045251144379584,20.0
LQ heat distribution main_DN20,14.81540293326616,1.669178677108769,0.00014143582752521394,17.042720925020635,20.0
LQ heat distribution main_DN20,14.79172933884081,1.9018798019328889,0.00014120982662377862,17.029099163689192,20.0
LQ heat distribution main_DN20,14.728605642056504,3.025016923589554,0.0001406072137666492,16.99272447932369,20.0
LQ heat distribution main_DN20,14.6928315891403,1.0399241838021636,0.00014026569536172123,16.97207526727164,20.0
LQ heat distribution main_DN20,14.663919247556361,2.426636858141455,0.00013998968255423734,16.95536834214182,20.0
LQ heat distribution main_DN20,14.659521734304798,3.5063193081662214,0.00013994770152080954,16.952825807416104,20.0
LQ heat distribution main_DN20,14.638755531582587,2.7556773065142064,0.0001397494561487598,16.94081414065211,20.0
LQ heat distribution main_DN20,14.600654311369338,1.0134157895038225,0.00013938572134958795,16.918753309221007,20.0
LQ heat distribution main_DN20,14.54795669031514,3.7313485642891138,0.0001388826414349894,16.888193583202263,20.0
LQ heat distribution main_DN20,14.537734130933005,4.061168100735446,0.00013878505136928883,16.882259041882545,20.0
LQ heat distribution main_DN20,14.495460311643848,2.7452117756678374,0.0001383814826887241,16.85769547725368,20.0
LQ heat distribution main_DN20,14.477193130280154,0.6014061263354114,0.00013820709432248358,16.84707009342539,20.0
LQ heat distribution main_DN20,14.465851957721313,4.673015059045885,0.00013809882537204116,16.840469954803595,20.0
LQ heat distribution main_DN20,14.445920011710713,1.488930476756953,0.0001379085442645414,16.82886403476967,20.0
LQ heat distribution main_DN20,14.399112743882785,3.5753674320728526,0.00013746169683897646,16.80157770538142,20.0
LQ heat distribution main_DN20,14.353926564972106,1.9571311446149606,0.00013703032520259766,16.77519428645082,20.0
LQ heat distribution main_DN20,14.35270929930912,4.254118227993944,0.0001370187045280107,16.77448297234312,20.0
LQ heat distribution main_DN20,14.318005693324578,2.97552980550484,0.00013668740518686946,16.754191076590473,20.0
LQ heat distribution main_DN20,14.255617926215484,2.9534157771978626,0.000136091817911365,16.717649755700393,20.0
LQ heat distribution main_DN20,14.222855174650928,1.8611269965874924,0.000135779047013374,16.698428166509228,20.0
LQ heat distribution main_DN20,14.213193637414998,3.251229109630309,0.00013568681276768493,16.692755610225944,20.0
LQ heat distribution main_DN20,14.163278143438326,0.07219298706456685,0.0001352102925387907,16.663418080391917,20.0
LQ heat distribution main_DN20,14.159524108110968,1.8849552545436041,0.00013517445449270614,16.661209580171015,20.0
LQ heat distribution main_DN20,14.102040305801195,2.8941951383901525,0.00013462568311027395,16.627355204164626,20.0
LQ heat distribution main_DN20,14.061506434874701,1.2736738030898986,0.00013423872491527162,16.6034417825744,20.0
LQ heat distribution main_DN20,14.046589838385502,3.7885898388687265,0.00013409632303947974,16.59463289146021,20.0
LQ heat distribution main_DN20,14.017927625036561,4.30637489873059,0.00013382269809104116,16.577693484875915,20.0
LQ heat distribution main_DN20,13.927427674305012,0.893483893248123,0.00013295873674754188,16.52409391615783,20.0
LQ heat distribution main_DN20,13.880966511856109,3.342880023900515,0.00013251519343060724,16.496509139721063,20.0
LQ heat distribution main_DN20,13.84958316676433,3.791237574409244,0.00013221559109082893,16.477850187026604,20.0
LQ heat distribution main_DN20,13.79399613030257,0.9551340560758441,0.00013168492725825843,16.444748982028155,20.0
LQ heat distribution main_DN20,13.707136750613282,3.3534366868526653,0.00013085572076957787,16.392891768879824,20.0
LQ heat distribution main_DN20,13.65243881289505,3.7950391420651024,0.0001303335447531747,16.360151390638176,20.0
LQ heat distribution main_DN20,13.570713356480553,3.853933761677055,0.00012955334946520815,16.311110783361507,20.0
LQ heat distribution main_DN20,13.532758042896944,0.5909199475898896,0.0001291910075694219,16.288284908503815,20.0
LQ heat distribution main_DN20,13.468771744430832,1.2504767392960103,0.00012858015985136833,16.2497317194296,20.0
LQ heat distribution main_DN20,13.455096777507665,2.602326344958585,0.0001284496112411233,16.24148037399303,20.0
LQ heat distribution main_DN20,13.370308800873346,0.9655467432523497,0.00012764017948327776,16.190226243971164,20.0
LQ heat distribution main_DN20,13.320100370224223,4.798469974067712,0.0001271608627229043,16.159798733248465,20.0
LQ heat distribution main_DN20,13.319775807569819,0.5060508648804426,0.00012715776427274291,16.159601854134355,20.0
LQ heat distribution main_DN20,13.293461162596035,0.3303628555490662,0.00012690655047824378,16.143631449545563,20.0
LQ heat distribution main_DN20,13.276282294107483,2.1721978655542458,0.000126742551733723,16.13319703472687,20.0
LQ heat distribution main_DN20,13.163328005098663,3.8427556996757546,0.0001256642291656197,16.06442000862258,20.0
LQ heat distribution main_DN20,12.963504708715524,1.8207814185980478,0.00012375660819776156,15.942022349129312,20.0
LQ heat distribution main_DN20,12.868824074948426,1.1390312194017473,0.00012285273579903033,15.883698348399408,20.0
LQ heat distribution main_DN20,12.809594451539535,0.904021145447142,0.00012228729786672586,15.847103300111108,20.0
LQ heat distribution main_DN20,12.762585351976284,0.7748752792312703,0.00012183852364655164,15.817998444959514,20.0
LQ heat distribution main_DN20,12.722291837456257,0.011126726170789481,0.00012145386002344876,15.793008735114206,20.0
LQ heat distribution main_DN20,12.721713247695376,0.800370782712258,0.00012144833649351195,15.792649610470686,20.0
LQ heat distribution main_DN20,12.680093966994338,1.649542548360047,0.00012105101639135407,15.766795499477661,20.0
LQ heat distribution main_DN20,12.594317754479615,1.7426433922697941,0.00012023215040076005,15.713376695011931,20.0
LQ heat distribution main_DN25,31.756912049989314,4.288816501033786,0.00030316861145574523,24.951768468836566,25.0
LQ heat distribution main_DN25,31.533893591935556,2.830563313158303,0.00030103955696358524,24.864000030345416,25.0
LQ heat distribution main_DN25,31.386704299651324,1.5073462171164334,0.00029963440858855677,24.80590388812529,25.0
LQ heat distribution main_DN25,31.30832229636127,0.19709721011330145,0.0002988861317075061,24.774910639561476,25.0
LQ heat distribution main_DN25,31.298073241435375,0.6071606977673879,0.0002987882887010537,24.77085516508385,25.0
LQ heat distribution main_DN25,31.266500885151473,2.010842977472569,0.0002984868819584866,24.75835804441055,25.0
LQ heat distribution main_DN25,31.161937050322898,3.2849526440927583,0.00029748865919162673,24.716923971924672,25.0
LQ heat distribution main_DN25,30.991119512830075,3.3738087864350663,0.0002958579428432465,24.64908663007215,25.0
LQ heat distribution main_DN25,30.96478233749005,2.9129358330051924,0.00029560651396171885,24.638610640335962,25.0
LQ heat distribution main_DN25,30.81330967417378,1.632281827520422,0.00029416047421645616,24.578273524974286,25.0
LQ heat distribution main_DN25,30.728431019142718,0.7782078256556371,0.0002933501767937252,24.544398400056192,25.0
LQ heat distribution main_DN25,30.687964212208627,2.2004331428268564,0.00029296385882776735,24.528231602476247,25.0
LQ heat distribution main_DN25,30.627198314152274,4.604997430273374,0.0002923837547890432,24.50393512951637,25.0
LQ heat distribution main_DN25,30.38773844777806,2.034326306545723,0.00029009774174489794,24.407954699764634,25.0
LQ heat distribution main_DN25,30.296032194527633,1.4082505157911553,0.00028922226438689866,24.37109684995229,25.0
LQ heat distribution main_DN25,30.222803167706495,0.6477127637841856,0.00028852318059863,24.341625144904885,25.0
LQ heat distribution main_DN25,30.189122103989718,0.13150012156728486,0.0002882016429975152,24.328057899566264,25.0
LQ heat distribution main_DN25,30.18228409766822,0.6217786429421903,0.0002881363637008899,24.325302522409046,25.0
LQ heat distribution main_DN25,30.16208055514139,3.2228866335824216,0.00028794348978655266,24.317159673554972,25.0
LQ heat distribution main_DN25,29.994490450195105,2.8516087033154793,0.0002863435842500726,24.24950863647175,25.0
LQ heat distribution main_DN25,29.536106692192934,4.183204887397755,0.00028196760565339315,24.06350153683395,25.0
LQ heat distribution main_DN25,29.526161487786275,4.5877422242263615,0.0002818726633678881,24.059449943428692,25.0
LQ heat distribution main_DN25,29.514679964931798,3.876162602764937,0.00028176305455782146,24.054771618000792,25.0
LQ heat distribution main_DN25,29.31858003804825,1.4464880396085613,0.0002798909788835155,23.9747266972591,25.0
LQ heat distribution main_DN25,29.31311950958802,2.3129454328115724,0.0002798388497335372,23.97249397020504,25.0
LQ heat distribution main_DN25,29.267711328596583,2.779422114948596,0.00027940535874555213,23.953919194642662,25.0
LQ heat distribution main_DN25,29.123181378619257,1.8822242463089767,0.00027802559788658003,23.894701318352467,25.0
LQ heat distribution main_DN25,29.08341612997826,2.5918162040009043,0.00027764597737449414,23.87838264602695,25.0
LQ heat distribution main_DN25,29.047507699768488,0.7400422521848214,0.0002773031761314414,23.863637128187822,25.0
LQ heat distribution main_DN25,29.02530571781119,3.813471262152945,0.00027709122403638366,23.854515496739484,25.0
LQ heat distribution main_DN25,29.00902550265488,3.645890106853378,0.00027693580432128765,23.847824591898767,25.0
LQ heat distribution main_DN25,28.994213192863686,4.792863581666256,0.000276794398022565,23.841735340997136,25.0
LQ heat distribution main_DN25,28.948641687370213,3.201484005030776,0.0002763593478507896,23.82299141046942,25.0
LQ heat distribution main_DN25,28.827005212179238,1.3038474341901927,0.0002751981404503984,23.772888972424184,25.0
LQ heat distribution main_DN25,28.819439217098502,1.2428105778429046,0.0002751259113804153,23.76976902702548,25.0
LQ heat distribution main_DN25,28.759205145601346,2.541007262984735,0.00027455088444488157,23.744916030297233,25.0
LQ heat distribution main_DN25,28.74498428661704,0.8898382069501443,0.00027441512445457796,23.739044608360413,25.0
LQ heat distribution main_DN25,28.708278573416806,3.075258323292685,0.00027406471191806017,23.723883060506513,25.0
LQ heat distribution main_DN25,28.701802345953094,1.2390829154863883,0.00027400288635754744,23.72120700439099,25.0
LQ heat distribution main_DN25,28.698712699855633,2.5203372858356023,0.0002739733909294094,23.719930218594996,25.0
LQ heat distribution main_DN25,28.695064468871156,4.290522852532864,0.00027393856294865063,23.71842251099155,25.0
LQ heat distribution main_DN25,28.637370034347803,3.44886005661264,0.00027338778075749695,23.694566326475126,25.0
LQ heat distribution main_DN25,28.554880372720902,3.3396778080952836,0.00027260028995437617,23.66041573395365,25.0
LQ heat distribution main_DN25,28.548365140605586,1.0125745359722298,0.0002725380920344209,23.657716337343704,25.0
LQ heat distribution main_DN25,28.49571126473503,0.9761176608986777,0.0002720354297349406,23.63588942441442,25.0
LQ heat distribution main_DN25,28.471957280539446,2.591395046295829,0.00027180866138939807,23.626035948698878,25.0
LQ heat distribution main_DN25,28.4449531463683,0.9867911969732882,0.0002715508653591246,23.614829272817975,25.0
LQ heat distribution main_DN25,28.381217126699948,0.7433164329471631,0.00027094240693746965,23.588357805607064,25.0
LQ heat distribution main_DN25,28.140411213230887,1.630296991463138,0.00026864354380172684,23.488074647682023,25.0
LQ heat distribution main_DN25,28.055635769674804,2.357552027507222,0.00026783423169140624,23.45266802427536,25.0
LQ heat distribution main_DN25,27.672571915226044,3.2796114032530777,0.0002641772975200577,23.292009637247258,25.0
LQ heat distribution main_DN25,27.5527139842917,1.6862721720236087,0.0002630330690624506,23.241512675749913,25.0
LQ heat distribution main_DN25,27.502032122256885,0.40018487679850323,0.0002625492326707101,23.220127027111534,25.0
LQ heat distribution main_DN25,27.481222508663365,0.3070929621434672,0.0002623505728750679,23.21134052529901,25.0
LQ heat distribution main_DN25,27.465253674631903,2.233705307274905,0.00026219812577214227,23.204595703345106,25.0
LQ heat distribution main_DN25,27.46502783134647,2.2508900229561473,0.0002621959697503243,23.204500298930387,25.0
LQ heat distribution main_DN25,27.41922436259948,0.6209302036911569,0.0002617587051322146,23.185143134823836,25.0
LQ heat distribution main_DN25,27.38693599200754,3.9086947204599123,0.0002614504629308596,23.171487916113396,25.0
LQ heat distribution main_DN25,27.347981550152753,1.4929480996093332,0.0002610785828176874,23.155002801139894,25.0
LQ heat distribution main_DN25,27.183683866543625,0.3710662988183534,0.00025951010851115635,23.08534419925884,25.0
LQ heat distribution main_DN25,23.777566929424484,1.2214489920940141,0.00022699347903985188,21.590659342027294,25.0
LQ heat distribution main_DN25,23.714051581835594,0.5219337399464,0.0002263871272728935,21.561803251495316,25.0
LQ heat distribution main_DN25,23.68691102735838,3.1785263771300554,0.000226128028900796,21.549461057908275,25.0
LQ heat distribution main_DN25,23.606995447250473,4.030037642927412,0.00022536511166826228,21.51307824960643,25.0
LQ heat distribution main_DN25,23.55613371312322,3.712550810764457,0.00022487955812050807,21.489890579045657,25.0
LQ heat distribution main_DN25,23.52162765574762,3.178525785832915,0.00022455014468494147,21.474145143857704,25.0
LQ heat distribution main_DN25,23.397433489818248,2.7046957323758787,0.00022336452018919569,21.417378382220946,25.0
LQ heat distribution main_DN25,23.382855107831432,3.3170460891394913,0.00022322534709146952,21.4107050140846,25.0
LQ heat distribution main_DN25,23.363081070963467,2.6279605247840814,0.00022303657346981831,21.401649968952206,25.0
LQ heat distribution main_DN25,23.256789311734703,0.5388708183970374,0.00022202185500462725,21.352910415336826,25.0
LQ heat distribution main_DN25,23.21036871119618,1.9319364334844964,0.00022157869891356735,21.33158954377439,25.0
LQ heat distribution main_DN25,23.109908016654984,0.6347435842839034,0.00022061964693704042,21.285375064922743,25.0
LQ heat distribution main_DN25,23.07690135027222,0.34332258496237505,0.00022030454749663217,21.270169242608066,25.0
LQ heat distribution main_DN25,23.016364559588844,3.250272921511749,0.00021972663064046628,21.24225229397155,25.0
LQ heat distribution main_DN25,22.98612228080013,3.413693633252203,0.0002194379215350848,21.228292111911593,25.0
LQ heat distribution main_DN25,22.979927558417117,4.809921241406289,0.00021937878337391042,21.225431424148066,25.0
LQ heat distribution main_DN25,22.847350367670234,2.805801112924466,0.00021811313000162514,21.164115336442553,25.0
