name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN25,22.808610211871017,2.1941258132693173,0.00021774329557872093,21.146164699606366,25.0
LQ heat distribution main_DN25,22.72981165386399,1.6287458108043273,0.00021699104204166102,21.109605502828643,25.0
LQ heat distribution main_DN25,22.44344424247044,4.385838821863169,0.0002142572242717942,20.97620659331005,25.0
LQ heat distribution main_DN25,22.317431479084856,1.8577414558837704,0.00021305423846381725,20.917236355477634,25.0
LQ heat distribution main_DN25,22.2208289233789,3.8385234449696863,0.0002121320183616124,20.871916402826972,25.0
LQ heat distribution main_DN25,22.044736990133323,1.6029951069329347,0.00021045094978647564,20.789050758605956,25.0
LQ heat distribution main_DN25,22.02571707452536,1.4079070145166674,0.00021026937541312993,20.780080560508583,25.0
LQ heat distribution main_DN25,21.96138124457281,2.6000880586935082,0.0002096551908789767,20.749709667075408,25.0
LQ heat distribution main_DN25,21.952505909770494,4.79370256290548,0.00020957046214578037,20.745516414646627,25.0
LQ heat distribution main_DN25,21.826176665520748,1.6960928133603839,0.00020836445504077088,20.685738576219897,25.0
LQ heat distribution main_DN25,21.73164666814072,4.443619004852144,0.00020746202069824076,20.640894609881467,25.0
LQ heat distribution main_DN25,21.718171049696668,2.514048021081362,0.00020733337517610183,20.63449399153009,25.0
LQ heat distribution main_DN25,21.587440552600437,0.23531228053261302,0.00020608535133747433,20.572296550078555,25.0
LQ heat distribution main_DN25,21.57520431401274,0.9212317891920102,0.00020596853760394024,20.566465307380618,25.0
LQ heat distribution main_DN25,21.527300260974755,2.6199957036640833,0.00020551121967517667,20.543620459308357,25.0
LQ heat distribution main_DN25,21.500578479888407,3.280860493421756,0.00020525611913974612,20.530866129129883,25.0
LQ heat distribution main_DN25,21.48799429805505,2.590905180439957,0.0002051359837523155,20.52485694270989,25.0
LQ heat distribution main_DN25,21.426030971025867,1.604937437095483,0.00020454444841074812,20.49524257828906,25.0
LQ heat distribution main_DN25,21.353267228672173,1.0151067656158523,0.00020384980647897063,20.460411609221527,25.0
LQ heat distribution main_DN25,21.3425742242969,1.4716815392721365,0.00020374772529161718,20.45528802168768,25.0
LQ heat distribution main_DN25,21.319554338938673,3.4757984519705953,0.00020352796504953386,20.44425361178076,25.0
LQ heat distribution main_DN25,21.31019330362238,3.3516685071164605,0.00020343859955725423,20.439764765779056,25.0
LQ heat distribution main_DN25,21.303732949314618,3.7815136036904295,0.00020337692553044982,20.436666292437,25.0
LQ heat distribution main_DN25,21.266046784254748,1.4503791110532023,0.00020301715307164436,20.418582126312856,25.0
LQ heat distribution main_DN25,21.235956934712227,3.4558101449188476,0.00020272989913806423,20.404131637377027,25.0
LQ heat distribution main_DN25,21.19062707047998,0.14821550112837767,0.00020229715580410482,20.382342870699848,25.0
LQ heat distribution main_DN25,21.1388128194362,0.04657879528837952,0.00020180250901609737,20.357408681745223,25.0
LQ heat distribution main_DN25,21.136390722081206,2.975529596497849,0.000201779386368317,20.35624236652571,25.0
LQ heat distribution main_DN25,21.135906541252325,2.246455849637884,0.00020177476411696731,20.356009210381014,25.0
LQ heat distribution main_DN25,21.107094241922717,3.1986027401819332,0.00020149970636680397,20.342129903975724,25.0
LQ heat distribution main_DN25,21.056254807176447,1.0990470583086167,0.00020101436570096846,20.317616679443187,25.0
LQ heat distribution main_DN25,20.9991043601444,0.2900723097008573,0.00020046877670782244,20.29002511918678,25.0
LQ heat distribution main_DN25,20.984020600039955,1.5181483998877825,0.0002003247789979948,20.28273659761006,25.0
LQ heat distribution main_DN25,20.958624571835067,1.7276299789676899,0.00020008233481465457,20.270459234137675,25.0
LQ heat distribution main_DN25,20.868787812928748,0.07636774439852478,0.000199224704658031,20.226969071928593,25.0
LQ heat distribution main_DN25,20.864816690220024,1.9247315446651865,0.00019918679417871144,20.225044484873088,25.0
LQ heat distribution main_DN25,20.764730649897434,0.5746450506084966,0.00019823131885343613,20.176477607848202,25.0
LQ heat distribution main_DN25,20.73484910726579,0.9977570349582103,0.0001979460535299837,20.161954873483495,25.0
LQ heat distribution main_DN255,3305.345377702375,4.090960563326016,0.031554609811001194,254.56026927554282,255.0
LQ heat distribution main_DN255,3305.132647753082,4.094604633039384,0.03155257897616307,254.55207747433573,255.0
LQ heat distribution main_DN255,3304.919728312164,4.090958603594276,0.03155054633233569,254.5438781122053,255.0
LQ heat distribution main_DN255,3304.706998464777,4.097450554119573,0.031548515498470424,254.53568578740084,255.0
LQ heat distribution main_DN255,3304.4939310359628,1.6054839030290309,0.03154648144187076,254.52748019786998,255.0
LQ heat distribution main_DN255,3304.4104458730053,2.520447081416711,0.03154568444747499,254.5242649699383,255.0
LQ heat distribution main_DN255,3304.2793826247716,2.517030581472755,0.031544433247014524,254.51921730587645,255.0
LQ heat distribution main_DN255,3304.148497034535,4.205728911395229,0.03154318374257312,254.51417638408668,255.0
LQ heat distribution main_DN255,3303.9297991311423,4.8606840520348475,0.03154109593442618,254.50575323998675,255.0
LQ heat distribution main_DN255,3303.6770435604367,4.8501154468199825,0.031538682993417055,254.4960180184236,255.0
LQ heat distribution main_DN255,3303.424837557202,2.6589842027335813,0.031536275298875434,254.4863035929912,255.0
LQ heat distribution main_DN255,3303.2865703786597,0.02328930702238767,0.03153495532581059,254.48097768531824,255.0
LQ heat distribution main_DN255,3303.2853593346945,1.61742330992637,0.03153494376453169,254.48093103667395,255.0
LQ heat distribution main_DN255,3303.2012533225784,3.1489189201529304,0.03153414084317497,254.47769130559078,255.0
LQ heat distribution main_DN255,3303.0375095387303,1.1104335256904976,0.03153257765669432,254.47138383999996,255.0
LQ heat distribution main_DN255,3302.9797669953946,0.9586709388637636,0.0315320264152305,254.4691595405354,255.0
LQ heat distribution main_DN255,3302.9299161065737,3.283159839315452,0.03153155051175727,254.46723921971292,255.0
LQ heat distribution main_DN255,3302.7591917949294,1.4676053972587977,0.03152992068539312,254.46066258824357,255.0
LQ heat distribution main_DN255,3302.682876314272,4.645332890696582,0.031529192136651764,254.45772271300206,255.0
LQ heat distribution main_DN255,3302.441319003956,2.574580634029614,0.03152688610027643,254.4484170591844,255.0
LQ heat distribution main_DN255,3302.3074408109865,1.7701533168788723,0.03152560802683519,254.44325944452322,255.0
LQ heat distribution main_DN255,3302.2153928385087,0.01767786123854585,0.031524729287241135,254.43971326510584,255.0
LQ heat distribution main_DN255,3302.214473589724,1.8988292494364762,0.03152472051159641,254.43967785048483,255.0
LQ heat distribution main_DN255,3302.1157344687535,0.3748755764145931,0.03152377789468977,254.4358738368243,255.0
LQ heat distribution main_DN255,3302.09624093878,4.085323565751417,0.03152359179893823,254.43512282428387,255.0
LQ heat distribution main_DN255,3301.883804113361,4.0853225795517,0.03152156376241872,254.4269382870708,255.0
LQ heat distribution main_DN255,3301.671367339224,4.081637926605925,0.03151953572638878,254.41875348854066,255.0
LQ heat distribution main_DN255,3301.4591221670407,4.08532061420119,0.03151750951949442,254.41057580911962,255.0
LQ heat distribution main_DN255,3301.246685495102,0.3284979779031995,0.03151548148444012,254.40239048810304,255.0
LQ heat distribution main_DN255,3301.2296036002513,4.808000564161843,0.03151531841145824,254.40173230031527,255.0
LQ heat distribution main_DN255,3300.9795875709146,4.819341920581637,0.03151293162358868,254.39209866029188,255.0
LQ heat distribution main_DN255,3300.7289817910446,4.825840839251662,0.03151053920564243,254.3824419298236,255.0
LQ heat distribution main_DN255,3300.4780380674033,4.815754285231531,0.03150814356150266,254.3727718098426,255.0
LQ heat distribution main_DN255,3300.227618844571,4.819337895484087,0.03150575292453051,254.3631215350306,255.0
LQ heat distribution main_DN255,3299.977013274006,3.470122515682902,0.03150336050858239,254.35346371248923,255.0
LQ heat distribution main_DN255,3299.7965669031905,3.460030106904804,0.031501637870197524,254.3465094539155,255.0
LQ heat distribution main_DN255,3299.6166453376313,1.539789906771435,0.03149992024188669,254.3395752315984,255.0
LQ heat distribution main_DN255,3299.5365762624792,2.1736203606399043,0.031499155859307675,254.33648928854845,255.0
LQ heat distribution main_DN255,3299.423548003726,4.935689242570054,0.0314980768305845,254.33213300152892,255.0
LQ heat distribution main_DN255,3299.166892163112,4.93938622357298,0.0314956266554951,254.32224080431465,255.0
LQ heat distribution main_DN255,3298.9100440794864,1.4972023827599983,0.03149317464515023,254.31234081232716,255.0
LQ heat distribution main_DN30,45.72002005572058,1.194517660229375,0.0004364679718923206,29.938870025858606,30.0
LQ heat distribution main_DN30,45.65790513738865,3.9021996825257896,0.000435874989378412,29.918525737721954,30.0
LQ heat distribution main_DN30,45.45499075389731,1.8173172162436662,0.00043393785922575003,29.851969252704713,30.0
LQ heat distribution main_DN30,45.36049025865264,3.502729710869107,0.00043303570652651683,29.820922126974065,30.0
LQ heat distribution main_DN30,45.178348313687444,3.498325677324538,0.00043129688127625245,29.760989966892396,30.0
LQ heat distribution main_DN30,44.996435378466565,3.4964247339441084,0.00042956024227653044,29.701012454571412,30.0
LQ heat distribution main_DN30,44.996392677226304,0.3621008742174515,0.00042955983462745876,29.700998361562057,30.0
LQ heat distribution main_DN30,44.977563431766995,3.5979139773934485,0.00042938008049419566,29.69478335327651,30.0
LQ heat distribution main_DN30,44.814621292301474,1.8828637936395949,0.00042782454694321217,29.64094626978958,30.0
LQ heat distribution main_DN30,44.790471904942535,2.483019714179344,0.0004275940038657999,29.632958841454172,30.0
LQ heat distribution main_DN30,44.66135487980521,3.7222973783311835,0.00042636138310076573,29.590216705806156,30.0
LQ heat distribution main_DN30,44.60276930954757,4.032513115710915,0.00042580209364723214,29.57080250971962,30.0
LQ heat distribution main_DN30,44.50817337203825,4.496716722999359,0.0004248990298046611,29.539428196436333,30.0
LQ heat distribution main_DN30,44.467795416131985,0.802701362890064,0.0004245135600585392,29.52602602469605,30.0
LQ heat distribution main_DN30,44.426054945261704,1.6350341262335344,0.00042411508300965826,29.512165211898772,30.0
LQ heat distribution main_DN30,44.3930786275306,3.7050299192069325,0.0004238002732938482,29.50121011808031,30.0
LQ heat distribution main_DN30,44.274344102442285,2.7847117273018616,0.00042266676947438935,29.46173146972114,30.0
LQ heat distribution main_DN30,44.20041707173184,3.7076461509134138,0.00042196102216450444,29.437124348859037,30.0
LQ heat distribution main_DN30,44.04172473237877,2.1643271209164894,0.0004204460594976493,29.384232917707156,30.0
LQ heat distribution main_DN30,44.00761947188435,3.7076465040296873,0.0004201204722852921,29.372853356470507,30.0
LQ heat distribution main_DN30,43.92917972209111,2.5122454484672834,0.00041937164412497485,29.346664404634772,30.0
LQ heat distribution main_DN30,43.8148218536748,1.3975360118685412,0.0004182799222307857,29.308441417299314,30.0
LQ heat distribution main_DN30,43.742149981057636,0.5388700422938312,0.00041758615733706575,29.284125636309305,30.0
LQ heat distribution main_DN30,43.08003084466038,4.119043025132571,0.00041126521092754535,29.06164554558838,30.0
LQ heat distribution main_DN30,42.96818345495383,2.9913119455766197,0.0004101974554172203,29.023895088495166,30.0
LQ heat distribution main_DN30,42.92297497924619,2.0531457960478434,0.0004097658709235913,29.00862249297503,30.0
LQ heat distribution main_DN30,42.88351946877715,4.25475769709962,0.0004093892073391614,28.99528682422989,30.0
LQ heat distribution main_DN30,42.86584060735348,1.1202224018432823,0.00040922043539239603,28.989309510502466,30.0
LQ heat distribution main_DN30,42.8162113978517,4.377376094313105,0.00040874664818951506,28.97252303011234,30.0
LQ heat distribution main_DN30,42.812635233783844,0.4305905228134349,0.0004087125081984138,28.971313060149992,30.0
LQ heat distribution main_DN30,42.807589042457636,3.233816222886314,0.00040866433453420176,28.96960563083609,30.0
LQ heat distribution main_DN30,42.79024452659755,2.725396649999889,0.0004084987544305255,28.963736172847728,30.0
LQ heat distribution main_DN30,42.66227206852797,0.8483154188754597,0.0004072770603200761,28.920392929529875,30.0
LQ heat distribution main_DN30,42.61815966674644,0.802658170105172,0.00040685593953934554,28.905437350756436,30.0
LQ heat distribution main_DN30,42.46701059686803,1.554188813493516,0.0004054129889915802,28.854133978243976,30.0
LQ heat distribution main_DN30,42.418011614588515,2.819253907127059,0.00040494521827769467,28.83748303864521,30.0
LQ heat distribution main_DN30,42.38619277856637,3.5528789165471317,0.00040464145850660016,28.826665142568952,30.0
LQ heat distribution main_DN30,42.27141041141791,1.5683055704630045,0.00040354568411854805,28.787607188234606,30.0
LQ heat distribution main_DN30,42.189858521753834,4.632745446317932,0.00040276714579239937,28.759824614269487,30.0
LQ heat distribution main_DN30,41.9719655726928,3.630524085655724,0.0004006870221736783,28.685462252982113,30.0
LQ heat distribution main_DN30,41.783178320238704,2.459895392683118,0.00039888475723378236,28.620876846369672,30.0
LQ heat distribution main_DN30,41.61164826751573,4.804474210531946,0.00039724723883069913,28.56206861793531,30.0
LQ heat distribution main_DN30,41.423396517240555,2.4942175922856635,0.00039545008608344207,28.497387757204272,30.0
LQ heat distribution main_DN30,41.36181560856807,0.5746455467097675,0.00039486220151377637,28.47619746522112,30.0
LQ heat distribution main_DN30,41.2936972024417,2.6804457199045544,0.00039421190646722387,28.452739204815977,30.0
LQ heat distribution main_DN30,41.20331578823926,2.3003963034981045,0.00039334907673736763,28.421584238467894,30.0
LQ heat distribution main_DN30,41.083695180457354,3.41017503594872,0.00039220711389458093,28.38029777563859,30.0
LQ heat distribution main_DN30,40.693792859139876,1.6916327379066378,0.00038848489602997496,28.245305980494564,30.0
LQ heat distribution main_DN30,40.60582795676873,2.6999386440184923,0.0003876451356254771,28.21476152204908,30.0
LQ heat distribution main_DN30,40.465431147279766,2.697674848072145,0.0003863048319549381,28.165942267536945,30.0
LQ heat distribution main_DN30,40.32515205518001,4.379588914683868,0.0003849656520780908,28.117079288694754,30.0
LQ heat distribution main_DN30,40.09741343161645,4.264623408064028,0.00038279153634001385,28.03757045805459,30.0
LQ heat distribution main_DN30,38.36402670458581,4.072777127160166,0.00036624369169055665,27.424851905684474,30.0
LQ heat distribution main_DN30,38.15224229397348,4.083542069092261,0.00036422188347468715,27.349049199074138,30.0
LQ heat distribution main_DN30,37.93989810638068,4.0835409420546975,0.0003621947313258299,27.272834611976375,30.0
LQ heat distribution main_DN30,37.892591337987064,3.443033221750502,0.0003617431153984445,27.2558262360189,30.0
LQ heat distribution main_DN30,37.72755397739384,0.1948407173662031,0.0003601675797364567,27.196406464825802,30.0
LQ heat distribution main_DN30,37.7174222600908,2.3614262047494528,0.00036007085689824153,27.192754428384905,30.0
LQ heat distribution main_DN30,37.71355361045604,0.04268841007832662,0.0003600339246821579,27.19135982171675,30.0
LQ heat distribution main_DN30,37.711333813131965,3.7330686945439755,0.0003600127332995892,27.19055957631163,30.0
LQ heat distribution main_DN30,37.51721424101568,0.5695840420754723,0.0003581595631600542,27.1204874093979,30.0
LQ heat distribution main_DN30,37.487595870827754,2.5096285330855936,0.00035787681022269934,27.109780014790932,30.0
LQ heat distribution main_DN30,37.357095187107305,2.5160970950489476,0.0003566309803065136,27.0625520040898,30.0
LQ heat distribution main_DN30,37.22625813816476,2.598950203178466,0.00035538193926648934,27.01511937961372,30.0
LQ heat distribution main_DN30,37.09111272759948,2.7768830126340864,0.0003540917682825726,26.966037236906203,30.0
LQ heat distribution main_DN30,36.87391281332263,1.2814268198835117,0.0003520182607477101,26.88696680468541,30.0
LQ heat distribution main_DN30,36.84482549621554,2.164804290746251,0.000351740577529504,26.876360064566782,30.0
LQ heat distribution main_DN30,36.80727861868869,0.8844041873029214,0.00035138213478461757,26.862662338969262,30.0
LQ heat distribution main_DN30,36.803849889872126,2.727914455122093,0.0003513494022899487,26.861411133596576,30.0
LQ heat distribution main_DN30,36.76128960094894,1.0313147591221545,0.0003509430988157417,26.845875257275505,30.0
LQ heat distribution main_DN30,36.733497072847676,2.512245820626849,0.0003506777763517678,26.83572523500139,30.0
LQ heat distribution main_DN30,36.73225567309674,0.36635250832890176,0.0003506659252801598,26.835271777711164,30.0
LQ heat distribution main_DN30,36.72714504191264,3.231532517160004,0.00035061713643830684,26.83340489062624,30.0
LQ heat distribution main_DN30,36.713205342663635,1.8828632327676518,0.00035048406055048815,26.828312130316153,30.0
LQ heat distribution main_DN30,36.70766123347459,2.658258072820335,0.00035043113349379084,26.826286364571036,30.0
LQ heat distribution main_DN30,36.66199833820578,1.2814274930162388,0.00034999521086592625,26.80959574668511,30.0
LQ heat distribution main_DN30,36.61529645455972,1.4806133521277252,0.00034954936949460353,26.79251460455171,30.0
LQ heat distribution main_DN30,36.60286029017508,2.3086753075366997,0.0003494306471615759,26.787964260228648,30.0
LQ heat distribution main_DN30,36.59630694408958,1.968023029021433,0.00034936808538510336,26.785566105307794,30.0
LQ heat distribution main_DN30,36.55910535102032,0.7793673657738083,0.0003490129389118885,26.771948350141944,30.0
LQ heat distribution main_DN30,36.51857824800008,2.3253193445217764,0.00034862604532696976,26.757105394429324,30.0
LQ heat distribution main_DN30,36.49396974658046,4.593894178537044,0.0003483911192990975,26.748088569820503,30.0
LQ heat distribution main_DN30,36.482809174183174,2.1708031176138847,0.0003482845744552093,26.743998211767384,30.0
LQ heat distribution main_DN30,36.44203123780794,1.6012168654692724,0.0003478952862797894,26.729047746164753,30.0
LQ heat distribution main_DN30,36.35876796080354,2.6299866198817017,0.00034710041012700276,26.698494827922453,30.0
LQ heat distribution main_DN30,36.22200865656969,2.62998678313685,0.0003457948320436247,26.64823587101202,30.0
LQ heat distribution main_DN30,36.1615059853299,2.7322333190590373,0.0003452172409100707,26.625970909181138,30.0
LQ heat distribution main_DN30,36.01942985273883,1.6350336446785059,0.0003438609055154065,26.573613604192612,30.0
LQ heat distribution main_DN30,35.934408103215546,1.3620959017047816,0.0003430492420354706,26.54223234743943,30.0
LQ heat distribution main_DN30,35.5889913551105,2.483701583834677,0.00033975170744735564,26.414356718039667,30.0
LQ heat distribution main_DN30,35.3632620660945,3.7155685952253776,0.00033759677390066345,26.330454668940483,30.0
LQ heat distribution main_DN30,35.17005249914278,1.7663130623421555,0.00033575229116126755,26.25842704493415,30.0
LQ heat distribution main_DN30,35.074079155997865,0.6449018186779752,0.0003348360778615548,26.22257508507709,30.0
LQ heat distribution main_DN30,35.04407170519514,0.5845288399886749,0.0003345496105507889,26.21135538916515,30.0
LQ heat distribution main_DN30,35.04054426142661,0.45153563661491347,0.0003345159356699438,26.210036173039256,30.0
LQ heat distribution main_DN30,35.01706440832263,1.0057887258343776,0.00033429178432766235,26.201253333912014,30.0
LQ heat distribution main_DN30,35.01367620551573,0.023419503888702977,0.0003342594387161406,26.19998570469845,30.0
LQ heat distribution main_DN30,35.012458391313515,4.080070709755126,0.0003342478128049023,26.199530068564382,30.0
LQ heat distribution main_DN30,34.96476339457924,3.064440427936372,0.00033379249064037465,26.181679103444697,30.0
LQ heat distribution main_DN30,34.8693458815302,0.2988995833720047,0.0003328815835945604,26.145930292909963,30.0
LQ heat distribution main_DN30,34.853803103194856,3.3251899087427317,0.0003327332038491156,26.14010245639521,30.0
LQ heat distribution main_DN30,34.68089322794023,0.05298235262004774,0.0003310825129158972,26.075181254274014,30.0
LQ heat distribution main_DN30,34.381574912772955,4.101041307602572,0.0003282250588331547,25.96241465978792,30.0
LQ heat distribution main_DN30,34.16832076477762,2.564052064690719,0.00032618921971148084,25.881772562413925,30.0
LQ heat distribution main_DN30,34.01517862745096,0.26927716038938726,0.0003247272422668349,25.82370647876675,30.0
LQ heat distribution main_DN30,34.00117621511071,1.4648290735222032,0.0003245935676860211,25.818390742950346,30.0
LQ heat distribution main_DN30,33.92500510328755,3.4848760382130433,0.00032386639716742294,25.78945471175739,30.0
LQ heat distribution main_DN30,33.0004087113572,0.21405935048787902,0.0003150397013017394,25.435592469777347,30.0
LQ heat distribution main_DN30,32.989277625131834,0.7554399137101928,0.0003149334379487526,25.431302376673308,30.0
LQ heat distribution main_DN30,32.2860024883938,3.693302567691995,0.0003082195941612773,25.158766052244108,30.0
LQ heat distribution main_DN30,32.093950754873816,3.7037968369411396,0.0003063861647243324,25.083826587444157,30.0
LQ heat distribution main_DN30,31.978672449130958,4.264623060416225,0.000305285655838959,25.038736745889448,30.0
LQ heat distribution main_DN30,31.90135331935288,0.41295264004403975,0.0003045475257217459,25.008448669179653,30.0
LQ heat distribution main_DN30,31.87987978207059,3.030299079893523,0.00030434252775246384,25.000030370274963,30.0
LQ heat distribution main_DN320,5108.627430164556,7.068408745760125,0.0487697129371318,316.47128773840393,320.0
LQ heat distribution main_DN320,5108.259872909776,0.34933959010116444,0.04876620403732483,316.4599027419754,320.0
LQ heat distribution main_DN320,5108.241707251091,0.5336687656188178,0.04876603061814884,316.4593400545011,320.0
LQ heat distribution main_DN35,62.22174107799606,0.2914578064489413,0.0005940023014605829,34.92635616050581,35.0
LQ heat distribution main_DN35,62.206585272060714,0.32754695376217446,0.0005938576159623934,34.9221022670565,35.0
LQ heat distribution main_DN35,62.18955283046508,0.6477146834147945,0.0005936950150879722,34.91732102576547,35.0
LQ heat distribution main_DN35,62.054497099081246,3.391404042073498,0.0005924057002298926,34.8793858164709,35.0
LQ heat distribution main_DN35,61.87814408889342,3.7116372635789157,0.0005907221392734455,34.82978859635729,35.0
LQ heat distribution main_DN35,59.7914727972627,3.616834045948201,0.000570801649615873,34.23748258407957,35.0
LQ heat distribution main_DN35,59.60339742687339,2.2159913729640475,0.0005690061806861422,34.18359280198799,35.0
LQ heat distribution main_DN35,58.97382176546992,2.553816528119247,0.0005629959118421949,34.00257719079052,35.0
LQ heat distribution main_DN35,58.84102330600772,2.5579092250416893,0.0005617281461194055,33.96427176460579,35.0
LQ heat distribution main_DN35,58.80260389085188,4.155087330520829,0.0005613613736596838,33.953181708250646,35.0
LQ heat distribution main_DN35,58.70801202630555,0.14187221078948759,0.0005604583486998144,33.925861596532116,35.0
LQ heat distribution main_DN35,58.7006346713445,1.1391821981880201,0.0005603879204901624,33.92372993700244,35.0
LQ heat distribution main_DN35,58.5865393496648,4.155087673679094,0.0005592987050087331,33.89074544284071,35.0
LQ heat distribution main_DN35,58.37414181522893,2.9590272922764145,0.0005572710435821378,33.829256516975164,35.0
LQ heat distribution main_DN35,58.37047479063349,4.1550880147173155,0.0005572360361874319,33.82819393463885,35.0
LQ heat distribution main_DN35,58.22027239603056,2.9565623766876388,0.0005558021231124636,33.78464153338905,35.0
LQ heat distribution main_DN35,58.15441021386819,4.155088355402073,0.0005551733671968324,33.765526543206335,35.0
LQ heat distribution main_DN35,58.0665311524428,2.6416405611699765,0.0005543344262763036,33.74000479336899,35.0
LQ heat distribution main_DN35,58.00060171187767,3.978433194285136,0.0005537050282756819,33.720844948835236,35.0
LQ heat distribution main_DN35,57.938345619387285,0.9317677870134379,0.0005531106980371101,33.70274262212341,35.0
LQ heat distribution main_DN35,57.92916584326196,2.6416401815804287,0.000553023062942835,33.70007257791985,35.0
LQ heat distribution main_DN35,57.88920432013778,4.184755220659539,0.0005526415686886661,33.68844684033872,35.0
LQ heat distribution main_DN35,57.793723185774844,0.1971079797409213,0.0005517300542794734,33.66065289669018,35.0
LQ heat distribution main_DN35,57.79180055381978,1.001588257035878,0.0005517116997978023,33.66009299518559,35.0
LQ heat distribution main_DN35,57.78347357082831,2.718857860318711,0.0005516322059267619,33.65766793560747,35.0
LQ heat distribution main_DN35,57.73971796445392,4.194807714071303,0.000551214491307436,33.64492215830247,35.0
LQ heat distribution main_DN35,57.671597048663486,2.284450323601502,0.0005505641723022767,33.6250692789703,35.0
LQ heat distribution main_DN35,57.52158796332221,3.13073580635928,0.0005491321046617872,33.58130986847171,35.0
LQ heat distribution main_DN35,57.35878970139153,3.849434279060558,0.0005475779446433559,33.533755091787796,35.0
LQ heat distribution main_DN35,57.24237056177445,3.377844526966287,0.0005464665447424768,33.49970665834275,35.0
LQ heat distribution main_DN35,57.15861911888038,3.849434558316042,0.0005456670082948007,33.475190939209966,35.0
LQ heat distribution main_DN35,57.11917505999051,1.2892825869071527,0.0005452904540333223,33.463638654559546,35.0
LQ heat distribution main_DN35,57.066722646372206,1.6315216628106657,0.0005447897150011666,33.44827033245575,35.0
LQ heat distribution main_DN35,57.05213236547134,1.5010036210052444,0.0005446504283099889,33.443994190124286,35.0
LQ heat distribution main_DN35,56.97408017717906,2.6971498685892374,0.0005439053000208025,33.421109240523144,35.0
LQ heat distribution main_DN35,56.95844852184795,2.92217560994665,0.0005437560718076176,33.41652414588384,35.0
LQ heat distribution main_DN35,56.94687401877068,0.8021954567915998,0.0005436455753581927,33.41312869426141,35.0
LQ heat distribution main_DN35,56.905159855017516,0.9336057393329984,0.0005432473494512412,33.40088872426567,35.0
LQ heat distribution main_DN35,56.8566123565722,2.9414628277921784,0.0005427838888455579,33.38663803426646,35.0
LQ heat distribution main_DN35,56.705973868974965,3.1945963162601636,0.0005413458125916465,33.34238066389755,35.0
LQ heat distribution main_DN35,56.703656289527004,2.9386465822820025,0.0005413236877281814,33.34169930353583,35.0
LQ heat distribution main_DN35,56.55084666724834,0.3997279614044571,0.0005398648846515354,33.29674303437399,35.0
LQ heat distribution main_DN35,56.53985486052944,2.1919526525560227,0.0005397599509358419,33.29350692765263,35.0
LQ heat distribution main_DN35,56.530060813255304,1.5812573785668225,0.0005396664516778549,33.29062318923552,35.0
LQ heat distribution main_DN35,56.42587332259652,0.2012394933291118,0.0005386718216954322,33.259930969444035,35.0
LQ heat distribution main_DN35,56.3434219306465,4.925782695040574,0.0005378846962352888,33.235621818596364,35.0
LQ heat distribution main_DN35,56.300506151356885,0.6817881221157948,0.0005374749990582997,33.22296191733239,35.0
LQ heat distribution main_DN35,56.26505316900686,1.2007773831333213,0.0005371365457661753,33.21249985715014,35.0
LQ heat distribution main_DN35,56.20261274508393,0.5230873248235963,0.000536540455800324,33.194065872585576,35.0
LQ heat distribution main_DN35,56.17541220419311,4.876591526065704,0.0005362807847655666,33.18603238648234,35.0
LQ heat distribution main_DN35,56.08728123050439,4.936190228531524,0.0005354394389546958,33.15999016225991,35.0
LQ heat distribution main_DN35,55.92182944483769,3.1061797086190044,0.0005338599469674242,33.1110447372986,35.0
LQ heat distribution main_DN35,55.83059933862075,4.9257837746946285,0.0005329890151658306,33.08402526068027,35.0
LQ heat distribution main_DN35,55.7603080999895,3.1105005837925472,0.0005323179770882053,33.06319215513386,35.0
LQ heat distribution main_DN35,55.59856206963229,2.975175303935431,0.0005307738622399264,33.01520350451679,35.0
LQ heat distribution main_DN35,55.57643537107078,0.6945041011281293,0.0005305626288407712,33.00863327927511,35.0
LQ heat distribution main_DN35,55.57445858233663,1.7559433413311365,0.0005305437573492757,33.00804623483626,35.0
LQ heat distribution main_DN35,55.540321157812116,0.9084964623545735,0.0005302178630817386,32.99790683979045,35.0
LQ heat distribution main_DN35,55.49307934176968,0.5886388054733493,0.0005297668672245315,32.983870076553984,35.0
LQ heat distribution main_DN35,55.46247012388506,1.7149138842786165,0.0005294746551206211,32.97477209768848,35.0
LQ heat distribution main_DN35,55.290309406858384,2.0440791410548504,0.0005278311160559273,32.923553925284736,35.0
LQ heat distribution main_DN35,55.18401729152353,1.5045781832683072,0.0005268163941911555,32.891891978138915,35.0
LQ heat distribution main_DN35,55.10577922599358,2.4195384626507703,0.0005260694914175999,32.868567192331035,35.0
LQ heat distribution main_DN35,54.98838194104651,1.4465066339156056,0.0005249487536138092,32.83353694752878,35.0
LQ heat distribution main_DN35,54.9131635960829,2.406353953532425,0.0005242306787215552,32.81107284359662,35.0
LQ heat distribution main_DN35,53.40250648800387,1.4907034857505495,0.000509809131150395,32.35661038429241,35.0
LQ heat distribution main_DN35,53.32498990674485,0.6801549039051558,0.0005090691160548434,32.33311818485011,35.0
LQ heat distribution main_DN35,53.28962185174178,1.7173966424245604,0.0005087314735249812,32.3223938585528,35.0
LQ heat distribution main_DN35,53.2003172263357,1.538170996833234,0.0005078789234017728,32.29529899907679,35.0
LQ heat distribution main_DN35,53.12033233450037,0.7189966865481766,0.0005071153444821038,32.27101241793324,35.0
LQ heat distribution main_DN35,53.08294450679986,4.994875287362591,0.0005067584201126479,32.259653721791565,35.0
LQ heat distribution main_DN35,52.94648360257258,2.800096083764338,0.0005054556907166833,32.218161916992216,35.0
LQ heat distribution main_DN35,52.930426637335,3.9212444385891465,0.000505302402265728,32.21327618050188,35.0
LQ heat distribution main_DN35,52.82321099185701,3.4320134574419194,0.0005042788638840765,32.18063410508509,35.0
LQ heat distribution main_DN35,52.800878606216834,1.3021268909598878,0.0005040656668851249,32.173830786120874,35.0
LQ heat distribution main_DN35,52.73316800788692,4.019607537769345,0.0005034192649917606,32.153194688237576,35.0
LQ heat distribution main_DN35,52.72652192652837,0.10829020991786935,0.000503355817914352,32.151168454186234,35.0
LQ heat distribution main_DN35,52.72089083561264,3.0766193462308355,0.0005033020604831756,32.149451566933855,35.0
LQ heat distribution main_DN35,52.64474629207003,3.4218342923146676,0.0005025751435997139,32.126226524398255,35.0
LQ heat distribution main_DN35,52.46681090886967,3.432014850181883,0.0005008764764569897,32.07188842556193,35.0
LQ heat distribution main_DN35,52.28834613666021,4.827396817743707,0.0004991727554812431,32.01729602969999,35.0
LQ heat distribution main_DN35,51.983334660674586,1.4018670495578918,0.0004962609514145546,31.923776856577582,35.0
LQ heat distribution main_DN35,51.91043757409758,2.7053279461572943,0.0004955650365068981,31.901385384739278,35.0
LQ heat distribution main_DN35,51.7697605208974,0.03610190798198711,0.0004942220574787341,31.858129753499416,35.0
LQ heat distribution main_DN35,51.76788322168234,3.6161347917915774,0.0004942041357678505,31.8575521210787,35.0
LQ heat distribution main_DN35,51.57984421250918,1.711069311479915,0.0004924090139619015,31.799640613721433,35.0
LQ heat distribution main_DN35,51.490868608312226,1.4907903334118884,0.0004915596048526227,31.77220147044628,35.0
LQ heat distribution main_DN35,51.4656621542135,3.567988191847106,0.0004913189704459522,31.764423755718084,35.0
LQ heat distribution main_DN35,51.41334751097481,4.409166750292203,0.0004908195466441509,31.748275445069396,35.0
LQ heat distribution main_DN35,51.280126768237444,2.2974846157857347,0.0004895477495774458,31.707116169771794,35.0
LQ heat distribution main_DN35,51.21877005892402,3.3957597553901557,0.0004889620053357902,31.68814169844708,35.0
LQ heat distribution main_DN35,51.18407083995962,4.254757211282731,0.0004886307478755094,31.677405985171518,35.0
LQ heat distribution main_DN35,51.042190551643735,1.7842028025502146,0.00048727628211593063,31.6334712382804,35.0
LQ heat distribution main_DN35,50.35195244352236,1.8524290875231149,0.00048068689683553566,31.41885517942277,35.0
LQ heat distribution main_DN35,50.25562613097116,1.7809471530969454,0.000479767313899486,31.38878771277622,35.0
LQ heat distribution main_DN35,50.163016879010115,0.815422191590401,0.0004788832160287362,31.359853314896686,35.0
LQ heat distribution main_DN35,49.819209912593436,2.1771210070297036,0.00047560104928490155,31.252201560310084,35.0
LQ heat distribution main_DN35,49.70599962022789,0.04904604402785372,0.000474520282770672,31.216672261803573,35.0
LQ heat distribution main_DN35,49.70344922593844,4.096103032113209,0.00047449593533115456,31.21587139425682,35.0
LQ heat distribution main_DN35,49.5201110712252,3.9647098102942095,0.00047274569041742435,31.158246142062318,35.0
LQ heat distribution main_DN35,49.43216776103858,4.984522760327051,0.0004719061361435664,31.13056671145052,35.0
LQ heat distribution main_DN35,49.314346854005215,4.322920707070016,0.00047078135421484694,31.09344493490329,35.0
LQ heat distribution main_DN35,49.3139461610899,0.22949337969974998,0.0004707775289841518,31.09331861316123,35.0
LQ heat distribution main_DN35,49.302012505345516,2.809069260753843,0.00047066360386964696,31.08955619461405,35.0
LQ heat distribution main_DN35,49.17297257750157,0.5956927564295709,0.00046943171911696007,31.04884363159489,35.0
LQ heat distribution main_DN35,49.14199655416723,2.9913117440547166,0.0004691360052903793,31.039062636401315,35.0
LQ heat distribution main_DN35,49.089554977237576,0.7782232471110153,0.00046863536971109856,31.022496644026496,35.0
LQ heat distribution main_DN35,49.0490873683878,4.122885785841668,0.000468249044089621,31.009707109729373,35.0
LQ heat distribution main_DN35,48.83469730752404,0.38406088212424855,0.0004662023609310171,30.94186228381789,35.0
LQ heat distribution main_DN35,48.81472614165358,2.9093131230311085,0.0004660117054095807,30.935534730983026,35.0
LQ heat distribution main_DN35,48.71380860816495,3.946409817568194,0.0004650482922020521,30.90354076809275,35.0
LQ heat distribution main_DN35,48.694740368908654,2.96277035674063,0.00046486625650509454,30.897491828346187,35.0
LQ heat distribution main_DN35,48.66344185925596,4.30067766618135,0.00046456746405017625,30.887560561839702,35.0
LQ heat distribution main_DN35,48.65095523952186,4.419517704929438,0.00046444826004316816,30.883597566700978,35.0
LQ heat distribution main_DN35,48.540676310358144,1.6495397369976632,0.00046339547790318037,30.848575209367937,35.0
LQ heat distribution main_DN35,48.508595297651404,4.65364518221202,0.000463089215252042,30.838379460353686,35.0
LQ heat distribution main_DN35,48.45490024403426,3.2758053665813183,0.00046257661330820297,30.821306950729397,35.0
LQ heat distribution main_DN35,48.43980662061453,4.806726835708295,0.0004624325214378476,30.816506183094067,35.0
LQ heat distribution main_DN35,48.42114031886553,2.3308973249931446,0.0004622543228531316,30.81056803355979,35.0
LQ heat distribution main_DN35,48.41970876183314,0.49330204097662006,0.0004622406564375479,30.81011257741958,35.0
LQ heat distribution main_DN35,48.394057055702355,1.683330349957837,0.0004619957714148196,30.801950233233693,35.0
LQ heat distribution main_DN35,48.306523877504546,3.7097793499734157,0.00046116013248214365,30.77408097554876,35.0
LQ heat distribution main_DN35,47.596448257948595,0.9975545605252414,0.0004543813676176477,30.54706378481578,35.0
LQ heat distribution main_DN35,47.54457542080128,0.27744802357922,0.00045388616153509576,30.530413437035996,35.0
LQ heat distribution main_DN35,47.53014812357516,3.1093832164958304,0.0004537484307739872,30.525780892047624,35.0
LQ heat distribution main_DN35,46.184144804751824,2.9683434436159777,0.00044089875708593627,30.090447866669724,35.0
LQ heat distribution main_DN35,46.02979094568379,2.2771618022650397,0.00043942521189196937,30.040122544273572,35.0
LQ heat distribution main_DN35,45.91137853196601,3.6799706970273665,0.0004382947831213939,30.001458301149523,35.0
LQ heat distribution main_DN40,80.03998515037866,0.7060337690252814,0.0007641048701706793,39.61281433727492,40.0
LQ heat distribution main_DN40,80.00327139438934,3.4896681181675078,0.0007637543808533589,39.60372824106696,40.0
LQ heat distribution main_DN40,79.82180865224463,0.7356432458505623,0.0007620220396395668,39.558788323138856,40.0
LQ heat distribution main_DN40,79.34956082194537,2.706125022657165,0.0007575137071307434,39.441594378184234,40.0
LQ heat distribution main_DN40,79.2088423207672,1.6982849291540723,0.0007561703324178254,39.40660599995052,40.0
LQ heat distribution main_DN40,78.98257394925137,1.5444266811386542,0.0007540102524988198,39.350281193757816,40.0
LQ heat distribution main_DN40,78.90226376183216,3.2673473482500923,0.0007532435681320492,39.33027024675121,40.0
LQ heat distribution main_DN40,78.88215378952599,0.8727455456114281,0.0007530515874895082,39.325257836392666,40.0
LQ heat distribution main_DN40,78.83677102115419,2.9145721469934576,0.0007526183391040973,39.31394383348375,40.0
LQ heat distribution main_DN40,78.73236169972316,3.6973809588883575,0.0007516215914054716,39.28790203789287,40.0
LQ heat distribution main_DN40,78.68521326951053,3.255064710979957,0.0007511714870597663,39.276136607072736,40.0
LQ heat distribution main_DN40,78.54009788986096,3.6948601699908585,0.0007497861373733743,39.23990234191777,40.0
LQ heat distribution main_DN40,78.51594990453957,2.1716123454211504,0.0007495556076805687,39.23386951628401,40.0
LQ heat distribution main_DN40,78.40302606257767,0.719864824456328,0.0007484775757763978,39.20564573864205,40.0
LQ heat distribution main_DN40,78.36559309170593,2.143825428370562,0.00074812022044588,39.19628539196692,40.0
LQ heat distribution main_DN40,78.34796516102143,4.597322701591999,0.0007479519347114218,39.191876644227925,40.0
LQ heat distribution main_DN40,78.10890438053865,4.607788145699852,0.0007456697315564549,39.13203846882212,40.0
LQ heat distribution main_DN40,77.94737697862689,0.7876819022499453,0.00074412770385324,39.091555454717174,40.0
LQ heat distribution main_DN40,77.90641751970989,0.8042214966742394,0.0007437366827657269,39.08128327224688,40.0
LQ heat distribution main_DN40,77.86929939696225,1.1943771026968397,0.0007433823331452243,39.07197212213487,40.0
LQ heat distribution main_DN40,77.86459800188283,2.7180186845878667,0.0007433374510919602,39.07079261010883,40.0
LQ heat distribution main_DN40,77.80719178762202,0.9740971643295618,0.0007427894204068928,39.05638734827294,40.0
LQ heat distribution main_DN40,77.75653873507687,2.564284776544218,0.0007423058590460799,39.0436722812205,40.0
LQ heat distribution main_DN40,77.62319592669657,0.013737751664471437,0.0007410328966749076,39.010180391627514,40.0
LQ heat distribution main_DN40,77.62248156361001,4.929766810251077,0.0007410260769795705,39.01000088666991,40.0
LQ heat distribution main_DN40,76.90675964171321,3.639948835424186,0.0007341934094674292,38.82973757352497,40.0
LQ heat distribution main_DN40,76.71748230227115,3.242028522030386,0.0007323864658928033,38.78192567054142,40.0
LQ heat distribution main_DN40,75.92138151884562,1.820923378562285,0.0007247864584138007,38.58018002644076,40.0
LQ heat distribution main_DN40,75.82669350316039,3.386478397456635,0.0007238825155432972,38.5561142076545,40.0
LQ heat distribution main_DN40,73.74761130390314,2.604580094042166,0.0007040344754549226,38.02385785449506,40.0
LQ heat distribution main_DN40,73.61217313901295,4.495142882939261,0.0007027415096803146,37.98892622712709,40.0
LQ heat distribution main_DN40,73.37842570910011,4.4929125401193515,0.0007005100306358006,37.92856342348842,40.0
LQ heat distribution main_DN40,73.14479425701391,0.6014062174425285,0.0006982796587781758,37.868134421721,40.0
LQ heat distribution main_DN40,73.1135211337069,0.7876169646383054,0.0006979811086750061,37.86003827859432,40.0
LQ heat distribution main_DN40,73.07256505154571,3.7623817512332005,0.0006975901198238253,37.8494327433573,40.0
LQ heat distribution main_DN40,72.80790344453531,2.7230093722389137,0.0006950635173702655,37.78082711441419,40.0
LQ heat distribution main_DN40,72.73959114917024,4.671424872218229,0.0006944113713524605,37.76309895190241,40.0
LQ heat distribution main_DN40,72.66630695717889,2.2022011253458813,0.000693711760927722,37.744071242639166,40.0
LQ heat distribution main_DN40,72.65230123971872,3.7019557753589156,0.0006935780547944508,37.7404336677134,40.0
LQ heat distribution main_DN40,72.49667705581489,0.20357671213870981,0.0006920923823944141,37.6999912268865,40.0
LQ heat distribution main_DN40,72.45979953940007,3.443800029139577,0.0006917403297317429,37.69040141568082,40.0
LQ heat distribution main_DN40,71.08102932632691,2.383077566723008,0.000678577845597393,37.33009136452167,40.0
LQ heat distribution main_DN40,70.96670022495313,1.7277971462789026,0.0006774863983289082,37.30005780010578,40.0
LQ heat distribution main_DN40,70.95710929285731,2.819803354125623,0.0006773948381179696,37.29753722067798,40.0
LQ heat distribution main_DN40,70.87685477334662,0.9444707804291295,0.0006766286851870799,37.276438962778144,40.0
LQ heat distribution main_DN40,70.82774229276431,4.4507074657431165,0.0006761598309571772,37.263521800733535,40.0
LQ heat distribution main_DN40,70.81047951844278,1.7629020140108558,0.0006759950312023176,37.25898042367407,40.0
LQ heat distribution main_DN40,70.69096128242224,1.2577492201977152,0.0006748540456555822,37.2275231570458,40.0
LQ heat distribution main_DN40,70.62555832297195,2.9455386145560274,0.0006742296737276558,37.21029780342069,40.0
LQ heat distribution main_DN40,70.59630550454567,4.444346176619131,0.0006739504105445888,37.202590828437934,40.0
LQ heat distribution main_DN40,70.36519950336147,2.4781149136069733,0.0006717441480034508,37.14164720022315,40.0
LQ heat distribution main_DN40,70.2363375278539,2.1839925184588806,0.0006705139620797509,37.10762228926681,40.0
LQ heat distribution main_DN40,70.12276991689404,2.9167962262593896,0.0006694297844094897,37.07760984079155,40.0
LQ heat distribution main_DN40,69.97109651312856,2.9095943536747497,0.0006679818282876235,37.037489266876946,40.0
LQ heat distribution main_DN40,69.94705319424673,3.2037249205487517,0.0006677522977971049,37.03112534862472,40.0
LQ heat distribution main_DN40,69.81979760673747,2.7408332714286754,0.0006665374473196895,36.99742440848697,40.0
LQ heat distribution main_DN40,69.78045949837819,4.902071459806128,0.0006661619045191235,36.98700033250213,40.0
LQ heat distribution main_DN40,69.19081538710293,2.731385501537254,0.0006605328437909588,36.83039893872344,40.0
LQ heat distribution main_DN40,69.048783341023,1.8672183405061338,0.0006591769292699093,36.79257755886461,40.0
LQ heat distribution main_DN40,68.95168798731667,1.4212010145187484,0.0006582500046521878,36.766699875708674,40.0
LQ heat distribution main_DN40,67.58414548494801,0.7116530184402536,0.0006451947063002197,36.40027060594266,40.0
LQ heat distribution main_DN40,67.54713952798912,0.013076095045280692,0.0006448414274748364,36.39030368780977,40.0
LQ heat distribution main_DN40,67.54645957104677,2.06811266908326,0.00064483493623911,36.39012052755997,40.0
LQ heat distribution main_DN40,67.43891771225444,2.55026324130558,0.000643808283649207,36.36114032533161,40.0
LQ heat distribution main_DN40,67.33353649284366,1.7066032937792939,0.000642802257688245,36.3327199450133,40.0
LQ heat distribution main_DN40,67.30630402370655,0.5053509553976122,0.0006425422818492272,36.32537197409179,40.0
LQ heat distribution main_DN40,67.28002577402587,1.3203895960268095,0.0006422914155038269,36.31828006495413,40.0
LQ heat distribution main_DN40,67.24479312156714,2.6488732755792106,0.0006419550655996863,36.30876939005623,40.0
LQ heat distribution main_DN40,67.21136551503248,3.6023664145748944,0.0006416359476375416,36.29974366424507,40.0
LQ heat distribution main_DN40,67.10705171123702,2.6488734090317188,0.0006406401118017854,36.2715636483918,40.0
LQ heat distribution main_DN40,67.0240424614746,0.39203914635978054,0.0006398476607300677,36.24912333195353,40.0
LQ heat distribution main_DN40,67.00365642586388,3.893525484431647,0.0006396530446383187,36.24361014525034,40.0
LQ heat distribution main_DN40,66.96931029396737,4.155086990543087,0.000639325157937636,36.234319701663246,40.0
LQ heat distribution main_DN40,66.80119310067343,3.9038938834640873,0.0006377202205314886,36.18881049792476,40.0
LQ heat distribution main_DN40,66.5981906187333,0.9926810958561985,0.000635782249343516,36.13378147994004,40.0
LQ heat distribution main_DN40,66.54657120174878,2.4881138342179474,0.0006352894625465277,36.11977534643697,40.0
LQ heat distribution main_DN40,66.52206505530741,1.8006998896264834,0.000635055513654486,36.11312407955689,40.0
LQ heat distribution main_DN40,66.51674875178347,2.5937837601097042,0.0006350047613535414,36.111681008264505,40.0
LQ heat distribution main_DN40,66.42842866104684,0.6630442236230647,0.0006341616101293254,36.0876987300154,40.0
LQ heat distribution main_DN40,66.41718928236945,0.10830450958105037,0.0006340543129581809,36.08464566615558,40.0
LQ heat distribution main_DN40,66.41155744787123,1.9119413928760738,0.000634000548428365,36.08311573796413,40.0
LQ heat distribution main_DN40,66.39395036141843,4.192283466299455,0.0006338324616841855,36.078332228306124,40.0
LQ heat distribution main_DN40,66.38187199625776,2.583675829089738,0.0006337171550955395,36.07505039999848,40.0
LQ heat distribution main_DN40,66.24752085314509,1.6610947711200308,0.0006324345666171369,36.03852552554636,40.0
LQ heat distribution main_DN40,66.17595162117087,4.1897003442064396,0.0006317513281257362,36.019053501934735,40.0
LQ heat distribution main_DN40,66.16114392504684,2.0617406415251804,0.0006316099658715689,36.0150234198154,40.0
LQ heat distribution main_DN40,66.12151339322551,2.703604479150667,0.000631231631438907,36.00423530273922,40.0
LQ heat distribution main_DN40,65.98092596030968,2.533358723214959,0.0006298895079743167,35.96593886798907,40.0
LQ heat distribution main_DN40,65.95808720327213,4.192284348863989,0.0006296714768808796,35.959713671680426,40.0
LQ heat distribution main_DN40,65.77321685625103,4.249805148147955,0.0006279066048329454,35.90928354388322,40.0
LQ heat distribution main_DN40,65.7400884171312,2.7639227135812234,0.0006275903428843075,35.90023906952028,40.0
LQ heat distribution main_DN40,65.70837949686147,4.037593259084291,0.0006272876324282718,35.89158000663294,40.0
LQ heat distribution main_DN40,65.59636443602498,2.774228446829553,0.000626218276238902,35.860974226715115,40.0
LQ heat distribution main_DN40,65.55222698854733,0.8660202950535926,0.0006257969163584471,35.84890741307363,40.0
LQ heat distribution main_DN40,65.49842464738909,4.037593671094447,0.0006252832901898719,35.834192801862585,40.0
LQ heat distribution main_DN40,65.45210455678985,1.4599268887516452,0.0006248410936209055,35.82151969844346,40.0
LQ heat distribution main_DN40,65.37618835857477,1.1138346692374577,0.0006241163566451051,35.80073944534102,40.0
LQ heat distribution main_DN40,65.28846977649218,0.20368617924489785,0.000623278947746942,35.77671354008863,40.0
LQ heat distribution main_DN40,65.27787809517145,2.106510450240239,0.0006231778338441188,35.77381141265598,40.0
