name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN75,285.24955939342027,4.646038086446367,0.0027231461517271626,74.78158914435751,75.0
LQ heat distribution main_DN75,285.00796541292505,0.9275965652784567,0.0027208397652785207,74.74991405799948,75.0
LQ heat distribution main_DN75,284.95973039153057,1.6991386294883508,0.0027203792877473084,74.74358841677788,75.0
LQ heat distribution main_DN75,284.8713751827972,0.02328937165694025,0.0027195358012677535,74.73199994191211,75.0
LQ heat distribution main_DN75,284.87016413547104,1.1370504693790218,0.002719524239956764,74.73184109112404,75.0
LQ heat distribution main_DN75,284.8110375110633,4.27740708964784,0.0027189597853084805,74.72408515287754,75.0
LQ heat distribution main_DN75,284.58861234240163,4.287742423330319,0.0027168363946768652,74.69490130587242,75.0
LQ heat distribution main_DN75,284.36564973638843,4.287742867915316,0.0027147078733784098,74.66563549487603,75.0
LQ heat distribution main_DN75,284.14268710725685,4.277408428795446,0.002712579351859254,74.63635820536884,75.0
LQ heat distribution main_DN75,283.92026186895947,4.287743759586905,0.002710455960562859,74.60714003334034,75.0
LQ heat distribution main_DN75,283.0489284251287,1.8721101801075999,0.0027021377415286747,74.49256975109698,75.0
LQ heat distribution main_DN75,282.9515786957631,3.5645832008968092,0.002701208388503705,74.47975844107404,75.0
LQ heat distribution main_DN75,282.76622036931644,3.564582344251175,0.0026994388579409685,74.45535902770072,75.0
LQ heat distribution main_DN75,282.58086208741537,2.3829820071254795,0.002697669327803488,74.43095162175614,75.0
LQ heat distribution main_DN75,282.45694702304485,3.4056603040627578,0.0026964863677617647,74.4146304041293,75.0
LQ heat distribution main_DN75,282.2798526872336,3.4101460856992794,0.0026947957297110605,74.3912985725413,75.0
LQ heat distribution main_DN75,282.10252509077725,0.5782339799603604,0.0026931028648284226,74.36792867483705,75.0
LQ heat distribution main_DN75,282.0724569238193,0.5252593005806983,0.0026928158178884895,74.36396528088554,75.0
LQ heat distribution main_DN75,274.8600633905494,3.4029613918673247,0.002623962419002858,73.40709199030559,75.0
LQ heat distribution main_DN75,274.8473301704598,0.4589875143674671,0.002623840860815846,73.40539163509112,75.0
LQ heat distribution main_DN75,274.82346281971274,1.5812604564030022,0.002623613010212055,73.40220435605775,75.0
LQ heat distribution main_DN75,274.6831093981723,1.806392926904803,0.002622273120746275,73.3834585653778,75.0
LQ heat distribution main_DN75,274.58917696597325,0.14821557974359012,0.002621376391083277,73.37091014883451,75.0
LQ heat distribution main_DN75,274.58146975582656,0.3156259228048568,0.0026213028138981054,73.3698804487613,75.0
LQ heat distribution main_DN75,274.5650572078407,2.5201269835926796,0.002621146130862441,73.36768764842476,75.0
LQ heat distribution main_DN75,274.43401060469387,2.5241762296815202,0.0026198950893049533,73.35017680081302,75.0
LQ heat distribution main_DN75,274.30275344075045,0.1971104225662025,0.0026186420376205295,73.33263362598605,75.0
LQ heat distribution main_DN75,268.4919906629787,3.0024557137704995,0.0025631693619377442,72.5517456213009,75.0
LQ heat distribution main_DN75,268.33586296586265,1.184368322452494,0.002561678882728999,72.53064818721352,75.0
LQ heat distribution main_DN75,268.27427581309513,0.9780565019762305,0.002561090938549834,72.5223242673341,75.0
LQ heat distribution main_DN75,268.2234168749924,2.5519449292775875,0.002560605411694438,72.51544961784195,75.0
LQ heat distribution main_DN75,267.94390567174617,4.521202961119774,0.0025579370469856434,72.47765619168888,75.0
LQ heat distribution main_DN75,267.70880311776796,0.23319645359580263,0.0025556926311958755,72.44585210667796,75.0
LQ heat distribution main_DN75,261.9727643402296,4.646162653832184,0.0025009333111239104,71.6655222642008,75.0
LQ heat distribution main_DN75,261.73116388223036,0.22673354059885203,0.0024986268628375214,71.63246841434918,75.0
LQ heat distribution main_DN75,261.61395396759343,2.5418099245753147,0.002497507913771775,71.61642719177566,75.0
LQ heat distribution main_DN75,261.4817798515155,2.4769676323602203,0.00249624610836769,71.59833367322355,75.0
LQ heat distribution main_DN75,261.35297753463277,1.0705202466858077,0.002495016491977401,71.5806973254665,75.0
LQ heat distribution main_DN75,261.2973104818051,1.0473928671987771,0.002494485064265442,71.57307373016658,75.0
LQ heat distribution main_DN75,261.2428460527108,0.2785167158293221,0.0024939651174483127,71.56561404803993,75.0
LQ heat distribution main_DN75,261.22836318348766,0.802197570231951,0.0024938268561669466,71.56363028119175,75.0
LQ heat distribution main_DN75,261.1866489098356,2.102185918382474,0.0024934286292108408,71.55791623084096,75.0
LQ heat distribution main_DN75,261.0773352420797,4.803665032513981,0.0024923850619768947,71.54294020327461,75.0
LQ heat distribution main_DN75,260.827544660389,2.2770322030980186,0.002490000426352162,71.50870699566534,75.0
LQ heat distribution main_DN75,255.3269666394976,2.1388379111457887,0.0024374889416658484,70.75066750378855,75.0
LQ heat distribution main_DN75,255.21574706811802,2.3062411366905207,0.0024364271796479047,70.73525644847193,75.0
LQ heat distribution main_DN75,255.09582252901012,2.170312835563055,0.002435282315312746,70.71863543296516,75.0
LQ heat distribution main_DN75,253.6418512896483,2.15122241406294,0.0024214019216195542,70.51680971302366,75.0
LQ heat distribution main_DN75,253.529987724117,2.0476729364829755,0.002420334011686081,70.50125799776973,75.0
LQ heat distribution main_DN75,253.4235087314199,2.0606108963862204,0.0024193175057892116,70.48645167965608,75.0
LQ heat distribution main_DN80,321.3253081339908,0.7190063142395953,0.0030675447077230626,79.36968653402752,80.0
LQ heat distribution main_DN80,321.28791980565035,1.1066968879674048,0.0030671877785742275,79.36506880527666,80.0
LQ heat distribution main_DN80,321.230371567476,1.6415870001759354,0.003066638392052277,79.3579606568829,80.0
LQ heat distribution main_DN80,318.9992905921367,3.9101580367820343,0.0030453392896624028,79.08189314732097,80.0
LQ heat distribution main_DN80,318.795962374224,2.141519967465493,0.003043398208823141,79.05668596982746,80.0
LQ heat distribution main_DN80,318.6846033359158,2.7498594779558356,0.003042335115378671,79.04287706616988,80.0
LQ heat distribution main_DN80,318.54161064306214,2.7498596954203083,0.0030409700300053667,79.02514194206422,80.0
LQ heat distribution main_DN80,318.39861793890026,0.5236965930053309,0.0030396049445241074,79.00740283547775,80.0
LQ heat distribution main_DN80,318.37138571606397,0.7699074258307009,0.0030393449710364104,79.00402406263574,80.0
LQ heat distribution main_DN80,318.33135052992077,1.658406767167476,0.0030389627735553297,78.99905653038803,80.0
LQ heat distribution main_DN80,318.24511337802807,2.9767955766922825,0.0030381395071888122,78.98835523583773,80.0
LQ heat distribution main_DN80,318.09032000804007,0.01767890248346712,0.00303666176618654,78.9691430620727,80.0
LQ heat distribution main_DN80,318.0894007051109,2.0780262193832324,0.0030366529900249252,78.96902894885955,80.0
LQ heat distribution main_DN80,317.981343341703,2.6175648386630255,0.0030356214161499093,78.95561462279258,80.0
LQ heat distribution main_DN80,317.84522997009253,1.412445081453798,0.003034322004487757,78.93871415763682,80.0
LQ heat distribution main_DN80,317.7717828258569,0.1465970059386307,0.0030336208384330017,78.92959311765524,80.0
LQ heat distribution main_DN80,317.76415978154813,2.3983689469337897,0.0030335480647403165,78.9286463888602,80.0
LQ heat distribution main_DN80,314.41327033446703,4.31483555323776,0.0030015586666774893,78.5113839111198,80.0
LQ heat distribution main_DN80,314.1888988856987,2.6233675920930715,0.0029994166958061926,78.48336528330354,80.0
LQ heat distribution main_DN80,311.4261563480503,3.5764885118015752,0.002973042065375182,78.1375413241827,80.0
LQ heat distribution main_DN80,311.24017894543664,1.0020678602994828,0.002971266624777438,78.11420676017664,80.0
LQ heat distribution main_DN80,311.18807141670106,1.4430390175318353,0.0029707691782023967,78.10766758412218,80.0
LQ heat distribution main_DN80,306.86720322339363,2.6270220842468643,0.0029295198398414666,77.5635068328754,80.0
LQ heat distribution main_DN80,306.7305980750128,1.3954245084230623,0.0029282157334130096,77.5462408075495,80.0
LQ heat distribution main_DN80,306.6580360005748,0.20357529873754604,0.002927523016711931,77.53706785748027,80.0
LQ heat distribution main_DN80,306.6474500850404,4.286143383458657,0.0029274219578524145,77.53572954600878,80.0
LQ heat distribution main_DN80,306.4245706291006,0.6995505715181062,0.002925294230349409,77.50754691731305,80.0
LQ heat distribution main_DN80,306.38819399938166,1.0965553853048775,0.0029249469594213044,77.50294619777763,80.0
LQ heat distribution main_DN80,306.3311731193458,0.37754998436976334,0.00292440260734459,77.49573395540358,80.0
LQ heat distribution main_DN80,304.3897470582901,1.8999165044140398,0.0029058687070003825,77.24977241391805,80.0
LQ heat distribution main_DN80,304.2909514000606,1.4698354461171779,0.0029049255503585734,77.2372349326755,80.0
LQ heat distribution main_DN80,304.2145199568625,0.35377119055041273,0.002904195894576253,77.22753414457571,80.0
LQ heat distribution main_DN80,304.19612385495384,3.358985824160204,0.002904020275464953,77.22519910306185,80.0
LQ heat distribution main_DN80,298.71164469359053,4.9486787842613476,0.0028516624791750885,76.5258699323859,80.0
LQ heat distribution main_DN80,298.4543133968089,0.07876229559739864,0.0028492058558167916,76.49290043713451,80.0
LQ heat distribution main_DN80,297.12459070958,3.3571765887272216,0.0028365116058193794,76.32230834438433,80.0
LQ heat distribution main_DN80,296.9500175269662,0.042690214404257916,0.0028348450360569564,76.29988376839638,80.0
LQ heat distribution main_DN80,296.94779763581715,2.693718090412924,0.002834823843778684,76.29959857266782,80.0
LQ heat distribution main_DN80,290.65730428142354,2.693717605676445,0.00277477140125464,75.48711357317251,80.0
LQ heat distribution main_DN80,290.5172309659284,4.696982954034847,0.002773434185832252,75.46892203910924,80.0
LQ heat distribution main_DN80,287.4208845663326,0.9084017320146077,0.002743874792996015,75.06566901660533,80.0
LQ heat distribution main_DN80,287.3736476762678,2.2195918163561563,0.002743423844164848,75.05950033742093,80.0
LQ heat distribution main_DN80,287.2582289018173,3.2916272601361247,0.0027423219942894254,75.04442563302615,80.0
LQ heat distribution main_DN80,287.0870642842902,3.776013370471268,0.00274068796452783,75.02206445565191,80.0
LQ heat distribution main_DN85,368.3437324092141,3.1826065624229956,0.0035164079466273425,84.9784569765062,85.0
LQ heat distribution main_DN85,368.2282138817578,4.514314216218606,0.003515305144455922,84.96513062514977,85.0
LQ heat distribution main_DN85,367.99346954251445,0.8484854915579261,0.003513064148377226,84.93804380447571,85.0
LQ heat distribution main_DN85,367.9493482969534,3.0154038187247534,0.0035126429431690063,84.93295175130686,85.0
LQ heat distribution main_DN85,363.8341570613443,2.553730671203315,0.0034733571079841935,84.45666595353974,85.0
LQ heat distribution main_DN85,363.70136306644173,2.553730239343693,0.0034720893848824985,84.44125184055083,85.0
LQ heat distribution main_DN85,363.56856909399585,2.3462630417285344,0.003470821661995187,84.42583491592558,85.0
LQ heat distribution main_DN85,362.16458133164286,1.0757928580865428,0.0034574184375335834,84.26266418998334,85.0
LQ heat distribution main_DN85,362.10864010302237,1.797658022008837,0.0034568843923916217,84.25615618334135,85.0
LQ heat distribution main_DN85,362.0151618858779,0.07876476953277496,0.003455991998910529,84.24528013295087,85.0
LQ heat distribution main_DN85,362.0110661178622,2.274202350419698,0.0034559528984998778,84.24480356437566,85.0
LQ heat distribution main_DN85,361.34890165081583,3.2245108728618277,0.0034496315193395305,84.16772104810816,85.0
LQ heat distribution main_DN85,361.181227085427,2.8423949985817107,0.0034480308074981095,84.14819086062195,85.0
LQ heat distribution main_DN85,356.45590927085203,3.800955452012733,0.0034029203749007353,83.59592509080869,85.0
LQ heat distribution main_DN85,356.25825958734737,2.1514281016199095,0.0034010335044138175,83.57274550710282,85.0
LQ heat distribution main_DN85,355.5223764495782,4.156679523599699,0.0033940083670604125,83.48638741757625,85.0
LQ heat distribution main_DN85,355.306229114351,2.9454754166812624,0.0033919449080128975,83.46100490305382,85.0
LQ heat distribution main_DN85,354.81919400577755,2.8349791047655737,0.003387295408169714,83.40378330729479,85.0
LQ heat distribution main_DN85,354.6717750923297,0.5727369702590381,0.003385888067707205,83.38645536578798,85.0
LQ heat distribution main_DN85,354.64199276987625,4.741007551903793,0.0033856037495930908,83.38295424924425,85.0
LQ heat distribution main_DN85,350.3676065340718,1.7554446043930039,0.003344798153069898,82.87893694872767,85.0
LQ heat distribution main_DN85,350.27632341464334,2.1369311726859874,0.003343926715175593,82.86813980226034,85.0
LQ heat distribution main_DN85,350.1652029936637,0.06429578891961905,0.003342865899700847,82.85499436195168,85.0
LQ heat distribution main_DN85,350.1618596126399,1.9969289538929489,0.0033428339819822424,82.85459881083072,85.0
LQ heat distribution main_DN85,348.38075837050036,3.188993589485549,0.0033258306288353255,82.64360986288432,85.0
LQ heat distribution main_DN85,348.21493070384713,3.284307334554535,0.003324247548485414,82.62393852932492,85.0
LQ heat distribution main_DN85,347.47037093972017,1.1066044073517194,0.0033171395793768037,82.53555722377996,85.0
LQ heat distribution main_DN85,347.41282751053785,3.1468013350878503,0.0033165902387640844,82.52872271926114,85.0
LQ heat distribution main_DN85,344.33568997352944,4.672098887615958,0.0032872142240909733,82.16241922232689,85.0
LQ heat distribution main_DN85,344.21974628715645,4.089077187835145,0.003286107363123212,82.14858531534604,85.0
LQ heat distribution main_DN85,344.0927408313734,4.678854741024797,0.003284894900538171,82.13342889100439,85.0
LQ heat distribution main_DN85,344.00711427338905,2.8059122122201146,0.0032840774632304443,82.12320891313973,85.0
LQ heat distribution main_DN85,343.84944038484014,4.678855506856379,0.0032825722232442973,82.10438638123108,85.0
LQ heat distribution main_DN85,343.6061398984836,1.8146929963161804,0.0032802495455702494,82.07533358995602,85.0
LQ heat distribution main_DN85,343.51177586267517,3.451958030344927,0.0032793486955863976,82.06406270355707,85.0
LQ heat distribution main_DN85,343.3322740450972,3.451958534646476,0.0032776350744162025,82.04261864497805,85.0
LQ heat distribution main_DN85,343.1527722012956,4.6130783594453035,0.003275921452995662,82.02116897681442,85.0
LQ heat distribution main_DN85,342.91289212660445,4.613079301910926,0.0032736314284162716,81.99249561990271,85.0
LQ heat distribution main_DN85,342.67301200290507,4.1437337287346425,0.0032713414033690223,81.96381222634525,85.0
LQ heat distribution main_DN85,342.45753784901086,4.146318075423671,0.003269284370873612,81.93803858838172,85.0
LQ heat distribution main_DN85,342.24192930908885,4.146318834684512,0.0032672260554566955,81.91224075877463,85.0
LQ heat distribution main_DN85,342.02632072968527,0.7962824782376378,0.0032651677396628664,81.88643479699037,85.0
LQ heat distribution main_DN85,341.98491404081693,4.419780487214309,0.0032647724490770112,81.88147794345423,85.0
LQ heat distribution main_DN85,341.9576747010732,2.8090731352041702,0.0032645124076474768,81.87821691976605,85.0
LQ heat distribution main_DN85,341.82818571116525,0.7883999384996104,0.003263276235906112,81.86271305441392,85.0
LQ heat distribution main_DN85,341.81160289804257,3.7352530655795593,0.003263117927427614,81.86072736307334,85.0
LQ heat distribution main_DN85,341.78718891436324,0.5977669516152787,0.0032628848583710094,81.85780384887308,85.0
LQ heat distribution main_DN85,341.75610503287925,2.035081728154884,0.0032625881148723554,81.85408147979363,85.0
LQ heat distribution main_DN85,341.7550854554818,1.4971923619638783,0.00326257838143658,81.85395938009682,85.0
LQ heat distribution main_DN85,341.67723145265967,0.9760674775108819,0.0032618351451327893,81.84463542029305,85.0
LQ heat distribution main_DN85,341.6502807830152,3.8975432804262247,0.003261577859503725,81.84140750367109,85.0
LQ heat distribution main_DN85,341.6264759438291,4.602780636253373,0.003261350605669013,81.83855626134634,85.0
LQ heat distribution main_DN85,341.44760853243304,0.7587819326631098,0.0032596430408824155,81.81712910580866,85.0
LQ heat distribution main_DN85,341.40815187193454,0.6468197839471712,0.003259266366319184,81.81240169833534,85.0
LQ heat distribution main_DN85,341.38713135074397,4.808972040915014,0.0032590656930858615,81.80988306223067,85.0
LQ heat distribution main_DN85,341.3745172431693,3.4080726040421787,0.003258945272011163,81.80837162828422,85.0
LQ heat distribution main_DN85,341.1972974677591,1.0409999950407083,0.0032572534364463876,81.78713403933294,85.0
LQ heat distribution main_DN85,341.14316546801695,1.9996645447813628,0.0032567366631791593,81.78064589190804,85.0
LQ heat distribution main_DN85,341.1370648046164,4.806710809469044,0.003256678422955765,81.77991464697288,85.0
LQ heat distribution main_DN85,341.0940993801981,1.359409926322183,0.0032562682518396,81.77476448924003,85.0
LQ heat distribution main_DN85,341.02341006402935,1.3890513053175222,0.0032555934134990867,81.76629043219788,85.0
LQ heat distribution main_DN85,340.95117939615284,0.15459958947178118,0.0032549038605837978,81.75763069453872,85.0
LQ heat distribution main_DN85,340.9431402175003,2.9582593226135567,0.003254827114248213,81.75666682036334,85.0
LQ heat distribution main_DN85,340.887115842524,1.0015863951623079,0.003254292275346291,81.74994934492923,85.0
LQ heat distribution main_DN85,340.83503334997556,4.49737785716036,0.0032537950677801963,81.74370401682495,85.0
LQ heat distribution main_DN85,340.7893107327244,3.021619215416054,0.0032533585750140754,81.73822092224744,85.0
LQ heat distribution main_DN85,340.63218653352277,3.8962976940863636,0.0032518585826589287,81.71937565216892,85.0
LQ heat distribution main_DN85,340.6011697014032,4.4891186886895875,0.0032515624792496724,81.71565502041693,85.0
LQ heat distribution main_DN85,340.4295790534303,1.1963631639446028,0.0032499243823716495,81.69506876019629,85.0
LQ heat distribution main_DN85,340.36773552959136,4.489119073932232,0.0032493339907359556,81.68764792969439,85.0
LQ heat distribution main_DN85,340.1343013377469,3.523574414884711,0.0032471055020309963,81.65963123087738,85.0
LQ heat distribution main_DN85,339.95107546817286,3.53408219692927,0.0032453563290517694,81.63763378397971,85.0
LQ heat distribution main_DN85,339.76730319393255,3.534082437002504,0.003243601939798879,81.61556478226694,85.0
LQ heat distribution main_DN85,339.5835309072084,3.7608425099586653,0.0032418475504268104,81.59348980994069,85.0
LQ heat distribution main_DN85,337.34035232391267,3.343764845926651,0.0032204329577461828,81.32355323793549,85.0
LQ heat distribution main_DN85,337.16647655192446,3.250460579616217,0.003218773045841761,81.30259218473331,85.0
LQ heat distribution main_DN85,335.61576003482895,2.710998450547705,0.0032039690695449064,81.11541080513197,85.0
LQ heat distribution main_DN85,335.4747881154005,2.3964096415815774,0.0032026232755646825,81.09837317228173,85.0
LQ heat distribution main_DN85,334.86583222629577,2.567812956449821,0.003196809854188981,81.02473460808383,85.0
LQ heat distribution main_DN85,334.73230595256035,1.484239270060377,0.0031955351403585713,81.00857886962582,85.0
LQ heat distribution main_DN85,334.6551255105172,4.849721523220138,0.0031947983342292814,80.99923911027275,85.0
LQ heat distribution main_DN85,330.12283805377007,1.9969268929638309,0.0031515306735443445,80.44887657350796,85.0
LQ heat distribution main_DN85,330.01899785533595,2.5297674829516468,0.0031505393590008208,80.43622297404139,85.0
LQ heat distribution main_DN85,329.8874499462225,2.522903850781615,0.0031492835317061814,80.420190152196,85.0
LQ heat distribution main_DN85,329.75625894598187,0.7082919350188478,0.0031480311116561517,80.40419764576978,85.0
LQ heat distribution main_DN85,329.7194277653609,4.278890264979734,0.0031476795013399604,80.39970726212852,85.0
LQ heat distribution main_DN85,329.4969254715819,3.974260056472367,0.003145555374430376,80.37257489321895,85.0
LQ heat distribution main_DN85,329.29026394864536,3.9747741678380426,0.0031435824720634402,80.34736597211663,85.0
LQ heat distribution main_DN85,329.08357569191776,3.9747743180897235,0.003141609314481315,80.32214587668449,85.0
LQ heat distribution main_DN85,329.0796450108954,0.4793377013774624,0.003141571790080147,80.3216661783638,85.0
LQ heat distribution main_DN85,329.05471945042376,0.617219347415023,0.003141333837235549,80.31862420890445,85.0
LQ heat distribution main_DN85,329.02262404435817,4.423109265535747,0.0031410274371776437,80.31470704624242,85.0
LQ heat distribution main_DN85,328.8768874273771,0.5985328828498057,0.0031396361568246023,80.29691785903331,85.0
LQ heat distribution main_DN85,328.8457637174689,1.4994621109542827,0.0031393390331023287,80.29311826531963,85.0
LQ heat distribution main_DN85,328.7677916876993,4.546227517365486,0.0031385946700496353,80.28359862229328,85.0
LQ heat distribution main_DN85,328.5313878567963,4.551874071095415,0.003136337831568461,80.25472906176464,85.0
LQ heat distribution main_DN85,328.29469040509935,3.5327100668350373,0.0031340781900248147,80.22581323617605,85.0
LQ heat distribution main_DN85,328.1109894816239,3.5389476275594043,0.0031323244819248105,80.20336447500745,85.0
LQ heat distribution main_DN85,327.92696420499084,2.4388030550575235,0.003130567677374614,80.18086977520372,85.0
LQ heat distribution main_DN85,327.8001464461278,0.19618392504673363,0.0031293570066456117,80.16536427763883,85.0
LQ heat distribution main_DN85,327.7899448820254,0.2063338596910483,0.0031292596170121754,80.16411684307499,85.0
LQ heat distribution main_DN85,327.7792155213215,4.325568445457989,0.003129157188747699,80.16280484925544,85.0
LQ heat distribution main_DN85,327.5542859621577,4.328333254301249,0.0031270098898535338,80.13529535829032,85.0
LQ heat distribution main_DN85,327.4115806340744,1.3101855280212167,0.0031256475478193264,80.11783721482213,85.0
LQ heat distribution main_DN85,327.3434509866173,2.347371485708634,0.0031249971454569672,80.10950109552985,85.0
LQ heat distribution main_DN85,327.329212632934,4.328333787960866,0.0031248612184528305,80.10775882787456,85.0
LQ heat distribution main_DN85,327.22138766936047,0.5107407767254679,0.0031238318631919854,80.09456366030777,85.0
LQ heat distribution main_DN85,327.19482914897077,0.6837881368224406,0.0031235783212312245,80.09131320610958,85.0
LQ heat distribution main_DN85,327.159272165856,3.9101567438842126,0.0031232388750917044,80.0869612381212,85.0
LQ heat distribution main_DN85,327.10413927596005,4.3181539391188535,0.003122712546787208,80.08021282530014,85.0
LQ heat distribution main_DN85,326.95594401517405,3.899964517319145,0.003121297794894263,80.06207051058571,85.0
LQ heat distribution main_DN85,326.8795952711259,4.328334858490469,0.003120568928602634,80.05272216330927,85.0
LQ heat distribution main_DN85,326.75314586027343,3.8999649486645453,0.0031193617743224193,80.0372369527857,85.0
LQ heat distribution main_DN85,326.6545218584844,3.611263364793943,0.003118420256405579,80.02515720937434,85.0
LQ heat distribution main_DN90,392.17792471498865,3.4116755881856053,0.0037439420020523974,87.68468997022383,90.0
LQ heat distribution main_DN90,384.3240265664967,0.26558870511567756,0.003668964454095434,86.80224680440877,90.0
LQ heat distribution main_DN90,384.31021595383066,4.038201767261126,0.003668832610537763,86.80068717907172,90.0
LQ heat distribution main_DN90,384.1002294619331,0.4617029443122666,0.0036668279662237053,86.77697006004153,90.0
LQ heat distribution main_DN90,384.0762209088289,0.19339856126722563,0.0036665987676260513,86.7742579788044,90.0
LQ heat distribution main_DN90,384.06616418364297,1.8512241227469501,0.0036665027607030356,86.77312191448857,90.0
LQ heat distribution main_DN90,383.96990052926014,3.4549933116085825,0.0036655837759356578,86.76224667725789,90.0
LQ heat distribution main_DN90,383.7902408770565,2.347367975064359,0.0036638686479909927,86.74194625939008,90.0
LQ heat distribution main_DN90,383.6681777423531,3.2346868871803593,0.003662703367468765,86.72815117714809,90.0
LQ heat distribution main_DN90,383.49997402421974,2.5046627060074336,0.0036610976040498304,86.70913787663162,90.0
LQ heat distribution main_DN90,376.4439548013085,0.798695674927689,0.003593737038675976,85.90775351824254,90.0
LQ heat distribution main_DN90,376.4024226262123,2.355048044010115,0.003593340550130905,85.90301438744811,90.0
LQ heat distribution main_DN90,376.27996012792374,3.120874156051996,0.0035921714570684845,85.88903898117921,90.0
LQ heat distribution main_DN90,376.117674671809,3.1208735211074146,0.003590622192570969,85.87051547932815,90.0
LQ heat distribution main_DN90,375.95538924871147,2.7588271432693547,0.0035890729283886537,85.85198798459969,90.0
LQ heat distribution main_DN90,375.81193023726144,2.75248336242193,0.003587703391286505,85.8356064978228,90.0
LQ heat distribution main_DN90,375.6688011024155,0.25635516910541456,0.0035863370033643485,85.8192595632511,90.0
LQ heat distribution main_DN90,375.65547063362203,0.7241685451785306,0.003586209743519065,85.81773691736325,90.0
LQ heat distribution main_DN90,375.61781386927277,0.9211940159052013,0.003585850251735301,85.81343550351545,90.0
LQ heat distribution main_DN90,374.92463244831595,2.50466288588515,0.003579232768003016,85.73421701861926,90.0
LQ heat distribution main_DN90,374.7943899782499,0.5005794260672498,0.0035779894031336508,85.71932441736553,90.0
LQ heat distribution main_DN90,374.7683598480944,1.1889721280581456,0.003577740905471068,85.7163476866912,90.0
LQ heat distribution main_DN90,371.67744640853226,2.10063554932522,0.00354823337860174,85.36214175201977,90.0
LQ heat distribution main_DN90,371.56821335996733,3.978827314837216,0.0035471905810020746,85.34959720263193,90.0
LQ heat distribution main_DN90,371.3613143395958,3.9788262005985904,0.0035452154113565235,85.325831435924,90.0
LQ heat distribution main_DN90,371.1544153771647,4.00089969779363,0.003543240242264102,85.30205905456108,90.0
LQ heat distribution main_DN90,370.9463685928794,0.5019140014446274,0.0035412541154451497,85.27814810807863,90.0
LQ heat distribution main_DN90,370.9202690648043,1.0990388944514893,0.003541004955272595,85.27514799976029,90.0
LQ heat distribution main_DN90,368.55096429509604,3.985228574652727,0.003518386293986597,85.00235825151702,90.0
LQ heat distribution main_DN95,443.2683825814616,0.8785670987925092,0.004231679069990087,93.22139042691983,95.0
LQ heat distribution main_DN95,436.3358288195528,1.1623123754644427,0.004165497172501697,92.4895436418806,95.0
LQ heat distribution main_DN95,436.2753885760286,2.3922926629314696,0.004164920177336788,92.48313769975188,95.0
LQ heat distribution main_DN95,436.15098935755617,4.022434599536551,0.004163732595298866,92.46995147542032,95.0
LQ heat distribution main_DN95,435.9418227583803,4.024773384323049,0.0041617357781229625,92.44777573211285,95.0
LQ heat distribution main_DN95,435.7325345423955,4.024773050885204,0.004159737799927403,92.42558176976425,95.0
LQ heat distribution main_DN95,435.52324634374946,0.4257402465139699,0.004157739821897369,92.4033824785849,95.0
LQ heat distribution main_DN95,434.69273338313565,1.329176613583544,0.004149811297213706,92.31523698020624,95.0
LQ heat distribution main_DN95,434.6236161992293,4.805572087025305,0.004149151467295745,92.30789751674928,95.0
LQ heat distribution main_DN95,434.37372645070394,4.810324552392696,0.0041467658849709205,92.28135718047525,95.0
LQ heat distribution main_DN95,434.12358957397953,4.80557531525837,0.004144377943427012,92.25478295057222,95.0
LQ heat distribution main_DN95,433.8736996575861,4.805576924437577,0.004141992359499629,92.22822731178302,95.0
LQ heat distribution main_DN95,433.6238096575153,4.3758422115553595,0.004139606774773416,92.2016640156248,95.0
LQ heat distribution main_DN95,433.39626586251444,4.36313841728629,0.004137434518973885,92.177469461394,95.0
LQ heat distribution main_DN95,433.16938266481554,4.3737239604069345,0.004135268569592511,92.15333882339452,95.0
LQ heat distribution main_DN95,432.94194901887437,4.363139057854766,0.004133097365335316,92.12914329795728,95.0
LQ heat distribution main_DN95,432.7150657878659,4.478266833507398,0.004130931415635951,92.10499999541634,95.0
LQ heat distribution main_DN95,432.48219591252354,4.478267625590712,0.004128708314200702,92.08021305359506,95.0
LQ heat distribution main_DN95,432.2493259959928,4.4782684192661355,0.004126485212372247,92.05541943322933,95.0
LQ heat distribution main_DN95,432.016456038191,4.478269211350184,0.004124262110149795,92.03061912891262,95.0
LQ heat distribution main_DN95,431.78358603920077,4.471549507023782,0.004122039007534137,92.00581213524876,95.0
LQ heat distribution main_DN95,431.5510654648355,4.478270797108845,0.00411981924071442,91.98103568950252,95.0
LQ heat distribution main_DN95,431.31819538338584,4.4782715895466865,0.004117596137311559,91.95621531094369,95.0
LQ heat distribution main_DN95,431.0853252607294,4.475991041669979,0.004115373033515317,91.9313882267851,95.0
LQ heat distribution main_DN95,430.8525737265626,4.478273164546508,0.00411315106182876,91.90656708423701,95.0
LQ heat distribution secondary_DN105,520.6678653934164,16.121913187908337,0.004970576280605407,101.03284582963384,105.0
LQ heat distribution secondary_DN130,832.9764402521831,15.798397111223384,0.00795204238904232,127.7904965870548,130.0
LQ heat distribution secondary_DN15,9.195153325553932,9.600121876493475,8.778189332271057e-05,13.426465072349835,15.0
LQ heat distribution secondary_DN15,8.97690269516659,8.647828154274631,8.569835508512258e-05,13.266166924168157,15.0
LQ heat distribution secondary_DN15,8.751994720101022,10.248736231058333,8.355126224440116e-05,13.098927012330828,15.0
LQ heat distribution secondary_DN15,8.731134198209103,7.837494136777735,8.335211645068357e-05,13.083306946219711,15.0
LQ heat distribution secondary_DN15,8.728293612508415,9.983892472340267,8.332499868743116e-05,13.081178512672004,15.0
LQ heat distribution secondary_DN15,8.705939670327282,7.31576428273551,8.311159589811248e-05,13.064416738429765,15.0
LQ heat distribution secondary_DN15,8.680009987551198,8.649633451045483,8.28640571603933e-05,13.044946766901838,15.0
LQ heat distribution secondary_DN15,8.612295086799444,8.22328015596784,8.221761419378944e-05,12.993963714300856,15.0
LQ heat distribution secondary_DN15,8.533087312437551,12.447688999233518,8.146145405668307e-05,12.934072573994149,15.0
LQ heat distribution secondary_DN15,8.465961780941587,10.630504757191785,8.082063752688866e-05,12.883099189469583,15.0
LQ heat distribution secondary_DN15,8.445099115191377,8.211825210076222,8.062147126674346e-05,12.867215490160946,15.0
LQ heat distribution secondary_DN15,8.401469090905849,8.77480764979906,8.02049555217742e-05,12.833934418868557,15.0
LQ heat distribution secondary_DN15,8.399711965536882,11.42843174678825,8.01881810552447e-05,12.832592271993478,15.0
LQ heat distribution secondary_DN15,8.3993349457503,11.462411736754884,8.018458182100526e-05,12.832304274291262,15.0
LQ heat distribution secondary_DN15,8.398632015874647,5.054041356667176,8.017787127326632e-05,12.831767303278879,15.0
LQ heat distribution secondary_DN15,8.386786628297582,9.313432603876016,8.006478881429673e-05,12.822715180946066,15.0
LQ heat distribution secondary_DN15,8.311534783564,9.260721288204575,7.934639411516945e-05,12.76505857861388,15.0
LQ heat distribution secondary_DN15,8.247514288675534,5.480837908466649,7.873521993962323e-05,12.715801421507326,15.0
LQ heat distribution secondary_DN15,8.230727878994823,11.1484210575051,7.857496781856633e-05,12.702854406994863,15.0
LQ heat distribution secondary_DN15,8.186552787700679,13.663249134331414,7.815324856993488e-05,12.66871983684414,15.0
LQ heat distribution secondary_DN15,8.179527185367654,12.26775709598293,7.808617838059813e-05,12.6632825976306,15.0
LQ heat distribution secondary_DN15,8.168729121247326,7.040555776931884,7.798309423625132e-05,12.654921228289012,15.0
LQ heat distribution secondary_DN15,8.146709878109538,17.654347149534033,7.77728866645302e-05,12.637853712830855,15.0
LQ heat distribution secondary_DN15,8.122285173220016,6.820404072687475,7.753971525747032e-05,12.618894675363943,15.0
LQ heat distribution secondary_DN15,8.079303996195762,6.400119174356895,7.71293937584321e-05,12.585462311903006,15.0
LQ heat distribution secondary_DN15,8.071183507606023,9.288282252514646,7.705187119432957e-05,12.579135913222478,15.0
LQ heat distribution secondary_DN15,8.070842539686433,9.20947904863242,7.704861613065807e-05,12.578870207016093,15.0
LQ heat distribution secondary_DN15,8.058521405250898,9.501944218043201,7.693099193556943e-05,12.569264942969527,15.0
LQ heat distribution secondary_DN15,8.045578356677803,10.36965966315151,7.680743061267593e-05,12.559166937749488,15.0
LQ heat distribution secondary_DN15,7.99559676975877,9.797322205557464,7.633027942490473e-05,12.520095474261954,15.0
LQ heat distribution secondary_DN15,7.987066505707254,5.752650877267145,7.624884492321961e-05,12.513415033515171,15.0
LQ heat distribution secondary_DN15,7.958845399119381,11.32214755278645,7.597943101784613e-05,12.491288329329771,15.0
LQ heat distribution secondary_DN15,7.9506418796072555,8.706777320234366,7.590111579577332e-05,12.484849019246857,15.0
LQ heat distribution secondary_DN15,7.942605034530535,13.858376339339605,7.582439173776168e-05,12.478537317097985,15.0
LQ heat distribution secondary_DN15,7.938594179963853,9.915659665541533,7.57861019566955e-05,12.475386215018109,15.0
LQ heat distribution secondary_DN15,7.921379106375343,7.669998080600513,7.562175757876223e-05,12.461852253956685,15.0
LQ heat distribution secondary_DN15,7.8969805652661655,7.02809115467615,7.538883594526172e-05,12.442645655104148,15.0
LQ heat distribution secondary_DN15,7.885003059979783,11.843751494842492,7.527449221937741e-05,12.433206072110506,15.0
LQ heat distribution secondary_DN15,7.880397202677772,8.372822313706646,7.523052222126751e-05,12.429574244855667,15.0
LQ heat distribution secondary_DN15,7.8725935798791,8.3088802054318,7.515602462891742e-05,12.423418480682898,15.0
LQ heat distribution secondary_DN15,7.871886878816671,12.535945600707105,7.514927807939543e-05,12.42286086012303,15.0
LQ heat distribution secondary_DN15,7.8439132389126245,8.367704052278825,7.48822266244642e-05,12.400768195253072,15.0
LQ heat distribution secondary_DN15,7.842781269364046,13.51653985150411,7.487142023259233e-05,12.399873374133698,15.0
LQ heat distribution secondary_DN15,7.82361835322473,5.604560231990247,7.468848069904277e-05,12.384715291126984,15.0
LQ heat distribution secondary_DN15,7.821403292970184,10.166610297737185,7.466733453909484e-05,12.382961957095699,15.0
LQ heat distribution secondary_DN15,7.819419921155153,6.35967109840852,7.46484002019585e-05,12.381391805678618,15.0
LQ heat distribution secondary_DN15,7.799604594071455,9.60364764581424,7.44592324016368e-05,12.365693904873098,15.0
LQ heat distribution secondary_DN15,7.78120622275559,5.435039036370312,7.428359162535169e-05,12.351100668097425,15.0
LQ heat distribution secondary_DN15,7.7785984075519785,9.457705886890519,7.425869601481602e-05,12.349030803456914,15.0
LQ heat distribution secondary_DN15,7.741300248266946,13.117141058128603,7.390262766841953e-05,12.31938860072195,15.0
LQ heat distribution secondary_DN15,7.729768320379594,9.720698480343616,7.379253766472167e-05,12.31020931277477,15.0
LQ heat distribution secondary_DN15,7.707075560370773,8.32821651153198,7.357590033766847e-05,12.292126108743203,15.0
LQ heat distribution secondary_DN15,7.679791596458604,11.29959133074625,7.331543290175279e-05,12.270349024263346,15.0
LQ heat distribution secondary_DN15,7.679003482345924,5.3668192273901605,7.330790913934056e-05,12.269719405397769,15.0
LQ heat distribution secondary_DN15,7.678021387961816,5.936364523468137,7.329853353662832e-05,12.268934771828144,15.0
LQ heat distribution secondary_DN15,7.676491017906283,7.612261189113409,7.3283923798628e-05,12.267711999375898,15.0
LQ heat distribution secondary_DN15,7.674173245913336,8.225988147159375,7.326179709702469e-05,12.265859857179219,15.0
LQ heat distribution secondary_DN15,7.667536665900836,8.44961169654478,7.319844072459031e-05,12.260554988194876,15.0
LQ heat distribution secondary_DN15,7.66038948029949,8.394130182164895,7.313020983579465e-05,12.254839404701423,15.0
LQ heat distribution secondary_DN15,7.63642415771031,8.516213364047704,7.290142393995523e-05,12.235654920569143,15.0
LQ heat distribution secondary_DN15,7.626249038903217,5.08987636253897,7.280428676757247e-05,12.227500531833455,15.0
LQ heat distribution secondary_DN15,7.6227771775419395,8.832562661259097,7.277114250636696e-05,12.224716920969815,15.0
LQ heat distribution secondary_DN15,7.6212564559012135,7.927465648785477,7.275662487733856e-05,12.223497462600832,15.0
LQ heat distribution secondary_DN15,7.606042705558121,9.302623308648926,7.261138621057872e-05,12.21129093604571,15.0
LQ heat distribution secondary_DN15,7.599895826568083,13.556327606913568,7.255270478823945e-05,12.206355616716491,15.0
LQ heat distribution secondary_DN15,7.572812889036503,7.951447318667506,7.229415645858237e-05,12.184586962458207,15.0
LQ heat distribution secondary_DN15,7.551057090806159,7.852477386522099,7.208646387404448e-05,12.16707193316056,15.0
LQ heat distribution secondary_DN15,7.544628247719695,8.705950150881192,7.202509067035508e-05,12.161891410005305,15.0
LQ heat distribution secondary_DN15,7.529609806948117,10.145189807231267,7.18817165341109e-05,12.149780565831644,15.0
LQ heat distribution secondary_DN15,7.515162887890098,10.46641348597167,7.174379845241143e-05,12.138119193143849,15.0
LQ heat distribution secondary_DN15,7.491188494266303,8.345334958244548,7.151492595958285e-05,12.118742600227199,15.0
LQ heat distribution secondary_DN15,7.488059083215263,5.442906277044609,7.148505091374953e-05,12.116211060100056,15.0
LQ heat distribution secondary_DN15,7.48158555151623,19.359779029140476,7.142325108846043e-05,12.110972610803792,15.0
LQ heat distribution secondary_DN15,7.468179642713173,12.650131986223984,7.12952710521544e-05,12.100117198593647,15.0
LQ heat distribution secondary_DN15,7.4673142285595056,12.276164413608216,7.128700934185686e-05,12.099416096279132,15.0
LQ heat distribution secondary_DN15,7.461199678941101,12.546988659380332,7.1228636553137e-05,12.09446132746925,15.0
LQ heat distribution secondary_DN15,7.427906855540441,11.767368127423085,7.09108053034887e-05,12.067447645616948,15.0
LQ heat distribution secondary_DN15,7.414466635267661,6.1185457324524535,7.078249771138578e-05,12.05652514811783,15.0
LQ heat distribution secondary_DN15,7.4061977167866635,7.434898045026016,7.070355815548127e-05,12.049800306004345,15.0
LQ heat distribution secondary_DN15,7.396957244063346,10.2431820871778,7.061534361874316e-05,12.042280887292932,15.0
LQ heat distribution secondary_DN15,7.393133742112061,12.58764519554696,7.057884240679772e-05,12.039168145491985,15.0
LQ heat distribution secondary_DN15,7.391115833213912,11.114644870063987,7.055957836003735e-05,12.037525026124724,15.0
LQ heat distribution secondary_DN15,7.3883419823557634,19.351768368765768,7.053309768358724e-05,12.035266001014671,15.0
LQ heat distribution secondary_DN15,7.3789900789651,10.84789243069419,7.044381936959523e-05,12.027646681007235,15.0
LQ heat distribution secondary_DN15,7.37799975273869,7.988985962188144,7.043436518127627e-05,12.026839545240685,15.0
LQ heat distribution secondary_DN15,7.374786715752033,10.140506802779512,7.040369179715545e-05,12.02422048251247,15.0
LQ heat distribution secondary_DN15,7.374243622177895,13.52413140806005,7.03985071329632e-05,12.023777730921152,15.0
LQ heat distribution secondary_DN15,7.360729009439666,9.513989617854172,7.026948935025934e-05,12.012754822855028,15.0
LQ heat distribution secondary_DN15,7.35046787125674,13.546155357501508,7.017153099051781e-05,12.004378782528203,15.0
LQ heat distribution secondary_DN15,7.344106044168363,11.10860212649978,7.01107975576932e-05,11.99918276540965,15.0
LQ heat distribution secondary_DN15,7.338300713948245,11.6365149907419,7.005537674413599e-05,11.994439302467248,15.0
LQ heat distribution secondary_DN15,7.3256239209396865,8.777845604374708,6.993435724047433e-05,11.984074726701841,15.0
LQ heat distribution secondary_DN15,7.316755412688211,8.069822518274007,6.984969367721443e-05,11.976818481191009,15.0
LQ heat distribution secondary_DN15,7.307298834699801,6.875793992191342,6.975941608305299e-05,11.969076228575329,15.0
LQ heat distribution secondary_DN15,7.305219624821623,7.885029714668842,6.973956682407278e-05,11.96737327426788,15.0
LQ heat distribution secondary_DN15,7.303309320779197,7.229397115066324,6.972133003130498e-05,11.9658084468251,15.0
LQ heat distribution secondary_DN15,7.298959218759744,11.709869257600698,6.967980161107154e-05,11.962244292646895,15.0
LQ heat distribution secondary_DN15,7.292590624534565,8.137110005869683,6.961900357550897e-05,11.957024417942995,15.0
LQ heat distribution secondary_DN15,7.287545802424503,4.85763881192945,6.957084298257281e-05,11.952887925165555,15.0
LQ heat distribution secondary_DN15,7.2846725314010214,11.224867996850914,6.954341318759926e-05,11.95053135181945,15.0
LQ heat distribution secondary_DN15,7.279135231621173,9.419697742937712,6.949055113719496e-05,11.945988508316711,15.0
LQ heat distribution secondary_DN15,7.275964179507468,9.444264651761882,6.946027856331711e-05,11.943386174562665,15.0
LQ heat distribution secondary_DN15,7.273536064380114,7.045692702758958,6.943709846663593e-05,11.941393150973349,15.0
LQ heat distribution secondary_DN15,7.272097501050417,8.737719217527383,6.942336516515911e-05,11.94021220544597,15.0
LQ heat distribution secondary_DN15,7.263541156806946,9.678380526032882,6.934168168789447e-05,11.933185715816624,15.0
LQ heat distribution secondary_DN15,7.25954774281223,7.836412640308032,6.930355840393537e-05,11.92990489854433,15.0
LQ heat distribution secondary_DN15,7.255626279299952,9.40683807212314,6.926612199809024e-05,11.92668231444552,15.0
LQ heat distribution secondary_DN15,7.246327206131499,8.433353145207533,6.917734802989499e-05,11.91903703024442,15.0
LQ heat distribution secondary_DN15,7.231612971720274,10.12099856976051,6.90368780116494e-05,11.906929612183784,15.0
LQ heat distribution secondary_DN15,7.228175616942708,10.519107038153587,6.900406316890413e-05,11.904099454772544,15.0
LQ heat distribution secondary_DN15,7.224059427189891,10.766330111084388,6.896476780133548e-05,11.900709490786443,15.0
LQ heat distribution secondary_DN15,7.205822770974314,10.200616036503273,6.879067084462353e-05,11.885678725054687,15.0
LQ heat distribution secondary_DN15,7.192196836128706,7.914481658172267,6.866059032103776e-05,11.874435725921522,15.0
LQ heat distribution secondary_DN15,7.191584932550626,10.145854425529922,6.865474875943318e-05,11.873930583721831,15.0
LQ heat distribution secondary_DN15,7.188474919609993,10.866594154614015,6.862505889842475e-05,11.871362855510059,15.0
LQ heat distribution secondary_DN15,7.185280547516177,10.514860660698735,6.859456369943845e-05,11.86872489930792,15.0
LQ heat distribution secondary_DN15,7.182526883600534,10.089032655614986,6.856827573842992e-05,11.866450415302312,15.0
LQ heat distribution secondary_DN15,7.178962173246686,7.3123798773533215,6.853424509066049e-05,11.863505371788417,15.0
LQ heat distribution secondary_DN15,7.17457714419406,11.076534498987566,6.849238323812944e-05,11.859881605508589,15.0
LQ heat distribution secondary_DN15,7.171204439916104,9.965304704806577,6.846018558392462e-05,11.85709366591135,15.0
LQ heat distribution secondary_DN15,7.167489725880995,9.928584069269554,6.842472292010497e-05,11.854022255936272,15.0
LQ heat distribution secondary_DN15,7.122418063412728,8.45865133932459,6.799444451945326e-05,11.81669237496802,15.0
LQ heat distribution secondary_DN15,7.118754432686288,8.782381654850738,6.795946952445143e-05,11.813652847840222,15.0
LQ heat distribution secondary_DN15,7.10257906513007,8.686764489025702,6.780505074109852e-05,11.800223612994749,15.0
LQ heat distribution secondary_DN15,7.098297228294846,14.386717810737961,6.776417401713456e-05,11.796666155271183,15.0
LQ heat distribution secondary_DN15,7.0768563815534336,5.826444690990458,6.755948812938839e-05,11.77883640047001,15.0
LQ heat distribution secondary_DN15,7.074060591669645,9.292992586876984,6.753279801116606e-05,11.776509491248492,15.0
LQ heat distribution secondary_DN15,7.069749016130289,9.506976704853802,6.749163738549202e-05,11.77292010657088,15.0
LQ heat distribution secondary_DN15,7.067287696179634,5.907252895431754,6.74681402976576e-05,11.770870568067162,15.0
LQ heat distribution secondary_DN15,7.065045885923138,9.624002537079686,6.744673876776265e-05,11.769003504458814,15.0
LQ heat distribution secondary_DN15,7.0439640542901545,9.282569698554596,6.724548023188691e-05,11.751431253663906,15.0
LQ heat distribution secondary_DN15,7.040584080387037,13.515775435355556,6.721321317791921e-05,11.748611513489811,15.0
LQ heat distribution secondary_DN15,7.037741644078087,8.724138062921195,6.718607774776217e-05,11.746239689591123,15.0
LQ heat distribution secondary_DN15,7.032383244823122,8.418225877783497,6.71349235782637e-05,11.741767159178055,15.0
LQ heat distribution secondary_DN15,7.028961980948584,10.656787642876198,6.710226234795785e-05,11.738910618977556,15.0
LQ heat distribution secondary_DN15,7.025817440825949,14.36546440857354,6.707224287184676e-05,11.736284512523437,15.0
LQ heat distribution secondary_DN15,7.025703393761618,8.33084860777034,6.707115411705601e-05,11.736189257114518,15.0
LQ heat distribution secondary_DN15,7.024116408192096,8.298447636784262,6.705600389682193e-05,11.73486368059619,15.0
LQ heat distribution secondary_DN15,7.023624595317273,12.555721502021662,6.705130878584508e-05,11.7344528489887,15.0
LQ heat distribution secondary_DN15,7.018947485349671,8.724449097833537,6.700665857135724e-05,11.73054514680889,15.0
LQ heat distribution secondary_DN15,7.017650399193388,11.780688513198484,6.699427588728772e-05,11.729461207175394,15.0
LQ heat distribution secondary_DN15,7.001495667699602,9.82925731733627,6.684005410691744e-05,11.715952734871813,15.0
LQ heat distribution secondary_DN15,6.992506837852488,11.587907799990006,6.675424188880657e-05,11.708429590273632,15.0
LQ heat distribution secondary_DN15,6.990654144973921,9.708234008802387,6.673655508328326e-05,11.706878389705048,15.0
LQ heat distribution secondary_DN15,6.983241107904832,8.377401009589763,6.666578623298169e-05,11.700669632939078,15.0
LQ heat distribution secondary_DN15,6.973378878312422,8.215742527972244,6.657163606980833e-05,11.692404454960638,15.0
LQ heat distribution secondary_DN15,6.972008579885201,5.668286331587338,6.655855446191122e-05,11.69125559506834,15.0
LQ heat distribution secondary_DN15,6.967609033099818,8.283529058360982,6.651655401527273e-05,11.687566246267847,15.0
LQ heat distribution secondary_DN15,6.965727323785788,8.600612838457149,6.649859020320562e-05,11.685987936748788,15.0
LQ heat distribution secondary_DN15,6.953000895307213,11.302935509130005,6.637709685257482e-05,11.675307868940287,15.0
LQ heat distribution secondary_DN15,6.951238111633732,10.165802233634425,6.636026836881844e-05,11.673827763656286,15.0
LQ heat distribution secondary_DN15,6.9500473422522395,8.762794429739364,6.634890064202615e-05,11.672827838764633,15.0
LQ heat distribution secondary_DN15,6.941141007615113,16.24833686431227,6.626387596768604e-05,11.665346203501834,15.0
LQ heat distribution secondary_DN15,6.941133404476505,8.484146086678145,6.626380338402392e-05,11.665339814547318,15.0
LQ heat distribution secondary_DN15,6.9398312208612785,8.782388781998545,6.625137203686185e-05,11.66424553166876,15.0
