name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution secondary_DN15,6.93086099034769,12.529248832461889,6.616573737802091e-05,11.6567046563588,15.0
LQ heat distribution secondary_DN15,6.927724358344625,9.578955831450411,6.613579339708473e-05,11.654066677428109,15.0
LQ heat distribution secondary_DN15,6.925089437457072,8.517559943292031,6.611063902106991e-05,11.651850187384595,15.0
LQ heat distribution secondary_DN15,6.913499089929144,14.416330985523123,6.599999131197274e-05,11.64209540020131,15.0
LQ heat distribution secondary_DN15,6.9083796176614705,7.092763258928109,6.595111806836726e-05,11.637784094044077,15.0
LQ heat distribution secondary_DN15,6.903913307243809,10.222655588895396,6.59084802600841e-05,11.634021535893709,15.0
LQ heat distribution secondary_DN15,6.896865882517553,10.545101329092256,6.584120174241101e-05,11.62808209100012,15.0
LQ heat distribution secondary_DN15,6.893737780649136,8.0223539007514,6.581133919474115e-05,11.625444809715788,15.0
LQ heat distribution secondary_DN15,6.893428554663103,10.28951876809852,6.580838715668833e-05,11.625184070907409,15.0
LQ heat distribution secondary_DN15,6.886868272771588,12.240239462346151,6.574575916727053e-05,11.619651073990797,15.0
LQ heat distribution secondary_DN15,6.883802707591049,14.377533579895015,6.571649362855416e-05,11.617064647098134,15.0
LQ heat distribution secondary_DN15,6.878033146790633,10.500985545302235,6.566141428917073e-05,11.612195288283907,15.0
LQ heat distribution secondary_DN15,6.87487660254744,9.635089763728347,6.563128021525002e-05,11.609530382937118,15.0
LQ heat distribution secondary_DN15,6.874614548014313,9.532279198001932,6.562877850132996e-05,11.609309116488829,15.0
LQ heat distribution secondary_DN15,6.869365923463212,13.175720511324922,6.55786723003648e-05,11.604876537824513,15.0
LQ heat distribution secondary_DN15,6.864513289850589,8.7877192636947,6.553234644248773e-05,11.600776875394056,15.0
LQ heat distribution secondary_DN15,6.861161847731481,9.66920108106764,6.550035176831963e-05,11.597944622236518,15.0
LQ heat distribution secondary_DN15,6.8600845168225675,9.450960405326907,6.549006698637296e-05,11.597034039231952,15.0
LQ heat distribution secondary_DN15,6.855510457250397,10.62613662436878,6.544640054654317e-05,11.59316715030437,15.0
LQ heat distribution secondary_DN15,6.849484111295514,13.122829982154483,6.538886979757053e-05,11.588070535197765,15.0
LQ heat distribution secondary_DN15,6.843765924280977,9.659017684562118,6.533428090005706e-05,11.58323246354387,15.0
LQ heat distribution secondary_DN15,6.843210752173776,8.792174529864619,6.532898092767327e-05,11.582762633185325,15.0
LQ heat distribution secondary_DN15,6.840036700471177,10.534273819587787,6.529867971810192e-05,11.580076134637688,15.0
LQ heat distribution secondary_DN15,6.839586743420034,9.289476118457708,6.529438418539411e-05,11.579695243216227,15.0
LQ heat distribution secondary_DN15,6.838666032606227,9.290180352760453,6.528559458335301e-05,11.578915816778913,15.0
LQ heat distribution secondary_DN15,6.833259929322238,11.012721027325671,6.523398500546289e-05,11.574338228808786,15.0
LQ heat distribution secondary_DN15,6.832194289065546,7.5047592810645485,6.522381182878803e-05,11.57343569021094,15.0
LQ heat distribution secondary_DN15,6.806366726027218,10.146071466023251,6.497724798116675e-05,11.551539601176792,15.0
LQ heat distribution secondary_DN15,6.795974759357147,13.50165118706961,6.487804066212074e-05,11.542717782217329,15.0
LQ heat distribution secondary_DN15,6.792109851639962,12.583255840464043,6.484114416840059e-05,11.539435112319046,15.0
LQ heat distribution secondary_DN15,6.77857564240987,8.420947969630063,6.471193930701547e-05,11.527932426753575,15.0
LQ heat distribution secondary_DN15,6.772739112233711,9.577783150979906,6.465622064184927e-05,11.522968432959228,15.0
LQ heat distribution secondary_DN15,6.7723060221832165,8.73385012536308,6.465208613062736e-05,11.522600002795244,15.0
LQ heat distribution secondary_DN15,6.770407708655933,9.778887210886309,6.463396380578456e-05,11.520984966468385,15.0
LQ heat distribution secondary_DN15,6.767096500403795,8.725261179552819,6.460235322581188e-05,11.518167333646954,15.0
LQ heat distribution secondary_DN15,6.7637152620198515,11.266953357454486,6.457007410042817e-05,11.515289398065574,15.0
LQ heat distribution secondary_DN15,6.7541437504686686,11.287915095431213,6.447869928848371e-05,11.507138718876158,15.0
LQ heat distribution secondary_DN15,6.7535591628710225,8.32825791637228,6.447311849996203e-05,11.506640722653959,15.0
LQ heat distribution secondary_DN15,6.7527921549242516,9.49278506349451,6.44657962283938e-05,11.505987294197825,15.0
LQ heat distribution secondary_DN15,6.737929289197799,9.432282188149863,6.432390729544438e-05,11.49331800547173,15.0
LQ heat distribution secondary_DN15,6.737642693472702,9.518317360659685,6.432117129806876e-05,11.49307357052046,15.0
LQ heat distribution secondary_DN15,6.737427528975287,9.290207178460488,6.431911722172112e-05,11.492890055212941,15.0
LQ heat distribution secondary_DN15,6.733410144404065,11.180752878992658,6.428076510170945e-05,11.48946306146864,15.0
LQ heat distribution secondary_DN15,6.731738708999835,10.58553491641272,6.426480867780272e-05,11.488036957398116,15.0
LQ heat distribution secondary_DN15,6.729095992525309,8.724854018264443,6.423957988090987e-05,11.48578177444785,15.0
LQ heat distribution secondary_DN15,6.723286329499311,10.513129035808962,6.418411770405071e-05,11.48082249531475,15.0
LQ heat distribution secondary_DN15,6.71057026330049,8.444344632449436,6.406272327733165e-05,11.469960248273528,15.0
LQ heat distribution secondary_DN15,6.706978813938025,8.335702004878604,6.402843736456349e-05,11.466890517018616,15.0
LQ heat distribution secondary_DN15,6.7050235124077435,10.785866522282674,6.40097710015059e-05,11.46521891020694,15.0
LQ heat distribution secondary_DN15,6.702743733128109,11.155676453789432,6.398800699883636e-05,11.463269596334198,15.0
LQ heat distribution secondary_DN15,6.685148973217773,9.430560098597471,6.382003793047993e-05,11.448214119043188,15.0
LQ heat distribution secondary_DN15,6.675280481193719,9.558669537277881,6.372582798275627e-05,11.439761178467865,15.0
LQ heat distribution secondary_DN15,6.675172407054717,12.563268092789752,6.372479624873238e-05,11.439668572071216,15.0
LQ heat distribution secondary_DN15,6.674958032587211,8.277584711562337,6.372274971443639e-05,11.439484876999467,15.0
LQ heat distribution secondary_DN15,6.669725794897976,11.891974508338093,6.367279995129333e-05,11.435000516382756,15.0
LQ heat distribution secondary_DN15,6.665038116411406,8.186652897301345,6.362804884402296e-05,11.43098138355629,15.0
LQ heat distribution secondary_DN15,6.665001279095668,9.477999923638643,6.362769717513764e-05,11.430949794295667,15.0
LQ heat distribution secondary_DN15,6.663657489738739,7.527764528355705,6.3614868637124e-05,11.429797389189966,15.0
LQ heat distribution secondary_DN15,6.6594859937376185,8.161421807090376,6.357504528627798e-05,11.426219262732047,15.0
LQ heat distribution secondary_DN15,6.658062536364142,8.445133041322253,6.356145619440708e-05,11.424998026940669,15.0
LQ heat distribution secondary_DN15,6.656429064995037,8.809391437608221,6.354586219565668e-05,11.423596451643506,15.0
LQ heat distribution secondary_DN15,6.656044456565642,9.055644335902258,6.354219051613978e-05,11.423266419210654,15.0
LQ heat distribution secondary_DN15,6.6499675639594225,8.354623625792788,6.348417722156967e-05,11.418050572517929,15.0
LQ heat distribution secondary_DN15,6.6422317039573535,8.602618438017046,6.34103265294258e-05,11.411407371420347,15.0
LQ heat distribution secondary_DN15,6.629310114929813,9.490273909223166,6.3286970070929e-05,11.400302271090087,15.0
LQ heat distribution secondary_DN15,6.627295185695081,8.647262873655055,6.326773446964278e-05,11.398569621112282,15.0
LQ heat distribution secondary_DN15,6.612451719795416,9.414908048267684,6.312603073790374e-05,11.385797508275914,15.0
LQ heat distribution secondary_DN15,6.605982743514017,11.360715132149847,6.306427440108846e-05,11.38022676991411,15.0
LQ heat distribution secondary_DN15,6.604488063980177,13.558812991287237,6.305000538405896e-05,11.378939243517356,15.0
LQ heat distribution secondary_DN15,6.601843624878841,8.037481053764028,6.302476014204145e-05,11.376660950008338,15.0
LQ heat distribution secondary_DN15,6.59922153520927,7.976076913362121,6.299972825975437e-05,11.37440146088438,15.0
LQ heat distribution secondary_DN15,6.5936505879607985,13.260952645557573,6.294654499246586e-05,11.369599411961781,15.0
LQ heat distribution secondary_DN15,6.585266626189819,12.330110102677496,6.286650717126319e-05,11.362368773494612,15.0
LQ heat distribution secondary_DN15,6.582893348341044,13.110489254025278,6.284385058082143e-05,11.360321135207748,15.0
LQ heat distribution secondary_DN15,6.578208557641968,5.589540011210219,6.27991270419281e-05,11.35627806507656,15.0
LQ heat distribution secondary_DN15,6.567476889022367,8.608440101843563,6.269667674484359e-05,11.347010985917658,15.0
LQ heat distribution secondary_DN15,6.565462814739905,8.408681031122946,6.267744930539288e-05,11.345270935984857,15.0
LQ heat distribution secondary_DN15,6.565437762558497,12.517982655442273,6.267721014375653e-05,11.345249290591017,15.0
LQ heat distribution secondary_DN15,6.557784976614141,14.025974947533113,6.260415252137605e-05,11.338635254884181,15.0
LQ heat distribution secondary_DN15,6.557739238144256,10.57758973046758,6.260371587727213e-05,11.33859571312326,15.0
LQ heat distribution secondary_DN15,6.555670130076228,14.38600976349039,6.258396305562031e-05,11.33680678633725,15.0
LQ heat distribution secondary_DN15,6.55521115492891,8.645208127788807,6.257958143130225e-05,11.336409923504139,15.0
LQ heat distribution secondary_DN15,6.535659374645724,8.508693941360203,6.239292959088996e-05,11.319491130916605,15.0
LQ heat distribution secondary_DN15,6.533372167734625,8.447677022798269,6.237109468004415e-05,11.317510283815928,15.0
LQ heat distribution secondary_DN15,6.531802445022839,13.967789989095301,6.235610926036123e-05,11.316150616886553,15.0
LQ heat distribution secondary_DN15,6.523705422150568,11.72222295699207,6.227881071265459e-05,11.309134517983733,15.0
LQ heat distribution secondary_DN15,6.520854514440947,9.554608215487303,6.225159440993743e-05,11.306663160075034,15.0
LQ heat distribution secondary_DN15,6.510285254369562,13.662407479995718,6.215069455245406e-05,11.297496299633252,15.0
LQ heat distribution secondary_DN15,6.4880274913140825,10.147528866558204,6.19382099409459e-05,11.278167477756483,15.0
LQ heat distribution secondary_DN15,6.4852364352815055,11.166691046409714,6.191156501462058e-05,11.27574136415793,15.0
LQ heat distribution secondary_DN15,6.481875940490066,11.738963588083497,6.187948391875958e-05,11.27281957553342,15.0
LQ heat distribution secondary_DN15,6.479352375342033,10.167031919776155,6.18553926046972e-05,11.270624959016493,15.0
LQ heat distribution secondary_DN15,6.478319415677549,8.424233026009102,6.18455314145828e-05,11.26972652315869,15.0
LQ heat distribution secondary_DN15,6.476761771076483,8.273359919893238,6.183066129905951e-05,11.268371597377968,15.0
LQ heat distribution secondary_DN15,6.466778187367587,9.288937899087925,6.173535262403424e-05,11.259683450335457,15.0
LQ heat distribution secondary_DN15,6.459781239389715,9.061567785746293,6.166855598462735e-05,11.253590405298603,15.0
LQ heat distribution secondary_DN15,6.453473763491621,12.030877600508502,6.160834141758111e-05,11.248094933925294,15.0
LQ heat distribution secondary_DN15,6.447924464773742,10.571990740285328,6.15553648188424e-05,11.24325781323001,15.0
LQ heat distribution secondary_DN15,6.444935547993704,8.084166850122571,6.15268310070998e-05,11.240651621313472,15.0
LQ heat distribution secondary_DN15,6.443645647563864,8.258480372833013,6.151451692185074e-05,11.239526703399058,15.0
LQ heat distribution secondary_DN15,6.441238633872872,9.46987940860811,6.149153827086274e-05,11.237427253563247,15.0
LQ heat distribution secondary_DN15,6.43922492552448,11.1287979355499,6.147231432481604e-05,11.235670551844677,15.0
LQ heat distribution secondary_DN15,6.435345137171232,13.128425336955923,6.143527577251772e-05,11.232285160548157,15.0
LQ heat distribution secondary_DN15,6.429723156081181,9.615726114508895,6.138160530865089e-05,11.227377770884948,15.0
LQ heat distribution secondary_DN15,6.428114154080521,9.82647038545264,6.136624490768993e-05,11.225972888967283,15.0
LQ heat distribution secondary_DN15,6.417011494553972,11.372851967037128,6.126025293130283e-05,11.216273930825299,15.0
LQ heat distribution secondary_DN15,6.407351258546544,10.770447659320219,6.116803110784291e-05,11.207828203198565,15.0
LQ heat distribution secondary_DN15,6.407116751742412,10.036173377416016,6.11657923794025e-05,11.207623100035308,15.0
LQ heat distribution secondary_DN15,6.405948683938468,9.444047964761745,6.115464137411425e-05,11.206601434524622,15.0
LQ heat distribution secondary_DN15,6.394829544328937,8.665341818532019,6.1048492069966e-05,11.19687126877715,15.0
LQ heat distribution secondary_DN15,6.392407098621605,8.084236798356006,6.1025366096626294e-05,11.194750306697266,15.0
LQ heat distribution secondary_DN15,6.391434643513485,12.480042567456826,6.1016082515641855e-05,11.193898764702926,15.0
LQ heat distribution secondary_DN15,6.383139751029826,7.545616910891161,6.09368949978981e-05,11.186632607909852,15.0
LQ heat distribution secondary_DN15,6.382251042281415,7.938308820701569,6.092841090483451e-05,11.185853837217534,15.0
LQ heat distribution secondary_DN15,6.376761824856814,10.527815615468963,6.087600787452806e-05,11.18104246333356,15.0
LQ heat distribution secondary_DN15,6.37642274277284,9.34499011056532,6.087277081406053e-05,11.180745185366694,15.0
LQ heat distribution secondary_DN15,6.372557203557358,7.51048324052314,6.083586829171702e-05,11.17735565467753,15.0
LQ heat distribution secondary_DN15,6.37110787925143,13.874126612825583,6.0822032260156855e-05,11.176084537456317,15.0
LQ heat distribution secondary_DN15,6.37074395191946,10.16187108153164,6.081855801355093e-05,11.175765335459687,15.0
LQ heat distribution secondary_DN15,6.370431146062161,8.718914959225554,6.08155718001161e-05,11.175490965009706,15.0
LQ heat distribution secondary_DN15,6.367384971036096,13.589692276050208,6.0786491370273e-05,11.172818730490983,15.0
LQ heat distribution secondary_DN15,6.36241814218766,11.81761844188515,6.073907534308028e-05,11.16846024543961,15.0
LQ heat distribution secondary_DN15,6.361379044153442,8.536349614410145,6.072915555277749e-05,11.16754820235337,15.0
LQ heat distribution secondary_DN15,6.359569102766354,9.209931806884534,6.0711876876051115e-05,11.165959392327096,15.0
LQ heat distribution secondary_DN15,6.3585746881203,8.373457040574666,6.0702383657473035e-05,11.165086375031027,15.0
LQ heat distribution secondary_DN15,6.354256080713068,10.597571055135376,6.0661155901795394e-05,11.161294187554878,15.0
LQ heat distribution secondary_DN15,6.353931884654278,9.56410862460286,6.065806095135349e-05,11.161009457627772,15.0
LQ heat distribution secondary_DN15,6.34859802703086,8.05776937445611,6.060714106950702e-05,11.156323875912543,15.0
LQ heat distribution secondary_DN15,6.3340355729121836,9.409162450743631,6.0468120027801274e-05,11.1435213070767,15.0
LQ heat distribution secondary_DN15,6.329407582669411,9.296625297409518,6.042393873670082e-05,11.13944953237051,15.0
LQ heat distribution secondary_DN15,6.327968085273085,7.476478875047289,6.041019651812014e-05,11.138182737633828,15.0
LQ heat distribution secondary_DN15,6.327135959776168,8.53747313380549,6.040225259929516e-05,11.137450380071565,15.0
LQ heat distribution secondary_DN15,6.326925222614411,9.314270490208509,6.040024078868172e-05,11.137264901662299,15.0
LQ heat distribution secondary_DN15,6.325427599612323,12.575481598429839,6.038594367171669e-05,11.135946693317948,15.0
LQ heat distribution secondary_DN15,6.324567186700999,8.112652362272003,6.037772970597612e-05,11.135189286959559,15.0
LQ heat distribution secondary_DN15,6.315110734922524,13.846911363335755,6.028745331668281e-05,11.126861541548873,15.0
LQ heat distribution secondary_DN15,6.312628059915874,8.374128067815551,6.026375236196539e-05,11.124674161330589,15.0
LQ heat distribution secondary_DN15,6.292001693724688,7.490348687932104,6.006684194486576e-05,11.106484482815974,15.0
LQ heat distribution secondary_DN15,6.282270828969133,9.463278562227655,5.9973945861280504e-05,11.097892819780501,15.0
LQ heat distribution secondary_DN15,6.281758509356826,8.538238893566213,5.996905498192674e-05,11.097440293598249,15.0
LQ heat distribution secondary_DN15,6.277375125846442,7.855162320519996,5.992720883862952e-05,11.093567745359476,15.0
LQ heat distribution secondary_DN15,6.274604364732016,13.30795294916054,5.990075765853954e-05,11.091119188592502,15.0
LQ heat distribution secondary_DN15,6.268912238652726,7.529899951038185,5.9846417552770655e-05,11.08608728781697,15.0
LQ heat distribution secondary_DN15,6.26343510157149,9.532913488709157,5.979412984793785e-05,11.081243282509734,15.0
LQ heat distribution secondary_DN15,6.2572292168049675,11.052738276014036,5.973488512462976e-05,11.075752209282982,15.0
LQ heat distribution secondary_DN15,6.250115224001797,13.529347867158165,5.966697111218899e-05,11.069454275575096,15.0
LQ heat distribution secondary_DN15,6.2492466130010795,8.385353305191035,5.96586788830652e-05,11.068685059048866,15.0
LQ heat distribution secondary_DN15,6.243234169324015,7.92795006749432,5.9601280852735234e-05,11.063359148235833,15.0
LQ heat distribution secondary_DN15,6.238215653721334,8.440987303250427,5.9553371395907725e-05,11.0589117095357,15.0
LQ heat distribution secondary_DN15,6.2373597322604155,12.545778144206892,5.9545200307975325e-05,11.05815300824213,15.0
LQ heat distribution secondary_DN15,6.229879125383476,11.417187750388052,5.9473786399842257e-05,11.051519872077403,15.0
LQ heat distribution secondary_DN15,6.229831888065608,7.710981397169255,5.947333544692704e-05,11.051477973580159,15.0
LQ heat distribution secondary_DN15,6.215001359018345,10.621376123533155,5.9331755217358904e-05,11.038315746444598,15.0
LQ heat distribution secondary_DN15,6.21422853972322,8.268794559046516,5.9324377467524776e-05,11.037629432145657,15.0
LQ heat distribution secondary_DN15,6.21328824825726,10.579609994844652,5.93154009380168e-05,11.036794334005492,15.0
LQ heat distribution secondary_DN15,6.210146523831749,9.825996094510959,5.9285408342069196e-05,11.034003625661903,15.0
LQ heat distribution secondary_DN15,6.20696928488782,7.889719045816871,5.9255076705372984e-05,11.031180652717875,15.0
LQ heat distribution secondary_DN15,6.2057638471700045,8.163408223877289,5.9243568946730354e-05,11.030109433714227,15.0
LQ heat distribution secondary_DN15,6.196189569843733,14.408646948464874,5.9152167731205084e-05,11.021597500873188,15.0
LQ heat distribution secondary_DN15,6.179540790281422,19.30395916400279,5.8993229501493285e-05,11.00678036433044,15.0
LQ heat distribution secondary_DN15,6.176430807878244,9.315483458645302,5.896353993201188e-05,11.004010320216576,15.0
LQ heat distribution secondary_DN15,6.173350685392569,10.529181200579954,5.893413542140877e-05,11.001266184700603,15.0
LQ heat distribution secondary_DN15,6.165144408078119,10.140205328433613,5.885579387186748e-05,10.993951723887383,15.0
LQ heat distribution secondary_DN15,6.159208544659294,10.456802197699504,5.8799126917988486e-05,10.988657905363347,15.0
LQ heat distribution secondary_DN15,6.150420013692137,10.56408196321468,5.871522686102279e-05,10.980815287725493,15.0
LQ heat distribution secondary_DN15,6.1405978323190915,10.191564487452563,5.862145901975266e-05,10.972043638413925,15.0
LQ heat distribution secondary_DN15,6.1269603028357,12.985982745602593,5.849126780750072e-05,10.95985307134596,15.0
LQ heat distribution secondary_DN15,6.121492373700571,14.452115031757522,5.843906800668803e-05,10.954961487806651,15.0
LQ heat distribution secondary_DN15,6.107843057850856,8.79105415300865,5.830876427542583e-05,10.942741332552377,15.0
LQ heat distribution secondary_DN15,6.098492368453152,10.15907058557937,5.821949755086541e-05,10.934361830455062,15.0
LQ heat distribution secondary_DN15,6.0866944757499075,8.528842684724209,5.810686850357907e-05,10.923780126734087,15.0
LQ heat distribution secondary_DN15,6.057718509439799,10.522041912082138,5.783024830014128e-05,10.897747548979078,15.0
LQ heat distribution secondary_DN15,6.045171489224174,8.496195508501208,5.771046767755775e-05,10.886455745426987,15.0
LQ heat distribution secondary_DN15,6.0408075191941455,11.613327524120635,5.7668806865815234e-05,10.882525605169896,15.0
LQ heat distribution secondary_DN15,6.038907695031228,9.200210223545792,5.765067011962986e-05,10.880814202278586,15.0
LQ heat distribution secondary_DN15,6.037279958245244,13.46446888438798,5.7635130866303044e-05,10.879347687466346,15.0
LQ heat distribution secondary_DN15,6.027527143126206,7.2522018001315285,5.754202523270841e-05,10.870556712635913,15.0
LQ heat distribution secondary_DN15,6.01826488852255,8.209563439468512,5.7453602754391884e-05,10.862201331459298,15.0
LQ heat distribution secondary_DN15,6.013655536325261,8.727219174114394,5.7409599392126595e-05,10.858040887974884,15.0
LQ heat distribution secondary_DN15,6.001609703803478,8.24359547166915,5.729460337759883e-05,10.847160675039436,15.0
LQ heat distribution secondary_DN15,5.992280896857843,8.612670483548579,5.720554555472881e-05,10.838727069233636,15.0
LQ heat distribution secondary_DN15,5.98599798446612,8.650580919794987,5.714556548416344e-05,10.833043371026065,15.0
LQ heat distribution secondary_DN15,5.969859572187184,8.380482512326742,5.6991499495820374e-05,10.818430426362807,15.0
LQ heat distribution secondary_DN15,5.969342315000199,9.258843060061455,5.6986561479715505e-05,10.817961735932016,15.0
LQ heat distribution secondary_DN15,5.968165794416652,8.367025582129385,5.6975329779633915e-05,10.816895606601921,15.0
LQ heat distribution secondary_DN15,5.966642614001276,11.751999213184043,5.696078867781648e-05,10.81551518793636,15.0
LQ heat distribution secondary_DN15,5.960018377554774,11.194013307603901,5.689755014372099e-05,10.809509764893061,15.0
LQ heat distribution secondary_DN15,5.959055054768903,8.64078457000943,5.688835374481053e-05,10.808636154511149,15.0
LQ heat distribution secondary_DN15,5.957421059181163,9.94527609837051,5.6872754741586286e-05,10.80715416831652,15.0
LQ heat distribution secondary_DN15,5.952842351764494,12.73481810206183,5.682904393092596e-05,10.80300033162433,15.0
LQ heat distribution secondary_DN15,5.94832321841546,10.822385381039906,5.678590184644831e-05,10.798898974219508,15.0
LQ heat distribution secondary_DN15,5.929355018898634,11.809747805461285,5.660482118280319e-05,10.78166729225958,15.0
LQ heat distribution secondary_DN15,5.918262332467795,7.957143408324119,5.649892441496702e-05,10.771577354775001,15.0
LQ heat distribution secondary_DN15,5.912285556954903,13.481227832754712,5.644186689217091e-05,10.766136943526151,15.0
LQ heat distribution secondary_DN15,5.906782003005581,10.188109990566913,5.638932699766665e-05,10.76112485384546,15.0
LQ heat distribution secondary_DN15,5.875403159204906,19.359974022105153,5.6089767629641104e-05,10.73250340584884,15.0
LQ heat distribution secondary_DN15,5.871671107745708,11.624620593038225,5.605413945341965e-05,10.729094225530499,15.0
LQ heat distribution secondary_DN15,5.862294373392883,10.142805965468803,5.596462408966953e-05,10.720523917235045,15.0
LQ heat distribution secondary_DN15,5.844674010925434,8.244290387235464,5.5796410605493405e-05,10.704400394320404,15.0
LQ heat distribution secondary_DN15,5.838273019881022,9.59571533441413,5.573530329242026e-05,10.698537146740637,15.0
LQ heat distribution secondary_DN15,5.794150343691905,11.079804197018273,5.531408442665303e-05,10.658033443917683,15.0
LQ heat distribution secondary_DN15,5.793567930216566,11.056605693969733,5.5308524393475576e-05,10.657497771047149,15.0
LQ heat distribution secondary_DN15,5.790239530688338,8.795998392772974,5.527674969630872e-05,10.654435969825393,15.0
LQ heat distribution secondary_DN15,5.778778791991327,9.632157896704403,5.5167339303019826e-05,10.643886476285054,15.0
LQ heat distribution secondary_DN15,5.7239125619513445,8.06862084389182,5.46435566773398e-05,10.59323713253293,15.0
LQ heat distribution secondary_DN15,5.712330687784966,8.121467642555508,5.453298985952235e-05,10.582514426332004,15.0
LQ heat distribution secondary_DN15,5.708052745909384,10.774159768397572,5.4492150318944005e-05,10.578551082545278,15.0
LQ heat distribution secondary_DN15,5.661003993817428,10.491637326055733,5.404299755434299e-05,10.534863901490503,15.0
LQ heat distribution secondary_DN15,5.646604754437902,9.405050361837162,5.390553464857186e-05,10.521457214989756,15.0
LQ heat distribution secondary_DN15,5.601812929711933,10.487252607999011,5.347792772994686e-05,10.479643274236675,15.0
LQ heat distribution secondary_DN15,5.445609239636776,8.270376235810568,5.1986723051425076e-05,10.33250052412676,15.0
LQ heat distribution secondary_DN15,5.397280765327203,9.825004947626791,5.152535336827878e-05,10.286549114518252,15.0
LQ heat distribution secondary_DN15,5.382612787244498,8.399736924532496,5.138532493789497e-05,10.272561929565779,15.0
LQ heat distribution secondary_DN15,5.323294980414381,10.68775970027857,5.081904515908717e-05,10.215801953443833,15.0
LQ heat distribution secondary_DN15,5.291519140040126,8.222022182503771,5.0515695847638435e-05,10.185266207348723,15.0
LQ heat distribution secondary_DN15,5.160753313342306,8.676975736617534,4.9267334733578096e-05,10.05862804459482,15.0
LQ heat distribution secondary_DN75,283.69729919346094,10.751655637858107,0.002708327438601059,74.57783977396954,75.0
LQ heat distribution secondary_DN85,339.38796709669055,10.816685385490748,0.0032399805928085014,81.56999186270072,85.0
LQ heat distribution secondary_DN85,326.46673616351507,11.557409510190618,0.003116627552873652,80.00215164979397,85.0
