name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN15,9.151252086736001,1.7068603909897115,8.736278841752745e-05,13.39437514054645,15.0
LQ heat distribution main_DN15,9.148359910040726,1.6772595123325158,8.733517813881361e-05,13.392258383160566,15.0
LQ heat distribution main_DN15,9.103223547565749,0.8018693219869203,8.690428207699999e-05,13.359180034914232,15.0
LQ heat distribution main_DN15,9.062495346404535,0.5611765071567927,8.651546870075928e-05,13.329261769669063,15.0
LQ heat distribution main_DN15,9.061526342822429,0.7064641278278623,8.650621806990385e-05,13.328549137706858,15.0
LQ heat distribution main_DN15,9.061142415399436,1.6754366170771453,8.65025528916414e-05,13.328266776351125,15.0
LQ heat distribution main_DN15,9.033314168032382,1.346823528114772,8.623688943229005e-05,13.307784396683838,15.0
LQ heat distribution main_DN15,9.032944549554232,1.6026520617852233,8.6233360854933e-05,13.307512134851592,15.0
LQ heat distribution main_DN15,9.02479020817538,0.09540958630697423,8.615551511384611e-05,13.30150421035257,15.0
LQ heat distribution main_DN15,9.019828909687417,0.5864990784471635,8.610815188245744e-05,13.29784751565785,15.0
LQ heat distribution main_DN15,8.989330957608164,0.5166899954751654,8.581700198193951e-05,13.275347060284412,15.0
LQ heat distribution main_DN15,8.974019711311424,0.7371622404898966,8.567083256621885e-05,13.264036500257113,15.0
LQ heat distribution main_DN15,8.963279344570413,0.22029521252345724,8.556829923217579e-05,13.256096732358339,15.0
LQ heat distribution main_DN15,8.962463077843456,2.28405954220019,8.556050670972272e-05,13.255493116391603,15.0
LQ heat distribution main_DN15,8.9496066423414,1.6054705667329336,8.543777224192267e-05,13.245982363044432,15.0
LQ heat distribution main_DN15,8.93568727480595,1.323521845490272,8.530489045160811e-05,13.23567758373047,15.0
LQ heat distribution main_DN15,8.866864138840455,1.3216713623645766,8.464786767389456e-05,13.18460811434644,15.0
LQ heat distribution main_DN15,8.866122172871288,1.5073438328863475,8.464078446655167e-05,13.184056468632695,15.0
LQ heat distribution main_DN15,8.843691981649046,2.290505389626203,8.442665376275939e-05,13.16736889241912,15.0
LQ heat distribution main_DN15,8.798137227997497,1.6987850431981129,8.39917635131026e-05,13.13341188116034,15.0
LQ heat distribution main_DN15,8.787740293561198,2.012614465455605,8.389250876908065e-05,13.125649579737235,15.0
LQ heat distribution main_DN15,8.724585701388484,2.290505071245283,8.328960096790915e-05,13.078399676291786,15.0
LQ heat distribution main_DN15,8.724175938532035,2.2870355029495193,8.328568915066382e-05,13.07809254965461,15.0
LQ heat distribution main_DN15,8.709800405751196,0.2011554117801442,8.31484525608706e-05,13.067313190036808,15.0
LQ heat distribution main_DN15,8.683084341357507,2.012614230098794,8.289340660007167e-05,13.047256743000705,15.0
LQ heat distribution main_DN15,8.60547943768373,2.206320242889428,8.21525483311096e-05,12.988821076648419,15.0
LQ heat distribution main_DN15,8.60525009237866,2.328296167150172,8.215035887712324e-05,12.988647992452352,15.0
LQ heat distribution main_DN15,8.578428401392369,2.012613993681999,8.189430454789851e-05,12.968390046009334,15.0
LQ heat distribution main_DN15,8.49238767534488,2.2998592517805156,8.107291336844754e-05,12.903190359901835,15.0
LQ heat distribution main_DN15,8.49075078505348,2.206319929462504,8.105728673082082e-05,12.901946768246795,15.0
LQ heat distribution main_DN15,8.48417869168685,2.3174722185362677,8.099454598269069e-05,12.89695255658585,15.0
LQ heat distribution main_DN15,8.473772473720905,2.016270520864032,8.089520261308739e-05,12.889040790303468,15.0
LQ heat distribution main_DN15,8.419883407917107,0.22690822779380088,8.038074852426832e-05,12.847991411771462,15.0
LQ heat distribution main_DN15,8.40808418007183,1.098446975489248,8.026810673099599e-05,12.83898597084518,15.0
LQ heat distribution main_DN15,8.372794994252292,1.186024031018763,7.993121712890016e-05,12.812014680490735,15.0
LQ heat distribution main_DN15,8.368926406635975,2.118055957887993,7.989428550487804e-05,12.80905449050007,15.0
LQ heat distribution main_DN15,8.363670136322964,2.3282954321476765,7.984410631334572e-05,12.805031368264677,15.0
LQ heat distribution main_DN15,8.350964937346388,1.5064374184063656,7.972281563099178e-05,12.795301650253608,15.0
LQ heat distribution main_DN15,8.311121744639316,2.3437672934695843,7.934245102280969e-05,12.764741397027617,15.0
LQ heat distribution main_DN15,8.272630191589258,1.4831831489215634,7.897498989584016e-05,12.73514822414871,15.0
LQ heat distribution main_DN15,8.2587874968258,2.124538217914941,7.884284006516277e-05,12.724488822370715,15.0
LQ heat distribution main_DN15,8.243303920386909,1.992669812487881,7.869502549295378e-05,12.71255528941385,15.0
LQ heat distribution main_DN15,8.242598773851284,2.3220345666420235,7.868829378378315e-05,12.712011550755197,15.0
LQ heat distribution main_DN15,8.195504667845336,0.497874052454311,7.82387080462562e-05,12.675644477697055,15.0
LQ heat distribution main_DN15,8.189245845378897,2.3437674241627846,7.817895795111119e-05,12.670803423717356,15.0
LQ heat distribution main_DN15,8.1727886702031,1.7920361641071578,7.802184888022053e-05,12.65806534596253,15.0
LQ heat distribution main_DN15,8.169615217117713,2.413080128313703,7.799155338537196e-05,12.655607575528439,15.0
LQ heat distribution main_DN15,8.139685090137538,1.600738308097558,7.770582424952303e-05,12.632403820151422,15.0
LQ heat distribution main_DN15,8.133224747245077,1.7721986989642,7.764415033169524e-05,12.627389752724815,15.0
LQ heat distribution main_DN15,8.121852976385899,2.323743901144996,7.753558927337373e-05,12.618558937405608,15.0
LQ heat distribution main_DN15,8.07960278966953,1.1577695784519006,7.713224620209574e-05,12.585695031159375,15.0
LQ heat distribution main_DN15,8.079157282798608,1.9295298639719856,7.712799315320868e-05,12.585348040654269,15.0
LQ heat distribution main_DN15,8.067369939322433,2.3462925279181857,7.701546481453396e-05,12.576163792617711,15.0
LQ heat distribution main_DN15,8.056446698116465,1.721626157759942,7.69111856622097e-05,12.567646828367277,15.0
LQ heat distribution main_DN15,8.041070414898938,1.7680370020595495,7.67643953689636e-05,12.555647990847762,15.0
LQ heat distribution main_DN15,8.01939877159003,0.5620902786276291,7.655750617269719e-05,12.53871709143352,15.0
LQ heat distribution main_DN15,8.011827186499172,2.0264527919000512,7.648522373746226e-05,12.532796424198747,15.0
LQ heat distribution main_DN15,8.007902719005907,1.388334323930173,7.644775865399434e-05,12.529726551648656,15.0
LQ heat distribution main_DN15,8.001018293526359,2.3220338348169545,7.638203621504877e-05,12.524339465963827,15.0
LQ heat distribution main_DN15,7.990170077101393,1.8331786893602642,7.627847328975077e-05,12.515845995179763,15.0
LQ heat distribution main_DN15,7.978821729872065,1.923247050563532,7.617013584603403e-05,12.506954780532714,15.0
LQ heat distribution main_DN15,7.9491324907918415,0.44464076106808825,7.588670635600804e-05,12.483663870536557,15.0
LQ heat distribution main_DN15,7.945362727870687,2.354124449366929,7.585071816582995e-05,12.48070341956944,15.0
LQ heat distribution main_DN15,7.935709334161539,1.184786605252857,7.575856166263998e-05,12.473119262271792,15.0
LQ heat distribution main_DN15,7.906451641320369,1.0586577815980724,7.547925194577918e-05,12.45010483077996,15.0
LQ heat distribution main_DN15,7.8948447852546595,0.013076107544712333,7.536844663727598e-05,12.440962951776948,15.0
LQ heat distribution main_DN15,7.894164827662334,2.3720493702749326,7.536195539534447e-05,12.440427190175768,15.0
LQ heat distribution main_DN15,7.880272534115877,2.3237431640165394,7.5229332067932e-05,12.429475925999721,15.0
LQ heat distribution main_DN15,7.8788128832427615,1.6880034043604721,7.521539745339152e-05,12.42832472624597,15.0
LQ heat distribution main_DN15,7.87410043068839,0.49235775778930235,7.51704098395073e-05,12.424607373663497,15.0
LQ heat distribution main_DN15,7.8514014366772695,2.026452912639809,7.495371299930567e-05,12.406685984649048,15.0
LQ heat distribution main_DN15,7.822948256503606,2.343767815527068,7.46820835943065e-05,12.38418490132242,15.0
LQ heat distribution main_DN15,7.791036706216017,1.6880032118777777,7.437743872282594e-05,12.358900163641922,15.0
LQ heat distribution main_DN15,7.770818260408038,2.364284613928005,7.418442253372828e-05,12.342853513678971,15.0
LQ heat distribution main_DN15,7.759437889587017,2.328293589521063,7.407577937553238e-05,12.333812141766854,15.0
LQ heat distribution main_DN15,7.704802280821784,1.6088469904995948,7.35541983849335e-05,12.290313131853894,15.0
LQ heat distribution main_DN15,7.701072330096198,2.3462929256376746,7.35185902634482e-05,12.28733785681119,15.0
LQ heat distribution main_DN15,7.664735655321771,1.622473008943337,7.317170076679496e-05,12.258315345748986,15.0
LQ heat distribution main_DN15,7.647875460483782,2.361719065109727,7.301074425282847e-05,12.244825554497515,15.0
LQ heat distribution main_DN15,7.638366622931922,2.3174696461747204,7.291996776068661e-05,12.237211003785147,15.0
LQ heat distribution main_DN15,7.637686652183524,1.6224795000273835,7.291347639316013e-05,12.236666310716123,15.0
LQ heat distribution main_DN15,7.621142237315805,1.6114402794094944,7.275553448511508e-05,12.223405866429779,15.0
LQ heat distribution main_DN15,7.610238831465637,2.0497245819541163,7.265144469179605e-05,12.214658853576255,15.0
LQ heat distribution main_DN15,7.604920757179692,2.3234470682530226,7.260067548620231e-05,12.210390274304697,15.0
LQ heat distribution main_DN15,7.580367058856718,2.408120909638766,7.236627263825029e-05,12.19066274284746,15.0
LQ heat distribution main_DN15,7.553317718182099,1.6332798421829309,7.210804504231121e-05,12.168893079342743,15.0
LQ heat distribution main_DN15,7.537347342786512,0.09540945166824127,7.195558322469224e-05,12.156021607932281,15.0
LQ heat distribution main_DN15,7.532386051299763,1.420668616507698,7.190822006014094e-05,12.152020233748587,15.0
LQ heat distribution main_DN15,7.525066069098076,2.3642848925713014,7.183833956179548e-05,12.146114124264686,15.0
LQ heat distribution main_DN15,7.517858201330836,1.3531740443221076,7.176952936831346e-05,12.140295666456446,15.0
LQ heat distribution main_DN15,7.503653153204023,2.0497246626666317,7.163392031698351e-05,12.128820654579457,15.0
LQ heat distribution main_DN15,7.484101509630535,1.1963647109560962,7.144726978167575e-05,12.113008819459695,15.0
LQ heat distribution main_DN15,7.468387166388587,1.6441132309750623,7.129725218509391e-05,12.100285314752483,15.0
LQ heat distribution main_DN15,7.4683115838915946,1.9217527617822907,7.129653063380997e-05,12.100224085194348,15.0
LQ heat distribution main_DN15,7.458511283241363,1.4206686689475987,7.120297167772185e-05,12.09228221227005,15.0
LQ heat distribution main_DN15,7.455144771555502,1.9295467031982527,7.11708331413413e-05,12.089552887174117,15.0
LQ heat distribution main_DN15,7.4474931510260864,1.3531739234056215,7.109778664464045e-05,12.083347211648668,15.0
LQ heat distribution main_DN15,7.446104541210146,1.4314723851445503,7.108453022634985e-05,12.082220669038438,15.0
LQ heat distribution main_DN15,7.421890544660818,1.1632912751113802,7.085337035475722e-05,12.062559577886828,15.0
LQ heat distribution main_DN15,7.402123254684369,2.361719338809494,7.066466114257154e-05,12.046485298025146,15.0
LQ heat distribution main_DN15,7.397067470745358,2.162439707139223,7.061639590210365e-05,12.04237061173484,15.0
LQ heat distribution main_DN15,7.382893278377884,0.3007935070644907,7.048108141649531e-05,12.030827339634522,15.0
LQ heat distribution main_DN15,7.3771281070089945,1.8765781743660281,7.042604398099279e-05,12.026129091640541,15.0
LQ heat distribution main_DN15,7.3716679771826294,1.0629979039408888,7.037391863658835e-05,12.021677740116992,15.0
LQ heat distribution main_DN15,7.368380440278916,0.3275461663866262,7.034253403607557e-05,12.01899679214927,15.0
LQ heat distribution main_DN15,7.361399398355027,1.4238531967803887,7.02758892444394e-05,12.013301849807767,15.0
LQ heat distribution main_DN15,7.351348039626811,0.04904609075208647,7.017993355252326e-05,12.005097482236364,15.0
LQ heat distribution main_DN15,7.350792623255063,1.2839851715562367,7.017463124825836e-05,12.004643963126775,15.0
LQ heat distribution main_DN15,7.348797642907702,0.7198643872423804,7.0155586089811e-05,12.003014842625557,15.0
LQ heat distribution main_DN15,7.316392086177704,0.06570174171795722,6.984622516637426e-05,11.976521112381887,15.0
LQ heat distribution main_DN15,7.3129755956083695,1.843447263934187,6.981360950461451e-05,11.973724484697385,15.0
LQ heat distribution main_DN15,7.311364694771099,1.2074785144950138,6.979823097633508e-05,11.972405627217396,15.0
LQ heat distribution main_DN15,7.284620605974118,2.151965943253924,6.954291747946652e-05,11.950488759819242,15.0
LQ heat distribution main_DN15,7.284025394334138,1.3690685421188642,6.953723526810633e-05,11.950000524693309,15.0
LQ heat distribution main_DN15,7.261382926900394,0.9521162072279249,6.932107806110162e-05,11.931412718930815,15.0
LQ heat distribution main_DN15,7.217116337883792,1.1568181023496142,6.889848532585958e-05,11.894989192339375,15.0
LQ heat distribution main_DN15,7.212833830143958,1.0648670122576513,6.885760219707836e-05,11.891459531743847,15.0
LQ heat distribution main_DN15,7.211872884124542,0.4977916065508608,6.884842848806246e-05,11.890667372129805,15.0
LQ heat distribution main_DN15,7.185987720583897,1.774641037362924,6.860131475497754e-05,11.869308943037082,15.0
LQ heat distribution main_DN15,7.172718376924914,2.1601370571299374,6.847463844319727e-05,11.858345195256932,15.0
LQ heat distribution main_DN15,7.15746074550656,0.2914555621999086,6.832898086402444e-05,11.845726089724822,15.0
LQ heat distribution main_DN15,7.060391249954157,2.1624399885829444,6.740230310218765e-05,11.765126002912362,15.0
LQ heat distribution main_DN15,6.956040451166125,2.1539932049441903,6.640611409227804e-05,11.677859563768619,15.0
LQ heat distribution main_DN15,6.947944370547844,2.151966225083529,6.632882453983622e-05,11.671061700876947,15.0
LQ heat distribution main_DN15,6.844032804509027,0.8873202299287283,6.533682868266373e-05,11.583458311828185,15.0
LQ heat distribution main_DN15,6.8360421268435,2.1601373336311425,6.52605453636611e-05,11.576694265189499,15.0
LQ heat distribution main_DN15,6.797892152552733,2.2132091236318474,6.489634513176834e-05,11.544345978942687,15.0
LQ heat distribution main_DN15,6.792867899856063,2.4033552485038747,6.484838090554713e-05,11.54007903624967,15.0
LQ heat distribution main_DN15,6.723714985494681,1.8019560694081391,6.418820988539074e-05,11.481188480393595,15.0
LQ heat distribution main_DN15,6.667893426933861,1.0736768548007538,6.365530717836621e-05,11.43342964461331,15.0
LQ heat distribution main_DN15,6.612062230484222,2.0054437083434222,6.312231246285653e-05,11.38546217790818,15.0
LQ heat distribution main_DN15,6.507779157650364,2.0159418015512154,6.212677000143545e-05,11.29532163734699,15.0
LQ heat distribution main_DN15,6.299971644593501,1.61576700855881,6.014292739468736e-05,11.113516435973988,15.0
LQ heat distribution main_DN15,6.215951760148442,2.073001743447465,5.9340828259173673e-05,11.0391597065758,15.0
LQ heat distribution main_DN15,6.108155669489174,2.2021423346506235,5.8311748634741524e-05,10.943021364676088,15.0
LQ heat distribution main_DN150,1116.714536845691,1.6118348374800897,0.01066075930162951,147.96305292820682,150.0
LQ heat distribution main_DN150,1116.630721434142,1.6220565507384774,0.01065995915450255,147.95750011391272,150.0
LQ heat distribution main_DN150,1116.5463744935037,2.4626794608067355,0.010659153933112207,147.95191187515147,150.0
LQ heat distribution main_DN150,1116.4183151615416,2.4731891524511997,0.010657931409656722,147.94342715534074,150.0
LQ heat distribution main_DN150,1108.4887324506444,2.473189268657731,0.010582231336044337,147.41709210979738,150.0
LQ heat distribution main_DN150,1108.3601266086741,2.4731893841595904,0.010581003595309538,147.40854026410824,150.0
LQ heat distribution main_DN150,1108.2315207606978,2.2537330140233487,0.010579775854517401,147.39998792185906,150.0
LQ heat distribution main_DN150,1108.1143266439685,2.25373313147055,0.010578657056267003,147.39219403232522,150.0
LQ heat distribution main_DN150,1107.997132521132,2.253733248211596,0.010577538257958301,147.38439973023358,150.0
LQ heat distribution main_DN150,1107.879938392225,2.253733364598413,0.010576419459591648,147.3766050155212,150.0
LQ heat distribution main_DN150,1107.762744257266,1.3916714076933268,0.010575300661167216,147.36880988812374,150.0
LQ heat distribution main_DN150,1107.6903773440658,1.3916714049369157,0.010574609807580581,147.36399622197237,150.0
LQ heat distribution main_DN150,1107.6180104310092,0.5388693310127741,0.010573918953995315,147.35918239858637,150.0
LQ heat distribution main_DN150,1107.5899892257967,1.6450773277855633,0.010573651448456293,147.35731839494653,150.0
LQ heat distribution main_DN150,1107.5044452047518,1.6556172578115225,0.01057283479909071,147.351627759841,150.0
LQ heat distribution main_DN150,1107.4183531073456,1.7624855999890754,0.01057201291749256,147.34590044322022,150.0
LQ heat distribution main_DN150,1107.3267038561462,2.304358850938808,0.010571137984306886,147.33980318972286,150.0
LQ heat distribution main_DN150,1107.2068771958973,2.3148385612531666,0.010569994054376107,147.33183096520594,150.0
LQ heat distribution main_DN150,1107.086505590712,2.30435906469185,0.010568844922107036,147.32382205043604,150.0
LQ heat distribution main_DN150,1106.966678919348,2.3020547336008397,0.010567700992070148,147.31584896033553,150.0
LQ heat distribution main_DN150,1106.8469720732007,2.3148388816767325,0.01056655820594941,147.30788341232918,150.0
LQ heat distribution main_DN150,1106.7266004513535,2.3043593844462786,0.010565409073521275,147.29987319438615,150.0
LQ heat distribution main_DN150,1106.6067737633623,2.314839093639855,0.010564265143325655,147.29189880679826,150.0
LQ heat distribution main_DN150,1106.486402130493,2.314839201027224,0.010563116010792295,147.28388771877894,150.0
LQ heat distribution main_DN150,1106.3660304920395,2.3276266004302126,0.010561966878205627,147.27587619462392,150.0
LQ heat distribution main_DN150,1106.2449939088172,2.3148394140238673,0.010560811397697538,147.2678199745682,150.0
LQ heat distribution main_DN150,1106.124622259288,2.327626817642294,0.010559662265005135,147.25980757552617,150.0
LQ heat distribution main_DN150,1106.0035856647705,2.3253252418187604,0.010558506784389217,147.251750475596,150.0
LQ heat distribution main_DN150,1105.882668752196,1.878619673593589,0.01055735244632168,147.24370090236332,150.0
LQ heat distribution main_DN150,1092.662068305378,1.0037160096471915,0.010431141463535827,146.3609204853648,150.0
LQ heat distribution main_DN150,1092.6098750728763,2.020223262313241,0.010430643198786409,146.35742482966327,150.0
LQ heat distribution main_DN150,1092.504823463236,1.9946527222687491,0.010429640319458101,146.3503887168666,150.0
LQ heat distribution main_DN150,1086.4844436193744,2.0010403048350116,0.010372166526199277,145.94659090347812,150.0
LQ heat distribution main_DN150,1086.380389523523,1.2048172653957299,0.010371173169675637,145.93960198418443,150.0
LQ heat distribution main_DN150,1086.3177390257224,1.4059316414185516,0.010370575074231241,145.93539382623865,150.0
LQ heat distribution main_DN150,1086.2446305803687,1.3001265397054405,0.0103698771415787,145.93048306721604,150.0
LQ heat distribution main_DN150,1078.829492809388,2.5026930384822372,0.0102990882368438,145.43154036192553,150.0
LQ heat distribution main_DN150,1078.6993527713869,2.5090656752773843,0.010297845849846176,145.422768337649,150.0
LQ heat distribution main_DN150,1078.5688813562724,1.6536050014808659,0.01029660029934389,145.41397344587287,150.0
LQ heat distribution main_DN150,1078.4828938961955,1.6494443555984093,0.010295779416670123,145.4081768631631,150.0
LQ heat distribution main_DN150,1078.3971227897043,1.3995571378378904,0.010294960599424386,145.4023946350573,150.0
LQ heat distribution main_DN150,1078.3243458185368,1.3995570137424862,0.010294265831203216,145.39748822154857,150.0
LQ heat distribution main_DN150,1078.2515688538222,2.096351512423112,0.010293571063043648,145.39258164290325,150.0
LQ heat distribution main_DN150,1078.142558575176,1.3489467280083296,0.010292530392125786,145.38523192651832,150.0
LQ heat distribution main_DN150,1078.0724133453195,1.5901596185663573,0.010291860747926679,145.38050238202982,150.0
LQ heat distribution main_DN150,1077.989725045154,1.5924640543534565,0.010291071360812927,145.37492692300344,150.0
LQ heat distribution main_DN150,1077.9069169143277,2.356860271981309,0.010290280829731052,145.3693431697995,150.0
LQ heat distribution main_DN150,1077.7843601801846,2.3644453150633713,0.010289110837042335,145.36107877418846,150.0
LQ heat distribution main_DN150,1077.6614090238013,2.3644454627077565,0.01028793707898617,145.35278730925083,150.0
LQ heat distribution main_DN150,1077.5384578597404,0.2914546574501669,0.01028676332085671,145.34449537079234,150.0
LQ heat distribution main_DN150,1077.523302217553,2.462254998959611,0.010286618636921747,145.34347322773317,150.0
LQ heat distribution main_DN150,1077.3952649576072,2.4622551509656043,0.010285396324177635,145.33483771475866,150.0
LQ heat distribution main_DN160,1302.6977243100441,1.6728182152852153,0.012436255124678226,159.81002740732026,160.0
LQ heat distribution main_DN160,1302.6107377628493,1.672818269802899,0.012435424704179946,159.8046917280211,160.0
LQ heat distribution main_DN160,1302.5237512128197,1.4971318935723492,0.012434594283654603,159.79935587039043,160.0
LQ heat distribution main_DN160,1302.4459003543539,1.5099055675402404,0.012433851077368533,159.79458025577273,160.0
LQ heat distribution main_DN160,1295.4530229714483,1.7891972727721182,0.012367093298056785,159.36503158206756,160.0
LQ heat distribution main_DN160,1295.359984713264,1.2028145550960616,0.012366205104661233,159.359308753483,160.0
LQ heat distribution main_DN160,1295.2974383563992,0.1419136622261783,0.01236560800340238,159.35546138107932,160.0
LQ heat distribution main_DN160,1295.2900588459634,0.4513646259366635,0.012365537554615402,159.35500744404123,160.0
LQ heat distribution main_DN160,1295.2665878854148,2.204402867204603,0.012365313488166252,159.35356366239134,160.0
LQ heat distribution main_DN160,1295.1519589363202,2.428307363665057,0.012364219178389691,159.3465122430676,160.0
LQ heat distribution main_DN160,1295.0256869534096,2.4283074690069384,0.012363013717932312,159.33874423932699,160.0
LQ heat distribution main_DN160,1294.8994149650212,2.430492274044106,0.012361808257422635,159.330975856529,160.0
LQ heat distribution main_DN160,1294.773029366771,2.4177566290547507,0.012360601712331942,159.32320010504816,160.0
LQ heat distribution main_DN160,1294.64730602206,0.3664168604024147,0.01235940148947074,159.31546472153929,160.0
LQ heat distribution main_DN160,1294.6282523453192,0.3281423297657873,0.01235921959279541,159.31429237269984,160.0
LQ heat distribution main_DN160,1272.6893537635958,1.0946881523304237,0.01214977903354268,157.95864671826504,160.0
LQ heat distribution main_DN160,1272.6324299796747,1.7576345010149137,0.012149235608397849,157.9551141577104,160.0
LQ heat distribution main_DN160,1272.541032985622,1.7614816606022765,0.01214836308339496,157.94944210288207,160.0
LQ heat distribution main_DN160,1272.4494359392706,0.7538169317925282,0.012147488648584923,157.94375742853808,160.0
LQ heat distribution main_DN160,1272.4102374588174,0.6562825950605412,0.01214711443874766,157.9413246391499,160.0
LQ heat distribution main_DN160,1272.3761107638743,2.3268213761930077,0.012146788646910494,157.93920659129577,160.0
LQ heat distribution main_DN160,1272.2551160523124,2.3162889838509138,0.01214563356613186,157.93169691592914,160.0
LQ heat distribution main_DN160,1272.134669025152,2.324620379227235,0.012144483713843935,157.92422087854018,160.0
LQ heat distribution main_DN160,1272.0137887654323,2.316288784320959,0.012143329725684318,157.9167175949607,160.0
LQ heat distribution main_DN160,1271.8933417486476,2.4462613104030924,0.012142179873495442,157.9092408490365,160.0
LQ heat distribution main_DN160,1271.7661361605067,2.4462611905830705,0.012140965500338967,157.9013441805587,160.0
LQ heat distribution main_DN160,1271.6389305785963,2.443955508943118,0.01213975112724197,157.89344711753446,160.0
LQ heat distribution main_DN160,1271.5118448921312,2.446260949885469,0.012138537898731563,157.8855571033177,160.0
LQ heat distribution main_DN160,1271.3846393227373,2.446260829357829,0.012137323525754055,157.8776592513987,160.0
LQ heat distribution main_DN160,1271.2574337596106,2.4462607098941027,0.012136109152836378,157.869761004758,160.0
LQ heat distribution main_DN160,1271.1302282026961,2.443955036021147,0.012134894779978006,157.86186236333282,160.0
LQ heat distribution main_DN160,1271.003142540823,2.446260468134608,0.012133681551702368,157.85397077194258,160.0
LQ heat distribution main_DN160,1270.87593699648,2.446260348313822,0.01213246717896401,157.84607134115248,160.0
LQ heat distribution main_DN160,1270.7487314583677,1.3442975983156593,0.012131252806285133,157.8381715154013,160.0
LQ heat distribution main_DN160,1270.6788279832554,1.3464189632753576,0.012130585470007211,157.83383014241318,160.0
LQ heat distribution main_DN160,1270.608814197165,2.454541559833355,0.012129917080641194,157.82948179883408,160.0
LQ heat distribution main_DN160,1270.4811780360537,2.454541240359989,0.012128698597002899,157.82155439629042,160.0
LQ heat distribution main_DN160,1270.353541891555,2.192107415690549,0.012127480113523199,157.81362659656392,160.0
LQ heat distribution main_DN160,1270.2395523059392,2.1952972655865235,0.012126391907455267,157.8065460820187,160.0
LQ heat distribution main_DN160,1270.1253968481287,2.1887439172676473,0.012125302117881898,157.79945494584845,160.0
LQ heat distribution main_DN160,1270.0115821644308,2.1952967416023137,0.012124215581522012,157.79238466071868,160.0
LQ heat distribution main_DN160,1269.8974267338674,2.1887433927476496,0.012123125792208759,157.78529288980312,160.0
LQ heat distribution main_DN160,1269.7836120774446,2.1952962158499743,0.012122039256109256,157.7782219717444,160.0
LQ heat distribution main_DN160,1269.6694566742203,2.212032662326779,0.012120949467056996,157.77112956591822,160.0
LQ heat distribution main_DN160,1269.5544309757793,2.215124611585273,0.012119851369697177,157.76398276667888,160.0
LQ heat distribution main_DN160,1269.439244495977,2.2085873737636157,0.01211875173743176,157.75682565329257,160.0
LQ heat distribution main_DN160,1269.3243979525412,2.208587102077144,0.012117655350382254,157.74968933857406,160.0
LQ heat distribution main_DN160,1269.209551423233,2.2085868293293376,0.01211655896346762,157.74255270188473,160.0
LQ heat distribution main_DN160,1269.0947049081078,2.2151235223718744,0.01211546257668838,157.73541574318426,160.0
LQ heat distribution main_DN160,1268.9795184849445,2.208586286839525,0.01211436294496367,157.72825733705417,160.0
LQ heat distribution main_DN160,1268.8646719980288,2.2085860155065946,0.012113266558453736,157.72111973323464,160.0
LQ heat distribution main_DN160,1268.7498255252224,2.333383551256127,0.012112170172078496,157.71398180726808,160.0
LQ heat distribution main_DN160,1268.628489580557,2.336499125217434,0.012111011833704602,157.7064401973582,160.0
LQ heat distribution main_DN160,1268.5069916260456,2.3333829454738426,0.012109851948697334,157.6988881563768,160.0
LQ heat distribution main_DN160,1268.385655712881,1.2830902540898528,0.012108693610624163,157.6913458265692,160.0
LQ heat distribution main_DN160,1268.3189350196685,1.1814110597707468,0.012108056658898983,157.68719826536588,160.0
LQ heat distribution main_DN160,1268.2575016445605,0.11485096736747082,0.0121074701827643,157.6833792834674,160.0
LQ heat distribution main_DN160,1268.2515293942574,2.116556624633786,0.012107413168441598,157.68300801591442,160.0
LQ heat distribution main_DN160,1268.1414684497765,2.113366105856017,0.01210636246730097,157.67616587264743,160.0
LQ heat distribution main_DN160,1268.031573412272,2.116556153351857,0.012105313349997824,157.66933374704877,160.0
LQ heat distribution main_DN160,1267.9215124922978,2.3956163056593907,0.012104262649091148,157.66249101187765,160.0
LQ heat distribution main_DN160,1267.7969404444034,2.395615986545138,0.012103073417130343,157.6547457288997,160.0
LQ heat distribution main_DN160,1267.672368413103,2.480892517218101,0.012101884185327951,157.64700006642354,160.0
LQ heat distribution main_DN160,1267.5433620022077,2.310345471112177,0.012100652620546135,157.6389782811351,160.0
LQ heat distribution main_DN160,1267.4232240377098,2.303812228015006,0.012099505718737087,157.63150758020606,160.0
LQ heat distribution main_DN160,1267.303425801853,2.306939602514362,0.012098362060160888,157.62405765250233,160.0
LQ heat distribution main_DN165,1382.8823757459543,0.9040196275878244,0.013201741057240613,164.65496070930118,165.0
LQ heat distribution main_DN165,1382.8353667253198,2.333533990042905,0.013201292283773937,164.65216208580216,165.0
LQ heat distribution main_DN165,1382.7140229578376,2.3335338834087795,0.013200133870719213,164.6449378158449,165.0
LQ heat distribution main_DN165,1382.5926791959005,2.331278585858997,0.013198975457717426,164.6377132292183,165.0
LQ heat distribution main_DN165,1382.4714527094359,2.022764806837888,0.013197818164290557,164.63049530837807,165.0
LQ heat distribution main_DN165,1382.3662689394803,2.0162822978440538,0.013196814023288594,164.62423232714235,165.0
LQ heat distribution main_DN165,1382.2614222599923,2.0227643250166167,0.013195813100334056,164.61798918022703,165.0
LQ heat distribution main_DN165,1382.1562385150914,2.016281816725541,0.013194808959571279,164.6117257246627,165.0
LQ heat distribution main_DN165,1382.0513918606216,2.0227638442557376,0.013193808036855575,164.60548210488756,165.0
LQ heat distribution main_DN165,1381.9462081407203,0.5616764020061726,0.013192803896331458,164.59921817488325,165.0
LQ heat distribution main_DN165,1374.432190679035,1.9209770237347583,0.013121071032735418,164.15112287824888,165.0
LQ heat distribution main_DN165,1374.3322998738008,1.9274614115271267,0.013120117421229602,164.14515769280916,165.0
LQ heat distribution main_DN165,1374.2320718804015,1.9209765902231066,0.01311916059074369,164.13917215359567,165.0
LQ heat distribution main_DN165,1374.13218109771,0.2924178242387441,0.013118206979453078,164.13320653517036,165.0
LQ heat distribution main_DN165,1371.8298812531568,0.495544150497499,0.013096227983323694,163.9956498008553,165.0
LQ heat distribution main_DN165,1371.804112957331,0.7050317657927044,0.013095981985272849,163.99410955584355,165.0
LQ heat distribution main_DN165,1371.7674513055097,0.5188159230927731,0.01309563199337002,163.9919181587414,165.0
LQ heat distribution main_DN165,1371.7404728775089,1.9859499759975725,0.013095374442744714,163.99030554360556,165.0
LQ heat distribution main_DN165,1368.0276744179762,2.0162805512712056,0.013059930066042733,163.76822435677155,165.0
LQ heat distribution main_DN165,1367.92282782931,2.0227625729782437,0.013058929143955228,163.76194858144189,165.0
LQ heat distribution main_DN165,1367.8176441755152,2.0227623321559127,0.013057925004062197,163.75565238881734,165.0
LQ heat distribution main_DN165,1367.712460534243,0.1739767182206436,0.013056920864288717,163.74935595485272,165.0
LQ heat distribution main_DN165,1365.088957871624,1.9881699167337048,0.013031875492807866,163.59223116022554,165.0
LQ heat distribution main_DN165,1364.9855730359538,0.5758864964007219,0.013030888525402901,163.58603622469582,165.0
LQ heat distribution main_DN165,1364.955626938141,1.378497345249695,0.013030602643800869,163.58424177704492,165.0
LQ heat distribution main_DN165,1364.883945076188,0.1186539659657487,0.01302991833008294,163.57994633448254,165.0
LQ heat distribution main_DN165,1364.8777750699578,2.0857668729091077,0.013029859427875492,163.57957659959325,165.0
LQ heat distribution main_DN165,1362.072835499324,1.8062289853111047,0.013003081961807389,163.41140520273268,165.0
LQ heat distribution main_DN165,1361.9789115920878,1.8127074810830637,0.013002185313528284,163.4057709584165,165.0
LQ heat distribution main_DN165,1361.8846508030715,1.8025578280876855,0.013001285449194,163.40011631013977,165.0
LQ heat distribution main_DN165,1361.790917796011,0.7421114670001763,0.013000390623350939,163.39449312913462,165.0
LQ heat distribution main_DN165,1358.2533684552752,2.0857669563785435,0.01296661926926277,163.18212868206552,165.0
LQ heat distribution main_DN165,1358.1449085735435,1.7449019274177755,0.012965583852730726,163.17561330425596,165.0
LQ heat distribution main_DN165,1358.0541736733178,0.08259071320103555,0.012964717648432628,163.17016249772115,165.0
LQ heat distribution main_DN165,1358.0498789562314,1.9837218450385325,0.012964676648746839,163.16990449246168,165.0
LQ heat distribution main_DN165,1357.9467254202893,1.9735542800062253,0.012963691889453836,163.16370741807594,165.0
LQ heat distribution main_DN165,1354.9047477110178,1.812707018129642,0.01293465152946079,162.98085096642407,165.0
LQ heat distribution main_DN165,1354.8104869460751,1.8191883696341236,0.012933751665356326,162.9751815764119,165.0
LQ heat distribution main_DN165,1354.715889150854,1.8127066295696668,0.012932848583779036,162.9694917171547,165.0
LQ heat distribution main_DN165,1354.6216284061165,1.3694761469034016,0.012931948719867461,162.9638219331781,165.0
LQ heat distribution main_DN165,1351.3734363250514,1.4239498691463617,0.012900939726253474,162.76832250913165,165.0
LQ heat distribution main_DN165,1351.299390931856,0.6477048230096503,0.012900232848991465,162.7638631904806,165.0
LQ heat distribution main_DN165,1351.2657102810595,1.4001462002205098,0.01289991131533231,162.76183476249687,165.0
LQ heat distribution main_DN165,1351.192902678648,1.3968234531762387,0.012899216254688763,162.75744981492738,165.0
LQ heat distribution main_DN165,1351.1202678590828,1.9876668386177736,0.012898522843523464,162.75307515574465,165.0
LQ heat distribution main_DN165,1348.1349965642708,1.3694760337153031,0.012870023833549123,162.57317601303657,165.0
LQ heat distribution main_DN165,1348.0637838105176,1.5203124772666716,0.0128693439981911,162.56888214169916,165.0
LQ heat distribution main_DN165,1347.9847275616999,1.520312341517563,0.012868589284598567,162.56411520315297,165.0
LQ heat distribution main_DN165,1347.905671319941,1.9996405185615687,0.012867834571073421,162.5593481252453,165.0
LQ heat distribution main_DN165,1347.8016900129758,1.392615079483796,0.012866841909431749,162.55307785728863,165.0
LQ heat distribution main_DN165,1347.7292740288426,1.1983303221158044,0.012866150587387519,162.54871089465783,165.0
LQ heat distribution main_DN165,1347.6669608520926,1.8771750465265433,0.012865555712191815,162.54495307629261,165.0
LQ heat distribution main_DN165,1347.5693477496732,1.8741134165250926,0.012864623844865615,162.539066308667,165.0
LQ heat distribution main_DN165,1347.4718938520139,1.8771746482506368,0.012863693497393927,162.53318892953544,165.0
LQ heat distribution main_DN165,1345.1009978042061,1.3154002443805677,0.012841059644908889,162.39013624204847,165.0
LQ heat distribution main_DN165,1345.0325969914984,0.2612120264297877,0.012840406653856787,162.386007273842,165.0
LQ heat distribution main_DN165,1345.019013966124,1.5829220142638503,0.012840276982970158,162.38518733132506,165.0
LQ heat distribution main_DN165,1344.9367020213822,1.5896276673028953,0.012839491188748279,162.38021846288177,165.0
LQ heat distribution main_DN165,1344.8540413826825,1.6678603865476862,0.012838702065705799,162.37522839205,165.0
LQ heat distribution main_DN165,1344.767312642582,1.6678604892450823,0.012837874106373099,162.36999257254828,165.0
LQ heat distribution main_DN165,1344.6805838971413,0.15015155115447676,0.012837046146989417,162.3647565838833,165.0
LQ heat distribution main_DN165,1344.6727760164813,1.5178447687518883,0.012836971608749225,162.36428519815115,165.0
LQ heat distribution main_DN165,1344.593848088506,1.5136586488311021,0.012836218120176669,162.35951999992122,165.0
LQ heat distribution main_DN165,1344.5151378387668,1.0070336697187012,0.012835466709677964,162.35476780452376,165.0
LQ heat distribution main_DN165,1344.4627720879414,0.6995584792578474,0.012834966797975574,162.35160610263577,165.0
LQ heat distribution main_DN165,1344.42639504702,1.7831356301069188,0.012834619523121909,162.34940971940722,165.0
LQ heat distribution main_DN165,1344.3336719942545,1.7831354423503636,0.012833734338847299,162.3438111263927,165.0
LQ heat distribution main_DN165,1344.2409489512522,2.206937515199676,0.012832849154665892,162.33821234088782,165.0
LQ heat distribution main_DN165,1344.126188200462,2.2032597680992456,0.012831753586639254,162.33128261122008,165.0
LQ heat distribution main_DN165,1336.8540929022427,2.2069369429431096,0.01276233024250351,161.8915584268648,165.0
LQ heat distribution main_DN165,1336.7393321812096,1.6705737502595672,0.012761234674760952,161.88460957926475,165.0
LQ heat distribution main_DN165,1336.6524623461962,1.6600543015963247,0.012760405368460107,161.8793493473451,165.0
LQ heat distribution main_DN165,1329.4728539966259,1.5647081234535976,0.012691864954621726,161.44400985232608,165.0
LQ heat distribution main_DN165,1329.3914891742063,1.5541890448434517,0.012691088202140394,161.43906952423274,165.0
LQ heat distribution main_DN165,1329.3106713438744,1.6495429215339574,0.012690316671540568,161.43416225886497,165.0
LQ heat distribution main_DN165,1329.2248951119548,1.6495429757343678,0.012689497805364724,161.4289537557563,165.0
LQ heat distribution main_DN165,1323.0567698764094,1.5076379139713159,0.012630613554906056,161.05397138033572,165.0
LQ heat distribution main_DN165,1322.9783727048828,1.5099049363849482,0.012629865133220838,161.049199717036,165.0
LQ heat distribution main_DN165,1322.8998576481908,1.6960927522864706,0.012629115586140247,161.04442073692545,165.0
LQ heat distribution main_DN165,1322.8116608250718,1.6855856724429596,0.012628273611695197,161.0390522870946,165.0
LQ heat distribution main_DN165,1316.9592792347555,1.1202234297483025,0.012572403620379528,160.68242301970008,165.0
LQ heat distribution main_DN165,1316.9010276164086,1.48436313509945,0.01257184751901106,160.67886933553024,165.0
LQ heat distribution main_DN165,1316.8238407333833,0.17798110979738732,0.012571110651392681,160.67416037009934,165.0
LQ heat distribution main_DN165,1316.814585715674,2.4559733411321387,0.012571022298001661,160.67359573693946,165.0
LQ heat distribution main_DN165,1309.8478461979494,2.16387231515736,0.012504514044849159,160.248002199807,165.0
LQ heat distribution main_DN165,1309.7353248375612,1.4716003564572118,0.01250343985525118,160.24111906810685,165.0
LQ heat distribution main_DN165,1309.6588016190253,1.3784986642240893,0.012502709323331983,160.23643783784055,165.0
LQ heat distribution main_DN165,1309.5871196884857,1.3784987000825561,0.01250202500895929,160.2320526443976,165.0
LQ heat distribution main_DN175,1535.4580122618809,0.5398672532369782,0.014658310379588362,173.50067599707387,175.0
LQ heat distribution main_DN175,1535.4299391647126,0.8658586596572742,0.01465804237866074,173.4990899154095,175.0
LQ heat distribution main_DN175,1535.3849145144104,0.9051586759719061,0.014657612549063583,173.49654606989753,175.0
LQ heat distribution main_DN175,1535.33784626326,0.09540939684318997,0.014657163210150453,173.49388672320447,175.0
LQ heat distribution main_DN175,1535.3328849746242,0.5700199054976542,0.01465711584701312,173.4936064090228,175.0
LQ heat distribution main_DN175,1535.3032439395383,2.4876094854832282,0.014656832877704423,173.49193167289692,175.0
LQ heat distribution main_DN175,1535.1738882462932,2.4876095949278945,0.0146555979784849,173.4846228100016,175.0
LQ heat distribution main_DN175,1535.044532547357,2.4897993180046916,0.014654363079211046,173.47731363885117,175.0
LQ heat distribution main_DN175,1534.9150629828207,2.4770614685373964,0.014653127092914756,173.4699977254097,175.0
LQ heat distribution main_DN175,1534.7862557864566,2.4876099261049585,0.014651897429942306,173.46271893409758,175.0
LQ heat distribution main_DN175,1534.6569000702991,2.48761003625653,0.014650662530504049,173.45540883897493,175.0
LQ heat distribution main_DN175,1534.5275443484138,2.489799768161917,0.014649427631011111,173.44809843543928,175.0
LQ heat distribution main_DN175,1534.3980747604694,2.4876102576230155,0.014648191644491354,173.44078128834707,175.0
LQ heat distribution main_DN175,1534.268719027073,2.4770620225584357,0.014646956744888525,173.43347026759415,175.0
LQ heat distribution main_DN175,1534.1399118019,2.48980010428227,0.01464572708164105,173.4261899415765,175.0
LQ heat distribution main_DN175,1534.0104421964775,2.4876105877375267,0.01464449109495444,173.41887186910054,175.0
LQ heat distribution main_DN175,1533.8810864459151,2.487610698598201,0.014643256195187734,173.41155992367752,175.0
LQ heat distribution main_DN175,1533.751730689588,2.479261413452709,0.014642021295365995,173.40424766960547,175.0
LQ heat distribution main_DN175,1533.6228090960883,2.48761091820841,0.014640790540296785,173.39695965118526,175.0
LQ heat distribution main_DN175,1533.4934533283415,2.4876110283614024,0.014639555640366028,173.38964678073938,175.0
LQ heat distribution main_DN175,1533.3640975548667,2.4876111385124315,0.014638320740380588,173.38233360152944,175.0
LQ heat distribution main_DN175,1533.2347417756641,2.4792618657845216,0.014637085840340468,173.37502011351648,175.0
LQ heat distribution main_DN175,1533.1058201586434,2.4876113591857454,0.014635855085046714,173.36773086510078,175.0
LQ heat distribution main_DN175,1532.9764643679657,2.4876114686296744,0.014634620184897048,173.36041676039906,175.0
LQ heat distribution main_DN175,1532.847108571597,2.4898012259610787,0.01463338528469305,173.35310234677925,175.0
LQ heat distribution main_DN175,1532.717638907847,2.477063352708314,0.014632149297449614,173.34578118549396,175.0
LQ heat distribution main_DN175,1532.5888316135063,2.4876117990991267,0.014630919633541826,173.3384971725682,175.0
LQ heat distribution main_DN175,1532.4594757999532,2.487611911372249,0.014629684733173777,173.33118183299047,175.0
LQ heat distribution main_DN175,1532.330119980562,2.4898016743517006,0.014628449832749994,173.32386618432992,175.0
LQ heat distribution main_DN175,1532.2006502934955,2.4876121306157435,0.014627213845283966,173.3165437867448,175.0
LQ heat distribution main_DN175,1532.0712944627035,2.477063905666865,0.014625978944751346,173.309227519545,175.0
LQ heat distribution main_DN175,1531.9424871396088,2.489802011176762,0.014624749280569059,173.30194196861436,175.0
LQ heat distribution main_DN175,1531.8130174350276,2.487612463206769,0.014623513292935824,173.29461864365183,175.0
LQ heat distribution main_DN175,1531.6836615869408,2.487612572298547,0.014622278392238099,173.28730144978442,175.0
LQ heat distribution main_DN175,1531.5543057331813,2.47926333117285,0.014621043491486218,173.27998394660872,175.0
LQ heat distribution main_DN175,1531.4253840399604,2.4876127922636115,0.014619812735465015,173.27269069589371,175.0
LQ heat distribution main_DN175,1531.2960281747626,2.4876129038312063,0.014618577834603939,173.26537257501607,175.0
LQ heat distribution main_DN175,1531.1666723037633,2.4876130118585373,0.014617342933687478,173.25805414470537,175.0
LQ heat distribution main_DN175,1531.0373164271466,2.4792637820902317,0.01461610803271739,173.2507354049329,175.0
LQ heat distribution main_DN175,1530.908394710478,2.487613233591584,0.014614877276472343,173.24344092157793,175.0
LQ heat distribution main_DN175,1530.7790388223311,2.487613343036328,0.014613642375392182,173.23612156378536,175.0
LQ heat distribution main_DN175,1530.6496829284933,2.0019440810369096,0.014612407474257693,173.22880189640927,175.0
LQ heat distribution main_DN175,1530.5455818362793,2.0100648843548266,0.014611413669081426,173.22291105988805,175.0
LQ heat distribution main_DN175,1530.4410584622929,2.0019442493787847,0.014610415832575588,173.21699612587358,175.0
LQ heat distribution main_DN175,1530.3369573613252,2.0100650473780055,0.014609422027315754,173.21110488734766,175.0
LQ heat distribution main_DN175,1530.2324339788615,0.7119281350024755,0.014608424190728988,173.20518954967423,175.0
LQ heat distribution main_DN175,1530.1954137158414,0.49787420038876695,0.014608070775330228,173.20309439722777,175.0
LQ heat distribution main_DN175,1530.1695242574212,1.697239771003082,0.014607823620595907,173.20162917480013,175.0
LQ heat distribution main_DN175,1530.081267789329,0.8073301322804572,0.014606981076747771,173.19663417776223,175.0
LQ heat distribution main_DN190,1834.8330814207516,1.9108692478349258,0.017516306266546555,189.66206711845206,190.0
LQ heat distribution main_DN190,1834.7337162198642,1.7498826105284502,0.017515357672743332,189.6569314838415,190.0
LQ heat distribution main_DN190,1834.6427223241167,1.756381197315566,0.017514488995934288,189.65222839344818,190.0
LQ heat distribution main_DN190,1828.369173691584,1.7563810194310958,0.017454598316864762,189.32769345042502,190.0
LQ heat distribution main_DN190,1828.2778418785736,0.5811287355476632,0.017453726414115262,189.32296468511583,190.0
LQ heat distribution main_DN190,1828.247623184325,1.996050698757713,0.01745343793016062,189.32140006613574,190.0
LQ heat distribution main_DN190,1828.1438285479896,1.9960504695729773,0.017452447050577465,189.316025842061,190.0
LQ heat distribution main_DN190,1821.217249621817,1.9960502373819198,0.01738632219209372,188.95703963224307,190.0
LQ heat distribution main_DN190,1821.1134550094732,0.508941863165764,0.017385331312739602,188.95165504615596,190.0
LQ heat distribution main_DN190,1821.0869900325886,2.1534421273107918,0.017385078663795597,188.95028208959,190.0
LQ heat distribution main_DN190,1820.9750110419684,2.157032068708339,0.017384009651951967,188.94447270562014,190.0
LQ heat distribution main_DN190,1814.5395892228005,2.1534415903009134,0.017322573644131745,188.61030733428882,190.0
LQ heat distribution main_DN190,1814.4276102601048,0.06570028051614842,0.0173215046325547,188.60448747988883,190.0
LQ heat distribution main_DN190,1814.424193845518,2.3375062635713926,0.01732147201761831,188.60430991661164,190.0
LQ heat distribution main_DN190,1814.3026435198121,2.337505946407018,0.01732031163264737,188.59799240295303,190.0
LQ heat distribution main_DN190,1814.1810932105989,1.0243741923118614,0.01731915124783388,188.59167467852524,190.0
LQ heat distribution main_DN190,1814.1278257525987,0.5941338947931408,0.017318642727948436,188.58890597123101,190.0
LQ heat distribution main_DN190,1814.0969307900696,0.6376531684188901,0.017318347787972026,188.58730011085356,190.0
LQ heat distribution main_DN190,1814.0637728253118,1.5509838344774396,0.01731803124415572,188.5855766087852,190.0
LQ heat distribution main_DN190,1813.983121665919,1.8737946106377585,0.01731726130468658,188.58138441480597,190.0
LQ heat distribution main_DN190,1813.8856843461658,1.8760459566634518,0.017316331115476525,188.57631956299193,190.0
LQ heat distribution main_DN190,1813.7881299564194,1.7447132005337955,0.017315399808653167,188.57124848952503,190.0
LQ heat distribution main_DN190,1813.6974048699917,1.7383334855551702,0.01731453369804288,188.56653229459695,190.0
LQ heat distribution main_DN190,1813.6070115287428,2.432841281311543,0.017313670754451005,188.56183322758585,190.0
LQ heat distribution main_DN190,1813.4805037821145,2.4328409030138496,0.01731246304326601,188.55525656889506,190.0
LQ heat distribution main_DN190,1813.3539960551577,2.43284052542269,0.017311255332268807,188.5486796818303,190.0
LQ heat distribution main_DN190,1813.2274883478358,0.5054013611615129,0.017310047621459053,188.54210256636577,190.0
LQ heat distribution main_DN190,1813.2012074770553,0.39057267196917855,0.01730979673009122,188.5407361993156,190.0
LQ heat distribution main_DN190,1797.0622267836607,1.491456162023382,0.017155725315357143,187.69977696949488,190.0
