name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN190,1796.9846710632355,0.33669812412172834,0.017154984926618,187.6957266510713,190.0
LQ heat distribution main_DN190,1796.967162760781,0.6840669477343214,0.017154817782919152,187.69481227444666,190.0
LQ heat distribution main_DN190,1796.931591279499,2.465610376321037,0.017154478198372305,187.69295452888468,190.0
LQ heat distribution main_DN190,1796.8033795399301,2.454917147211911,0.017153254219951602,187.68625842826833,190.0
LQ heat distribution main_DN190,1796.675723848275,2.454917228761027,0.017152035549864202,187.67959113095205,190.0
LQ heat distribution main_DN190,1796.5480681523795,2.4515335553001747,0.01715081687973632,187.67292359655082,190.0
LQ heat distribution main_DN190,1796.4205884075038,2.4388523033436176,0.01714959988933178,187.66626501577892,190.0
LQ heat distribution main_DN190,1796.2937680877299,2.4494642115650094,0.01714838919415494,187.65964064397156,190.0
LQ heat distribution main_DN190,1796.1663959487285,2.440931032145168,0.017147173231014116,187.65298721289142,190.0
LQ heat distribution main_DN190,1796.039467535057,2.4494643998523578,0.017145961503914623,187.646356725636,190.0
LQ heat distribution main_DN190,1795.9120953862646,2.4388526845644125,0.01714474554068033,187.63970282301594,190.0
LQ heat distribution main_DN190,1795.7852750466673,2.4515341367681858,0.017143534845314248,187.63307751239674,190.0
LQ heat distribution main_DN190,1795.6577952715554,2.4388528757084442,0.017142317854621055,187.6264175159673,190.0
LQ heat distribution main_DN190,1795.5309749220187,2.4494647813770167,0.017141107159160084,187.6197917356923,190.0
LQ heat distribution main_DN190,1795.403602753387,2.438853066849637,0.017139891195736393,187.61313688987957,190.0
LQ heat distribution main_DN190,1795.276782393911,2.4515345239419672,0.017138680500180532,187.60651064004765,190.0
LQ heat distribution main_DN190,1795.149302598666,2.4388532576361204,0.017137463509295143,187.59984969941365,190.0
LQ heat distribution main_DN190,1795.022482229269,2.449465159719833,0.017136252813644573,187.5932229797274,190.0
LQ heat distribution main_DN190,1794.8951100409636,2.4409320048043024,0.017135036850033064,187.5865671903299,190.0
LQ heat distribution main_DN190,1794.7681815767137,2.449465351191935,0.01713382512245073,187.57993435264774,190.0
LQ heat distribution main_DN190,1794.6408093784516,2.4388536377998453,0.017132609158744167,187.57327809120062,190.0
LQ heat distribution main_DN190,1794.513988989286,2.451535105409214,0.017131398462904877,187.56665043170773,190.0
LQ heat distribution main_DN190,1794.3865091638047,2.4388538307099075,0.017130181471730833,187.5599880739118,190.0
LQ heat distribution main_DN190,1794.2596887646077,2.438853925402634,0.01712897077579578,187.55335994425917,190.0
LQ heat distribution main_DN190,1794.1328683604868,2.4515353943822884,0.017127760079813717,187.54673158010303,190.0
LQ heat distribution main_DN190,1794.0053885199789,2.4388541151314245,0.01712654308849622,187.54006851390483,190.0
LQ heat distribution main_DN190,1793.878568105992,2.449466016038135,0.01712533239241997,187.53343967944775,190.0
LQ heat distribution main_DN190,1793.751195873158,2.4409328792472693,0.01712411642838337,187.52678176586542,190.0
LQ heat distribution main_DN190,1793.6242673634372,2.449466204681027,0.017122904700366943,187.52014681111615,190.0
LQ heat distribution main_DN190,1793.4968951207939,2.4388544977681015,0.017121688736236696,187.51348842504026,190.0
LQ heat distribution main_DN190,1793.37007468691,2.451535976203043,0.0171204780399705,187.50685864987062,190.0
LQ heat distribution main_DN190,1793.2425948161474,2.438854688556531,0.017119261048364174,187.5001941651537,190.0
LQ heat distribution main_DN190,1793.1157743723425,2.4494665851466193,0.01711805035200327,187.4935639193802,190.0
LQ heat distribution main_DN190,1792.988402109915,2.4409334646817236,0.017116834387684153,187.48690458820846,190.0
LQ heat distribution main_DN190,1792.8614735697515,2.4494667734333024,0.017115622659377102,187.4802682206082,190.0
LQ heat distribution main_DN190,1792.734101297533,2.438855070487815,0.017114406694964515,187.47360841664226,190.0
LQ heat distribution main_DN190,1792.6072808338677,2.449466963842147,0.017113195998414012,187.46697722955776,190.0
LQ heat distribution main_DN190,1792.479908551748,0.4805708125725226,0.0171119800339069,187.46031695289204,190.0
LQ heat distribution main_DN190,1792.4549188694941,0.0340795151150407,0.017111741468921186,187.4590102185568,190.0
LQ heat distribution main_DN190,1792.453146734708,2.2970594557108654,0.017111724551166663,187.45891755159164,190.0
LQ heat distribution main_DN190,1792.3336996430112,0.3726294176147158,0.017110584244802017,187.45267142024863,190.0
LQ heat distribution main_DN190,1792.3143229132952,2.400836604476741,0.017110399264088735,187.45165815202563,190.0
LQ heat distribution main_DN190,1792.1894794098623,2.398802021580272,0.01710920744066694,187.4451295735946,190.0
LQ heat distribution main_DN190,1792.06474170474,2.4094361652911505,0.01710801662725289,187.43860630068622,190.0
LQ heat distribution main_DN190,1791.939451024145,2.398802199815874,0.017106820534836708,187.43205388087335,190.0
LQ heat distribution main_DN190,1791.8147133097546,1.7531623096415894,0.017105629721334174,187.42553015238585,190.0
LQ heat distribution main_DN190,1791.723548869653,1.7531623657931232,0.017104759416416735,187.42076214799087,190.0
LQ heat distribution main_DN190,1791.632384426632,1.3890112048142351,0.017103889111471426,187.41599402214158,190.0
LQ heat distribution main_DN190,1791.5601558439816,2.502303576142462,0.017103199578462833,187.41221620249323,190.0
LQ heat distribution main_DN190,1791.4300360580223,2.50230368235906,0.01710195738480212,187.40541026851992,190.0
LQ heat distribution main_DN190,1791.2999162665396,2.502303785746445,0.017100715191088686,187.3986040870801,190.0
LQ heat distribution main_DN190,1791.169796469681,2.5023038905471986,0.017099472997323922,187.39179765815447,190.0
LQ heat distribution main_DN190,1791.0396766673725,2.5023039949970642,0.017098230803507135,187.38499098171226,190.0
LQ heat distribution main_DN190,1790.9095568596326,2.5023041001527004,0.017096988609638496,187.37818405772742,190.0
LQ heat distribution main_DN190,1790.7794370464246,2.502304204245552,0.017095746415717657,187.3713768861711,190.0
LQ heat distribution main_DN190,1790.6493172278037,2.502304309400476,0.017094504221745143,187.36456946701918,190.0
LQ heat distribution main_DN190,1790.519197403715,2.502304411374068,0.017093262027720428,187.35776180024175,190.0
LQ heat distribution main_DN190,1790.3890775743234,2.491719001994724,0.017092019833645094,187.35095388582053,190.0
LQ heat distribution main_DN190,1790.2595081862198,2.5023046216988436,0.017090782894379188,187.3441745248519,190.0
LQ heat distribution main_DN190,1790.1293883458916,2.477056118392265,0.017089540700199444,187.33736611609143,190.0
LQ heat distribution main_DN190,1790.0005814277351,2.4792550664980038,0.01708831103988291,187.33062616114003,190.0
LQ heat distribution main_DN190,1789.8716601642773,2.477056339811606,0.017087080287964462,187.32387998012464,190.0
LQ heat distribution main_DN190,1789.742853234607,2.4665131592898013,0.017085850627538014,187.31713953931907,190.0
LQ heat distribution main_DN190,1789.614594550324,2.4770565598303227,0.017084626200957746,187.3104275470737,190.0
LQ heat distribution main_DN190,1789.4857876092128,2.4792555157041365,0.01708339654042208,187.3036866215608,190.0
LQ heat distribution main_DN190,1789.3568663223962,2.477056779834297,0.01708216578828063,187.2969394689973,190.0
LQ heat distribution main_DN190,1789.2280593698447,2.4770568910742368,0.017080936127635747,187.29019805742436,190.0
LQ heat distribution main_DN190,1789.0992524115088,2.4665137130897796,0.017079706466935646,187.28345640288643,190.0
LQ heat distribution main_DN190,1788.9709936984282,2.4792559631401416,0.01707848204008046,187.27674320193123,190.0
LQ heat distribution main_DN190,1788.8420723883448,2.477057223038994,0.017077251287716897,187.26999507740513,190.0
LQ heat distribution main_DN190,1788.7132654127468,2.4770573310955615,0.017076021626851998,187.26325269463717,190.0
LQ heat distribution main_DN190,1788.5844584315298,2.477057440922962,0.017074791965933457,187.25651006880793,190.0
LQ heat distribution main_DN190,1788.455651444602,2.4687225195520393,0.0170735623049604,187.24976719988638,190.0
LQ heat distribution main_DN190,1788.3272778735852,2.4770576623547473,0.017072336781609406,187.24304677809727,190.0
LQ heat distribution main_DN190,1788.1984708751427,2.477057773593863,0.01707110712052642,187.23630342372456,190.0
LQ heat distribution main_DN190,1788.0696638709157,2.4770578837712534,0.017069877459388216,187.22955982617697,190.0
LQ heat distribution main_DN190,1787.9408568609597,2.468722970575764,0.017068647798195318,187.22281598543108,190.0
LQ heat distribution main_DN190,1787.8124832664898,2.477058103437123,0.01706742227462043,187.216094594957,190.0
LQ heat distribution main_DN190,1787.6836762451112,2.4770582150297873,0.017066192613318484,187.20935026855508,190.0
LQ heat distribution main_DN190,1787.5548692179298,2.4770583241466984,0.017064962951961145,187.2026056988723,190.0
LQ heat distribution main_DN190,1787.4260621850742,2.479257311096252,0.017063733290549634,187.19586088588906,190.0
LQ heat distribution main_DN190,1787.2971408048973,2.466515265713316,0.01706250253751692,187.18910984190344,190.0
LQ heat distribution main_DN190,1787.16888201108,2.4770586554045173,0.01706127810989098,187.182393253029,190.0
LQ heat distribution main_DN190,1787.0400749609992,2.477058764877093,0.01706004844831503,187.17564771079478,190.0
LQ heat distribution main_DN190,1786.9112679052255,2.4792577610100417,0.01705881878668473,187.16890192515402,190.0
LQ heat distribution main_DN190,1786.782346501653,2.477058985588846,0.017057588033428668,187.1621499075182,190.0
LQ heat distribution main_DN190,1786.6535394344023,2.4665158180992366,0.017056358371688805,187.15540363476467,190.0
LQ heat distribution main_DN190,1786.5252806118613,2.4770592070213335,0.01705513394378865,187.14868583470187,190.0
LQ heat distribution main_DN190,1786.3964735330962,2.4792582080932717,0.017053904281938866,187.1419390759793,190.0
LQ heat distribution main_DN190,1786.2675521062754,2.4770594266718513,0.017052673528460863,187.1351860842802,190.0
LQ heat distribution main_DN190,1786.1387450160885,2.466516264183548,0.017051443866502036,187.12843883823714,190.0
LQ heat distribution main_DN190,1786.010486170351,2.4770596463362438,0.017050219438380438,187.12172006890427,190.0
LQ heat distribution main_DN190,1785.8816790687415,2.4770597579290143,0.017048989776312567,187.11497233668695,190.0
LQ heat distribution main_DN190,1785.7528719613292,2.4792587699504067,0.0170477601141893,187.10822436082043,190.0
LQ heat distribution main_DN190,1785.6239505052918,2.449428819392709,0.01704652936043238,187.10147015073653,190.0
LQ heat distribution main_DN190,1785.4965802066833,2.4494289243295646,0.01704531341486094,187.0947969665236,190.0
LQ heat distribution main_DN190,1785.3692099026182,2.4578558503915686,0.017044097469237404,187.08812354400115,190.0
LQ heat distribution main_DN190,1785.2414013983978,2.449429133125803,0.017042877340318834,187.08142692319996,190.0
LQ heat distribution main_DN190,1785.1140310834753,2.015952824192992,0.01704166139459165,187.07475302316587,190.0
LQ heat distribution main_DN190,1785.0092015366172,2.0159529028534187,0.017040660635194434,187.06926002687405,190.0
LQ heat distribution main_DN190,1784.9043719856688,2.0136933057372506,0.017039659875758176,187.06376686906992,190.0
LQ heat distribution main_DN190,1784.7996599337705,2.015953060174115,0.01703866023803122,187.05827970727503,190.0
LQ heat distribution main_DN190,1784.6948303746415,2.015953138834563,0.017037659478516865,187.05278622658443,190.0
LQ heat distribution main_DN190,1784.590000811422,0.2350113851235283,0.017036658718963454,187.04729258433878,190.0
LQ heat distribution main_DN190,1784.5777802193957,0.0465787831128206,0.017036542054600437,187.046652148002,190.0
LQ heat distribution main_DN190,1784.5753581226738,0.6014086789249519,0.0170365189319587,187.0465252145498,190.0
LQ heat distribution main_DN190,1784.5440848713697,0.5377218742049931,0.017036220380633602,187.0448862872304,190.0
LQ heat distribution main_DN190,1784.516123333911,0.175713990241419,0.017035953444715143,187.04342090368345,190.0
LQ heat distribution main_DN190,1784.5069862064186,0.7283147812337166,0.01703586621676772,187.04294205069107,190.0
LQ heat distribution main_DN190,1784.4691138377943,0.1397363521251489,0.017035504666709254,187.04095724567503,190.0
LQ heat distribution main_DN190,1784.4618475474838,0.679570783130833,0.01703543529878266,187.040576433458,190.0
LQ heat distribution main_DN195,1911.0056216206788,2.2439909128785835,0.0182434904211998,193.55891592146176,195.0
LQ heat distribution main_DN195,1910.8889340932092,2.2416036461987687,0.018242376459123716,193.55300640035622,195.0
LQ heat distribution main_DN195,1910.7723707036068,2.241603752346352,0.018241263682134672,193.5471029859407,195.0
LQ heat distribution main_DN195,1910.6558073084848,2.2416038609663085,0.018240150905092935,193.54119939117902,195.0
LQ heat distribution main_DN195,1910.5392439077145,2.252045755882174,0.018239038127997275,193.53529561604822,195.0
LQ heat distribution main_DN195,1910.4221375284087,2.241604073244333,0.018237920167335643,193.52936415844513,195.0
LQ heat distribution main_DN195,1910.3055741166,2.241604181157901,0.018236807390134606,193.5234600217005,195.0
LQ heat distribution main_DN195,1910.1890106991798,0.06986791993686263,0.018235694612879997,193.51755570453895,195.0
LQ heat distribution main_DN195,1910.185377567343,1.4959944391135827,0.018235659929043847,193.51737167167022,195.0
LQ heat distribution main_DN195,1910.107585856509,1.493611727531201,0.018234917287412975,193.51343116388858,195.0
LQ heat distribution main_DN195,1910.0299180466775,1.6541096833419036,0.0182341758286079,193.50949685221184,195.0
LQ heat distribution main_DN195,1901.5773348296725,2.1113079842927687,0.018153482910068474,193.0808468298638,195.0
LQ heat distribution main_DN195,1901.4675468144892,2.1008150138778388,0.01815243481445813,193.0752729653327,195.0
LQ heat distribution main_DN195,1901.3583044337674,1.380769923060178,0.018151391927768663,193.0697266425822,195.0
LQ heat distribution main_DN195,1901.2865043977683,1.3807699628063166,0.01815070648589755,193.06608121074456,195.0
LQ heat distribution main_DN195,1894.6416676900717,1.6541099706600557,0.018087271290597343,192.72841104794853,195.0
LQ heat distribution main_DN195,1894.5556539715974,1.6645927172918762,0.018086450157246754,192.72403621662224,195.0
LQ heat distribution main_DN195,1894.4690951502982,1.3807700876833144,0.01808562382005058,192.7196335600092,195.0
LQ heat distribution main_DN195,1894.3972951057387,1.380770127074468,0.018084938378097746,192.7159815053458,195.0
LQ heat distribution main_DN195,1887.9946221470566,1.9123644725726312,0.018023815008563787,192.3900356881509,195.0
LQ heat distribution main_DN195,1887.8951791944828,1.8995846618580419,0.01802286567250103,192.38496891388655,195.0
LQ heat distribution main_DN195,1887.7964007920662,2.4311780853405778,0.018021922680592516,192.37993586738347,195.0
LQ heat distribution main_DN195,1880.9485707349365,1.9123647065597151,0.017956549601288178,192.03069747610382,195.0
LQ heat distribution main_DN195,1880.8491277701955,1.9123647779928166,0.017955600265109267,192.02562121974634,195.0
LQ heat distribution main_DN195,1880.74968480174,1.984471003312936,0.01795465092889489,192.02054482900326,195.0
LQ heat distribution main_DN195,1874.265954498773,1.9821756960448902,0.017892753742231725,191.68927153253355,195.0
LQ heat distribution main_DN195,1874.1628813625787,1.9228562640494156,0.017891769750478077,191.68400059273065,195.0
LQ heat distribution main_DN195,1874.062892836848,1.9484173570072472,0.017890815206079696,191.67888725480873,195.0
LQ heat distribution main_DN195,1866.7093285283884,1.948417431558152,0.017820614114829485,191.30245686864097,195.0
LQ heat distribution main_DN195,1866.6080108219473,1.948417506813222,0.017819646881355105,191.2972652223368,195.0
LQ heat distribution main_DN195,1866.506693111593,0.258291579517548,0.01781867964784337,191.29207343493135,195.0
LQ heat distribution main_DN195,1866.493261949458,1.7367009732658059,0.017818551426725136,191.29138517608797,195.0
LQ heat distribution main_DN195,1859.7014189835115,1.7344041275649145,0.017753712830391517,190.94303001717432,195.0
LQ heat distribution main_DN195,1859.6112299688782,1.744901166676238,0.017752851837411727,190.9383999264655,195.0
LQ heat distribution main_DN195,1859.520495108211,0.626978505488884,0.017751985633491275,190.93374170001243,195.0
LQ heat distribution main_DN195,1859.4878922259256,1.4400915486071566,0.017751674388791654,190.9320678766781,195.0
LQ heat distribution main_DN195,1859.413007465398,1.4273128180257366,0.017750959498476354,190.92822325736302,195.0
LQ heat distribution main_DN195,1851.1403897409327,2.0077398653521263,0.017671984627598402,190.50302538369047,195.0
LQ heat distribution main_DN195,1851.0359872679344,0.4594990267915075,0.01767098794527861,190.49765321756203,195.0
LQ heat distribution main_DN195,1851.0120933185412,0.31759699675010056,0.017670759840749797,190.496423701765,195.0
LQ heat distribution main_DN195,1850.9955782747102,0.787617256812596,0.01767060217923351,190.49557387916906,195.0
LQ heat distribution main_DN195,1850.954622177356,0.3769091683758674,0.01767021119023729,190.49346636510504,195.0
LQ heat distribution main_DN195,1850.9350229006004,2.43491042199151,0.017670024084969933,190.4924578195669,195.0
LQ heat distribution main_DN195,1850.8084075586569,2.4266347098821064,0.017668815346622024,190.48594228015665,195.0
LQ heat distribution main_DN195,1850.682222553743,2.434910642929406,0.017667610716503513,190.47944866386175,195.0
LQ heat distribution main_DN195,1850.5556072003108,2.424388440143777,0.017666401978045927,190.47293267885382,195.0
LQ heat distribution main_DN195,1850.4295390014233,2.4349108628047955,0.017665198463020747,190.4664446304965,195.0
LQ heat distribution main_DN195,1850.3029236365576,2.434910973444203,0.01766398972445401,190.4599282000082,195.0
LQ heat distribution main_DN195,1850.1763082659386,2.4266352748216313,0.01766278098583235,190.45341154626186,195.0
LQ heat distribution main_DN195,1850.0501232316478,2.434911194381316,0.017661576355433393,190.4469168192634,195.0
LQ heat distribution main_DN195,1849.92350784954,2.424388994131601,0.017660367616702054,190.44039971969104,195.0
LQ heat distribution main_DN195,1849.7974396218453,0.8125983287179512,0.017659164101401864,190.43391056145893,195.0
LQ heat distribution main_DN195,1849.755184508752,0.9783147537773479,0.017658760711300736,190.43173549833872,195.0
LQ heat distribution main_DN195,1849.7043121415556,1.9490314507298543,0.01765827505624397,190.4291168329433,195.0
LQ heat distribution main_DN195,1849.6029625061176,1.9451844153402738,0.017657307517958163,190.4238997326153,195.0
LQ heat distribution main_DN195,1849.5018129165198,1.9490309895553264,0.01765634188941785,190.41869278738386,195.0
LQ heat distribution main_DN195,1849.4004633050629,1.9490307568526197,0.017655374351360983,190.41347540268413,195.0
LQ heat distribution main_DN195,1849.2991137057065,2.1043402448955835,0.01765440681341963,190.40825787564552,195.0
LQ heat distribution main_DN195,1841.99201780644,1.3131387813703712,0.017584649334667683,190.03170751219287,195.0
LQ heat distribution main_DN195,1841.9237345898086,1.3066378067749072,0.017583997466251156,190.02818521231765,195.0
LQ heat distribution main_DN195,1841.8557894238563,0.24617637857913008,0.017583348825048747,190.02468028553648,195.0
LQ heat distribution main_DN195,1841.8429882521702,1.9303607229044342,0.017583226618159142,190.02401993449342,195.0
LQ heat distribution main_DN195,1841.7426094945793,1.9238609121774455,0.017582268348396938,190.01884179633336,195.0
LQ heat distribution main_DN20,20.175819734536105,1.6449447136189168,0.00019260925760893657,19.888305993066346,20.0
LQ heat distribution main_DN20,20.090282609427923,1.6423755616197409,0.00019179267407568422,19.846102120895324,20.0
LQ heat distribution main_DN20,20.0048790802237,0.1212116578820854,0.00019097736592098996,19.80387443519827,20.0
LQ heat distribution main_DN20,19.99857607401383,2.0755199119496455,0.00019091719402399837,19.80075435192332,20.0
LQ heat distribution main_DN20,17.00811477593354,1.3139802101200135,0.00016236863747907913,18.26040004433759,20.0
LQ heat distribution main_DN20,16.9397878050073,1.9348897850303528,0.00016171635136045154,18.223684234215867,20.0
LQ heat distribution main_DN20,16.839173536185722,1.2149495078535713,0.00016075583328100927,18.169483631958016,20.0
LQ heat distribution main_DN20,16.775996161777336,1.3954062299872234,0.0001601527079883278,18.135367380109827,20.0
LQ heat distribution main_DN20,16.703435037818,1.3889169758468252,0.00015946000036103102,18.09610447578776,20.0
LQ heat distribution main_DN20,16.156506575580295,0.6368369962881401,0.0001542387262585231,17.79737410868268,20.0
LQ heat distribution main_DN20,16.12339105177331,2.189046404872166,0.00015392258760642778,17.779125371665423,20.0
LQ heat distribution main_DN20,16.009560638719957,1.792036011934781,0.00015283590108563206,17.716254297070854,20.0
LQ heat distribution main_DN20,15.950459529550766,0.9746067637526963,0.0001522716900195777,17.683523280370025,20.0
LQ heat distribution main_DN20,15.916374766099349,1.7920360881963062,0.0001519462984830487,17.66461908981642,20.0
LQ heat distribution main_DN20,15.899779977835626,2.3515383085316826,0.000151787875683395,17.655407913698912,20.0
LQ heat distribution main_DN20,15.887176770330397,1.8331773789807246,0.00015166755866663864,17.64840910987056,20.0
LQ heat distribution main_DN20,15.849952569967387,2.2662377788384953,0.0001513121963720037,17.62772157077374,20.0
LQ heat distribution main_DN20,15.7918515466234,1.8435149620295805,0.00015075753266466252,17.595383020487603,20.0
LQ heat distribution main_DN20,15.777499985791978,2.3488985498734882,0.00015062052492402844,17.58738590223857,20.0
LQ heat distribution main_DN20,15.75046827976346,1.6981348536005874,0.0001503624656779328,17.572313145006657,20.0
LQ heat distribution main_DN20,15.732108205467785,2.259951352253222,0.00015018719050565905,17.56206827339768,20.0
LQ heat distribution main_DN20,15.695988768597863,1.546972875023621,0.00014984237487921588,17.541896262177055,20.0
LQ heat distribution main_DN20,15.670630277035851,1.4017694223362538,0.00014960028904091504,17.527720161205266,20.0
LQ heat distribution main_DN20,15.66216526737623,1.6981346635769443,0.00014951947749285182,17.522985432597643,20.0
LQ heat distribution main_DN20,15.615546179096635,1.5573023089527256,0.00014907442653075547,17.49688704882886,20.0
LQ heat distribution main_DN20,15.614590735150617,0.0657048206161104,0.00014906530534749993,17.49635176334045,20.0
LQ heat distribution main_DN20,15.611174084478579,0.9679098353332655,0.0001490326881573134,17.494437457885383,20.0
LQ heat distribution main_DN20,15.597738267074366,1.8868067412637126,0.00014890442259736863,17.486907509708693,20.0
LQ heat distribution main_DN20,15.573862264870229,1.4823902803303757,0.00014867648940210243,17.473518474239956,20.0
LQ heat distribution main_DN20,15.56084277304125,1.6754369928678772,0.00014855219831065632,17.466213160605882,20.0
LQ heat distribution main_DN20,15.499624316528653,1.8950573561860085,0.00014796777390480815,17.431822082044487,20.0
LQ heat distribution main_DN20,15.40108133400698,1.9926697330750593,0.0001470270294415941,17.37632000230619,20.0
LQ heat distribution main_DN20,15.397162976436801,1.3231281953711111,0.0001469896226867475,17.374109411868947,20.0
LQ heat distribution main_DN20,15.36861195416076,2.1144235025240588,0.00014671705922826502,17.35799349638225,20.0
LQ heat distribution main_DN20,15.328360310277503,1.7718858668167474,0.0001463327953248449,17.335247595356268,20.0
LQ heat distribution main_DN20,15.25866193202951,0.6764200056243616,0.0001456674170122149,17.29579082298776,20.0
LQ heat distribution main_DN20,15.246120635183907,2.100815759063996,0.00014554769102800865,17.288681541819347,20.0
LQ heat distribution main_DN20,15.236222245203033,1.6937592084900694,0.00014545319565826284,17.2830683795797,20.0
LQ heat distribution main_DN20,15.223488091737043,1.7636783445524742,0.00014533162856073548,17.275844435002426,20.0
LQ heat distribution main_DN20,15.148146766361549,1.3335629726132048,0.0001446123796311365,17.23304217449988,20.0
LQ heat distribution main_DN20,15.13687821571258,2.103116333869011,0.0001445048039686165,17.22663124056645,20.0
LQ heat distribution main_DN20,15.131776817820313,1.7599889854667288,0.0001444561032727476,17.223728154983995,20.0
LQ heat distribution main_DN20,15.078801491785663,2.396408447457855,0.00014395037223661732,17.19355216779787,20.0
LQ heat distribution main_DN20,15.040257390576043,1.7664769393482296,0.0001435824094565732,17.171563216666552,20.0
LQ heat distribution main_DN20,15.027516166351392,1.6180556795743601,0.00014346077485776984,17.164288304841264,20.0
LQ heat distribution main_DN20,14.954188252517854,1.3721627788239508,0.00014276074704074323,17.122359865628244,20.0
LQ heat distribution main_DN20,14.948400589729935,0.830946509283785,0.00014270549489002325,17.119046143959043,20.0
LQ heat distribution main_DN20,14.925038464710664,1.7454875968311492,0.00014248246744353856,17.10566365274651,20.0
LQ heat distribution main_DN20,14.905191371247179,1.7072739110452475,0.00014229299638422128,17.09428644102524,20.0
LQ heat distribution main_DN20,14.882835788019008,1.3592176708627235,0.0001420795779285824,17.0814621795163,20.0
LQ heat distribution main_DN20,14.834273109675443,1.7409776381970494,0.0001416159724074028,17.053571011678734,20.0
LQ heat distribution main_DN20,14.816413127872826,1.4766996526982197,0.0001414454713878074,17.043301947736346,20.0
LQ heat distribution main_DN20,14.756053316285799,1.669178677108769,0.00014086924406955415,17.008550609880906,20.0
LQ heat distribution main_DN20,14.743742272489197,2.302155003581081,0.00014075171620514746,17.001453973009085,20.0
LQ heat distribution main_DN20,14.739624745932518,1.9018798019328889,0.0001407124080757281,16.999079785195228,20.0
LQ heat distribution main_DN20,14.669256025076143,1.5102456499859334,0.00014004063031098943,16.95845342450044,20.0
LQ heat distribution main_DN20,14.640726996232008,1.0399241838021636,0.00013976827681367072,16.941954848676907,20.0
LQ heat distribution main_DN20,14.590723251276874,1.5147883280257264,0.00013929091409333532,16.912998439163108,20.0
LQ heat distribution main_DN20,14.586650938674296,1.834408149010724,0.00013925203760070928,16.910638041327466,20.0
LQ heat distribution main_DN20,14.55563820080656,1.0134157895038225,0.0001389559732773896,16.89265158782472,20.0
LQ heat distribution main_DN20,14.502940579752362,1.8617217376524653,0.00013845289336279106,16.862044556727824,20.0
LQ heat distribution main_DN20,14.493480481457395,2.426636858141455,0.00013836258216188443,16.856544202531612,20.0
LQ heat distribution main_DN20,14.491261714925738,1.832079212668865,0.00013834140061981613,16.855253892461956,20.0
LQ heat distribution main_DN20,14.406131049394434,1.8696413333323676,0.0001375286973689206,16.80567185487054,20.0
LQ heat distribution main_DN20,14.400556797092532,2.3354109202231133,0.00013747548254980938,16.80242017964953,20.0
LQ heat distribution main_DN20,14.395993595866956,1.8344080122198123,0.00013743191976961294,16.799757820813074,20.0
LQ heat distribution main_DN20,14.367295364834039,2.034727930101857,0.00013715795097693593,16.783004414925895,20.0
LQ heat distribution main_DN20,14.32622767561523,1.982852527336025,0.00013676589666458455,16.759000855799748,20.0
LQ heat distribution main_DN20,14.30890970006115,1.9571311446149606,0.00013660056992898472,16.748868400241843,20.0
LQ heat distribution main_DN20,14.300604379231526,2.1323128868470658,0.00013652128285662554,16.744006921641674,20.0
LQ heat distribution main_DN20,14.27911542924093,2.337621907895795,0.00013631613774931674,16.73142191516367,20.0
LQ heat distribution main_DN20,14.223119344193757,1.9853613125568725,0.00013578156891831748,16.69858324070487,20.0
LQ heat distribution main_DN20,14.222571966791309,1.7876838242637143,0.00013577634335838957,16.69826191474107,20.0
LQ heat distribution main_DN20,14.200415853551672,1.480428857633626,0.00013556482915085127,16.685250457298814,20.0
LQ heat distribution main_DN20,14.18972410911548,2.1218069196456946,0.0001354627599915559,16.678967964331278,20.0
LQ heat distribution main_DN20,14.157559090030349,1.8611269965874924,0.00013515569537021812,16.66005344265626,20.0
LQ heat distribution main_DN20,14.129612407929596,1.787683608517208,0.00013488890126901761,16.643602047013115,20.0
LQ heat distribution main_DN20,14.123433552954722,1.4730065408155726,0.00013482991458667993,16.63996253994239,20.0
LQ heat distribution main_DN20,14.1198805559408,0.07219298706456685,0.00013479599576077136,16.63786937131808,20.0
LQ heat distribution main_DN20,14.116126520613442,1.8849552545436041,0.0001347601577146868,16.635657479327183,20.0
LQ heat distribution main_DN20,14.078872118372376,2.2736808438977425,0.00013440450709663367,16.613691080924006,20.0
LQ heat distribution main_DN20,14.046837212832312,1.9319365131397308,0.00013409868460937768,16.59477901482913,20.0
LQ heat distribution main_DN20,14.0366528602867,1.6287572838525475,0.00013400145928674654,16.5887620829684,20.0
LQ heat distribution main_DN20,14.018108847377174,1.2736738030898986,0.00013382442813725227,16.577800641896058,20.0
LQ heat distribution main_DN20,13.970279644603275,2.1564470750227795,0.00013336782476948235,16.54949509471584,20.0
LQ heat distribution main_DN20,13.960640714489692,2.2736805322156575,0.000133275806343577,16.543784867158386,20.0
LQ heat distribution main_DN20,13.946376514149046,1.9217526560139293,0.0001331396325933083,16.535330951032655,20.0
LQ heat distribution main_DN20,13.868402630685958,0.893483893248123,0.00013239525184425736,16.48904182466683,20.0
LQ heat distribution main_DN20,13.858144396702091,2.149928368436254,0.0001322973212095665,16.48294235725224,20.0
LQ heat distribution main_DN20,13.842409326814478,2.2736802194726797,0.00013214710574524562,16.47358201627714,20.0
LQ heat distribution main_DN20,13.821941468237055,2.2293122222856057,0.00013195170852732272,16.46139831066937,20.0
LQ heat distribution main_DN20,13.746348121543406,0.9551340560758441,0.0001312300536662855,16.416322217175093,20.0
LQ heat distribution main_DN20,13.724177955401899,2.2801340784786865,0.0001310184053021661,16.403078719619295,20.0
LQ heat distribution main_DN20,13.706017232678203,2.2377065293610046,0.00013084503324752462,16.39222231794285,20.0
LQ heat distribution main_DN20,13.605610983321007,2.2736795929268627,0.00012988650103409077,16.332069651548967,20.0
LQ heat distribution main_DN20,13.58965649315143,2.2293120457210365,0.00012973419086540746,16.32249101966937,20.0
LQ heat distribution main_DN20,13.51745118225547,2.0729608628839014,0.00012904488002153194,16.279070487900427,20.0
LQ heat distribution main_DN20,13.48737964448881,1.3064213939521137,0.00012875780090204115,16.26095282499766,20.0
LQ heat distribution main_DN20,13.473732266773936,0.5909199475898896,0.00012862751567325955,16.252723816195918,20.0
LQ heat distribution main_DN20,13.461308087120225,1.922853525471928,0.0001285089077529377,16.245228738833987,20.0
LQ heat distribution main_DN20,13.4194457320033,1.295907500508442,0.00012810926713129642,16.219949134730275,20.0
LQ heat distribution main_DN20,13.409657217385508,1.2504767392960103,0.0001280158206910311,16.214032415977393,20.0
LQ heat distribution main_DN20,13.361319703795685,0.9655467432523497,0.00012755436471403994,16.18478283995779,20.0
LQ heat distribution main_DN20,13.352058541976861,0.5060508648804426,0.00012746595266803685,16.179172770047312,20.0
LQ heat distribution main_DN20,13.344632426942116,1.2814288431337626,0.00012739505896842117,16.17467289804679,20.0
LQ heat distribution main_DN20,13.325743897003077,0.3303628555490662,0.00012721473887353772,16.163221702917227,20.0
LQ heat distribution main_DN20,13.311111273146562,2.395125485800444,0.00012707504795366647,16.154345076316716,20.0
LQ heat distribution main_DN20,13.308565028514526,2.1721978655542458,0.00012705074012901696,16.15279994305067,20.0
LQ heat distribution main_DN20,13.195610739505705,1.9161110876175442,0.00012597241756091365,16.084106740889634,20.0
LQ heat distribution main_DN20,13.095972962949592,1.9266462796673796,0.00012502122160333739,16.02326752128972,20.0
LQ heat distribution main_DN20,12.995787356406888,1.8207814185980478,0.0001240647957652209,15.961859989330355,20.0
LQ heat distribution main_DN20,12.90110672263979,1.1390312194017473,0.00012316092336648964,15.903608740213425,20.0
LQ heat distribution main_DN20,12.8418770992309,0.904021145447142,0.0001225954854341852,15.867059612393188,20.0
LQ heat distribution main_DN20,12.794867999667648,0.7748752792312703,0.00012214671121401095,15.837991430215771,20.0
LQ heat distribution main_DN20,12.754574485147621,0.011126726170789481,0.00012176204759090808,15.813033315788605,20.0
LQ heat distribution main_DN20,12.75399589538674,0.800370782712258,0.00012175652406097127,15.81267464592713,20.0
LQ heat distribution main_DN20,12.712376614685702,1.649542548360047,0.00012135920395881338,15.786853329945005,20.0
LQ heat distribution main_DN20,12.626600402170979,1.7426433922697941,0.00012054033796821936,15.733502626503443,20.0
LQ heat distribution main_DN25,31.859341223814344,2.4649395152665083,0.00030414645559727295,24.99197595931107,25.0
LQ heat distribution main_DN25,31.777770318118392,2.1323114862220214,0.00030336773573382713,24.959961413492298,25.0
LQ heat distribution main_DN25,31.731164369020487,0.41295264004403975,0.00030292281020544615,24.941651294244227,25.0
LQ heat distribution main_DN25,31.709690831738197,1.5204005514613683,0.00030271781223616416,24.933210442286647,25.0
LQ heat distribution main_DN25,31.666890120834847,2.149648420742207,0.0003023092135640558,24.916377741439515,25.0
LQ heat distribution main_DN25,31.630630003062205,1.5099007660530053,0.0003019630549218349,24.90210842788333,25.0
LQ heat distribution main_DN25,31.55510840295625,2.1391697118304402,0.00030124208499242246,24.872362403551172,25.0
LQ heat distribution main_DN25,31.443871577941067,1.4185237445583532,0.0003001801582619672,24.828484163907657,25.0
LQ heat distribution main_DN25,31.370108343224032,1.4120404775439177,0.0002994759746369836,24.799344866669106,25.0
LQ heat distribution main_DN25,31.29668223839175,1.5073462171164334,0.00029877500943572074,24.770304704397137,25.0
LQ heat distribution main_DN25,31.218300235101694,0.19709721011330145,0.0002980267325546701,24.73926685736718,25.0
LQ heat distribution main_DN25,31.2080511801758,0.6071606977673879,0.0002979288895482177,24.735205538893975,25.0
LQ heat distribution main_DN25,31.176478823891898,2.010842977472569,0.00029762748280565056,24.722690397628618,25.0
LQ heat distribution main_DN25,31.071914989063323,1.6424764035847519,0.00029662926003879065,24.68119644741061,25.0
LQ heat distribution main_DN25,30.986506216076915,1.6424762399783588,0.00029581390182412327,24.647251946697793,25.0
LQ heat distribution main_DN25,30.90109745159804,1.6888024096522003,0.0002949985436906734,24.613260636069967,25.0
LQ heat distribution main_DN25,30.813279726296127,1.6850226051936203,0.0002941601883178628,24.578261580991068,25.0
LQ heat distribution main_DN25,30.767408791650617,1.4546285029645525,0.0002937222796338961,24.559960255288455,25.0
LQ heat distribution main_DN25,30.69176810949646,1.632281827520422,0.0002930001728830211,24.529751742129122,25.0
LQ heat distribution main_DN25,30.6068894544654,0.7782078256556371,0.0002921898754602902,24.495809516787066,25.0
LQ heat distribution main_DN25,30.566422647531308,2.2004331428268564,0.0002918035574943323,24.4796106302112,25.0
LQ heat distribution main_DN25,30.36048651782243,2.2973243819688336,0.00028983758012240984,24.397007635198477,25.0
LQ heat distribution main_DN25,30.24102564996005,2.034326306545723,0.00028869714224305536,24.348962286820036,25.0
LQ heat distribution main_DN25,30.19103704586994,1.4082505157911553,0.0002882199240655842,24.328829470167612,25.0
LQ heat distribution main_DN25,30.117808019048802,0.6477127637841856,0.00028752084027731554,24.29930650067626,25.0
LQ heat distribution main_DN25,30.084126955332025,0.13150012156728486,0.0002871993026762007,24.28571561398573,25.0
LQ heat distribution main_DN25,30.077288949010526,0.6217786429421903,0.00028713402337957544,24.28295543226692,25.0
LQ heat distribution main_DN25,30.05259721555628,1.6166112851540269,0.00028689830277380695,24.27298592717815,25.0
LQ heat distribution main_DN25,30.044956459577534,1.6636191698708358,0.0002868253599959669,24.269900074882482,25.0
LQ heat distribution main_DN25,29.96853342872827,1.606277989867268,0.0002860957845224656,24.23901368814844,25.0
LQ heat distribution main_DN25,29.885006973255173,1.4258043270339387,0.0002852983959260637,24.205211373778834,25.0
LQ heat distribution main_DN25,29.81086514824941,1.4258043766342121,0.00028459059807398003,24.175167328627374,25.0
LQ heat distribution main_DN25,29.458675957349687,2.292028431033476,0.0002812284100940304,24.031938856806487,25.0
LQ heat distribution main_DN25,29.423336603628854,2.08846173225812,0.0002808910415620893,24.017519878094777,25.0
LQ heat distribution main_DN25,29.339490478935947,2.2957257935342685,0.0002800906012308921,23.983274736574877,25.0
LQ heat distribution main_DN25,29.314736593551434,2.094744076637325,0.0002798542872892738,23.973155192920185,25.0
LQ heat distribution main_DN25,29.205809901566294,1.4464880396085613,0.00027881441433476176,23.92857442787412,25.0
LQ heat distribution main_DN25,29.164757239420144,1.94033960045812,0.00027842250347895125,23.91175111211398,25.0
LQ heat distribution main_DN25,29.089913798671624,1.8563932694176992,0.0002777080076245501,23.881049890372022,25.0
LQ heat distribution main_DN25,29.063859580196322,2.3129454328115724,0.0002774592800018742,23.87035303035466,25.0
LQ heat distribution main_DN25,28.993381348661902,1.8822242463089767,0.0002767864567891351,23.841393328757942,25.0
LQ heat distribution main_DN25,28.951998236365498,0.7400422521848214,0.0002763913912779522,23.824372489433067,25.0
LQ heat distribution main_DN25,28.91351603925189,1.82812460863041,0.00027602401946779845,23.808533875385994,25.0
LQ heat distribution main_DN25,28.895505687853834,1.9081150182678663,0.00027585208293893874,23.80111750207231,25.0
LQ heat distribution main_DN25,28.834854109867006,1.681098863680378,0.0002752730702612602,23.776125144072754,25.0
LQ heat distribution main_DN25,28.818453559603107,1.8177677662528169,0.0002751165017623208,23.769362547025025,25.0
LQ heat distribution main_DN25,28.796283706903907,1.905377683201771,0.00027490485639049077,23.760217978394657,25.0
LQ heat distribution main_DN25,28.791698947063487,1.2959081178615282,0.00027486108780012876,23.75832642824499,25.0
LQ heat distribution main_DN25,28.747436968955626,1.6705715808449166,0.0002744385390831086,23.74005736058376,25.0
LQ heat distribution main_DN25,28.724311724934687,1.6007419787362953,0.00027421777303040276,23.730506855764464,25.0
LQ heat distribution main_DN25,28.723929635757962,1.2428105778429046,0.00027421412540103065,23.730349024306783,25.0
LQ heat distribution main_DN25,28.716253301709035,2.397351327554708,0.00027414084297574257,23.727177900776102,25.0
LQ heat distribution main_DN25,28.697204067377413,1.3038474341901927,0.0002739589887100469,23.719306756355124,25.0
LQ heat distribution main_DN25,28.66056724675169,2.246455849637884,0.0002736092338592047,23.704161073200684,25.0
LQ heat distribution main_DN25,28.641073142040398,1.6007420266478651,0.00027342313262091074,23.69609825301688,25.0
LQ heat distribution main_DN25,28.62940400079952,1.270503681906275,0.00027331173270453006,23.691270548299702,25.0
LQ heat distribution main_DN25,28.596108256803543,2.150441842737331,0.0002729938735733035,23.677490171317594,25.0
LQ heat distribution main_DN25,28.591591032676188,0.8898382069501443,0.00027295074971528583,23.675619973577145,25.0
LQ heat distribution main_DN25,28.5833168806289,1.2390829154863883,0.0002728717601969346,23.672193968813733,25.0
LQ heat distribution main_DN25,28.563337809340396,1.2705035800177114,0.0002726810292061136,23.663919367116673,25.0
LQ heat distribution main_DN25,28.54531944591478,1.6817183662644808,0.00027250901619011727,23.65645433683027,25.0
LQ heat distribution main_DN25,28.537915392197615,1.6645944115360538,0.00027243833309973856,23.65338614524348,25.0
LQ heat distribution main_DN25,28.53020566428006,1.5396306238117863,0.0002723647318785686,23.650190861228875,25.0
LQ heat distribution main_DN25,28.51888456902361,1.726717048322468,0.0002722566545968841,23.645498069436,25.0
LQ heat distribution main_DN25,28.4842852809812,2.1400829319976475,0.00027192635113108544,23.631150283786415,25.0
LQ heat distribution main_DN25,28.45135648279774,1.6750854545473484,0.00027161199506250825,23.61748712897061,25.0
LQ heat distribution main_DN25,28.450144871841847,1.0125745359722298,0.00027160042837080523,23.616984244146344,25.0
LQ heat distribution main_DN25,28.42909528251084,1.7221579417903965,0.000271399477637335,23.608245803461283,25.0
LQ heat distribution main_DN25,28.39749099597129,0.9761176608986777,0.00027109776607132496,23.595119651597088,25.0
LQ heat distribution main_DN25,28.373000968517324,1.2996444358877801,0.00027086397105983127,23.58494322852071,25.0
LQ heat distribution main_DN25,28.364252039161276,0.7433164329471631,0.0002707804490612055,23.58130669194975,25.0
LQ heat distribution main_DN25,28.34673287760456,0.9867911969732882,0.00027061320169550893,23.574023077836724,25.0
LQ heat distribution main_DN25,28.30541945785116,1.2917716421990506,0.0002702188015069323,23.556838052839137,25.0
LQ heat distribution main_DN25,28.108999585525797,1.5322202464819934,0.0002683436714608668,23.47496175005974,25.0
LQ heat distribution main_DN25,28.029324132708734,1.630296991463138,0.0002675830466129712,23.44166804481159,25.0
LQ heat distribution main_DN25,27.94454868915265,2.357552027507222,0.0002667737345026506,23.406191222087497,25.0
LQ heat distribution main_DN25,27.821955983722276,1.8856671332711343,0.00026560339841262315,23.354793321472794,25.0
LQ heat distribution main_DN25,27.431176291334065,1.6862721720236087,0.00026187280469054,23.19019573922814,25.0
LQ heat distribution main_DN25,27.343490138388837,2.2508900229561473,0.00026103570537841373,23.153101327678144,25.0
LQ heat distribution main_DN25,27.32416120488721,0.6209302036911569,0.0002608511809535772,23.144916493377607,25.0
LQ heat distribution main_DN25,27.291872834295273,1.95434747358662,0.00026054293875222217,23.131237527416108,25.0
LQ heat distribution main_DN25,27.226443857195118,1.4929480996093332,0.0002599183184457768,23.103493711719608,25.0
LQ heat distribution main_DN25,27.190246765668768,1.9543472463432119,0.00025957276148609804,23.088130753917987,25.0
LQ heat distribution main_DN25,27.088620708858922,0.3710662988183534,0.00025860258433278206,23.044943352109772,25.0
LQ heat distribution main_DN25,23.695180153189668,1.2214489920940141,0.0002262069704361782,21.553222199569138,25.0
LQ heat distribution main_DN25,23.631664805600778,0.5219337399464,0.00022560061866921984,21.52431591983177,25.0
LQ heat distribution main_DN25,23.604524251123564,2.118080377995281,0.00022534152029712233,21.511952218402556,25.0
LQ heat distribution main_DN25,23.49438407146781,2.124562730805851,0.00022429006273477623,21.461705482130018,25.0
LQ heat distribution main_DN25,23.48883640467072,1.8562755094831218,0.0002242371017152336,21.459171484646795,25.0
LQ heat distribution main_DN25,23.484287645095993,2.0214539948152592,0.0002241936768028257,21.45709353288377,25.0
LQ heat distribution main_DN25,23.392310078177598,1.856275302341155,0.00022331560933821096,21.41503333755169,25.0
LQ heat distribution main_DN25,23.3791720373656,2.0085843107699617,0.00022319018651423007,21.40901873068595,25.0
LQ heat distribution main_DN25,23.29578376245586,1.3139803143110926,0.00022239411706401774,21.3708040349584,25.0
LQ heat distribution main_DN25,23.27472565320556,1.3536162912636929,0.0002221930849948025,21.36114283452337,25.0
LQ heat distribution main_DN25,23.219775146218595,1.6534299305787612,0.0002216684978159293,21.335911618271943,25.0
LQ heat distribution main_DN25,23.20433760605985,1.3510869796462799,0.0002215211227308816,21.328817907110114,25.0
LQ heat distribution main_DN25,23.134081083118243,0.5388708183970374,0.00022085041606795459,21.296504453780514,25.0
LQ heat distribution main_DN25,23.133796789828498,1.9319364334844964,0.00022084770205086873,21.296373597666317,25.0
LQ heat distribution main_DN25,23.033336095287304,0.6347435842839034,0.0002198886500743418,21.250082531645592,25.0
LQ heat distribution main_DN25,23.00032942890454,0.34332258496237505,0.00021957355063393356,21.234851437118756,25.0
LQ heat distribution main_DN25,22.982476654486497,1.3231281459805564,0.00021940311841991882,21.226608628978546,25.0
LQ heat distribution main_DN25,22.904046589017312,1.7016799988087439,0.00021865438271138245,21.19035868326597,25.0
LQ heat distribution main_DN25,22.894802871052416,2.4018171886473056,0.0002185661371938178,21.186082201689427,25.0
LQ heat distribution main_DN25,22.867391209320097,1.6262645156674176,0.00021830445068563337,21.17339548724034,25.0
LQ heat distribution main_DN25,22.81555922907926,1.7120161195911447,0.00021780963464514805,21.14938571724882,25.0
LQ heat distribution main_DN25,22.782825454505392,1.6240148821475646,0.00021749714037713977,21.13420862453729,25.0
LQ heat distribution main_DN25,22.769908377242757,2.408104845899078,0.00021737382699038433,21.128216590943822,25.0
LQ heat distribution main_DN25,22.726534390860518,2.1941258132693173,0.00021695975552134147,21.108083619935794,25.0
LQ heat distribution main_DN25,22.698376680633718,1.4040391782015915,0.00021669094683182547,21.095003325676394,25.0
LQ heat distribution main_DN25,22.644686925256003,1.6287458108043273,0.00021617839546783773,21.070039952311728,25.0
LQ heat distribution main_DN25,22.36017452200504,2.1916038333603622,0.00021346228660625336,20.937257446516973,25.0
LQ heat distribution main_DN25,22.2462111226703,2.1942395761897235,0.00021237433052668543,20.883833688704545,25.0
LQ heat distribution main_DN25,22.228500774232263,1.8577414558837704,0.0002122052579878975,20.875519157960706,25.0
LQ heat distribution main_DN25,22.21089124204413,1.7531596251242283,0.00021203714789540937,20.86724867304579,25.0
LQ heat distribution main_DN25,22.131898218526306,1.9169947379792995,0.00021128303788569265,20.830108441630035,25.0
LQ heat distribution main_DN25,22.11972694153767,1.7531596826891551,0.00021116684431062217,20.824379970370085,25.0
LQ heat distribution main_DN25,22.032214492151383,1.9215421422524446,0.00021033140326636164,20.783145316708822,25.0
LQ heat distribution main_DN25,22.028562638037833,0.6014061263354114,0.00021029654069725854,20.781422835294162,25.0
LQ heat distribution main_DN25,21.997289519468392,1.488930476756953,0.0002099979906393164,20.766666295466433,25.0
LQ heat distribution main_DN25,21.955509569837787,1.4079070145166674,0.00020959913670489535,20.746935622734984,25.0
LQ heat distribution main_DN25,21.88229840508292,2.395618187842908,0.0002089002234375458,20.712316165582635,25.0
LQ heat distribution main_DN25,21.847348628496956,1.6029951069329347,0.000208566574019064,20.695768998447626,25.0
LQ heat distribution main_DN25,21.763992882936442,1.3064221886096508,0.00020777081511156508,20.65625024686556,25.0
LQ heat distribution main_DN25,21.75772625931509,2.3980886614736887,0.00020771099054238748,20.65327620010611,25.0
LQ heat distribution main_DN25,21.69605892912874,1.293667465555834,0.0002071222809463364,20.623986923178908,25.0
LQ heat distribution main_DN25,21.64705647250693,1.6709591651510562,0.0002066544770645053,20.600683213501796,25.0
