name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN25,21.628788220919837,1.6960928133603839,0.00020648007848133497,20.59198877744479,25.0
LQ heat distribution main_DN25,21.560166595919075,1.6817179883574584,0.00020582497943598163,20.55929673989414,25.0
LQ heat distribution main_DN25,21.518773005861224,2.2195726950524763,0.0002054298138984365,20.53955125318901,25.0
LQ heat distribution main_DN25,21.472717260524487,0.23531228053261302,0.00020499014091192829,20.5175595012403,25.0
LQ heat distribution main_DN25,21.46048102193679,0.9212317891920102,0.0002048733271783942,20.511712697438327,25.0
LQ heat distribution main_DN25,21.44835872177357,1.2973028539139604,0.0002047576011625162,20.50591869260639,25.0
LQ heat distribution main_DN25,21.412576968898804,1.7472678938071504,0.0002044160092496306,20.48880680075526,25.0
LQ heat distribution main_DN25,21.403355225718496,2.2240579784436414,0.00020432797351521237,20.484394373844037,25.0
LQ heat distribution main_DN25,21.380898973370044,1.293623607256418,0.00020411359401785245,20.473645511208456,25.0
LQ heat distribution main_DN25,21.351832936531377,1.604937437095483,0.00020383611395256686,20.459724438025088,25.0
LQ heat distribution main_DN25,21.313630545792712,1.0151067656158523,0.00020347141332499008,20.441413122216225,25.0
LQ heat distribution main_DN25,21.287704210839426,1.6413403133150737,0.00020322390654739308,20.428976663130936,25.0
LQ heat distribution main_DN25,21.26837618980241,1.4716815392721365,0.0002030393908334359,20.419700384364305,25.0
LQ heat distribution main_DN25,21.260844993980687,1.9310936095956073,0.00020296749397594928,20.41608472567072,25.0
LQ heat distribution main_DN25,21.254760929951697,1.7327178281432032,0.00020290941221910928,20.413163354147883,25.0
LQ heat distribution main_DN25,21.202354514547043,1.6395457504266264,0.0002024091123107116,20.387982149862875,25.0
LQ heat distribution main_DN25,21.191848749760258,1.4503791110532023,0.00020230881861346307,20.382930402324167,25.0
LQ heat distribution main_DN25,21.16465960288825,1.743082979198177,0.00020204925635215512,20.369850553393228,25.0
LQ heat distribution main_DN25,21.13838826008875,1.7279051672992407,0.00020179845594356802,20.35720424804271,25.0
LQ heat distribution main_DN25,21.1231278639095,1.8958491323671829,0.0002016527719704964,20.349854702592115,25.0
LQ heat distribution main_DN25,21.11642903598549,0.14821550112837767,0.00020158882134592353,20.346627647739982,25.0
LQ heat distribution main_DN25,21.074019287969946,0.04657879528837952,0.00020118395501641953,20.326185530362515,25.0
LQ heat distribution main_DN25,21.071597190614952,1.982852434797169,0.00020116083236863916,20.325017423457698,25.0
LQ heat distribution main_DN25,21.04853719138919,1.7279049779733708,0.00020094068917793977,20.313892894483125,25.0
LQ heat distribution main_DN25,21.024543709026407,1.6043926940862567,0.00020071163445371272,20.30231156690068,25.0
LQ heat distribution main_DN25,20.958686132534574,1.0990470583086167,0.00020008292250629664,20.270489003809086,25.0
LQ heat distribution main_DN25,20.941115288933922,1.5942132009694454,0.00019991518175593243,20.261990277546087,25.0
LQ heat distribution main_DN25,20.901535685502527,0.2900723097008573,0.00019953733351315062,20.242833207285674,25.0
LQ heat distribution main_DN25,20.88723529799961,1.7276299789676899,0.00019940081430071225,20.23590716380246,25.0
LQ heat distribution main_DN25,20.88645192539808,1.5181483998877825,0.00019939333580332297,20.23552768792521,25.0
LQ heat distribution main_DN25,20.79739853909329,0.07636774439852478,0.0001985431841440887,20.192342583661514,25.0
LQ heat distribution main_DN25,20.793427416384567,1.9247315446651865,0.00019850527366476915,20.190414695946433,25.0
LQ heat distribution main_DN25,20.693341376061976,0.5746450506084966,0.0001975497983394938,20.14176431793387,25.0
LQ heat distribution main_DN25,20.663459833430334,0.9977570349582103,0.00019726453301604138,20.1272165363117,25.0
LQ heat distribution main_DN255,3300.4011927306838,2.3411063859403605,0.03150740995446953,254.36981050016882,255.0
LQ heat distribution main_DN255,3300.279455198615,2.3411060650786255,0.03150624778232568,254.3651191555847,255.0
LQ heat distribution main_DN255,3300.1577176832307,2.330982863756184,0.031505085610341106,254.36042772511786,255.0
LQ heat distribution main_DN255,3300.0365065743154,2.341105428644614,0.031503928463716614,254.35575649494467,255.0
LQ heat distribution main_DN255,3299.914769092026,2.337479834332105,0.03150276629204798,254.35106489306176,255.0
LQ heat distribution main_DN255,3299.7932201406406,2.341104791150205,0.031501605920197046,254.34638047057194,255.0
LQ heat distribution main_DN255,3299.671482691501,2.3411044697575636,0.03150044374884488,254.34168869701597,255.0
LQ heat distribution main_DN255,3299.5497452590735,1.6054839030290309,0.03149928157765225,254.3369968375545,255.0
LQ heat distribution main_DN255,3299.466260096116,1.6802011846649543,0.03149848458325648,254.3337792015769,255.0
LQ heat distribution main_DN255,3299.3788896345136,1.6836238494074032,0.031497650497704185,254.33041177711402,255.0
LQ heat distribution main_DN255,3299.2913411943446,1.673660179894682,0.0314968147130725,254.3270374482944,255.0
LQ heat distribution main_DN255,3299.20431086499,2.1079263335154272,0.03149598387460611,254.32368304434632,255.0
LQ heat distribution main_DN255,3299.0946986956474,2.097810738763079,0.03149493745771501,254.31945820715296,255.0
LQ heat distribution main_DN255,3298.9856125372316,2.4239848670040067,0.03149389606240794,254.31525357458318,255.0
LQ heat distribution main_DN255,3298.8595653241473,2.4367001425943493,0.03149269274772456,254.31039510611382,255.0
LQ heat distribution main_DN255,3298.7328569167325,2.426134662297537,0.03149148312092346,254.30551105846905,255.0
LQ heat distribution main_DN255,3298.606697914293,2.423985170656403,0.0314902787390386,254.3006480947587,255.0
LQ heat distribution main_DN255,3298.480650685419,1.3358509779144851,0.031489075424204475,254.2957893466345,255.0
LQ heat distribution main_DN255,3298.4111864345673,1.3231349695115797,0.03148841228099825,254.29311166539665,255.0
LQ heat distribution main_DN255,3298.3423834161526,0.02328930702238767,0.03148775545027353,254.2904594452978,255.0
LQ heat distribution main_DN255,3298.3411723721874,1.61742330992637,0.031487743888994627,254.29041276170366,255.0
LQ heat distribution main_DN255,3298.2570663600713,1.5730571915544127,0.03148694096763791,254.28717060333338,255.0
LQ heat distribution main_DN255,3298.1752673861106,1.5758876030352167,0.0314861600705118,254.28401733810935,255.0
LQ heat distribution main_DN255,3298.0933212307527,1.1104335256904976,0.03148537776831267,254.28085835998743,255.0
LQ heat distribution main_DN255,3298.035578687417,0.9586709388637636,0.03148482652684885,254.27863239390342,255.0
LQ heat distribution main_DN255,3297.985727798596,1.641579998287524,0.031484350623375616,254.2767106342026,255.0
LQ heat distribution main_DN255,3297.9003656386853,1.6415798412047948,0.03148353571015451,254.2734198756184,255.0
LQ heat distribution main_DN255,3297.8150034869427,1.4676053972587977,0.031482720797011386,254.27012907476015,255.0
LQ heat distribution main_DN255,3297.7386880062854,2.3268234786884916,0.03148199224827003,254.26718699654165,255.0
LQ heat distribution main_DN255,3297.617693185394,2.3185203960780543,0.03148083716644767,254.26252239181412,255.0
LQ heat distribution main_DN255,3297.497130124798,1.291457117464352,0.03147968620644198,254.25787434723463,255.0
LQ heat distribution main_DN255,3297.42997435469,1.2831432994213248,0.03147904510123809,254.25528526684727,255.0
LQ heat distribution main_DN255,3297.36325090312,1.7701533168788723,0.031478408123180146,254.25271282768003,255.0
LQ heat distribution main_DN255,3297.271202930642,0.01767786123854585,0.031477529383586084,254.24916399058435,255.0
LQ heat distribution main_DN255,3297.2702836818576,1.8988292494364762,0.03147752060794136,254.2491285494215,255.0
LQ heat distribution main_DN255,3297.171544560887,0.3748755764145931,0.03147657799103472,254.245321684766,255.0
LQ heat distribution main_DN255,3297.1520510309133,2.338304304694398,0.03147639189528318,254.244570109354,255.0
LQ heat distribution main_DN255,3297.0304592070693,2.328135986443785,0.031475231114148634,254.23988207168995,255.0
LQ heat distribution main_DN255,3296.9093961357744,2.3383036606823757,0.03147407538077111,254.23521433447942,255.0
LQ heat distribution main_DN255,3296.787804345419,2.32813534419177,0.03147291459995626,254.23052612558521,255.0
LQ heat distribution main_DN255,3296.666741307521,2.3383030186153335,0.03147175886689758,254.2258582178818,255.0
LQ heat distribution main_DN255,3296.545149550553,2.3318275969226323,0.031470598086401465,254.22116983773452,255.0
LQ heat distribution main_DN255,3296.423894515513,2.3346197175956602,0.03146944052043449,254.21649435492998,255.0
LQ heat distribution main_DN255,3296.302494290198,0.3284979779031995,0.031468281568402846,254.21181318757547,255.0
LQ heat distribution main_DN255,3296.285412395347,2.404000452998683,0.03146811849542097,254.21115450635673,255.0
LQ heat distribution main_DN255,3296.160404371791,2.4040001104553186,0.031466925101401345,254.20633412048122,255.0
LQ heat distribution main_DN255,3296.0353963660473,2.4096711287464045,0.031465731707551764,254.2015136438843,255.0
LQ heat distribution main_DN255,3295.9100934673525,2.4096707916589595,0.03146453549849501,254.19668170408198,255.0
LQ heat distribution main_DN255,3295.7847905861863,2.4096704561628663,0.031463339289605596,254.19184967310514,255.0
LQ heat distribution main_DN255,3295.6594877224657,2.416170891575895,0.03146214308088273,254.18701755094548,255.0
LQ heat distribution main_DN255,3295.5338468361037,2.409669783932596,0.0314609436452134,254.1821723012026,255.0
LQ heat distribution main_DN255,3295.408544007339,2.406096027101891,0.03145974743682424,254.17733999641612,255.0
LQ heat distribution main_DN255,3295.2834270139297,2.4096691162852077,0.03145855300251962,254.17251476670478,255.0
LQ heat distribution main_DN255,3295.1581242198827,2.409668779021595,0.031457356794461884,254.16768227964548,255.0
LQ heat distribution main_DN255,3295.0328214433735,2.3078826575358633,0.03145616058657159,254.16284970138094,255.0
LQ heat distribution main_DN255,3294.9128115451817,2.3143836469855117,0.03145501490735257,254.15822116850927,255.0
LQ heat distribution main_DN255,3294.7924635955383,2.307882041545487,0.03145386600091206,254.15357951304495,255.0
LQ heat distribution main_DN255,3294.672453729378,1.539789906771435,0.031452720321998834,254.14895081258115,255.0
LQ heat distribution main_DN255,3294.592384654226,2.1736203606399043,0.031451955939419816,254.14586255489152,255.0
LQ heat distribution main_DN255,3294.4793563954727,2.466006756527339,0.03145087691069664,254.14150300030352,255.0
LQ heat distribution main_DN255,3294.351124044133,2.4696936538071053,0.03144965273550485,254.1365569259616,255.0
LQ heat distribution main_DN255,3294.222699974135,2.469693291517255,0.031448426730063345,254.13160336032325,255.0
LQ heat distribution main_DN255,3294.094275922976,2.4696929315244236,0.03144720072480168,254.12664969885418,255.0
LQ heat distribution main_DN255,3293.9658518905367,1.4972023827599983,0.03144597471971873,254.12169594154415,255.0
LQ heat distribution main_DN30,45.86216299042752,1.4906403469967557,0.0004378249450160145,29.985373683597487,30.0
LQ heat distribution main_DN30,45.78464969238369,1.4777037090670904,0.0004370849612638061,29.960023286149774,30.0
LQ heat distribution main_DN30,45.7078090995122,2.2771618022650397,0.0004363513995180162,29.93487170473297,30.0
LQ heat distribution main_DN30,45.58939668579441,1.8413407423458208,0.0004352209707474407,29.896071342225937,30.0
LQ heat distribution main_DN30,45.49364696719243,1.8386353701577713,0.00043430689228823324,29.86466003577271,30.0
LQ heat distribution main_DN30,45.39803792794423,1.194517660229375,0.0004333941568300165,29.83326188012759,30.0
LQ heat distribution main_DN30,45.3359230096123,1.9546669840768889,0.0004328011743161079,29.81284552507107,30.0
LQ heat distribution main_DN30,45.234280326440306,1.9475481146173104,0.0004318308384385709,29.77940672235921,30.0
LQ heat distribution main_DN30,45.1330078244802,1.8173172162436662,0.00043086403651055086,29.746052318439975,30.0
LQ heat distribution main_DN30,45.03850732923553,2.102898878609328,0.0004299618838113177,29.71489452732404,30.0
LQ heat distribution main_DN30,44.929156587547844,2.0965952360246853,0.00042891796264962143,29.67879963153718,30.0
LQ heat distribution main_DN30,44.82013363527456,2.0985076703754433,0.0004278771707424779,29.642769179735893,30.0
LQ heat distribution main_DN30,44.768233539393115,0.3621008742174515,0.00042738170443334716,29.625601580413107,30.0
LQ heat distribution main_DN30,44.74940429393381,1.8021116036805542,0.00042720195030008406,29.619370751687,30.0
LQ heat distribution main_DN30,44.71101123641503,2.102897996921364,0.00042683542946458263,29.606661954329468,30.0
LQ heat distribution main_DN30,44.655694490542416,1.7958034016464162,0.0004263073459717653,29.58834151132639,30.0
LQ heat distribution main_DN30,44.601660540575125,2.0965943571575996,0.000425791508740574,29.570434960881453,30.0
LQ heat distribution main_DN30,44.5623127136568,2.483019714179344,0.0004254158731614014,29.557388483748852,30.0
LQ heat distribution main_DN30,44.49263763400293,1.8828637936395949,0.00042475071726971774,29.534272324637588,30.0
LQ heat distribution main_DN30,44.45662117931434,2.021400113521254,0.000424406884766724,29.522316019134283,30.0
LQ heat distribution main_DN30,44.433195688519476,1.859763363226542,0.00042418325239636733,29.514536909402835,30.0
LQ heat distribution main_DN30,44.351508373411235,2.011115239102194,0.00042340342122588293,29.48739422524626,30.0
LQ heat distribution main_DN30,44.340176456303446,2.248358300999797,0.0004232952406329685,29.48362693450444,30.0
LQ heat distribution main_DN30,44.33648799363169,1.8625393177837828,0.00042326002857882286,29.48240060290459,30.0
LQ heat distribution main_DN30,44.24693038097792,2.225076441365622,0.00042240506330289184,29.45260902221544,30.0
LQ heat distribution main_DN30,44.23963594910693,0.802701362890064,0.00042233542672178456,29.4501811825517,30.0
LQ heat distribution main_DN30,44.22326182465146,2.2483584205855465,0.00042217911049786597,29.44473057756654,30.0
LQ heat distribution main_DN30,44.19789547823665,1.6350341262335344,0.0004219369496729036,29.436284656330216,30.0
LQ heat distribution main_DN30,44.13122640602691,2.214787136224921,0.00042130049074966025,29.414075110033743,30.0
LQ heat distribution main_DN30,44.10634718678101,1.397536727192741,0.00042106298030339867,29.405782768632708,30.0
LQ heat distribution main_DN30,44.04412301482798,2.4104593343698757,0.0004204689547954939,29.38503296279127,30.0
LQ heat distribution main_DN30,44.03367527696699,1.3871779636826194,0.00042036921505457747,29.381547533761015,30.0
LQ heat distribution main_DN30,44.01605747494322,2.2276937781443364,0.0004202010260137777,29.375669190978297,30.0
LQ heat distribution main_DN30,43.91877912944075,2.1643271209164894,0.0004192723544576683,29.343190167553836,30.0
LQ heat distribution main_DN30,43.90021739847971,2.2250768190724477,0.0004190951541620975,29.33698874332378,30.0
LQ heat distribution main_DN30,43.806234119153096,1.6748302570183977,0.0004181979390849938,29.30556903944062,30.0
LQ heat distribution main_DN30,43.78451340388794,2.2276940340587665,0.0004179905814213646,29.298302758079203,30.0
LQ heat distribution main_DN30,43.66867331411689,1.3975360118685412,0.0004168847094426433,29.25952002940741,30.0
LQ heat distribution main_DN30,43.59600144149972,0.5388700422938312,0.0004161909445489234,29.235163559028965,30.0
LQ heat distribution main_DN30,42.87730990021537,2.0647672478671475,0.00040932992744835677,28.993187477651205,30.0
LQ heat distribution main_DN30,42.82183997832034,2.0011352278147654,0.00040880038165460946,28.97442731838175,30.0
LQ heat distribution main_DN30,42.76994200332628,1.1202224018432823,0.00040830493559261365,28.956864201191138,30.0
LQ heat distribution main_DN30,42.76794526953635,2.0531457960478434,0.0004082858736948577,28.95618826125135,30.0
LQ heat distribution main_DN30,42.73342436006242,2.1273787872050103,0.0004079563184731496,28.944499650320385,30.0
LQ heat distribution main_DN30,42.71778094647397,1.9907456473255485,0.0004078069780092981,28.939201312640233,30.0
LQ heat distribution main_DN30,42.71169043843043,2.1601377436933693,0.0004077488347344194,28.937138228869244,30.0
LQ heat distribution main_DN30,42.66118168814186,2.1873051361424354,0.00040726665096078147,28.920023347353712,30.0
LQ heat distribution main_DN30,42.62280066312776,2.1273789095409423,0.0004069002449940598,28.907011167871648,30.0
LQ heat distribution main_DN30,42.61426217281304,0.4305905228134349,0.000406818731960029,28.90411559797055,30.0
LQ heat distribution main_DN30,42.591871465626745,1.8177690409765555,0.00040660497819214076,28.8965210909887,30.0
LQ heat distribution main_DN30,42.54744182106245,2.190075471600942,0.00040618082884069163,28.881445477890754,30.0
LQ heat distribution main_DN30,42.512176959831635,0.8483154188754597,0.00040584417145423995,28.86947400260004,30.0
LQ heat distribution main_DN30,42.46806455805011,0.802658170105172,0.0004054230506735094,28.854492032037285,30.0
LQ heat distribution main_DN30,42.29296662190113,1.882899112989809,0.0004037514713307984,28.794946340415077,30.0
LQ heat distribution main_DN30,42.27901810640781,1.8507659507462821,0.0004036183112783562,28.790197561727034,30.0
LQ heat distribution main_DN30,42.19505586802566,1.8727130178397915,0.00040281676246325216,28.76159601347926,30.0
LQ heat distribution main_DN30,42.182778276969,1.554188813493516,0.00040269955395674464,28.757411295652474,30.0
LQ heat distribution main_DN30,42.10196045866734,1.7764394284495053,0.0004019280234717646,28.729849982808243,30.0
LQ heat distribution main_DN30,42.097674791097994,1.5683055704630045,0.00040188711017754647,28.728387702685115,30.0
LQ heat distribution main_DN30,42.01612290143392,2.3112828790537594,0.0004011085718513978,28.700547803399743,30.0
LQ heat distribution main_DN30,41.844522375441045,2.055789278962597,0.00039947038067246823,28.641879038833228,30.0
LQ heat distribution main_DN30,41.829405824482016,1.8152620038317038,0.000399326069923456,28.636705057755435,30.0
LQ heat distribution main_DN30,41.73762133293499,2.045253590516512,0.00039844984566047724,28.60526965011364,30.0
LQ heat distribution main_DN30,41.73501220028277,1.8152620814703826,0.0003984249374728665,28.604375539391338,30.0
LQ heat distribution main_DN30,41.64061857204631,2.459895392683118,0.00039752380498373564,28.57200943848777,30.0
LQ heat distribution main_DN30,41.63126814622813,1.2809170069349436,0.00039743454077544754,28.56880132747337,30.0
LQ heat distribution main_DN30,41.46965698056383,2.401114899895098,0.00039589171341827047,28.51329585041671,30.0
LQ heat distribution main_DN30,41.34479900576929,2.403363694999563,0.0003946997518450529,28.470339187683326,30.0
LQ heat distribution main_DN30,41.21982409362931,0.5746455467097675,0.00039350667392486216,28.427277290066915,30.0
LQ heat distribution main_DN30,41.02595488097222,2.3003963034981045,0.00039165589385176347,28.360347488107934,30.0
LQ heat distribution main_DN30,40.90633427319032,1.7050876168595044,0.0003905139310089768,28.31897174785518,30.0
LQ heat distribution main_DN30,40.817669717113624,1.7050874205040973,0.00038966749133282697,28.288264387137918,30.0
LQ heat distribution main_DN30,40.58338961306804,1.6916327379066378,0.0003874309270937283,28.206964857967506,30.0
LQ heat distribution main_DN30,40.495424710696895,1.7914453499671048,0.0003865911666892305,28.176378836056163,30.0
LQ heat distribution main_DN30,40.4022695524986,1.8042166593653177,0.00038570185730308926,28.143951885540744,30.0
LQ heat distribution main_DN30,40.3084502862116,1.8019534505783794,0.000384806207982927,28.111255955447014,30.0
LQ heat distribution main_DN30,40.21474870678153,2.1961859016616208,0.00038391168216497877,28.078563038152378,30.0
LQ heat distribution main_DN30,40.100547039895126,2.1834038814789536,0.0003828214514548461,28.038666003114873,30.0
LQ heat distribution main_DN30,39.98701003805822,2.132311747664437,0.00038173756599578257,27.998944817006464,30.0
LQ heat distribution main_DN30,39.876129827179675,2.1323116600445307,0.00038067904369622603,27.96009865129811,30.0
LQ heat distribution main_DN30,38.223701892146124,2.4440322465607296,0.00036490407534268374,27.374649762417764,30.0
LQ heat distribution main_DN30,38.09661221532497,2.448510759045168,0.00036369080873818586,27.32910299574226,30.0
LQ heat distribution main_DN30,37.96928965585462,2.448510354345471,0.0003624753189103066,27.283396523346354,30.0
LQ heat distribution main_DN30,37.84196711742865,2.44403103244127,0.00036125982928332843,27.237613360222664,30.0
LQ heat distribution main_DN30,37.74649886462514,1.7215167058927625,0.00036034843784845,27.20323394414086,30.0
LQ heat distribution main_DN30,37.714877503741704,2.454793329697548,0.00036004656328154374,27.19183707908623,30.0
LQ heat distribution main_DN30,37.65697999591872,1.7215165165643531,0.0003594938424431381,27.170957463729525,30.0
LQ heat distribution main_DN30,37.587228250597434,0.1948407173662031,0.00035882795465964136,27.145781518321957,30.0
LQ heat distribution main_DN30,37.577096533294394,2.3614262047494528,0.0003587312318214262,27.1421226701763,30.0
LQ heat distribution main_DN30,37.56746113705737,0.04268841007832662,0.00035863924713181263,27.138642599897157,30.0
LQ heat distribution main_DN30,37.5652413397333,1.8633436659507627,0.00035861805574924387,27.13784079995741,30.0
LQ heat distribution main_DN30,37.46834746910386,1.8697258913928112,0.0003576930545976502,27.10281921982745,30.0
LQ heat distribution main_DN30,37.37112172275143,0.5695840420754723,0.00035676488518139794,27.067632139782855,30.0
LQ heat distribution main_DN30,37.34150335256351,1.6684420384799532,0.000356482132244043,27.056903828443748,30.0
LQ heat distribution main_DN30,37.25474436656255,1.6786480918290236,0.00035565388416766155,27.025453640098366,30.0
LQ heat distribution main_DN30,37.16923820614579,1.458326232421056,0.0003548375962400553,26.99442175027324,30.0
LQ heat distribution main_DN30,37.16745466578744,1.678648259305089,0.0003548205696017894,26.9937740881131,30.0
LQ heat distribution main_DN30,37.08016495630358,1.294308196557124,0.0003539872549527788,26.96205731053052,30.0
LQ heat distribution main_DN30,37.0128609300826,1.304645266870457,0.000353344734416063,26.937576847655524,30.0
LQ heat distribution main_DN30,36.94501937620534,1.8538625697964715,0.00035269708235040895,26.912878334732028,30.0
LQ heat distribution main_DN30,36.84861852257592,1.846060734953664,0.0003517767878050207,26.877743435464993,30.0
LQ heat distribution main_DN30,36.73319557396469,1.2814268198835117,0.00035067489808080854,26.835615104487974,30.0
LQ heat distribution main_DN30,36.72681346231355,2.1473581643357957,0.0003506139710006067,26.833283761830256,30.0
LQ heat distribution main_DN30,36.681545981044394,1.674830422559622,0.00035018182320806104,26.8167420369693,30.0
LQ heat distribution main_DN30,36.67688496661377,1.8177691189662195,0.0003501373266502508,26.815038221206432,30.0
LQ heat distribution main_DN30,36.66656137933075,0.8844041873029214,0.000350038772117716,26.811264088391006,30.0
LQ heat distribution main_DN30,36.620572361591,1.0313147591221545,0.0003495997361488401,26.794444805018163,30.0
LQ heat distribution main_DN30,36.61515083776809,2.157854477700397,0.00034954797935816793,26.79246132840385,30.0
LQ heat distribution main_DN30,36.59445479907129,1.6748305888082806,0.0003493504038097498,26.78488828581336,30.0
LQ heat distribution main_DN30,36.58236097242752,1.8177691980162918,0.0003492349496174465,26.78046195175195,30.0
LQ heat distribution main_DN30,36.56694399411665,1.3278638381220125,0.00034908777082688923,26.77481828498445,30.0
LQ heat distribution main_DN30,36.559196080159055,2.164804290746251,0.0003490138050611843,26.771981570242456,30.0
LQ heat distribution main_DN30,36.50736360845326,2.3086753075366997,0.0003485189843289094,26.752996604495813,30.0
LQ heat distribution main_DN30,36.50294240492767,0.7793673657738083,0.00034847677713534773,26.751376602220862,30.0
LQ heat distribution main_DN30,36.497895074534306,1.3304018969905145,0.0003484285925969862,26.749527056744693,30.0
LQ heat distribution main_DN30,36.48783697413067,1.2814274930162388,0.0003483325725454002,26.745840981601578,30.0
LQ heat distribution main_DN30,36.466253744083645,1.968023029021433,0.00034812652738982,26.737929481810486,30.0
LQ heat distribution main_DN30,36.462415301907434,2.3253193445217764,0.00034808988355042894,26.736522225969868,30.0
LQ heat distribution main_DN30,36.44662625704025,0.36635250832890176,0.0003479391528118401,26.730732841820537,30.0
LQ heat distribution main_DN30,36.42757592660715,1.8828632327676518,0.0003477572880821685,26.72374596943383,30.0
LQ heat distribution main_DN30,36.421202744493826,2.307674859122745,0.0003476964462481511,26.72140814231377,30.0
LQ heat distribution main_DN30,36.387312492461355,2.1708031176138847,0.0003473729116225428,26.708972995304293,30.0
LQ heat distribution main_DN30,36.36391654657453,2.2955677211528123,0.00034714956130381413,26.7003850820811,30.0
LQ heat distribution main_DN30,36.32966703850323,1.4806133521277252,0.0003468225970262838,26.687808184867453,30.0
LQ heat distribution main_DN30,36.32122208398086,1.6012168654692724,0.0003467419769353781,26.684706168750182,30.0
LQ heat distribution main_DN30,36.25267514419259,1.9358363576553608,0.0003460875908753469,26.65951402663742,30.0
LQ heat distribution main_DN30,36.24454702507458,2.298330763245502,0.0003460099954661058,26.656525228540325,30.0
LQ heat distribution main_DN30,36.23795880697645,1.7559427961935616,0.0003459471007825914,26.65410242293634,30.0
LQ heat distribution main_DN30,36.14664978157439,1.7584532728197846,0.00034507541557588916,26.62050098372348,30.0
LQ heat distribution main_DN30,36.05521021138776,1.7455832947432048,0.00034420248411826023,26.586808946550853,30.0
LQ heat distribution main_DN30,35.9689230138832,1.368369153110027,0.0003433787399893384,26.554976162541735,30.0
LQ heat distribution main_DN30,35.897767817921476,1.3638831379854615,0.00034269945410903555,26.52869708906167,30.0
LQ heat distribution main_DN30,35.826845894746235,1.6350336446785059,0.00034202239517657504,26.502478238466814,30.0
LQ heat distribution main_DN30,35.74182414522295,1.3620959017047816,0.00034121073169663914,26.47101265121787,30.0
LQ heat distribution main_DN30,35.6709951583343,2.3955297424199884,0.00034053455998409835,26.444771058259853,30.0
LQ heat distribution main_DN30,35.42825314037965,1.7764394877433565,0.0003382172137506411,26.35463879280328,30.0
LQ heat distribution main_DN30,35.335878287016996,2.483701583834677,0.00033733535357534123,26.320258112561184,30.0
LQ heat distribution main_DN30,35.242424329097105,1.8617221561729278,0.0003364431916858912,26.285430044018963,30.0
LQ heat distribution main_DN30,35.23727566506692,1.2831432921861305,0.00033639403976197535,26.283509918006292,30.0
LQ heat distribution main_DN30,35.206725804657594,1.2959080857866192,0.00033610239431654026,26.27211386573561,30.0
LQ heat distribution main_DN30,35.170552213873236,1.634540589990893,0.0003357570617076204,26.25861359108991,30.0
LQ heat distribution main_DN30,35.14561477697611,1.853861133510264,0.0003355189954842588,26.249302696126342,30.0
LQ heat distribution main_DN30,35.08555610319371,1.645072775778648,0.0003349456429899161,26.22686501229986,30.0
LQ heat distribution main_DN30,35.05496440153379,2.3214647398213644,0.0003346535981053345,26.215428690840607,30.0
LQ heat distribution main_DN30,35.04921399803358,1.7663130623421555,0.0003345987016518719,26.213278418001952,30.0
LQ heat distribution main_DN30,35.00001231885322,0.40018487679850323,0.0003341289958840403,26.194873008645274,30.0
LQ heat distribution main_DN30,34.9792027052597,0.3070929621434672,0.00033393033608839813,26.187084636615147,30.0
LQ heat distribution main_DN30,34.96323387122824,2.233705307274905,0.0003337778889854725,26.181106442233474,30.0
LQ heat distribution main_DN30,34.93424823506307,0.6449018186779752,0.00033350117646838254,26.170251705842812,30.0
LQ heat distribution main_DN30,34.90071334049182,0.45153563661491347,0.0003331810342767715,26.157687712156232,30.0
LQ heat distribution main_DN30,34.89612493515438,0.5845288399886749,0.00033313723088452873,26.15596817682991,30.0
LQ heat distribution main_DN30,34.87723348738784,1.0057887258343776,0.00033295688293449014,26.148887290332233,30.0
LQ heat distribution main_DN30,34.865729435474975,0.023419503888702977,0.00033284705904988043,26.14457440572757,30.0
LQ heat distribution main_DN30,34.86451162127276,2.0400354967685796,0.0003328354331386421,26.14411780389293,30.0
LQ heat distribution main_DN30,34.82493247364445,1.5322201811015521,0.0003324575892472024,26.129273830904978,30.0
LQ heat distribution main_DN30,34.758429775440796,2.0400352126331263,0.0003318227186199599,26.104313300384206,30.0
LQ heat distribution main_DN30,34.74340260071731,0.2988995833720047,0.00033167926110469985,26.098669827896472,30.0
LQ heat distribution main_DN30,34.727859822381966,1.664595064940527,0.000331530881359255,26.09283143575426,30.0
LQ heat distribution main_DN30,34.64130087900506,1.6606110718567795,0.00033070454299766167,26.06029304938196,30.0
LQ heat distribution main_DN30,34.554949103268505,0.05298235262004774,0.0003298801823701051,26.027792007839057,30.0
LQ heat distribution main_DN30,34.55219402093226,1.53564524753887,0.00032985388086808845,26.02675438310986,30.0
LQ heat distribution main_DN30,33.89658959781519,0.26927716038938726,0.0003235951274254434,25.778651855490704,30.0
LQ heat distribution main_DN30,33.88258718547495,1.4648290735222032,0.00032346145284462956,25.773326827182377,30.0
LQ heat distribution main_DN30,33.80641607365179,1.7405808829326395,0.0003227342823260314,25.74434014526067,30.0
LQ heat distribution main_DN30,33.715905867739295,1.7443109231090375,0.00032187022308104336,25.709854276807917,30.0
LQ heat distribution main_DN30,32.85037850405145,0.21405935048787902,0.00031360743201958426,25.37770751391029,30.0
LQ heat distribution main_DN30,32.83924741782608,0.7554399137101928,0.00031350116866659745,25.37340763371712,30.0
LQ heat distribution main_DN30,32.11581378480366,2.4672252374974413,0.0003065948810005123,25.092368930684614,30.0
LQ heat distribution main_DN30,31.987518072453796,2.464939396912541,0.0003053701009303465,25.042199490005544,30.0
LQ heat distribution main_DN30,31.888650519939755,2.1323115734877742,0.0003044262579469189,25.003469116522812,30.0
LQ heat distribution main_DN320,5097.876893203622,7.068408745760125,0.04866708251268374,316.1381230953567,320.0
LQ heat distribution main_DN320,5097.509335948842,0.34933959010116444,0.04866357361287677,316.1267261003279,320.0
LQ heat distribution main_DN320,5097.491170290156,0.5336687656188178,0.04866340019370077,316.12616281981724,320.0
LQ heat distribution main_DN35,62.39466899540057,2.1218069334617686,0.0005956531646338956,34.97485650224247,35.0
LQ heat distribution main_DN35,61.956758569510185,0.2914578064489413,0.0005914726355084504,34.85190671782365,35.0
LQ heat distribution main_DN35,61.94160276357484,0.32754695376217446,0.000591327950010261,34.84764373624323,35.0
LQ heat distribution main_DN35,61.92457032197921,0.6477146834147945,0.0005911653491358398,34.842852277529495,35.0
LQ heat distribution main_DN35,61.73629696118815,1.7007596195360268,0.0005893679900829418,34.78984444361283,35.0
LQ heat distribution main_DN35,61.647857460972276,1.8507666679673638,0.0005885236989114298,34.76491665151584,35.0
LQ heat distribution main_DN35,61.551617594237975,1.860873513216836,0.0005876049412337754,34.73776990308555,35.0
LQ heat distribution main_DN35,59.31246982899489,1.8033353474277225,0.000566228828916419,34.10006471343462,35.0
LQ heat distribution main_DN35,59.21869639092865,2.2159913729640475,0.0005653336170971709,34.073097827680016,35.0
LQ heat distribution main_DN35,59.10346483953452,1.9606221630853278,0.0005642335545540288,34.0399308716906,35.0
LQ heat distribution main_DN35,58.780677324724614,1.7046753894226783,0.0005611520508326932,33.94685081430593,35.0
LQ heat distribution main_DN35,58.69203420447464,1.7023973038128535,0.0005603058157945072,33.92124469468289,35.0
LQ heat distribution main_DN35,58.60350954467637,1.704675018879377,0.0005594607116436885,33.89565348932544,35.0
LQ heat distribution main_DN35,58.51486644369464,0.14187221078948759,0.0005586144767894477,33.870008669529156,35.0
LQ heat distribution main_DN35,58.50748908873359,1.1391821981880201,0.0005585440485797956,33.867873494590754,35.0
LQ heat distribution main_DN35,58.03191977511849,1.9697190308252872,0.0005540040073996992,33.72994769089813,35.0
LQ heat distribution main_DN35,57.929494385515575,1.976139153666869,0.0005530261993843969,33.7001681418895,35.0
LQ heat distribution main_DN35,57.8267351495249,1.96971854956476,0.0005520452042914072,33.67026506178711,35.0
LQ heat distribution main_DN35,57.753363910550796,1.9881865347279137,0.00055134476286922,33.64889766846422,35.0
LQ heat distribution main_DN35,57.724309784947536,1.7621743725283967,0.0005510673965150123,33.640432687207294,35.0
LQ heat distribution main_DN35,57.66645874964086,2.0911229354415215,0.0005505151193283137,33.62357131881294,35.0
LQ heat distribution main_DN35,57.64997821074495,1.9902676018931633,0.0005503577872147489,33.61876632311662,35.0
LQ heat distribution main_DN35,57.63267671757606,1.7589627493486373,0.0005501926178288884,33.61372123445398,35.0
LQ heat distribution main_DN35,57.5577203569979,2.093637167811369,0.0005494770439808869,33.591855323360164,35.0
LQ heat distribution main_DN35,57.546484295446504,0.1971079797409213,0.0005493697784768163,33.5885763663942,35.0
LQ heat distribution main_DN35,57.541210654609934,1.7621740326042619,0.0005493194334568967,33.58703727891972,35.0
LQ heat distribution main_DN35,57.53623468049997,1.3594289883304713,0.0005492719301241047,33.585584999419865,35.0
LQ heat distribution main_DN35,57.46554437310679,1.3594288709281694,0.0005485970823208285,33.56494665707477,35.0
LQ heat distribution main_DN35,57.44957760491451,1.001588257035878,0.000548444654939518,33.56028333264094,35.0
LQ heat distribution main_DN35,57.448851224271706,2.284450323601502,0.000548437720518107,33.56007116731047,35.0
LQ heat distribution main_DN35,57.39749501554864,2.0985365875191886,0.0005479474464491518,33.54506735662976,35.0
LQ heat distribution main_DN35,57.288371112997645,2.096276141040046,0.0005469056908162066,33.51316430771589,35.0
LQ heat distribution main_DN35,57.17936475366356,1.5601690001486566,0.0005458650573142106,33.481265273177314,35.0
LQ heat distribution main_DN35,57.09823596565583,1.5705693033802,0.0005450905581446858,33.45750444031218,35.0
LQ heat distribution main_DN35,57.01656636188006,1.9183378342009498,0.0005443108960561342,33.43356815867561,35.0
LQ heat distribution main_DN35,56.971750298874014,1.6871528049147828,0.000543883057745814,33.42042587790288,35.0
LQ heat distribution main_DN35,56.94798568682878,1.2892825869071527,0.0005436561879410862,33.41345482389765,35.0
LQ heat distribution main_DN35,56.91681279450161,1.9310975067378313,0.0005433585946969128,33.40430843710171,35.0
LQ heat distribution main_DN35,56.88401835301845,1.6315216628106657,0.0005430455212698658,33.394683570315095,35.0
LQ heat distribution main_DN35,56.880942992309606,1.5010036210052444,0.0005430161622177528,33.39378083797618,35.0
LQ heat distribution main_DN35,56.81639572415124,1.9205868722324073,0.0005423999591804415,33.37482818830432,35.0
LQ heat distribution main_DN35,56.80289080401733,1.3485749195303545,0.0005422710339285664,33.37086145326038,35.0
LQ heat distribution main_DN35,56.73276490820175,1.3485749504725908,0.0005416015743026421,33.35025612642721,35.0
LQ heat distribution main_DN35,56.716525206795154,1.9288610021893644,0.000541446541353653,33.34548254483157,35.0
LQ heat distribution main_DN35,56.71385293196831,0.8021954567915998,0.0005414210303767858,33.34469697710764,35.0
LQ heat distribution main_DN35,56.67213876821515,0.9336057393329984,0.0005410228044698343,33.33243187837685,35.0
LQ heat distribution main_DN35,56.62359126976983,1.9634186218396699,0.0005405593438641512,33.31815190833645,35.0
LQ heat distribution main_DN35,56.61622443468131,1.4610877839196388,0.0005404890160828765,33.31598446090922,35.0
LQ heat distribution main_DN35,56.52149350143417,1.953272147352104,0.0005395846634981782,33.28810044335073,35.0
LQ heat distribution main_DN35,56.419923349771864,1.963418850218434,0.0005386150200455548,33.25817733329322,35.0
LQ heat distribution main_DN35,56.369817661391544,1.5933958371940309,0.0005381366841182963,33.24340600858651,35.0
LQ heat distribution main_DN35,56.317825569560505,0.3997279614044571,0.00053764033956621,33.22807162384811,35.0
LQ heat distribution main_DN35,56.29703971556747,1.5812573785668225,0.0005374419065925296,33.22193912868593,35.0
LQ heat distribution main_DN35,56.286961077857455,2.1919526525560227,0.0005373456904807395,33.218965198995804,35.0
LQ heat distribution main_DN35,56.28548701279865,2.46289114501486,0.0005373316182606076,33.2185302204897,35.0
LQ heat distribution main_DN35,56.214814331881996,1.9809708933212151,0.0005366569387291837,33.19766889276609,35.0
LQ heat distribution main_DN35,56.18546769460727,2.274248806003582,0.0005363767799007854,33.18900243054163,35.0
LQ heat distribution main_DN35,56.17297953992454,0.2012394933291118,0.0005362575612403298,33.18531382166851,35.0
LQ heat distribution main_DN35,56.162515086271426,2.491028152832485,0.0005361576619214456,33.182222634803935,35.0
LQ heat distribution main_DN35,56.15741667325788,2.462891280019045,0.0005361089897208389,33.18071646547495,35.0
LQ heat distribution main_DN35,56.100336483701646,1.4866305336625363,0.0005355640714434525,33.163849208991536,35.0
LQ heat distribution main_DN35,56.067206756695086,0.6817881221157948,0.0005352477971999531,33.15405540385006,35.0
LQ heat distribution main_DN35,56.03175377434506,1.2007773831333213,0.0005349093439078287,33.1435715927273,35.0
LQ heat distribution main_DN35,56.02934632669689,2.462891414315618,0.0005348863611140515,33.14285956548201,35.0
LQ heat distribution main_DN35,56.0230316959512,1.476142151573813,0.0005348260782429709,33.1409918762193,35.0
LQ heat distribution main_DN35,55.969313350422134,0.5230873248235963,0.0005343132539419774,33.12509924988289,35.0
LQ heat distribution main_DN35,55.94627230406936,1.6495397369976632,0.0005340932916856263,33.118280196112906,35.0
LQ heat distribution main_DN35,55.94211280953131,2.4351374267638386,0.0005340535829072202,33.11704903395977,35.0
LQ heat distribution main_DN35,55.90127597315248,2.4733001106947476,0.0005336637324405964,33.10495937250755,35.0
LQ heat distribution main_DN35,55.86049623774548,1.639036358234435,0.000533274427090649,33.09288220828302,35.0
LQ heat distribution main_DN35,55.81548566333959,2.4414548429372074,0.0005328447318695903,33.079546936383494,35.0
LQ heat distribution main_DN35,55.77266436739635,2.4628916846634565,0.0005324359366815881,33.066855289605606,35.0
LQ heat distribution main_DN35,55.68853001150685,2.0707865433937203,0.0005316327447399222,33.041904817947895,35.0
LQ heat distribution main_DN35,55.644593999793855,2.462891820727977,0.000531213307873927,33.02886787866372,35.0
LQ heat distribution main_DN35,55.58084911125037,2.0707862599424476,0.0005306047647852065,33.00994398441036,35.0
LQ heat distribution main_DN35,55.516523625116,2.4628919546710843,0.0005299906789987208,32.99083672491526,35.0
LQ heat distribution main_DN35,55.47316822573337,2.075115932836259,0.0005295767849712016,32.97795218018332,35.0
LQ heat distribution main_DN35,55.4138620805236,0.6945041011281293,0.0005290106165205117,32.960319166817214,35.0
LQ heat distribution main_DN35,55.3884532434731,1.7559433413311365,0.0005287680500570224,32.95276167694087,35.0
LQ heat distribution main_DN35,55.37774786726494,0.9084964623545735,0.0005286658507614791,32.94957699911001,35.0
LQ heat distribution main_DN35,55.36526219722588,1.490783700603901,0.0005285466558207721,32.94586232350837,35.0
LQ heat distribution main_DN35,55.3305060512225,0.5886388054733493,0.0005282148549042721,32.93551963822315,35.0
LQ heat distribution main_DN35,55.29989683333788,1.7149138842786165,0.0005279226428003617,32.92640829952889,35.0
LQ heat distribution main_DN35,55.28774144479448,1.4843926680382062,0.0005278066009049592,32.9227893480911,35.0
LQ heat distribution main_DN35,55.21072131135539,1.9732049444371202,0.0005270713251680706,32.899849350080444,35.0
LQ heat distribution main_DN35,55.0851521184955,2.0440791410548504,0.0005258725739235847,32.86241496169744,35.0
LQ heat distribution main_DN35,54.97886000316065,1.5045781832683072,0.0005248578520588128,32.83069405214004,35.0
LQ heat distribution main_DN35,54.900621937630696,2.4195384626507703,0.0005241109492852572,32.807325756916605,35.0
LQ heat distribution main_DN35,54.752192326361524,1.4465066339156056,0.0005226939601561959,32.76294671121273,35.0
LQ heat distribution main_DN35,54.676973981397914,2.406353953532425,0.000521975885263942,32.74043417343195,35.0
LQ heat distribution main_DN35,53.2472893987599,1.4907034857505495,0.0005083273450955599,32.30955310255688,35.0
LQ heat distribution main_DN35,53.16977281750087,0.6801549039051558,0.0005075873300000083,32.28602666296254,35.0
LQ heat distribution main_DN35,53.1344047624978,1.7173966424245604,0.0005072496874701461,32.275286689252745,35.0
LQ heat distribution main_DN35,53.04510013709172,1.538170996833234,0.0005063971373469377,32.24815225041295,35.0
LQ heat distribution main_DN35,52.96511524525639,0.7189966865481766,0.0005056335584272686,32.223830135544794,35.0
LQ heat distribution main_DN35,52.927727417555886,2.4992895441740752,0.0005052766340578128,32.2124548020784,35.0
LQ heat distribution main_DN35,52.797764361258835,2.4955967741072382,0.0005040359366229961,32.17288195088912,35.0
LQ heat distribution main_DN35,52.77809273864083,1.400048018479991,0.0005038481407030151,32.16688783577452,35.0
LQ heat distribution main_DN35,52.70529024167987,1.4000480649308455,0.0005031531287988532,32.144694556572816,35.0
LQ heat distribution main_DN35,52.667993329005256,2.056069562483977,0.0005027970723532722,32.1333189428962,35.0
LQ heat distribution main_DN35,52.63248774230347,1.3021268909598878,0.0005024581168716322,32.12248594340219,35.0
LQ heat distribution main_DN35,52.56477714397355,2.0111149234212062,0.0005018117149782678,32.1018168393915,35.0
LQ heat distribution main_DN35,52.56107771175609,2.058846490655852,0.0005017763982029221,32.10068718003126,35.0
LQ heat distribution main_DN35,52.47580836047899,1.9606222751488243,0.000500962370983093,32.07463828674835,35.0
LQ heat distribution main_DN35,52.46019916795565,2.0084976288405754,0.0005008133572119871,32.06986755089679,35.0
LQ heat distribution main_DN35,52.45401769424199,2.0560700615739975,0.0005007543455297565,32.06797807195404,35.0
LQ heat distribution main_DN35,52.37385600217125,0.10829020991786935,0.0004999890787796778,32.043465114011745,35.0
LQ heat distribution main_DN35,52.368224911255524,1.5396701620020936,0.0004999353213485014,32.04174245571007,35.0
LQ heat distribution main_DN35,52.347102051040146,2.0588469929257642,0.0004997336711316481,32.03527974372718,35.0
LQ heat distribution main_DN35,52.24004200740801,2.0560705617247086,0.0004987116182091456,32.002503776109734,35.0
LQ heat distribution main_DN35,52.13312633819832,2.4169380213859757,0.0004976909435627525,31.969738473524753,35.0
LQ heat distribution main_DN35,51.81467996388351,1.4018670495578918,0.0004946508827101051,31.871948043762423,35.0
LQ heat distribution main_DN35,51.741782877306505,1.34750733656195,0.0004939549678024488,31.849520134240485,35.0
LQ heat distribution main_DN35,51.67171249580528,1.3578325080890408,0.0004932860381461125,31.827947007291897,35.0
LQ heat distribution main_DN35,51.60110520538465,0.03610190798198711,0.0004926119828676339,31.806193776944887,35.0
LQ heat distribution main_DN35,51.59922790616959,1.8112841217014537,0.0004925940611567503,31.80561520129754,35.0
LQ heat distribution main_DN35,51.50504113184111,1.8048514734822048,0.0004916949034065977,31.776573714538674,35.0
LQ heat distribution main_DN35,51.41118885522003,1.711069311479915,0.0004907989389519812,31.74760894191219,35.0
LQ heat distribution main_DN35,51.32221325102308,1.4907903334118884,0.0004899495298427024,31.720124789246498,35.0
LQ heat distribution main_DN35,51.24543816597035,1.7808012219251863,0.000489216593469884,31.69639016656472,35.0
LQ heat distribution main_DN35,51.24469215368566,2.199403721068883,0.0004892094716342307,31.696159453516408,35.0
LQ heat distribution main_DN35,51.15283650243024,1.7871878631313267,0.0004883325680422935,31.667739171203227,35.0
LQ heat distribution main_DN35,51.13032316019008,2.209764894852481,0.00048811764353403416,31.660769615247773,35.0
LQ heat distribution main_DN35,51.05990273354741,2.2974846157857347,0.0004874453721579705,31.638959337359545,35.0
LQ heat distribution main_DN35,51.0233108056394,1.699140226151753,0.00048709604587722575,31.627620322275707,35.0
LQ heat distribution main_DN35,51.015415385657754,2.127378544296457,0.00048702067193945347,31.62517317603491,35.0
LQ heat distribution main_DN35,50.93495551387951,1.696625543375694,0.00048625255860505496,31.60022423217218,35.0
LQ heat distribution main_DN35,50.90479170135434,2.1273786673421635,0.00048596459858094834,31.59086597917018,35.0
LQ heat distribution main_DN35,50.84673098562397,1.7842028025502146,0.0004854103196718279,31.57284496843992,35.0
LQ heat distribution main_DN35,50.21480606469255,1.8524290875231149,0.00047937762352928453,31.37603737235427,35.0
LQ heat distribution main_DN35,50.118479752141354,1.7809471530969454,0.0004784580405932349,31.34592883427706,35.0
LQ heat distribution main_DN35,50.02587050018031,0.815422191590401,0.00047757394272248505,31.316954838196942,35.0
LQ heat distribution main_DN35,49.98346854621761,2.0542774477034786,0.00047716915079921345,31.303679890999284,35.0
LQ heat distribution main_DN35,49.639215853866745,2.1771210070297036,0.00047388272891519563,31.19569423405903,35.0
LQ heat distribution main_DN35,49.5260055615012,0.04904604402785372,0.0004728019624009661,31.160100504964873,35.0
LQ heat distribution main_DN35,49.52345516721175,2.0429598044565966,0.0004727776149614487,31.159298183390412,35.0
LQ heat distribution main_DN35,49.41722125738001,2.0531456753199984,0.00047176344875780434,31.125859975658788,35.0
LQ heat distribution main_DN35,49.21628148690156,1.983743899284502,0.0004698451693260292,31.062513698022265,35.0
LQ heat distribution main_DN35,49.15614643457143,2.156445605012149,0.00046927108768087287,31.0435309877496,35.0
LQ heat distribution main_DN35,49.113126804138766,0.22949337969974998,0.00046886039908485694,31.029943942729762,35.0
LQ heat distribution main_DN35,49.10119314839438,1.8727128146278582,0.0004687464739703521,31.026173838993717,35.0
LQ heat distribution main_DN35,49.08032079596251,2.4934987291269572,0.0004685472152359189,31.019578703226465,35.0
LQ heat distribution main_DN35,49.044011263110804,2.1664832263346465,0.0004682005848506998,31.008102466104802,35.0
LQ heat distribution main_DN35,48.9506588620479,0.5956927564295709,0.0004673093924777843,30.978577356724756,35.0
LQ heat distribution main_DN35,48.94368073114077,1.6367754287786722,0.00046724277547628424,30.9763692120565,35.0
LQ heat distribution main_DN35,48.9313541353414,0.7782232471110153,0.00046712509914407065,30.9724682260522,35.0
LQ heat distribution main_DN35,48.91968283871356,1.9907454661844637,0.00046701367865120344,30.96877416905282,35.0
LQ heat distribution main_DN35,48.89088652649163,2.0581877958769357,0.0004667387735225931,30.95965802486162,35.0
LQ heat distribution main_DN35,48.858568408844285,2.4942175922856635,0.0004664302473398022,30.949423773197562,35.0
LQ heat distribution main_DN35,48.78386076110603,2.064698569172688,0.00046571704783872104,30.925752969308167,35.0
LQ heat distribution main_DN35,48.72886909404543,1.3402228442969029,0.000465192067723584,30.908317507845403,35.0
