name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN55,146.9609665169945,0.5655417178046358,0.001402968654100186,53.67637749219141,55.0
LQ heat distribution main_DN55,146.93155834766864,1.8824780490028892,0.0014026879078536385,53.67100666818113,55.0
LQ heat distribution main_DN55,143.53379775765055,0.40018508121482865,0.0013702510525790028,53.04681174266938,55.0
LQ heat distribution main_DN55,143.51298813342737,0.5526068059633322,0.0013700523926818843,53.04296622248802,55.0
LQ heat distribution main_DN55,143.4842525795173,1.1329987984092527,0.0013697780675848907,53.03765556962879,55.0
LQ heat distribution main_DN55,143.42533664200002,2.0729999857098687,0.0013692156242673032,53.026765580046906,55.0
LQ heat distribution main_DN55,142.5713054250999,2.027464473415615,0.0013610625816238653,52.8686549885175,55.0
LQ heat distribution main_DN55,142.46750910028683,2.082217999706317,0.0013600716859215928,52.84940647559413,55.0
LQ heat distribution main_DN55,142.4658772724823,2.0274641921035994,0.001360056107613196,52.849103805257435,55.0
LQ heat distribution main_DN55,142.3604491344929,2.0103688465188156,0.0013590496337421757,52.82954538920093,55.0
LQ heat distribution main_DN55,142.3592337643021,2.0840164264306402,0.0013590380311627886,52.82931987856195,55.0
LQ heat distribution main_DN55,140.48289268696067,1.4333971180627143,0.001341125467178622,52.48001123720193,55.0
LQ heat distribution main_DN55,140.4083560368214,1.4884864661930832,0.0013404139001128535,52.466087110357016,55.0
LQ heat distribution main_DN55,140.33095474057936,1.482117650698416,0.0013396749855902564,52.45162392925664,55.0
LQ heat distribution main_DN55,140.25388462274304,2.1935338632702663,0.0013389392326753514,52.43721866839234,55.0
LQ heat distribution main_DN55,140.139820861853,1.6536069373617475,0.0013378503184902433,52.41589161938714,55.0
LQ heat distribution main_DN55,140.0538333011102,1.6536067603789186,0.0013370294348554672,52.39980837401687,55.0
LQ heat distribution main_DN55,139.96784574957047,2.3968750368397114,0.0013362085513085487,52.383720192369545,55.0
LQ heat distribution main_DN55,139.84320824765481,2.4010290718971117,0.0013350186944883515,52.36039186968739,55.0
LQ heat distribution main_DN55,139.71835473591617,2.1168571085140884,0.0013338267755218726,52.33701269133813,55.0
LQ heat distribution main_DN55,139.60827816627344,2.12721293741033,0.001332775925215021,52.31639187172044,55.0
LQ heat distribution main_DN55,139.4976630935281,2.129728854668162,0.0013317199340670942,52.29566198265163,55.0
LQ heat distribution main_DN55,139.38691719308537,2.1272131533955982,0.001330662693967402,52.274899340597,55.0
LQ heat distribution main_DN55,139.2763021091088,2.1297290706498737,0.001329606702712256,52.25415298880749,55.0
LQ heat distribution main_DN55,138.0454236144988,2.098730317178168,0.0013178560726921126,52.0227379880737,55.0
LQ heat distribution main_DN55,137.93628963800552,2.1013029329560373,0.0013168142208878808,52.00217022617783,55.0
LQ heat distribution main_DN55,137.8270218854918,0.0825911680425415,0.001315771091985602,51.98156909929611,55.0
LQ heat distribution main_DN55,137.8227271447536,1.7919262611646918,0.00131573009207402,51.980759210572785,55.0
LQ heat distribution main_DN55,137.72954697917302,1.7919263420352878,0.001314840543953919,51.963184479622306,55.0
LQ heat distribution main_DN55,137.23942788122423,2.070757237961287,0.0013101616026847181,51.87064497897757,55.0
LQ heat distribution main_DN55,137.13174850485024,0.7921562900233193,0.0013091336372778066,51.85029188217036,55.0
LQ heat distribution main_DN55,137.09055637776902,1.9416142629753783,0.0013087403950145014,51.84250380883432,55.0
LQ heat distribution main_DN55,136.9895924360943,1.9438605556112496,0.0013077765387693968,51.82340990570726,55.0
LQ heat distribution main_DN55,136.36072333789028,2.1864059263000586,0.001301773015158857,51.704321919080506,55.0
LQ heat distribution main_DN55,136.24703022972267,2.1755730408778318,0.00130068763942456,51.682762738616226,55.0
LQ heat distribution main_DN55,136.13390043159703,2.264445273618143,0.0012996076413517616,51.66130144616355,55.0
LQ heat distribution main_DN55,135.94612057480796,2.1954816697921493,0.0012978149935542525,51.62565896702738,55.0
LQ heat distribution main_DN55,135.83195552797878,2.1976832309939227,0.0012967251124389382,51.603977275581386,55.0
LQ heat distribution main_DN55,135.7176759999671,2.451538097707784,0.0012956341384245068,51.58226471517802,55.0
LQ heat distribution main_DN55,135.5901960188863,2.4494685727723615,0.0012944171457650244,51.558033343133744,55.0
LQ heat distribution main_DN55,135.32910762497153,1.3154151063357116,0.0012919246551309931,51.508370126754215,55.0
LQ heat distribution main_DN55,135.26070603944208,1.7006244695666946,0.0012912716567011178,51.49535112602713,55.0
LQ heat distribution main_DN55,135.1722735670246,1.6988159188175374,0.00129042743262076,51.47851472942959,55.0
LQ heat distribution main_DN55,135.08393513924608,1.7706419196844105,0.0012895841063412514,51.4616907382387,55.0
LQ heat distribution main_DN55,130.51782916177066,2.127213366553104,0.0012459935958164263,50.58446017083283,55.0
LQ heat distribution main_DN55,130.4072140667099,1.376830118274721,0.0012449376044554646,50.5630202229398,55.0
LQ heat distribution main_DN55,130.33561890055964,1.3846749352329868,0.001244254118382431,50.5491384570355,55.0
LQ heat distribution main_DN55,130.01681995713142,0.882959215391688,0.0012412106917148583,50.48727939499987,55.0
LQ heat distribution main_DN55,129.97090607793106,2.0264506225092345,0.0012407723730590077,50.47836411952407,55.0
LQ heat distribution main_DN55,129.87408070648812,1.7816370391562852,0.0012398480258375953,50.45955799926361,55.0
LQ heat distribution main_DN55,129.86553064556057,2.013686318822441,0.0012397664023442536,50.45789700811808,55.0
LQ heat distribution main_DN55,129.78143558045198,2.091129663152077,0.001238963585493575,50.44155723238408,55.0
LQ heat distribution main_DN55,129.67269683796806,2.0832997125628485,0.0012379255068063776,50.42042130926263,55.0
LQ heat distribution main_DN55,129.5643652529148,0.9485798835799943,0.0012368913150636257,50.39935571270356,55.0
LQ heat distribution main_DN55,129.51503909896863,0.4702265484601626,0.0012364204209925405,50.38976108755596,55.0
LQ heat distribution main_DN55,129.11509033440908,1.7769330417634177,0.0012326022943619005,50.31189790844487,55.0
LQ heat distribution main_DN55,129.02268981623737,2.075940918232739,0.0012317201891764904,50.293891967183725,55.0
LQ heat distribution main_DN55,128.66131758392055,1.856005406297002,0.001228270334930029,50.22340994541477,55.0
LQ heat distribution main_DN55,128.5648053027931,1.8451631956339718,0.001227348976637643,50.204569452829695,55.0
LQ heat distribution main_DN55,128.46885681662013,1.438418142080244,0.0012264330006359918,50.18583200944828,55.0
LQ heat distribution main_DN55,128.39405907323197,1.4446859218616386,0.0012257189410332407,50.17122016645614,55.0
LQ heat distribution main_DN55,128.31893540529518,1.3682198783615511,0.0012250017699789516,50.156540368995984,55.0
LQ heat distribution main_DN55,128.24778797162037,1.3642782020130204,0.0012243225582016263,50.14263359872045,55.0
LQ heat distribution main_DN55,128.1902420897777,2.4515382926937264,0.0012237731941744888,50.13138262170942,55.0
LQ heat distribution main_DN55,128.1768455051157,1.343553440437422,0.0012236453031514625,50.12876305079794,55.0
LQ heat distribution main_DN55,128.10698072621295,1.333332407533158,0.0012229783362884292,50.11509945851498,55.0
LQ heat distribution main_DN55,128.06276209855764,1.3657355386026984,0.0012225562014182114,50.106449609111614,55.0
LQ heat distribution main_DN55,128.03764744102122,2.140309530744348,0.001222316443351038,50.10153612760885,55.0
LQ heat distribution main_DN55,127.9917438505503,0.5886404208545961,0.001221878222916948,50.092554212477275,55.0
LQ heat distribution main_DN55,127.96113454866585,0.9031396926923939,0.00122158601001113,50.086564022207284,55.0
LQ heat distribution main_DN55,127.92635134542252,2.1430084615750893,0.001221253950791623,50.07975613655368,55.0
LQ heat distribution main_DN55,127.81491490542061,2.1430085874200246,0.0012201901184288363,50.05793918661422,55.0
LQ heat distribution main_DN55,127.70347845887477,2.143008712912897,0.0012191262860035777,50.036112722678176,55.0
LQ heat distribution main_DN55,127.5920420058033,1.944883686928505,0.0012180624535160218,50.014276732293254,55.0
LQ heat distribution main_DN60,179.68019750515043,0.6708234983975107,0.0017153240811947535,59.351583018452345,60.0
LQ heat distribution main_DN60,179.64531468323375,1.4471022534163467,0.0017149910709616588,59.345821528808415,60.0
LQ heat distribution main_DN60,179.5700653660561,1.4443443752811447,0.0017142727003919436,59.33339092269557,60.0
LQ heat distribution main_DN60,179.49495945854147,1.7746455533850827,0.001713555698888224,59.32098140938192,60.0
LQ heat distribution main_DN60,179.40267788976544,2.0818323973909383,0.001712674729257904,59.30573046020894,60.0
LQ heat distribution main_DN60,177.89665209848022,1.5593282320232913,0.0016982973947348946,59.056279905576154,60.0
LQ heat distribution main_DN60,177.815567030415,1.9005699829386158,0.0016975233129395226,59.042819482906104,60.0
LQ heat distribution main_DN60,177.7167373913022,1.5990292317204438,0.001696579831897873,59.02640924486897,60.0
LQ heat distribution main_DN60,177.63358787125273,1.2996208635315232,0.0016957860417303363,59.01259908862788,60.0
LQ heat distribution main_DN60,177.5660075863491,0.27896952390896446,0.0016951408838792275,59.00137241777693,60.0
LQ heat distribution main_DN60,177.55150117110583,1.9363672563270433,0.0016950023978148528,58.99896228336716,60.0
LQ heat distribution main_DN60,177.4508100737768,1.9394857177631801,0.0016940411462890387,58.982230482437416,60.0
LQ heat distribution main_DN60,177.34995681645313,0.5645565274862235,0.00169307834669645,58.96546697622083,60.0
LQ heat distribution main_DN60,177.32059987702385,1.696726651553131,0.0016927980895181274,58.9605864639418,60.0
LQ heat distribution main_DN60,176.79890529435687,2.006876515260289,0.0016878177116406384,58.8737886631809,60.0
LQ heat distribution main_DN60,176.69454771556335,2.009660784182313,0.0016868214579051394,58.85641063437633,60.0
LQ heat distribution main_DN60,176.59004535478587,0.6832525486267313,0.001685823822002729,58.839003352648476,60.0
LQ heat distribution main_DN60,176.5545162222573,2.0961845902389267,0.0016854846417399265,58.8330839818705,60.0
LQ heat distribution main_DN60,176.2883421061863,0.16759208864032865,0.0016829436000590577,58.78871878770826,60.0
LQ heat distribution main_DN60,176.279627317577,1.9170042287204287,0.0016828604039864153,58.787265663858335,60.0
LQ heat distribution main_DN60,176.17994309768352,1.097566310688193,0.0016819087646556899,58.770641532342054,60.0
LQ heat distribution main_DN60,176.12286964952773,2.1487856564870302,0.0016813639107353482,58.76112139401313,60.0
LQ heat distribution main_DN60,176.0111327953904,2.1552417955311873,0.0016802972104571878,58.74247865735765,60.0
LQ heat distribution main_DN60,175.8990602220228,0.7898398486574637,0.0016792273052221747,58.7237739625094,60.0
LQ heat distribution main_DN60,175.8579885498926,2.077198240507982,0.001678835212886803,58.716917688249225,60.0
LQ heat distribution main_DN60,172.15196741095411,1.4314013094655593,0.00164345553614276,58.09492480513543,60.0
LQ heat distribution main_DN60,172.0775345428619,1.423971925264071,0.0016427449598363905,58.08236427664277,60.0
LQ heat distribution main_DN60,172.00348800274818,0.35345171724565455,0.001642038071625281,58.06986624517247,60.0
LQ heat distribution main_DN60,171.98510851345142,1.2019207844136846,0.0016418626111069348,58.06676362495657,60.0
LQ heat distribution main_DN60,171.17369328904402,1.6967264916468927,0.0016341164037140241,57.9296239596932,60.0
LQ heat distribution main_DN60,171.0854635114784,1.4741322736858695,0.0016332741146680514,57.91469241113948,60.0
LQ heat distribution main_DN60,171.00880863324673,0.34146197011872037,0.0016325423258543841,57.90171661241197,60.0
LQ heat distribution main_DN60,167.04156877617373,0.7601987786400305,0.0015946689143310142,57.226143395137726,60.0
LQ heat distribution main_DN60,167.00203843968444,1.5860726851545093,0.0015942915364170352,57.219371719763174,60.0
LQ heat distribution main_DN60,166.9195626600564,1.5796791335621707,0.0015935041781389634,57.205240769209944,60.0
LQ heat distribution main_DN60,166.8374193451112,1.4210376944443437,0.0015927199937480782,57.19116331091259,60.0
LQ heat distribution main_DN60,165.28478563696336,2.045172926805163,0.0015778977149113447,56.92442312984049,60.0
LQ heat distribution main_DN60,165.1784366447695,2.0476051306268506,0.0015768824500693986,56.906106776259215,60.0
LQ heat distribution main_DN60,165.12128559431892,0.6578618062693712,0.0015763368553156937,56.89626128670937,60.0
LQ heat distribution main_DN60,165.0719611779769,2.045173110565078,0.001575865977832715,56.88776273221144,60.0
LQ heat distribution main_DN60,164.96561217622752,2.0476053193322463,0.0015748507128995467,56.86943456950266,60.0
LQ heat distribution main_DN60,164.85913669962224,0.5991663092079481,0.001573834240569186,56.85107869080355,60.0
LQ heat distribution main_DN60,164.82798005154342,0.9527904632686183,0.0015735368024013693,56.84570630810216,60.0
LQ heat distribution main_DN60,164.77843494745346,1.6578199281757455,0.0015730638181141142,56.837162133405165,60.0
LQ heat distribution main_DN60,164.77731582025865,2.347647373385372,0.0015730531343222784,56.83696912234204,60.0
LQ heat distribution main_DN60,164.69222831118833,1.799715420746266,0.001572240843066237,56.822292525081586,60.0
LQ heat distribution main_DN60,164.65523815684261,2.4595803479426968,0.0015718877151011227,56.81591097500412,60.0
LQ heat distribution main_DN60,164.59864310930953,1.7974991136906793,0.001571347428251165,56.80614579664607,60.0
LQ heat distribution main_DN60,164.52733997874958,0.4071577355375937,0.0015706667301073945,56.7938404255109,60.0
LQ heat distribution main_DN60,164.50616777650163,1.8877837025676556,0.0015704646088448842,56.79018605000433,60.0
LQ heat distribution main_DN60,163.92662077306662,0.8021956435938702,0.0015649319405543352,56.69006329742448,60.0
LQ heat distribution main_DN60,163.88490659959973,1.8570062094623767,0.0015645337145546515,56.68284991871052,60.0
LQ heat distribution main_DN60,163.78834227670768,1.859760866020297,0.00156361185944351,56.66614811360335,60.0
LQ heat distribution main_DN60,163.69163471167462,1.6942867961007628,0.0015626886368656288,56.64941659816337,60.0
LQ heat distribution main_DN60,163.60353179827737,1.698774549564753,0.0015618475589334354,56.63416948305765,60.0
LQ heat distribution main_DN60,163.5151955217,1.694286406904466,0.0015610042531904536,56.61887785977203,60.0
LQ heat distribution main_DN60,163.42709262854098,1.7643116258033074,0.0015601631754514652,56.60362252206111,60.0
LQ heat distribution main_DN60,163.3353484239992,2.24917053906516,0.0015592873357899684,56.587732306862264,60.0
LQ heat distribution main_DN60,163.2183915559678,1.9950676493581316,0.0015581708024436066,56.567468753392184,60.0
LQ heat distribution main_DN60,163.11464803820118,0.37712541311134024,0.0015571804108658824,56.54948842359216,60.0
LQ heat distribution main_DN60,163.0950375167194,1.4259018828774923,0.0015569931982503046,56.546088979384386,60.0
LQ heat distribution main_DN60,162.1096510183174,0.8524681772040813,0.001547586167239307,56.37501029274222,60.0
LQ heat distribution main_DN60,162.0653226731028,2.0821845986012613,0.0015471629849460888,56.367301986167156,60.0
LQ heat distribution main_DN60,161.95704907397553,2.083982810068321,0.0015461293467682628,56.34846973307715,60.0
LQ heat distribution main_DN60,161.84868196785197,2.0821840144642034,0.0015450948159222145,56.32961491191766,60.0
LQ heat distribution main_DN60,161.74040839909983,2.088462660462831,0.001544061178034366,56.310770060266314,60.0
LQ heat distribution main_DN60,160.581572412268,1.4250829912972856,0.0015329983046517232,56.10868001814233,60.0
LQ heat distribution main_DN60,160.50746809672054,1.270488022113859,0.0015322908648851604,56.09573215909467,60.0
LQ heat distribution main_DN60,160.44140271957062,1.270487918104631,0.0015316601691605788,56.0841863812786,60.0
LQ heat distribution main_DN60,160.37533734782917,2.02022637160004,0.0015310294734876293,56.07263822704562,60.0
LQ heat distribution main_DN60,157.66445704188794,1.786964755761224,0.0015051499478939182,55.596710775510964,60.0
LQ heat distribution main_DN60,157.57153487458837,0.13973589980061255,0.0015042628627645667,55.58032493823067,60.0
LQ heat distribution main_DN60,157.56426860779874,1.7066055422067734,0.0015041934950625177,55.5790434056061,60.0
LQ heat distribution main_DN60,157.475525119604,1.717128312649852,0.0015033463018577946,55.56338956190123,60.0
LQ heat distribution main_DN60,157.1869529243658,1.891419773922325,0.001500591436032132,55.51245656268736,60.0
LQ heat distribution main_DN60,157.08859909612184,1.2742028339026645,0.0014996524973376786,55.49508642839873,60.0
LQ heat distribution main_DN60,157.0223405487589,0.25270375084527025,0.0014990199575060515,55.483381531769346,60.0
LQ heat distribution main_DN60,156.76629546369284,2.0633506971967974,0.0014965756130185474,55.43812668746387,60.0
LQ heat distribution main_DN60,156.7209828286792,1.2390907000049356,0.001496143034164002,55.43011403033173,60.0
LQ heat distribution main_DN60,156.6590012274386,2.0633504070704283,0.0014955513243669557,55.41915191498234,60.0
LQ heat distribution main_DN60,156.65655011227895,0.8027161349546219,0.0014955279246995604,55.41871836423302,60.0
LQ heat distribution main_DN60,156.6148088732613,1.0972264304166601,0.0014951294403175303,55.41133469569303,60.0
LQ heat distribution main_DN60,156.55170700627096,0.5189722800168721,0.0014945270358593886,55.400170646237704,60.0
LQ heat distribution main_DN60,156.52472044771008,1.6269822094445707,0.0014942694076153706,55.395395468714575,60.0
LQ heat distribution main_DN65,215.47365230553152,1.2814860153365037,0.0020570277069740478,64.9949008066272,65.0
LQ heat distribution main_DN65,215.40701503273402,0.07819824053003736,0.0020563915516251456,64.98484988439594,65.0
LQ heat distribution main_DN65,215.40294872422646,2.2119414667343293,0.002056352732450849,64.98423651139369,65.0
LQ heat distribution main_DN65,215.2879277679563,1.5684605239833527,0.0020552546803623514,64.96688403977598,65.0
LQ heat distribution main_DN65,215.20636782070915,1.808444449922776,0.0020544760651141684,64.95457680632764,65.0
LQ heat distribution main_DN65,215.11232870931318,2.0795749102738146,0.002053578317034016,64.94038359685817,65.0
LQ heat distribution main_DN65,215.00419081397894,2.08151717339267,0.0020525459743577943,64.92405863949583,65.0
LQ heat distribution main_DN65,214.83686175723435,2.457619187831816,0.0020509485609282517,64.8987898390022,65.0
LQ heat distribution main_DN65,214.7090655594671,2.4473970484540253,0.0020497285494937194,64.879484370938,65.0
LQ heat distribution main_DN65,214.58180091294747,1.3333338592405761,0.0020485136125341047,64.86025349097892,65.0
LQ heat distribution main_DN65,214.51246755226697,1.3435549786651353,0.002047851718876057,64.84977417110518,65.0
LQ heat distribution main_DN65,209.28437146234964,2.305021246907452,0.0019979414936739824,64.05464045808422,65.0
LQ heat distribution main_DN65,209.16451035751047,2.308697177966517,0.0019967972349165678,64.03629518098163,65.0
LQ heat distribution main_DN65,209.0444581042562,1.4380093766404547,0.0019956511513532812,64.01791537806926,65.0
LQ heat distribution main_DN65,208.9696816166709,1.4416636096930302,0.001994937294669889,64.00646455305709,65.0
LQ heat distribution main_DN65,208.88796383031348,2.085883915408426,0.0019941571726044246,63.99394843588624,65.0
LQ heat distribution main_DN65,208.14022540568826,1.4184551124867364,0.0019870188582881932,63.879308913523964,65.0
LQ heat distribution main_DN65,208.06646573983895,1.4157415410774357,0.001986314708733546,63.867989299611224,65.0
LQ heat distribution main_DN65,207.99284717970292,0.5005794024029405,0.0019856119062501474,63.85668933982558,65.0
LQ heat distribution main_DN65,207.96681705077796,1.7789185849493474,0.0019853634085993123,63.85269340946621,65.0
LQ heat distribution main_DN65,207.8743132843606,0.3044092419696356,0.001984480317750459,63.83849097159029,65.0
LQ heat distribution main_DN65,207.8584840037782,1.8107257330367637,0.0019843292029000305,63.83606032826641,65.0
LQ heat distribution main_DN65,207.7643262656603,2.0587004404420837,0.0019834303223452057,63.8216001537745,65.0
LQ heat distribution main_DN65,202.68383499377984,1.8747578178123423,0.0019349292123511201,63.036451173094406,65.0
LQ heat distribution main_DN65,202.58634758725358,1.8682667314045645,0.0019339985449857145,63.02128963033916,65.0
LQ heat distribution main_DN65,202.48919771722055,0.6764206559882177,0.0019330710999257332,63.00617695281873,65.0
LQ heat distribution main_DN65,200.0553219281802,0.5829154852309402,0.0019098360088609088,62.62637198858831,65.0
LQ heat distribution main_DN65,200.0250103229482,1.281605035721795,0.0019095466379279063,62.62162735655861,65.0
LQ heat distribution main_DN65,199.95836686109067,1.0936557832969993,0.0019089104234948989,62.61119448694474,65.0
LQ heat distribution main_DN65,199.90149676035924,0.4617044471392573,0.0019083675108387517,62.60229023801518,65.0
LQ heat distribution main_DN65,199.877488129108,1.9535004315765634,0.0019081383114950645,62.598530785341794,65.0
LQ heat distribution main_DN65,199.775906106666,1.9535005581798226,0.0019071685547175754,62.58262180641069,65.0
LQ heat distribution main_DN65,199.67432407764068,1.956505593015303,0.001906198797877238,62.56670878123616,65.0
LQ heat distribution main_DN65,199.57258578680387,1.943493555148491,0.0019052275492773638,62.55076721969331,65.0
LQ heat distribution main_DN65,199.47152412193614,2.4984792355974705,0.0019042627601139489,62.53492765651704,65.0
LQ heat distribution main_DN65,199.34160320168507,2.51145910935325,0.0019030224649325544,62.51455903810124,65.0
LQ heat distribution main_DN65,199.21100732799871,1.2881861654510132,0.0019017757262816107,62.49407791193655,65.0
LQ heat distribution main_DN65,199.14402164739525,1.302764219629452,0.0019011362448438688,62.483570058062824,65.0
LQ heat distribution main_DN65,199.07627790797451,0.2553708989562153,0.0019004895265677757,62.47294149213076,65.0
LQ heat distribution main_DN65,198.9385933103186,2.055913989413546,0.0018991751151343063,62.45133407193511,65.0
LQ heat distribution main_DN65,198.8316857828691,0.268328465143099,0.0018981545182135476,62.434551468785315,65.0
LQ heat distribution main_DN65,198.81773270268167,2.0327851211293186,0.0018980213145840732,62.43236074756398,65.0
LQ heat distribution main_DN65,192.254135616872,2.0429611206456566,0.0018353616765333842,61.393167969347125,65.0
LQ heat distribution main_DN65,192.14790163859843,2.032785360181533,0.0018343475096763574,61.3762035964555,65.0
LQ heat distribution main_DN65,192.04219679986898,1.0316712681267608,0.0018333383942708255,61.35931906594876,65.0
LQ heat distribution main_DN65,191.98854989392638,1.77741606969451,0.0018328262519706575,61.35074811750103,65.0
LQ heat distribution main_DN65,191.75110752322726,1.8699589343116565,0.0018305594990284226,61.31279852649796,65.0
LQ heat distribution main_DN65,191.65386965864306,1.8625446826553804,0.0018296312139249934,61.29725055470509,65.0
LQ heat distribution main_DN65,191.557017335145,1.5424129259880286,0.0018287066094047255,61.28176030820284,65.0
LQ heat distribution main_DN65,191.4768118629936,1.9448923290476903,0.0018279409247063828,61.26892954065663,65.0
LQ heat distribution main_DN65,185.61365855036257,1.6534352639989898,0.0017719681007194517,60.3235878789478,65.0
LQ heat distribution main_DN65,185.5276799166346,1.653435341925807,0.0017711473023067743,60.30961492979894,65.0
LQ heat distribution main_DN65,184.28715318916693,1.7774161608603336,0.0017593045650517128,60.10764729749635,65.0
LQ heat distribution main_DN65,184.1947275488022,1.787591418219662,0.001758422220036298,60.092572495936395,65.0
LQ heat distribution main_DN65,184.10177279505479,0.03609669721637011,0.0017575348238191388,60.07740757979786,65.0
LQ heat distribution main_DN65,184.09989576679953,1.898623011051998,0.0017575169046949836,60.07710131637288,65.0
LQ heat distribution main_DN70,248.9684976048801,0.671280788870593,0.0023767875666337,69.86415296699002,70.0
LQ heat distribution main_DN70,248.93359100385882,1.3474838631255623,0.002376454329392447,69.85925514734038,70.0
LQ heat distribution main_DN70,248.8635218429763,2.0173937117760037,0.002375785411388795,69.84942255730458,70.0
LQ heat distribution main_DN70,248.75861736996396,2.014784298937121,0.0023747839367061,69.83469904706135,70.0
LQ heat distribution main_DN70,248.65384858641923,2.0173932156885184,0.0023737837573882506,69.81999148220649,70.0
LQ heat distribution main_DN70,248.54894413920343,2.0147838063828054,0.0023727822829518225,69.80526176790593,70.0
LQ heat distribution main_DN70,248.44417538127152,2.3136527481730056,0.002371782103878487,69.79054800307675,70.0
LQ heat distribution main_DN70,248.3238654383665,2.3098232759198627,0.002370633560270802,69.77364780087447,70.0
LQ heat distribution main_DN70,248.2037546280187,1.7406037507518728,0.002369486917689916,69.75677148695283,70.0
LQ heat distribution main_DN70,248.11324323297958,1.727754231446258,0.002368622847092884,69.74405137637244,70.0
LQ heat distribution main_DN70,248.0234000129444,1.4030061719227742,0.002367765155254839,69.73142287372515,70.0
LQ heat distribution main_DN70,247.9504436920044,1.3762989285863603,0.0023670686748640036,69.72116633697576,70.0
LQ heat distribution main_DN70,247.8788761477179,1.6813973167996694,0.0023663854524841803,69.71110357464549,70.0
LQ heat distribution main_DN70,247.79144348724432,1.679098512191303,0.0023655507731479173,69.69880812433487,70.0
LQ heat distribution main_DN70,247.70413036461036,1.68139695647597,0.002364717234984347,69.68652731939565,70.0
LQ heat distribution main_DN70,247.61669772287362,1.4483434297782312,0.002363882555826956,69.67422753473558,70.0
LQ heat distribution main_DN70,247.58430705021445,0.22029518008329857,0.002363573336994887,69.66967035235426,70.0
LQ heat distribution main_DN70,247.57285170085012,1.4397865494040032,0.002363463978051075,69.66805857886321,70.0
LQ heat distribution main_DN70,247.54138386452516,1.4483432965104923,0.002363163569112412,69.66363084634494,70.0
LQ heat distribution main_DN70,247.4979828002811,1.4419880855224028,0.002362749239143495,69.65752356802317,70.0
LQ heat distribution main_DN70,247.46607001310662,1.3897093137813015,0.002362444582464025,69.6530325467987,70.0
LQ heat distribution main_DN70,247.42299941983393,0.8172889014321522,0.0023620334073492497,69.6469708511873,70.0
LQ heat distribution main_DN70,247.39380512878998,2.4115596292949206,0.002361754702900143,69.64286178710576,70.0
LQ heat distribution main_DN70,247.38050039695946,1.797700548494231,0.0023616276887537895,69.64098908043552,70.0
LQ heat distribution main_DN70,247.28701996843776,1.8018620325423367,0.002360735274161697,69.62782982856272,70.0
LQ heat distribution main_DN70,247.26840402806664,2.4243890107898634,0.002360557556353858,69.62520896329487,70.0
LQ heat distribution main_DN70,247.19332314274556,2.15341406892527,0.0023598407937254944,69.61463761829573,70.0
LQ heat distribution main_DN70,247.14233579950556,2.411559883607232,0.002359354041045399,69.60745771466972,70.0
LQ heat distribution main_DN70,247.01693468555797,0.20368629361078058,0.0023581568943728684,69.5897959080556,70.0
LQ heat distribution main_DN70,247.00634299829022,2.102098151394358,0.0023580557804132717,69.5883039430259,70.0
LQ heat distribution main_DN70,246.89703389441772,1.2344688094499272,0.002357012256748618,69.57290458771044,70.0
LQ heat distribution main_DN70,246.8328415163263,2.35907796493251,0.002356399441683306,69.56385964202413,70.0
LQ heat distribution main_DN70,246.71016946214982,2.0475668364904664,0.0023552283480873493,69.54657141970137,70.0
LQ heat distribution main_DN70,246.60369598665233,2.0434811788350054,0.0023542118948606428,69.53156258505997,70.0
LQ heat distribution main_DN70,246.4974349653529,0.3388402753314534,0.0023531974698363044,69.51658046786872,70.0
LQ heat distribution main_DN70,246.47981527103568,0.4277597548332501,0.002353029262730651,69.5140958927511,70.0
LQ heat distribution main_DN70,246.45757176378436,0.30280295220576103,0.0023528169142127387,69.5109591811691,70.0
LQ heat distribution main_DN70,246.44182601026966,2.3387143681494855,0.002352666596756751,69.50873867744501,70.0
LQ heat distribution main_DN70,246.3202128631259,1.5058096239398386,0.002351505612058481,69.49158611101802,70.0
LQ heat distribution main_DN70,246.24191076268104,1.4954557778993263,0.002350758097973089,69.48053998209014,70.0
LQ heat distribution main_DN70,246.16414706223028,1.8232083329346174,0.002350015723744442,69.46956806726942,70.0
LQ heat distribution main_DN70,246.0693402289177,0.07636896106065748,0.0023491106465767797,69.45618914083647,70.0
LQ heat distribution main_DN70,246.06536904294254,2.060338252103624,0.002349072735493485,69.4556286797957,70.0
LQ heat distribution main_DN70,245.95823145383315,2.053950694563557,0.00234804994228003,69.44050644052224,70.0
LQ heat distribution main_DN70,245.85142601771585,2.06033771303406,0.0023470303199781945,69.42542780530381,70.0
LQ heat distribution main_DN70,245.7442884566381,2.2493388140185773,0.0023460075270323446,69.41029899020432,70.0
LQ heat distribution main_DN70,245.6273228383091,2.246919762827386,0.002344890910150922,69.39377859645518,70.0
LQ heat distribution main_DN70,245.51048301064208,2.242921181902636,0.002343775494135008,69.37727204200338,70.0
LQ heat distribution main_DN70,245.39385110918315,2.246919132787813,0.0023426620630948272,69.36079094457305,70.0
LQ heat distribution main_DN70,245.27701131427818,2.24292055079836,0.002341546647391677,69.34427654244699,70.0
LQ heat distribution main_DN70,245.16037944563666,2.24292023665481,0.0023404332166647892,69.32778760573115,70.0
LQ heat distribution main_DN70,245.0437475933306,2.253323797501068,0.0023393197860938483,69.31129474866003,70.0
LQ heat distribution main_DN70,244.92657475586054,2.242919605197809,0.0023382011909867354,69.29472143829975,70.0
LQ heat distribution main_DN70,244.80994293639026,0.14186950521269398,0.0023370877607292624,69.27822071391239,70.0
LQ heat distribution main_DN70,244.8025657221192,0.9572417642670731,0.002337017333862713,69.27717687532737,70.0
LQ heat distribution main_DN70,244.7527891503773,2.4708833081020103,0.002336542139860404,69.27013333053179,70.0
LQ heat distribution main_DN70,244.624303218356,2.4687670565522413,0.002335315543850654,69.2519488472178,70.0
LQ heat distribution main_DN70,244.4959273314153,2.470882511328812,0.0023340899983905995,69.2337751683911,70.0
LQ heat distribution main_DN70,244.36744144082618,2.4687662643736474,0.0023328634027763836,69.21558113884201,70.0
LQ heat distribution main_DN70,244.23906559507876,2.128359914115733,0.0023316378577095823,69.19739791440766,70.0
LQ heat distribution main_DN70,244.12839087954472,2.1387941509612136,0.0023305812971794247,69.18171805154111,70.0
LQ heat distribution main_DN70,244.01717358369473,2.1283593408358543,0.002329519556884914,69.16595773770418,70.0
LQ heat distribution main_DN70,243.90649889797126,2.1347667840424465,0.002328462996639344,69.15027074998602,70.0
LQ heat distribution main_DN70,243.79549102520104,2.278317203736439,0.002327403255610511,69.1345329609136,70.0
LQ heat distribution main_DN70,243.67701853060674,2.2742104949986386,0.002326272253275482,69.11773294578859,70.0
LQ heat distribution main_DN70,243.66234716469188,1.2611546921453407,0.002326132192503025,69.11565218572882,70.0
LQ heat distribution main_DN70,243.59676712070032,1.7923128013120297,0.002325506130030552,69.10635055873419,70.0
LQ heat distribution main_DN70,243.5587595848668,2.2806011523063963,0.0023251432895930006,69.10095913957149,70.0
LQ heat distribution main_DN70,243.5035668550321,1.792312889971877,0.0023246163900241725,69.09312922890653,70.0
LQ heat distribution main_DN70,243.44016832494688,2.274209837465241,0.0023240111534601135,69.08413410812462,70.0
LQ heat distribution main_DN70,243.32190941339869,2.2783158876279606,0.0023228821901040446,69.06735214689391,70.0
LQ heat distribution main_DN70,243.20343698724204,2.274209176762496,0.0023217511884223584,69.05053579637497,70.0
LQ heat distribution main_DN70,243.0851781100504,1.1054352087950357,0.0023206222253942758,69.0337456723429,70.0
LQ heat distribution main_DN70,243.02769547919306,0.3028019181363402,0.0023200734651951604,69.02558294524572,70.0
LQ heat distribution main_DN70,243.01194977944996,1.79839519883095,0.0023199231482525055,69.023346834447,70.0
LQ heat distribution main_DN70,242.91843322911075,1.798394979209781,0.0023190303888220598,69.01006467608964,70.0
LQ heat distribution main_DN70,242.82491669019183,1.800167858339094,0.002318137629500638,68.99677996248577,70.0
LQ heat distribution main_DN70,242.7313079615582,0.34749738327012947,0.0023172439900864743,68.98347959052312,70.0
LQ heat distribution main_DN70,242.71323809762816,0.4597105549466975,0.0023170714854188847,68.98091184328865,70.0
LQ heat distribution main_DN70,242.68933314877094,0.5315302757551135,0.002316843275883255,68.97751477729628,70.0
LQ heat distribution main_DN70,242.66169357443167,2.2239479661290424,0.002316579413598393,68.97358678547182,70.0
LQ heat distribution main_DN70,242.54604828019296,0.30280172140433675,0.002315475401242892,68.9571494541727,70.0
LQ heat distribution main_DN70,237.0551119877795,1.795035683360142,0.002263055961697179,68.17212965652213,70.0
LQ heat distribution main_DN70,236.96177013224477,0.894806280286194,0.0022621648699975632,68.15870674497648,70.0
LQ heat distribution main_DN70,236.91524020566987,1.431398949512428,0.002261720670221192,68.15201457830511,70.0
LQ heat distribution main_DN70,236.84080746029522,1.4286768637014184,0.0022610100950863506,68.1413079221236,70.0
LQ heat distribution main_DN70,235.55085319652486,0.6550914765558794,0.002248695495909545,67.95548862757673,70.0
LQ heat distribution main_DN70,235.51678843974395,1.6042452498864268,0.002248370295367484,67.9505746761732,70.0
LQ heat distribution main_DN70,235.43336768674985,1.6042453321503694,0.0022475739158639603,67.93853946165365,70.0
LQ heat distribution main_DN70,235.34994692947802,0.5080071653461125,0.002246777536319599,67.92650211411807,70.0
LQ heat distribution main_DN70,235.32353055688003,1.5424066867252957,0.0022465253513783297,67.9226898716112,70.0
LQ heat distribution main_DN70,235.24332540917032,2.2002541960117115,0.002245759669777282,67.9111138646808,70.0
LQ heat distribution main_DN70,230.23738065052504,1.163095178948082,0.002197970221007399,67.18465890961613,70.0
LQ heat distribution main_DN70,230.17689970121975,1.6315078698256673,0.002197392837243148,67.1758339767885,70.0
LQ heat distribution main_DN70,230.0920612919888,2.031108979800652,0.002196582924028533,67.1634530294843,70.0
LQ heat distribution main_DN70,229.9864436250392,0.8006461790892397,0.00219557464081183,67.148036457965,70.0
LQ heat distribution main_DN70,229.94481002372655,1.8738579701239815,0.0021951771839973894,67.14195840165404,70.0
LQ heat distribution main_DN70,229.8473694092801,1.643790898030111,0.002194246963334416,67.12773097264774,70.0
LQ heat distribution main_DN70,229.76189228258255,1.6437910830280495,0.0021934309525783536,67.11524786453182,70.0
LQ heat distribution main_DN70,229.6764151462651,0.8761515484613961,0.0021926149417304543,67.10276243278157,70.0
LQ heat distribution main_DN70,227.8331797107806,2.210443385204319,0.002175018422059958,66.83295818070762,70.0
LQ heat distribution main_DN70,227.71823665474997,1.591442283228075,0.0021739211136491644,66.81609726165351,70.0
LQ heat distribution main_DN70,223.56223974476532,1.6582053094471085,0.0021342457254870197,66.20357236087818,70.0
LQ heat distribution main_DN70,222.6719533605126,2.16881965126896,0.0021257465714607407,66.0716204372806,70.0
LQ heat distribution main_DN70,222.5591747386466,2.1640828205982205,0.002124669925905934,66.05488638091131,70.0
LQ heat distribution main_DN70,222.44664243197548,0.5122612416130806,0.002123595631808835,66.03818464619006,70.0
LQ heat distribution main_DN70,222.4200048474116,2.250178354727586,0.002123341335058822,66.03423055101003,70.0
LQ heat distribution main_DN70,221.6750743488251,1.5914423562976803,0.002116229826719094,65.92355667284686,70.0
LQ heat distribution main_DN70,221.59231934629761,2.3316546672763083,0.0021154398028286167,65.91125034258432,70.0
LQ heat distribution main_DN70,221.47107330359924,0.5931250702453869,0.0021142823227073915,65.8932159365483,70.0
LQ heat distribution main_DN70,221.44023079994648,1.4082498337271276,0.0021139878835317086,65.88862756641993,70.0
LQ heat distribution main_DN70,216.14098942757954,1.897871800445792,0.0020633984670890646,65.09546989891714,70.0
LQ heat distribution main_DN70,216.04230009395636,1.891385190725499,0.002062456325479297,65.0806070030555,70.0
LQ heat distribution main_DN70,215.94394806403864,1.815559526607037,0.0020615174039526362,65.06579152837026,70.0
LQ heat distribution main_DN70,215.6572988652503,2.2501787079034816,0.0020587808960883087,65.02259223810435,70.0
LQ heat distribution main_DN70,215.54028957243932,1.2814859020729574,0.0020576638622667237,65.00495017391889,70.0
LQ heat distribution main_DN75,286.8874505431525,1.3166303439512224,0.002738782344087375,74.99597822458291,75.0
LQ heat distribution main_DN75,286.81898576526703,1.9670650996454344,0.0027381287423891842,74.98702891474684,75.0
LQ heat distribution main_DN75,286.71669838008546,2.505768438370921,0.0027371522518385245,74.97365652403117,75.0
LQ heat distribution main_DN75,286.5863984212902,0.8747547434044314,0.002735908338150742,74.95661849561435,75.0
LQ heat distribution main_DN75,286.54091117463315,0.6831856699239104,0.0027354740923592664,74.95066966915901,75.0
LQ heat distribution main_DN75,286.50538551979713,2.1700662728806814,0.0027351349452963926,74.9460232922336,75.0
LQ heat distribution main_DN75,286.39254207360733,2.1632180604781026,0.002734057680893626,74.93126266141087,75.0
LQ heat distribution main_DN75,286.28005473446245,2.1700664168697243,0.002732983816080787,74.91654571712391,75.0
LQ heat distribution main_DN75,286.16721128078524,1.6187768616230385,0.002731906551606542,74.90177927627924,75.0
LQ heat distribution main_DN75,286.0830348839808,1.1788079777612905,0.002731102958319626,74.89076224608463,75.0
LQ heat distribution main_DN75,286.0217368691372,2.149522120314932,0.0027305177744070376,74.88273852494727,75.0
LQ heat distribution main_DN75,285.9099617188808,2.149522191648185,0.0027294507085334685,74.86810528878512,75.0
LQ heat distribution main_DN75,285.7981865649151,2.3230205823547703,0.002728383642624488,74.85346919146022,75.0
LQ heat distribution main_DN75,285.6773894946327,2.320708831242044,0.0027272304486361115,74.83764852525245,75.0
LQ heat distribution main_DN75,285.5567126354081,2.3230198948470444,0.0027260784022473325,74.82184026276053,75.0
LQ heat distribution main_DN75,285.435915600876,2.323019554267897,0.002724925208600248,74.80601291205988,75.0
LQ heat distribution main_DN75,285.31511858405406,2.3230192136893386,0.0027237720151222344,74.79018221424316,75.0
LQ heat distribution main_DN75,285.1943215849422,2.3230188727574093,0.0027226188218132906,74.77434816718446,75.0
LQ heat distribution main_DN75,285.07352460355884,0.9275965652784567,0.0027214656286735925,74.75851076875806,75.0
LQ heat distribution main_DN75,285.02528958216436,1.6991386294883508,0.0027210051511423806,74.75218585500293,75.0
LQ heat distribution main_DN75,284.936934373431,0.02328937165694025,0.0027201616646628257,74.74059871316365,75.0
LQ heat distribution main_DN75,284.93572332610483,1.1370504693790218,0.002720150103351836,74.7404398806511,75.0
LQ heat distribution main_DN75,284.8765967016971,2.335949419463661,0.0027195856487035523,74.73268483480771,75.0
LQ heat distribution main_DN75,284.755127331885,2.33594955230013,0.002718426036581241,74.71675039141547,75.0
LQ heat distribution main_DN75,284.63365795516535,2.3359496854935404,0.0027172664243929868,74.70081254813797,75.0
LQ heat distribution main_DN75,284.5121885715197,2.3359498183313647,0.0027161068121386127,74.68487130279618,75.0
LQ heat distribution main_DN75,284.39071918096647,2.335949951170618,0.0027149471998182957,74.66892665321356,75.0
LQ heat distribution main_DN75,284.2692497835056,2.3359500833014266,0.002713787587432034,74.65297859720883,75.0
LQ heat distribution main_DN75,284.1477803791739,2.3359502157865304,0.002712627974980181,74.63702713260325,75.0
LQ heat distribution main_DN75,284.026310967953,2.3359503479166226,0.0027114683624625585,74.62107225720844,75.0
LQ heat distribution main_DN75,283.9048415498613,2.3462889874911728,0.002710308749879344,74.60511396883858,75.0
LQ heat distribution main_DN75,283.7828345225118,2.335950613933028,0.0027091440049881793,74.58908161400838,75.0
LQ heat distribution main_DN75,282.01027136044434,2.3462959476814955,0.0026922221609588957,74.35576770635865,75.0
LQ heat distribution main_DN75,281.8882639711649,1.8721101801075999,0.002691057412612553,74.33968152893972,75.0
LQ heat distribution main_DN75,281.7909142417993,2.378484943645803,0.002690128059587583,74.32684386641796,75.0
LQ heat distribution main_DN75,281.66723302472974,2.3721974946334394,0.002688947331978327,74.31053063029705,75.0
LQ heat distribution main_DN75,281.5438787550088,2.3784841814773365,0.0026877697255848093,74.29425694989068,75.0
LQ heat distribution main_DN75,281.42019757757197,2.3829820071254795,0.002686588998353909,74.27793656212333,75.0
LQ heat distribution main_DN75,281.29628251320145,2.2725371616735095,0.0026854060383121854,74.26158171483947,75.0
LQ heat distribution main_DN75,281.17811058079445,2.2725368137248805,0.0026842779053059137,74.245981514961,75.0
LQ heat distribution main_DN75,281.0599386664808,2.27074943094768,0.00268314977247237,74.23037803894574,75.0
LQ heat distribution main_DN75,280.9418596960715,0.5782339799603604,0.0026820225269314703,74.21478355856492,75.0
LQ heat distribution main_DN75,280.91179152911354,0.5252593005806983,0.0026817354799915376,74.21081198555733,75.0
LQ heat distribution main_DN75,273.8126843555682,1.6982853793743533,0.0026139635738001736,73.26709632768129,75.0
LQ heat distribution main_DN75,273.72437351584074,1.7046769410635765,0.002613120510891081,73.25528021952033,75.0
LQ heat distribution main_DN75,273.63573031490546,1.806392926904803,0.00261227427508263,73.24341772395951,75.0
LQ heat distribution main_DN75,273.6230951185829,0.4589875143674671,0.002612153652683369,73.24172668813496,75.0
LQ heat distribution main_DN75,273.5992277678358,1.5812604564030022,0.0026119258020795783,73.23853228654174,75.0
LQ heat distribution main_DN75,273.5417978827064,0.14821557974359012,0.0026113775454196316,73.23084531082688,75.0
LQ heat distribution main_DN75,273.5340906725597,0.3156259228048568,0.00261130396823446,73.22981364127205,75.0
LQ heat distribution main_DN75,273.5176781245739,1.6814310337974525,0.002611147285198796,73.2276166466363,75.0
LQ heat distribution main_DN75,273.5170022241029,1.4961370784854273,0.0026111408326883333,73.22752616873468,75.0
LQ heat distribution main_DN75,273.4302437108164,1.6814308550455606,0.002610312589124739,73.21591150652765,75.0
LQ heat distribution main_DN75,273.342809306354,1.6814306766468237,0.0026094778931394177,73.2042044960457,75.0
LQ heat distribution main_DN75,273.25537491116836,0.1971104225662025,0.0026086431972426574,73.19249561429052,75.0
LQ heat distribution main_DN75,267.21625137006174,1.5063219782771406,0.002550990466539969,72.37917563018374,75.0
LQ heat distribution main_DN75,267.13792262719136,1.184368322452494,0.002550242698111612,72.36856664713603,75.0
LQ heat distribution main_DN75,267.07633547442384,0.9780565019762305,0.002549654753932447,72.36022408229529,75.0
LQ heat distribution main_DN75,267.0254765363211,1.697917507910464,0.002549169227077051,72.3533340308614,75.0
LQ heat distribution main_DN75,266.91989467335,2.2574034505683973,0.002548161285664439,72.3390283638846,75.0
LQ heat distribution main_DN75,266.8025096939204,2.2638002018520025,0.0025470406653357557,72.32312012826304,75.0
LQ heat distribution main_DN75,266.6847920834241,0.23319645359580263,0.002545916869531495,72.30716329899927,75.0
LQ heat distribution main_DN75,260.97215230633304,2.3230814973815286,0.0024913809289387402,71.5285271280134,75.0
LQ heat distribution main_DN75,260.8513520684692,2.323081157157173,0.0024902277047109235,71.51197045107345,75.0
LQ heat distribution main_DN75,260.73055184829707,0.22673354059885203,0.002489074480652001,71.49540994241728,75.0
LQ heat distribution main_DN75,260.48421146659916,1.6979175931995554,0.0024867227824973666,71.46162723368603,75.0
LQ heat distribution main_DN75,260.3959197517528,1.6979176813194023,0.0024858799021647044,71.44951516685184,75.0
LQ heat distribution main_DN75,260.3076280323242,2.4769676323602203,0.002485037021788298,71.4374010458125,75.0
LQ heat distribution main_DN75,260.17882571544146,1.0705202466858077,0.002483807405398009,71.41972495745166,75.0
LQ heat distribution main_DN75,260.1231586626138,1.0473928671987771,0.0024832759776860502,71.41208417755261,75.0
LQ heat distribution main_DN75,260.06869423351947,0.2785167158293221,0.0024827560308689207,71.40460767675296,75.0
LQ heat distribution main_DN75,260.05421136429635,0.802197570231951,0.0024826177695875546,71.40261943669225,75.0
LQ heat distribution main_DN75,260.0124970906443,2.102185918382474,0.002482219542631449,71.39689250029058,75.0
LQ heat distribution main_DN75,259.9031834228884,2.401832710851857,0.0024811759753975023,71.38188268970862,75.0
LQ heat distribution main_DN75,259.7782881219241,2.401832321307568,0.0024799836574885357,71.36472950807169,75.0
LQ heat distribution main_DN75,259.6533928412161,2.2770322030980186,0.002478791339772946,71.34757220529843,75.0
LQ heat distribution main_DN75,254.34979889227955,2.1388379111457887,0.0024281603712866784,70.61515196175876,75.0
LQ heat distribution main_DN75,254.23857932089996,2.3062411366905207,0.002427098609268735,70.59971132505945,75.0
LQ heat distribution main_DN75,254.11865478179206,2.170312835563055,0.0024259537449335756,70.5830583911697,75.0
LQ heat distribution main_DN75,252.4848305038721,2.15122241406294,0.0024103563771252705,70.35579000705553,75.0
LQ heat distribution main_DN75,252.37296693834082,2.0476729364829755,0.0024092884671917977,70.34020269150636,75.0
LQ heat distribution main_DN75,252.26648794564372,2.0606108963862204,0.0024082719612949282,70.32536246477937,75.0
LQ heat distribution main_DN80,326.06788032951636,1.3101855280212167,0.00311281985994765,79.95326600000939,80.0
LQ heat distribution main_DN80,325.99975068205924,2.347371485708634,0.003112169457585291,79.94491272033648,80.0
LQ heat distribution main_DN80,325.8776873648024,0.5107407767254679,0.003111004175320309,79.92994452658286,80.0
LQ heat distribution main_DN80,325.8511288444127,0.6837881368224406,0.0031107506333595486,79.92668737766294,80.0
LQ heat distribution main_DN80,325.81557186129794,2.2363449750790676,0.003110411187220028,79.92232644539227,80.0
LQ heat distribution main_DN80,325.69928192259385,2.2233956624845117,0.003109301020740753,79.90806225314485,80.0
LQ heat distribution main_DN80,325.5836653481447,2.2335901426515723,0.0031081972825598536,79.89387813151185,80.0
LQ heat distribution main_DN80,325.4675186607268,2.233590283169459,0.0031070884836346233,79.87962643832982,80.0
LQ heat distribution main_DN80,325.351371966002,2.226163822699965,0.003105979684639637,79.86537220108676,80.0
LQ heat distribution main_DN80,325.2356114472216,2.2335905628017394,0.0031048745722885114,79.85116282588386,80.0
LQ heat distribution main_DN80,319.83073760773124,0.7190063142395953,0.003053276731338723,79.18488650355532,80.0
LQ heat distribution main_DN80,319.7933492793908,1.1066968879674048,0.003052919802189888,79.18025799741655,80.0
LQ heat distribution main_DN80,319.73580104121646,1.6415870001759354,0.0030523704156679376,79.1731332567464,80.0
