name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN80,319.6504385172073,2.1541764446423453,0.0030515554989709527,79.16256379656316,80.0
LQ heat distribution main_DN80,317.59156534164885,2.233590702966197,0.0030319003851231392,78.90720832639693,80.0
LQ heat distribution main_DN80,317.4754186250946,2.141519967465493,0.0030307915859197577,78.89277839148804,80.0
LQ heat distribution main_DN80,317.3640595867864,1.8366318902653156,0.003029728492475288,78.87894079343468,80.0
LQ heat distribution main_DN80,317.26855472849263,1.8264588938625619,0.0030288167515846553,78.86707131944395,80.0
LQ heat distribution main_DN80,317.1735788660118,1.8366320837242935,0.003027910060773382,78.85526581797042,80.0
LQ heat distribution main_DN80,317.0780739976581,0.5236965930053309,0.0030269983197867122,78.84339277858125,80.0
LQ heat distribution main_DN80,317.05084177482183,0.7699074258307009,0.0030267383462990152,78.8400069769131,80.0
LQ heat distribution main_DN80,317.01080658867863,1.658406767167476,0.0030263561488179345,78.83502910966435,80.0
LQ heat distribution main_DN80,316.92456943678593,1.488397868176098,0.003025532882451417,78.82430554653226,80.0
LQ heat distribution main_DN80,316.8471727476408,1.4883977085170825,0.003024794011910652,78.81468004984413,80.0
LQ heat distribution main_DN80,316.76977606679793,0.01767890248346712,0.003024055141449145,78.80505337850033,80.0
LQ heat distribution main_DN80,316.76885676386877,2.0780262193832324,0.00302404636528753,78.80493902767769,80.0
LQ heat distribution main_DN80,316.66079940046086,1.3032304469029417,0.003023014791412514,78.79149676515301,80.0
LQ heat distribution main_DN80,316.5930314172219,1.3143434631723236,0.0030223678416918557,78.78306530387154,80.0
LQ heat distribution main_DN80,316.52468555713693,1.412445081453798,0.0030217153752471306,78.77456103110562,80.0
LQ heat distribution main_DN80,316.4512384129013,0.1465970059386307,0.0030210142091923755,78.76542098218545,80.0
LQ heat distribution main_DN80,316.44361536859253,2.3983689469337897,0.00302094143549969,78.7644722800834,80.0
LQ heat distribution main_DN80,312.8389460783457,2.1606597033617976,0.002986529318170365,78.31457687208655,80.0
LQ heat distribution main_DN80,312.7265917737709,1.7498696132145963,0.002985456723377288,78.30051249471208,80.0
LQ heat distribution main_DN80,312.63559855388377,1.7535092969291286,0.00298458805302037,78.28912022062076,80.0
LQ heat distribution main_DN80,310.13629280407974,1.7859495812156467,0.0029607283322585177,77.97555855532588,80.0
LQ heat distribution main_DN80,310.04342342585653,1.790553277445698,0.0029598417510821626,77.96388290819375,80.0
LQ heat distribution main_DN80,309.95031465542934,1.0020678602994828,0.002958952884538705,77.95217540885147,80.0
LQ heat distribution main_DN80,309.89820712669376,1.4430390175318353,0.0029584554379636636,77.94562263932757,80.0
LQ heat distribution main_DN80,305.389855055754,1.747026781197803,0.0029154162773819,77.37657490947316,80.0
LQ heat distribution main_DN80,305.29900966313176,1.3954245084230623,0.002914549018263788,77.36506531272848,80.0
LQ heat distribution main_DN80,305.22644758869376,0.20357529873754604,0.002913856301562709,77.35587087865916,80.0
LQ heat distribution main_DN80,305.2158616731594,2.1412151826156243,0.0029137552427031923,77.35452943229703,80.0
LQ heat distribution main_DN80,305.10451848366336,2.1449410266674884,0.002912692300560032,77.34041862294286,80.0
LQ heat distribution main_DN80,304.9929815502766,0.6995505715181062,0.0029116275088331895,77.32628067820428,80.0
LQ heat distribution main_DN80,304.9566049205577,1.0965553853048775,0.0029112802379050854,77.32166917314034,80.0
LQ heat distribution main_DN80,304.89958404052186,0.37754998436976334,0.002910735885828371,77.31444002042335,80.0
LQ heat distribution main_DN80,303.1303708424866,1.8999165044140398,0.0028938460223626407,77.08980092416174,80.0
LQ heat distribution main_DN80,303.0315751842571,1.4698354461171779,0.0028929028657208315,77.07723742175808,80.0
LQ heat distribution main_DN80,302.95514374105903,0.35377119055041273,0.002892173209938511,77.0675164941518,80.0
LQ heat distribution main_DN80,302.9367476391504,2.24290965853317,0.0028919975908272113,77.06517660417252,80.0
LQ heat distribution main_DN80,297.3193689648266,2.472506355716393,0.0028383710641033564,76.34732056316624,80.0
LQ heat distribution main_DN80,297.1907986343293,2.476183574030729,0.002837143662380232,76.33081127605088,80.0
LQ heat distribution main_DN80,297.0620370884797,0.07876229559739864,0.0028359144352122167,76.31427385613704,80.0
LQ heat distribution main_DN80,295.9544464916461,2.2366208696015453,0.0028253407779632086,76.1718727811838,80.0
LQ heat distribution main_DN80,295.8381422064268,2.2366205322322554,0.0028242304745243613,76.1569042854266,80.0
LQ heat distribution main_DN80,295.72183793875075,0.042690214404257916,0.0028231201712529907,76.14193284931991,80.0
LQ heat distribution main_DN80,295.7196180476017,1.7958121142130954,0.002823098978974718,76.14164706197124,80.0
LQ heat distribution main_DN80,289.5070879062205,1.7958118991677423,0.0027637908153338472,75.33760316561809,80.0
LQ heat distribution main_DN80,289.41370568746373,1.7958116837682632,0.002762899338305143,75.32545189154646,80.0
LQ heat distribution main_DN80,289.32032347990776,2.350698120201576,0.0027620078613833678,75.31329865840964,80.0
LQ heat distribution main_DN80,287.4864459856811,0.9084017320146077,0.0027445006776676,75.07422986144081,80.0
LQ heat distribution main_DN80,287.4392090956163,2.2195918163561563,0.0027440497288364328,75.06806188573943,80.0
LQ heat distribution main_DN80,287.3237903211658,1.6494246570244295,0.0027429478789610102,75.0529889009672,80.0
LQ heat distribution main_DN80,287.23802023900055,1.6422206940889286,0.002742129071494039,75.04178589286455,80.0
LQ heat distribution main_DN80,287.1526247629079,1.8884574249366535,0.0027413138402186915,75.03063015277814,80.0
LQ heat distribution main_DN80,287.0544249768112,1.887572237185605,0.0027403763720936633,75.017799655638,80.0
LQ heat distribution main_DN80,286.95627122047756,1.3234745639433128,0.0027394393433935807,75.00497297934528,80.0
LQ heat distribution main_DN85,368.3461704781993,1.994655937643048,0.0035164312217489196,84.97873821245416,85.0
LQ heat distribution main_DN85,368.2424483694419,1.9905860899632117,0.0035154410345531444,84.96677284507196,85.0
LQ heat distribution main_DN85,368.1389378927638,1.5965450047260632,0.003514452867711349,84.95483021144126,85.0
LQ heat distribution main_DN85,368.05591755251805,1.5860711846298312,0.0035136603107638956,84.94525043616598,85.0
LQ heat distribution main_DN85,366.6071150087338,2.2622455910394543,0.0034998292602265754,84.7778978152352,85.0
LQ heat distribution main_DN85,366.4894782379997,0.8484854915579261,0.0034987062361622884,84.76429497191636,85.0
LQ heat distribution main_DN85,366.4453569924387,1.509089965401297,0.0034982850309540686,84.75919248049044,85.0
LQ heat distribution main_DN85,366.36688431423784,1.5063204045871577,0.003497535888441411,84.75011658850136,85.0
LQ heat distribution main_DN85,366.2885556531993,1.6173442547693968,0.0034967881207942655,84.7410563836967,85.0
LQ heat distribution main_DN85,363.56411513375116,1.7024871621984938,0.0034707791420883166,84.4253177776249,85.0
LQ heat distribution main_DN85,363.4755858013168,1.702486969004138,0.0034699339933299935,84.41503819864268,85.0
LQ heat distribution main_DN85,363.38705647892857,1.7024867775772874,0.003469088844667576,84.40475736888655,85.0
LQ heat distribution main_DN85,363.2985271664946,2.3462630417285344,0.003468243696100187,84.39447528788875,85.0
LQ heat distribution main_DN85,361.985095250197,1.0757928580865428,0.003455704966588993,84.24178162652417,85.0
LQ heat distribution main_DN85,361.9291540215765,1.797658022008837,0.003455170921447031,84.23527200649792,85.0
LQ heat distribution main_DN85,361.835675804432,0.07876476953277496,0.003454278527965938,84.22439325929544,85.0
LQ heat distribution main_DN85,361.8315800364163,2.274202350419698,0.003454239427555287,84.22391657253495,85.0
LQ heat distribution main_DN85,359.7851378986324,1.6071697623572752,0.003434702987099116,83.98540260639942,85.0
LQ heat distribution main_DN85,359.70156507098983,1.8958496729777585,0.003433905155808972,83.97564774928986,85.0
LQ heat distribution main_DN85,359.602980887995,1.8856678820483934,0.0034329640180238187,83.96413926733592,85.0
LQ heat distribution main_DN85,356.2140212219763,1.903637552320535,0.003400611181116719,83.56755652364636,85.0
LQ heat distribution main_DN85,356.1150320692556,1.8973188551336713,0.00339966617727213,83.55594432437408,85.0
LQ heat distribution main_DN85,356.01637148878865,2.1514281016199095,0.0033987243101555003,83.54436906318507,85.0
LQ heat distribution main_DN85,355.3681752215141,2.0771950159792976,0.003392536278964335,83.4682801189158,85.0
LQ heat distribution main_DN85,355.2601610806832,2.0795044301549073,0.0033915051177153526,83.45559406487236,85.0
LQ heat distribution main_DN85,355.1520268503151,1.4779770036878281,0.0033904728100268744,83.4428919746291,85.0
LQ heat distribution main_DN85,355.0751720461233,1.4675088362473165,0.003389739112612156,83.43386297631463,85.0
LQ heat distribution main_DN85,353.3164722561581,1.8958498764814815,0.0033729496158105784,83.22698105908056,85.0
LQ heat distribution main_DN85,353.21788806258104,0.5727369702590381,0.003372008477924401,83.21536903717282,85.0
LQ heat distribution main_DN85,353.1881057401276,2.3705036957603167,0.0033717241598102874,83.21186072221838,85.0
LQ heat distribution main_DN85,350.1536516934135,1.7554446043930039,0.0033427556247581243,82.85362773442537,85.0
LQ heat distribution main_DN85,350.06236857398505,2.1369311726859874,0.003341884186863819,82.84282728933465,85.0
LQ heat distribution main_DN85,349.9512481530054,0.06429578891961905,0.003340823371389073,82.82967783181705,85.0
LQ heat distribution main_DN85,349.9479047719816,1.9969289538929489,0.003340791453670469,82.82928215979706,85.0
LQ heat distribution main_DN85,348.25188372981876,1.5965434365295852,0.003324600322003043,82.62832249347883,85.0
LQ heat distribution main_DN85,348.1688634711192,1.5924669566834797,0.0033238077658340735,82.61847296514978,85.0
LQ heat distribution main_DN85,348.0860551893717,1.645350442366075,0.003323017233311424,82.60864741590156,85.0
LQ heat distribution main_DN85,346.1734325431932,2.3705038561424563,0.003304758305901606,82.38138061700816,85.0
LQ heat distribution main_DN85,346.0501663426738,1.1066044073517194,0.0033035815402641887,82.36671203909619,85.0
LQ heat distribution main_DN85,345.99262291349146,1.5683073339943943,0.00330303219965147,82.35986352322487,85.0
LQ heat distribution main_DN85,345.9110709321238,1.578497174708588,0.003302253660449869,82.35015666036,85.0
LQ heat distribution main_DN85,344.22119900818,2.3394268919334773,0.003286121231581671,82.1487586622448,85.0
LQ heat distribution main_DN85,344.09954880979944,2.3326721602871103,0.0032849598931723096,82.13424140428907,85.0
LQ heat distribution main_DN85,344.03361902096793,2.0455097527936754,0.0032843304918469493,82.12637252939602,85.0
LQ heat distribution main_DN85,343.9782498574645,2.339427273877076,0.003283801907947155,82.11976350738121,85.0
LQ heat distribution main_DN85,343.9272525138227,2.043587893277582,0.00328331505979783,82.11367584771945,85.0
LQ heat distribution main_DN85,343.8565996392229,2.339427467147406,0.00328264056934819,82.10524112033978,85.0
LQ heat distribution main_DN85,343.82098594337225,1.4061097480241296,0.0032823005817983033,82.10098913447636,85.0
LQ heat distribution main_DN85,343.747868236475,1.3998037870349447,0.0032816025607300715,82.0922587842454,85.0
LQ heat distribution main_DN85,343.7349494109312,2.339427657765331,0.0032814792306532815,82.09071616299266,85.0
LQ heat distribution main_DN85,343.6132991727274,2.339427848913776,0.003280317891863746,82.0761886339917,85.0
LQ heat distribution main_DN85,343.4916489245839,1.8146929963161804,0.0032791565529793213,82.0616585319678,85.0
LQ heat distribution main_DN85,343.39728488877546,2.2968412985804707,0.00327825570299547,82.05038576708868,85.0
LQ heat distribution main_DN85,343.27784914124925,2.3035376913204275,0.003277115504928394,82.03611570462448,85.0
LQ heat distribution main_DN85,343.15806518130057,2.3035379159647116,0.003275971982637714,82.02180154453421,85.0
LQ heat distribution main_DN85,343.0382812096704,2.304510192969606,0.003274828460235517,82.00748488455405,85.0
LQ heat distribution main_DN85,342.91844667963596,2.3085849017695046,0.0032736844551755225,81.99315968041384,85.0
LQ heat distribution main_DN85,342.798400264744,2.3019036446296104,0.0032725384273483912,81.97880663736278,85.0
LQ heat distribution main_DN85,342.67870127522326,2.3111848506969523,0.003271395716231248,81.96449263083608,85.0
LQ heat distribution main_DN85,342.558519662987,2.485935730943836,0.003270248397737346,81.95011839533649,85.0
LQ heat distribution main_DN85,342.4292510049779,2.4859360026618686,0.0032690143294031304,81.93465449528199,85.0
LQ heat distribution main_DN85,342.2999823328395,2.4859362754405883,0.0032677802609340284,81.91918767441358,85.0
LQ heat distribution main_DN85,342.17071364651656,2.4926168119692096,0.003266546192329514,81.90371793106998,85.0
LQ heat distribution main_DN85,342.0410975722942,2.4859368197598406,0.0032653088073727366,81.88820368116149,85.0
LQ heat distribution main_DN85,341.91182885766665,0.7962824782376378,0.003264074738498011,81.8727280800448,85.0
LQ heat distribution main_DN85,341.8704221687983,2.209890137372044,0.003263679447912156,81.86777039660713,85.0
LQ heat distribution main_DN85,341.755507881655,2.2098903505486365,0.0032625824141446777,81.85400996785047,85.0
LQ heat distribution main_DN85,341.64059358342644,1.4971923619638783,0.003261485380271374,81.84024722411964,85.0
LQ heat distribution main_DN85,341.56273958060433,0.9760674775108819,0.003260742143967583,81.8309217019286,85.0
LQ heat distribution main_DN85,341.5119840717738,2.2958629310555563,0.003260257604503807,81.82484152412414,85.0
LQ heat distribution main_DN85,341.39259919935887,2.3069178788150397,0.0032591178921179843,81.81053821619453,85.0
LQ heat distribution main_DN85,341.2726394696605,2.403355127766718,0.0032579726918344674,81.79616351630033,85.0
LQ heat distribution main_DN85,341.1476650030166,2.405621285136428,0.0032567796181672227,81.78118521630667,85.0
LQ heat distribution main_DN85,341.07649725389615,1.6389578557641402,0.0032561002124476958,81.77265447281627,85.0
LQ heat distribution main_DN85,341.0225726961895,2.403355349201031,0.0032555854195340287,81.76619004538864,85.0
LQ heat distribution main_DN85,340.9912714453964,1.359409926322183,0.0032552866009107058,81.76243744518295,85.0
LQ heat distribution main_DN85,340.9205821292277,1.3890513053175222,0.0032546117625701925,81.75396211040368,85.0
LQ heat distribution main_DN85,340.8975982180311,2.403355459917037,0.00325439234575686,81.7512062523324,85.0
LQ heat distribution main_DN85,340.84835146135117,0.15459958947178118,0.003253922209654904,81.74530106673632,85.0
LQ heat distribution main_DN85,340.8403122826986,1.4779758497492061,0.0032538454633193187,81.74433704717829,85.0
LQ heat distribution main_DN85,340.77262373411537,1.0015863951623079,0.0032531992719247293,81.73621971177343,85.0
LQ heat distribution main_DN85,340.76345753851166,1.4803114487801055,0.0032531117664774383,81.73512042274052,85.0
LQ heat distribution main_DN85,340.72054124156693,2.248688880472564,0.0032527020643586344,81.72997333453061,85.0
LQ heat distribution main_DN85,340.6864813431751,1.5076171885743583,0.0032523769101973758,81.7258881916908,85.0
LQ heat distribution main_DN85,340.60808524936925,1.5140030855383289,0.0032516284988006613,81.71648459135457,85.0
LQ heat distribution main_DN85,340.60360941978234,2.2486889770381944,0.003251585770117254,81.71594768357569,85.0
LQ heat distribution main_DN85,340.56131380332806,1.400842243800514,0.003251181993349194,81.7108738476126,85.0
LQ heat distribution main_DN85,340.52935708892124,1.9481489672682226,0.0032508769173166707,81.70704007053263,85.0
LQ heat distribution main_DN85,340.48847000665046,1.408251552615002,0.003250486587175661,81.70213467443888,85.0
LQ heat distribution main_DN85,340.4866775929764,2.2486890728961395,0.0032504694758279367,81.70191962425507,85.0
LQ heat distribution main_DN85,340.4280533426233,1.948148726465036,0.003249909817113349,81.69488569268893,85.0
LQ heat distribution main_DN85,340.4152409259145,1.872715547890625,0.003249787502872692,81.69334833588634,85.0
LQ heat distribution main_DN85,340.36974576118575,2.2404410839488866,0.0032493531814910335,81.68788915533234,85.0
LQ heat distribution main_DN85,340.3267496088471,1.1963631639446028,0.0032489427170295663,81.68272950777835,85.0
LQ heat distribution main_DN85,340.31785971742414,1.8625402312625805,0.0032488578493310182,81.68166265755367,85.0
LQ heat distribution main_DN85,340.2532428248204,2.2486892625023924,0.003248240981621197,81.67390775190624,85.0
LQ heat distribution main_DN85,340.23091538727965,0.7883999384996104,0.0032480278318594716,81.67122798466059,85.0
LQ heat distribution main_DN85,340.18991859047765,0.5977669516152787,0.003247636454324369,81.66630726838133,85.0
LQ heat distribution main_DN85,340.15883470899365,2.035081728154884,0.0032473397108257153,81.66257617044535,85.0
LQ heat distribution main_DN85,340.1363109831703,2.240441279585242,0.00324712468719017,81.65987246891356,85.0
LQ heat distribution main_DN85,340.0530104591296,1.9506052958230167,0.0032463294554570844,81.64987246821052,85.0
LQ heat distribution main_DN85,340.01980803663184,2.1195483684715057,0.0032460124872232157,81.64588626656463,85.0
LQ heat distribution main_DN85,339.9515789837468,1.9469521525501452,0.0032453611358830244,81.63769424239237,85.0
LQ heat distribution main_DN85,339.9095915214713,2.11130683279152,0.0032449603009209673,81.63265254577075,85.0
LQ heat distribution main_DN85,339.8503374718142,0.7587819326631098,0.0032443946298025225,81.62553701242082,85.0
LQ heat distribution main_DN85,339.8108808113157,0.6468197839471712,0.003244017955239291,81.62079850809658,85.0
LQ heat distribution main_DN85,339.7998035661662,2.119548538466188,0.0032439122058822547,81.61946814904418,85.0
LQ heat distribution main_DN85,339.77724618255047,1.7072828165974347,0.0032436968609312693,81.61675897706903,85.0
LQ heat distribution main_DN85,339.68958704216595,2.119548624341856,0.0032428600194956175,81.60623014307953,85.0
LQ heat distribution main_DN85,339.6884674760874,1.700790525596906,0.0032428493315139607,81.60609566200351,85.0
LQ heat distribution main_DN85,339.60002636875635,1.0409999950407083,0.0032420050250000607,81.59547151076963,85.0
LQ heat distribution main_DN85,339.57937051370016,2.1218066147003882,0.00324180783306635,81.59298998878602,85.0
LQ heat distribution main_DN85,339.5458943690142,1.9996645447813628,0.0032414882517328323,81.58896812188927,85.0
LQ heat distribution main_DN85,339.46903656973575,2.1450801294535626,0.003240754525725401,81.57973357726256,85.0
LQ heat distribution main_DN85,339.4419118126856,1.2806643494836287,0.003240495578164063,81.57647425988735,85.0
LQ heat distribution main_DN85,337.1819322889331,1.6728457646304882,0.003218920594643753,81.30445562189284,85.0
LQ heat distribution main_DN85,337.0949443091723,1.670944110246661,0.0032180901604694253,81.29396726846616,85.0
LQ heat distribution main_DN85,337.00805521543947,1.6242761348104628,0.003217260670314458,81.28348948691979,85.0
LQ heat distribution main_DN85,334.24330434846286,1.3619750794171075,0.0031908668672884282,80.94938559428148,85.0
LQ heat distribution main_DN85,334.1724816443332,1.3490239715539236,0.0031901907555544934,80.94080897055146,85.0
LQ heat distribution main_DN85,334.10233239781235,2.3964096415815774,0.0031895210730101416,80.93231300651739,85.0
LQ heat distribution main_DN85,333.23297430158715,1.287149604665598,0.0031812217117096627,80.82694859527923,85.0
LQ heat distribution main_DN85,333.16604252214455,1.484239270060377,0.0031805827448414753,80.8188309064655,85.0
LQ heat distribution main_DN85,333.0888620801014,2.4197950486991404,0.0031798459387121854,80.8094692165133,85.0
LQ heat distribution main_DN85,330.077315626808,1.6262101696619347,0.0031510960919027015,80.44332961651854,85.0
LQ heat distribution main_DN85,329.99275269798557,1.9969268929638309,0.0031502888085726544,80.43302451680833,85.0
LQ heat distribution main_DN85,329.88891249955145,1.6842237979648966,0.0031492974940291307,80.42036842312821,85.0
LQ heat distribution main_DN85,329.8013328620573,1.6842237754358462,0.0031484614115709526,80.4096926259598,85.0
LQ heat distribution main_DN85,329.7137532257346,1.6842237530393058,0.003147625329123958,80.39901541134667,85.0
LQ heat distribution main_DN85,329.62617359057657,0.7082919350188478,0.003146789246688082,80.38833677872317,85.0
LQ heat distribution main_DN85,329.5893424099556,2.139148515909383,0.003146437636371891,80.38384550906586,85.0
LQ heat distribution main_DN85,329.4781066871283,2.139756170375005,0.003145375720163516,80.37027967338092,85.0
LQ heat distribution main_DN85,329.3668393662688,2.3861318332129406,0.003144313502303282,80.35670769297133,85.0
LQ heat distribution main_DN85,329.2427605109417,2.3861318858970995,0.003143128978624742,80.34157030462502,85.0
LQ heat distribution main_DN85,329.11868165287507,2.3792704520100694,0.0031419444549200485,80.32643006332762,85.0
LQ heat distribution main_DN85,328.9949595893705,2.386131991928365,0.0031407633373686924,80.31133051657322,85.0
LQ heat distribution main_DN85,328.87088072579024,2.386132044966075,0.003139578813611363,80.29618457274186,85.0
LQ heat distribution main_DN85,328.74680185945203,0.5985328828498057,0.0031383942898277045,80.28103577111672,85.0
LQ heat distribution main_DN85,328.71567814954386,1.4994621109542827,0.0031380971661054305,80.27723542568954,85.0
LQ heat distribution main_DN85,328.63770611977424,2.273113703308884,0.0031373528030527375,80.26771389897979,85.0
LQ heat distribution main_DN85,328.51950420720215,2.2731138137028157,0.0031362243838396384,80.25327756011465,85.0
LQ heat distribution main_DN85,328.4013022888896,2.278775300717356,0.0031350959645717385,80.2388386232041,85.0
LQ heat distribution main_DN85,328.2828059732523,2.273114029376494,0.0031339647348281843,80.2243611157694,85.0
LQ heat distribution main_DN85,328.16460404372475,2.360852418229212,0.0031328363154532195,80.2099169721132,85.0
LQ heat distribution main_DN85,328.0418397179768,2.349960445713454,0.0031316643409830722,80.19491255459866,85.0
LQ heat distribution main_DN85,327.9196417747997,2.3608516518687575,0.003130497773506441,80.17997457266895,85.0
LQ heat distribution main_DN85,327.7968774889025,2.4388030550575235,0.0031293257994167304,80.1649645557306,85.0
LQ heat distribution main_DN85,327.67583079866637,2.429933506153801,0.003128170222421636,80.15016179174116,85.0
LQ heat distribution main_DN85,327.6700597300395,0.19618392504673363,0.003128115128687728,80.14945598118491,85.0
LQ heat distribution main_DN85,327.65985816593707,0.2063338596910483,0.003128017739054292,80.1482082990228,85.0
LQ heat distribution main_DN85,327.64912880523315,2.4065849954817544,0.003127915310789815,80.14689604478252,85.0
LQ heat distribution main_DN85,327.54947425634634,0.4793377013774624,0.0031269639547145235,80.13470677053716,85.0
LQ heat distribution main_DN85,327.5245486958747,0.617219347415023,0.003126726001869926,80.13165770369835,85.0
LQ heat distribution main_DN85,327.5239863854681,2.3964034698263084,0.0031267206337514857,80.1315889166646,85.0
LQ heat distribution main_DN85,327.49245328980913,2.213394370585558,0.0031264196018120204,80.12773140090266,85.0
LQ heat distribution main_DN85,327.3993734050371,2.40658532458378,0.0031255310110266075,80.11634364226242,85.0
LQ heat distribution main_DN85,327.3773567825387,2.209727366296181,0.003125320828472923,80.11364980548034,85.0
LQ heat distribution main_DN85,327.27423096815875,2.406585491248014,0.0031243363338249045,80.10103067355453,85.0
LQ heat distribution main_DN85,327.14908852261385,2.3964039656253027,0.0031231416565404664,80.0857147758354,85.0
LQ heat distribution main_DN85,327.0244755164013,2.406585820348523,0.0031219520335694635,80.070460763922,85.0
LQ heat distribution main_DN85,326.8993330537432,2.4065859845389563,0.0031207573561216535,80.05513901556856,85.0
LQ heat distribution main_DN85,326.7741905825472,2.4065861508496535,0.003119562678592336,80.03981433317956,85.0
LQ heat distribution main_DN85,326.64904810270303,2.3964046295158563,0.0031183680009804586,80.02448671505591,85.0
LQ heat distribution main_DN85,326.52443506196823,1.8107240092960002,0.0031171783776798878,80.00922102558971,85.0
LQ heat distribution main_DN90,390.59859652216255,1.7071890984191778,0.0037288648832664683,87.50795564154792,90.0
LQ heat distribution main_DN90,390.50982268904477,1.7044923377052108,0.0037280174003727425,87.4980108309875,90.0
LQ heat distribution main_DN90,382.7667736270262,0.26558870511567756,0.003654098077584976,86.62621011324318,90.0
LQ heat distribution main_DN90,382.7529630143602,2.019100828898751,0.003653966234027305,86.6246473184701,90.0
LQ heat distribution main_DN90,382.64796977125746,2.0191009387176733,0.003652963911897446,86.61276546864362,90.0
LQ heat distribution main_DN90,382.5429765224441,0.4617029443122666,0.0036519615897130705,86.6008819879523,90.0
LQ heat distribution main_DN90,382.5189679693399,0.19339856126722563,0.0036517323911154165,86.59816439198929,90.0
LQ heat distribution main_DN90,382.508911244154,1.8512241227469501,0.0036516363841924008,86.59702601750591,90.0
LQ heat distribution main_DN90,382.41264758977115,1.7223558441123992,0.003650717399425023,86.5861286625938,90.0
LQ heat distribution main_DN90,382.3230850858773,1.7326400764041558,0.0036498623874546762,86.57598866769217,90.0
LQ heat distribution main_DN90,382.2329878019043,2.347367975064359,0.003649002270185244,86.5657869281921,90.0
LQ heat distribution main_DN90,382.11092466720095,1.6173434068971237,0.0036478369896630163,86.55196376880477,90.0
LQ heat distribution main_DN90,382.0268228100423,1.6173434809906773,0.0036470341079717643,86.54243828680313,90.0
LQ heat distribution main_DN90,381.9427209490308,1.666381639281859,0.0036462312262437306,86.5329117558067,90.0
LQ heat distribution main_DN90,376.21386192559777,0.798695674927689,0.003591540447977067,85.88149491690095,90.0
LQ heat distribution main_DN90,376.17232975050155,2.355048044010115,0.003591143959431996,85.87675433701884,90.0
LQ heat distribution main_DN90,376.049867252213,2.079170784445094,0.003589974866369575,85.8627746565477,90.0
LQ heat distribution main_DN90,375.94175037142185,2.0834236122075693,0.0035889427243095164,85.85043070495621,90.0
LQ heat distribution main_DN90,375.83341234358704,2.0791702171857835,0.003587908471060497,85.83805972392753,90.0
LQ heat distribution main_DN90,375.72529549229336,1.8356840120184656,0.0035868763292820367,85.82571222106021,90.0
LQ heat distribution main_DN90,375.6298399236684,1.8356837934403045,0.0035859650589371685,85.81480922534783,90.0
LQ heat distribution main_DN90,375.5343843664095,1.8399612168161752,0.0035850537887008064,85.80390484550378,90.0
LQ heat distribution main_DN90,375.43870638313507,0.25635516910541456,0.0035841403950657284,85.79297366598414,90.0
LQ heat distribution main_DN90,375.4253759143416,0.7241685451785306,0.0035840131352204447,85.79145055356832,90.0
LQ heat distribution main_DN90,375.38771914999234,0.9211940159052013,0.003583653643436681,85.78714782170807,90.0
LQ heat distribution main_DN90,373.43376807802287,1.6663817164817478,0.003565000172582557,85.56358884855652,90.0
LQ heat distribution main_DN90,373.3471162287658,1.6765662446070835,0.0035641729472913205,85.55366115322181,90.0
LQ heat distribution main_DN90,373.2599347840462,0.5005794260672498,0.003563340666196145,85.54367161944404,90.0
LQ heat distribution main_DN90,373.2339046538907,1.1889721280581456,0.003563092168533563,85.5406887762277,90.0
LQ heat distribution main_DN90,373.1720781032317,2.252070869519417,0.0035625019389329995,85.53360353464168,90.0
LQ heat distribution main_DN90,371.37650146790617,2.10063554932522,0.003545360395874999,85.32757615333487,90.0
LQ heat distribution main_DN90,371.26726841934124,1.9870086572194037,0.003544317598275334,85.31502652149128,90.0
LQ heat distribution main_DN90,371.1639439691658,1.9918312933772842,0.003543331207342872,85.30315402105913,90.0
LQ heat distribution main_DN90,371.06036874191017,1.9870081006278872,0.0035423424223571375,85.29125104640792,90.0
LQ heat distribution main_DN90,370.95704432067754,1.9918307367907637,0.003541356031700979,85.27937523930729,90.0
LQ heat distribution main_DN90,370.8534691223644,2.0058397202897678,0.0035403672469915457,85.26746894856697,90.0
LQ heat distribution main_DN90,370.74916545690934,1.9950668420645992,0.003539371507941855,85.25547723791892,90.0
LQ heat distribution main_DN90,370.64542198112196,0.5019140014446274,0.0035383811167648874,85.24354825845938,90.0
LQ heat distribution main_DN90,370.61932245304683,1.0990388944514893,0.0035381319565923326,85.24054693237206,90.0
LQ heat distribution main_DN95,441.3510164449559,0.8785670987925092,0.004213374858663064,93.01955644919202,95.0
LQ heat distribution main_DN95,434.45395937748793,1.1623123754644427,0.004147531831765995,92.28987940575915,95.0
LQ heat distribution main_DN95,434.39351913396376,2.3922926629314696,0.004146954836601086,92.28345960375292,95.0
LQ heat distribution main_DN95,434.26911991549133,2.414864270670291,0.004145767254563163,92.27024484368087,95.0
LQ heat distribution main_DN95,434.2528400419618,1.329176613583544,0.004145611838109421,92.26851531477116,95.0
LQ heat distribution main_DN95,434.18372285805543,2.399679374654141,0.00414495200819146,92.26117213456165,95.0
LQ heat distribution main_DN95,434.14354697341645,2.4125284911676923,0.004144568467526649,92.25690348080559,95.0
LQ heat distribution main_DN95,434.0589395305734,2.4058936041635017,0.004143760759241751,92.24791336558172,95.0
LQ heat distribution main_DN95,434.0180954918757,2.4148640312309713,0.004143370840017906,92.24357309558691,95.0
LQ heat distribution main_DN95,433.9338330631569,2.3996801769496967,0.0041425664254239325,92.23461834822018,95.0
LQ heat distribution main_DN95,433.8925225622517,2.4148639106260146,0.004142172053100255,92.23022787589133,95.0
LQ heat distribution main_DN95,433.8090496939555,2.4106496374619195,0.004141375176075947,92.22135575713787,95.0
LQ heat distribution main_DN95,433.7669496388992,2.414863789316103,0.004140973266242474,92.21688072560117,95.0
LQ heat distribution main_DN95,433.6836959128075,2.4058948185435653,0.0041401784812678515,92.2080306191613,95.0
LQ heat distribution main_DN95,433.6413767218547,0.4257402465139699,0.004139774479444914,92.20353164388193,95.0
LQ heat distribution main_DN95,433.5585893822432,2.3996813867421998,0.004138984146847191,92.1947298437614,95.0
LQ heat distribution main_DN95,433.43380595013264,2.4058956250742822,0.004137792896898641,92.18146150703824,95.0
LQ heat distribution main_DN95,433.3086993776288,2.399682189391034,0.0041365985620776015,92.16815689299267,95.0
LQ heat distribution main_DN95,433.1839159037805,2.5022953573792615,0.004135407311730601,92.15488472589217,95.0
LQ heat distribution main_DN95,433.05379654519675,2.4938388823858144,0.00413416512214985,92.14104298955665,95.0
LQ heat distribution main_DN95,432.9241169233127,2.502295565227714,0.004132927130532818,92.12724596205815,95.0
LQ heat distribution main_DN95,432.79399755392086,2.491710109141788,0.004131684940848887,92.11340007133882,95.0
LQ heat distribution main_DN95,432.6644286282455,2.4917102153855883,0.004130448005997571,92.0996106845175,95.0
LQ heat distribution main_DN95,432.5348596970455,2.50229587754129,0.004129211071093513,92.08581923221699,95.0
LQ heat distribution main_DN95,432.4047403114133,2.491710423967643,0.0041279688812545425,92.07196710996848,95.0
LQ heat distribution main_DN95,432.275171369367,2.3725633893732776,0.00412673194624694,92.05817151516389,95.0
LQ heat distribution main_DN95,432.1517980731196,2.3725636108440042,0.004125554158215939,92.04503366766971,95.0
LQ heat distribution main_DN95,432.02842476535574,2.3658437246840704,0.004124376370074995,92.03189394347912,95.0
LQ heat distribution main_DN95,431.9054008916722,2.372564056260206,0.004123201917820259,92.01878956703158,95.0
LQ heat distribution main_DN95,431.78202756074666,2.372564278791395,0.004122024129458202,92.00564609233989,95.0
LQ heat distribution main_DN95,431.6586542182495,2.365844389808498,0.0041208463409856755,91.99250073853463,95.0
LQ heat distribution main_DN95,431.53563030997947,2.3702937374762727,0.0041196718884007584,91.97939074602029,95.0
LQ heat distribution main_DN95,431.4123750356307,2.3725649414487977,0.00411849522707046,91.9662542239406,95.0
LQ heat distribution main_DN95,431.2890016586754,2.3658450510557043,0.004117317438268977,91.95310323511285,95.0
LQ heat distribution main_DN95,431.16597771602045,2.3725653866886542,0.004116142985355804,91.93998762112706,95.0
LQ heat distribution main_DN95,431.0426043159126,2.372565609396506,0.004114965196333295,91.92683287214862,95.0
LQ heat distribution main_DN95,430.919230904224,2.365845716710016,0.004113787407200229,91.91367623921832,95.0
LQ heat distribution main_DN95,430.79620692695505,2.3725660548127125,0.0041126129539566115,91.90055499470564,95.0
LQ heat distribution main_DN95,430.6728334921048,2.37256627716736,0.0041114351646024325,91.8873945967821,95.0
LQ heat distribution main_DN95,430.5494600456921,2.372566499875714,0.004110257375137872,91.87423231248187,95.0
LQ heat distribution main_DN95,430.4260865876986,2.3635691629107183,0.004109079585562755,91.86106814099209,95.0
LQ heat distribution main_DN95,430.30318099122724,2.3725669398242166,0.004107906262446084,91.84795201512938,95.0
LQ heat distribution secondary_DN105,520.6189880980794,16.0486805295613,0.004970109671580711,101.02810352799517,105.0
LQ heat distribution secondary_DN130,832.9306249005606,15.798397111223384,0.007951605010983872,127.78698217370504,130.0
LQ heat distribution secondary_DN15,9.167312972112102,9.600121876493475,8.751611429223963e-05,13.406123872611694,15.0
LQ heat distribution secondary_DN15,8.951823993519193,8.647828154274631,8.54589402722596e-05,13.247623171224951,15.0
LQ heat distribution secondary_DN15,8.718680532438706,10.124844762360151,8.323322703998765e-05,13.073972919829657,15.0
LQ heat distribution secondary_DN15,8.708405465212447,7.837494136777735,8.313513570608542e-05,13.066266733519228,15.0
LQ heat distribution secondary_DN15,8.699340324338628,9.983892472340267,8.304859498175302e-05,13.059464202901832,15.0
LQ heat distribution secondary_DN15,8.68472395390735,7.31576428273551,8.290905922584581e-05,13.048488530881377,15.0
LQ heat distribution secondary_DN15,8.647727035664339,8.40139155867215,8.25558666889197e-05,13.020665591617695,15.0
LQ heat distribution secondary_DN15,8.585081531537954,8.107209714271889,8.195781891683011e-05,12.973417987036942,15.0
LQ heat distribution secondary_DN15,8.496989014339775,12.447688999233518,8.111684023236062e-05,12.906685484900386,15.0
LQ heat distribution secondary_DN15,8.43513331714573,10.630504757191785,8.052633238325279e-05,12.85962114921599,15.0
LQ heat distribution secondary_DN15,8.422301025765226,8.246866716388952,8.040382840825991e-05,12.849835814031858,15.0
LQ heat distribution secondary_DN15,8.383975295940312,5.054041356667176,8.003795031923926e-05,12.820565851459872,15.0
LQ heat distribution secondary_DN15,8.37602214872143,8.77480764979906,7.996202528612345e-05,12.814483531523466,15.0
LQ heat distribution secondary_DN15,8.366569513471196,11.42843174678825,7.987178533146726e-05,12.80725069289583,15.0
LQ heat distribution secondary_DN15,8.366093951713712,11.462411736754884,7.986724536242207e-05,12.806886701107452,15.0
LQ heat distribution secondary_DN15,8.35943397118765,9.301580791507378,7.980366559606349e-05,12.801788109210031,15.0
LQ heat distribution secondary_DN15,8.284678691828207,9.260721288204575,7.90900113778349e-05,12.744418770824764,15.0
LQ heat distribution secondary_DN15,8.23161985874098,5.480837908466649,7.858348313833872e-05,12.703542704679498,15.0
LQ heat distribution secondary_DN15,8.198397457928058,11.1484210575051,7.826632418069745e-05,12.677881359072547,15.0
LQ heat distribution secondary_DN15,8.148311509494222,7.040555776931884,7.778817670161549e-05,12.639095943663628,15.0
LQ heat distribution secondary_DN15,8.145115796556109,13.60071228415868,7.775766870220629e-05,12.636617216419035,15.0
LQ heat distribution secondary_DN15,8.143950689789303,12.26775709598293,7.774654596457568e-05,12.6357133904243,15.0
LQ heat distribution secondary_DN15,8.102506001409221,6.820404072687475,7.735089261488516e-05,12.603520712536895,15.0
LQ heat distribution secondary_DN15,8.094990242464897,17.63634615260327,7.727914312615653e-05,12.59767394117577,15.0
LQ heat distribution secondary_DN15,8.060743650590128,6.400119174356895,7.695220668821124e-05,12.570997895185121,15.0
LQ heat distribution secondary_DN15,8.04424748907373,9.288282252514646,7.679472543268477e-05,12.558128151043116,15.0
LQ heat distribution secondary_DN15,8.0441350504454,9.20947904863242,7.679365203289165e-05,12.558040384994161,15.0
LQ heat distribution secondary_DN15,8.030965767018573,9.501944218043201,7.666793095005799e-05,12.547756610866596,15.0
LQ heat distribution secondary_DN15,8.015294855305145,10.362366961443929,7.651832797427346e-05,12.535508345255385,15.0
LQ heat distribution secondary_DN15,7.966922137912948,5.633282592776424,7.605653592279664e-05,12.49762488225425,15.0
LQ heat distribution secondary_DN15,7.963322546258268,9.664150167475187,7.60221722793152e-05,12.494801242961746,15.0
LQ heat distribution secondary_DN15,7.926011171216301,11.32214755278645,7.566597776817471e-05,12.465495285729125,15.0
LQ heat distribution secondary_DN15,7.924275492058027,8.668269274698197,7.564940803874012e-05,12.464130331496552,15.0
LQ heat distribution secondary_DN15,7.909838766933783,9.915659665541533,7.551158727383086e-05,12.452771359042282,15.0
LQ heat distribution secondary_DN15,7.901630248018514,13.83129030044524,7.543322432475908e-05,12.446308184147492,15.0
LQ heat distribution secondary_DN15,7.899136111941601,7.669998080600513,7.540941395648306e-05,12.444343701165545,15.0
LQ heat distribution secondary_DN15,7.876599100917605,7.02809115467615,7.519426349324682e-05,12.426578553378487,15.0
LQ heat distribution secondary_DN15,7.856116017968022,8.372822313706646,7.499872093525557e-05,12.410410386713734,15.0
LQ heat distribution secondary_DN15,7.85065618064474,11.843751494842492,7.494659838324334e-05,12.406097148562244,15.0
LQ heat distribution secondary_DN15,7.848497827283347,8.3088802054318,7.492599357788398e-05,12.404391648949975,15.0
LQ heat distribution secondary_DN15,7.83553263657462,12.535945600707105,7.480222087422072e-05,12.394141803695646,15.0
LQ heat distribution secondary_DN15,7.818465507286977,8.326966470415396,7.463928885238164e-05,12.380636165696785,15.0
LQ heat distribution secondary_DN15,7.806864008677311,5.587280236312766,7.452853468904354e-05,12.371447197873364,15.0
LQ heat distribution secondary_DN15,7.803583303794684,13.51653985150411,7.44972153106891e-05,12.368847477160383,15.0
LQ heat distribution secondary_DN15,7.800976874969769,6.35967109840852,7.447233293527226e-05,12.366781681759766,15.0
LQ heat distribution secondary_DN15,7.79082950210712,10.129002677060392,7.437546064064076e-05,12.35873581889433,15.0
LQ heat distribution secondary_DN15,7.771754015898594,9.60364764581424,7.419335576036844e-05,12.343596649399775,15.0
LQ heat distribution secondary_DN15,7.762286102899097,5.326125013921364,7.410296995607729e-05,12.336075585674836,15.0
LQ heat distribution secondary_DN15,7.74602588522,9.28028605033895,7.394774114768496e-05,12.323148180785626,15.0
LQ heat distribution secondary_DN15,7.703260539198373,13.117141058128603,7.353948008781263e-05,12.289083415981315,15.0
LQ heat distribution secondary_DN15,7.699120039161489,9.635931044995022,7.34999526411598e-05,12.285780282891846,15.0
LQ heat distribution secondary_DN15,7.68292373248733,8.32821651153198,7.334533396169289e-05,12.27285094661372,15.0
LQ heat distribution secondary_DN15,7.662709565686703,5.341641954983647,7.315235862230744e-05,12.25669506239477,15.0
LQ heat distribution secondary_DN15,7.6608059308437575,5.936364523468137,7.313418549731511e-05,12.255172512123226,15.0
LQ heat distribution secondary_DN15,7.654415460457854,7.612261189113409,7.307317862012272e-05,12.250059952363912,15.0
LQ heat distribution secondary_DN15,7.65040021931004,8.22882742383062,7.303484696238702e-05,12.246846552387636,15.0
LQ heat distribution secondary_DN15,7.64702278159944,11.29959133074625,7.300260412028105e-05,12.244142933861044,15.0
LQ heat distribution secondary_DN15,7.643032791980856,8.44961169654478,7.296451352726353e-05,12.240948201813325,15.0
LQ heat distribution secondary_DN15,7.636046502771212,8.394130182164895,7.289781864220728e-05,12.235352363210472,15.0
LQ heat distribution secondary_DN15,7.611488397451854,5.08987636253897,7.266337372269073e-05,12.215661607635404,15.0
LQ heat distribution secondary_DN15,7.60897106913532,8.421176473728721,7.263934194878588e-05,12.213641413146439,15.0
LQ heat distribution secondary_DN15,7.598266805519735,7.927465648785477,7.253715327465141e-05,12.205047343791689,15.0
LQ heat distribution secondary_DN15,7.595817529823647,8.786175902616328,7.251377116776752e-05,12.203080057303755,15.0
LQ heat distribution secondary_DN15,7.579065097963039,9.302623308648926,7.235384341730825e-05,12.189615798312605,15.0
LQ heat distribution secondary_DN15,7.560582476508034,13.556327606913568,7.217739834375212e-05,12.174743675341592,15.0
LQ heat distribution secondary_DN15,7.549753691812367,7.951447318667506,7.207402092422308e-05,12.166021799813317,15.0
LQ heat distribution secondary_DN15,7.527899396307014,7.8391839355486,7.186538803157054e-05,12.148400527902554,15.0
LQ heat distribution secondary_DN15,7.516511014458706,8.606985398348998,7.175666839578717e-05,12.139207857982207,15.0
LQ heat distribution secondary_DN15,7.500188756507146,10.145189807231267,7.160084731749066e-05,12.12602042537995,15.0
LQ heat distribution secondary_DN15,7.48481028878078,10.46641348597167,7.145403616974492e-05,12.113582384958914,15.0
LQ heat distribution secondary_DN15,7.472274655011834,5.442906277044609,7.1334364248323e-05,12.103434160727932,15.0
LQ heat distribution secondary_DN15,7.466987022887394,8.345334958244548,7.128388566002285e-05,12.099151004920651,15.0
LQ heat distribution secondary_DN15,7.431713351760042,12.276164413608216,7.094714416954694e-05,12.070539284441612,15.0
LQ heat distribution secondary_DN15,7.427846626673014,12.524351528289193,7.091023032623402e-05,12.067398721324283,15.0
LQ heat distribution secondary_DN15,7.425442192331722,19.359779029140476,7.088727629910953e-05,12.065445421947347,15.0
LQ heat distribution secondary_DN15,7.424813411828898,12.546988659380332,7.088127362127826e-05,12.064934565000746,15.0
LQ heat distribution secondary_DN15,7.396722852643548,6.1185457324524535,7.061310599182385e-05,12.042090090619222,15.0
LQ heat distribution secondary_DN15,7.393781487970914,11.767368127423085,7.058502613814715e-05,12.039695536905302,15.0
LQ heat distribution secondary_DN15,7.384636512456089,7.434898045026016,7.049772326927054e-05,12.032247603314609,15.0
LQ heat distribution secondary_DN15,7.36725201601053,10.2431820871778,7.033176148936068e-05,12.018076437461628,15.0
LQ heat distribution secondary_DN15,7.358883363090727,11.114644870063987,7.025186981470861e-05,12.011248675362978,15.0
LQ heat distribution secondary_DN15,7.354831693448344,7.988985962188144,7.021319039091497e-05,12.007941630688382,15.0
LQ heat distribution secondary_DN15,7.354808342989193,12.524844228106206,7.021296747483717e-05,12.007922568989573,15.0
LQ heat distribution secondary_DN15,7.3475311909160865,10.84789243069419,7.014349585600083e-05,12.001980530771233,15.0
LQ heat distribution secondary_DN15,7.345379246023972,10.140506802779512,7.012295222934579e-05,12.00022283206937,15.0
LQ heat distribution secondary_DN15,7.33502364109452,13.52413140806005,7.00240920390885e-05,11.99176081856139,15.0
LQ heat distribution secondary_DN15,7.333138439547889,9.513989617854172,7.000609488828533e-05,11.99021969613938,15.0
LQ heat distribution secondary_DN15,7.332221854086343,19.351768368765768,6.999734466908203e-05,11.989470330462979,15.0
LQ heat distribution secondary_DN15,7.311891098001514,11.10860212649978,6.980325630550371e-05,11.972836613758679,15.0
LQ heat distribution secondary_DN15,7.311184020719986,13.546155357501508,6.979650616439126e-05,11.972257698856545,15.0
LQ heat distribution secondary_DN15,7.304554820475094,11.6365149907419,6.973322024319898e-05,11.966828722345264,15.0
LQ heat distribution secondary_DN15,7.295732480197121,8.624890828861664,6.964899742431619e-05,11.959599853849145,15.0
LQ heat distribution secondary_DN15,7.293352927385216,8.069822518274007,6.96262809296918e-05,11.957649342341181,15.0
LQ heat distribution secondary_DN15,7.287359032122446,6.875793992191342,6.956905997252933e-05,11.952734755713687,15.0
LQ heat distribution secondary_DN15,7.279546041941961,7.132913418392412,6.949447295409987e-05,11.946325599604053,15.0
LQ heat distribution secondary_DN15,7.279313849066275,7.78023007388234,6.94922563156685e-05,11.946135074412075,15.0
LQ heat distribution secondary_DN15,7.2725815633244215,4.8273944482920275,6.942798628472002e-05,11.940609594926267,15.0
LQ heat distribution secondary_DN15,7.2652743406693885,8.008880183519528,6.935822759588915e-05,11.934609344514538,15.0
LQ heat distribution secondary_DN15,7.265000597912701,11.709869257600698,6.935561429988258e-05,11.934384504853764,15.0
LQ heat distribution secondary_DN15,7.252246605895411,11.229219434273585,6.923385781284401e-05,11.92390426438695,15.0
LQ heat distribution secondary_DN15,7.2518181081666535,9.419697742937712,6.922976714240242e-05,11.923551998279178,15.0
LQ heat distribution secondary_DN15,7.24971682066258,6.928908741395741,6.920970711849719e-05,11.921824388342023,15.0
LQ heat distribution secondary_DN15,7.248575812017358,9.444264651761882,6.919881443453325e-05,11.920886183423027,15.0
LQ heat distribution secondary_DN15,7.246758115319587,8.737719217527383,6.918146172142803e-05,11.919391412959355,15.0
LQ heat distribution secondary_DN15,7.236822146155337,7.836412640308032,6.908660760052828e-05,11.911217321431781,15.0
LQ heat distribution secondary_DN15,7.235473853281451,9.678380526032882,6.907373606951265e-05,11.910107679851182,15.0
LQ heat distribution secondary_DN15,7.228346448890796,9.40683807212314,6.900569402282382e-05,11.904240125710302,15.0
LQ heat distribution secondary_DN15,7.221050099602313,8.405064096652922,6.893603913701492e-05,11.89823049236519,15.0
LQ heat distribution secondary_DN15,7.202262075867969,10.12099856976051,6.87566785285725e-05,11.882741759430992,15.0
LQ heat distribution secondary_DN15,7.197670206532063,10.519107038153587,6.871284206713187e-05,11.8789531790755,15.0
LQ heat distribution secondary_DN15,7.1878158172129405,10.593183467815237,6.861876675143619e-05,11.870818607727085,15.0
LQ heat distribution secondary_DN15,7.176240984468454,10.200616036503273,6.850826715483011e-05,11.861256725208662,15.0
LQ heat distribution secondary_DN15,7.168489294385706,7.888428384575715,6.843426534019768e-05,11.854848800143165,15.0
LQ heat distribution secondary_DN15,7.16216195471659,10.145854425529922,6.837386114287914e-05,11.849615743963522,15.0
LQ heat distribution secondary_DN15,7.157525790277952,7.304432245477148,6.832960181649596e-05,11.845779914735001,15.0
LQ heat distribution secondary_DN15,7.156961796561612,10.866594154614015,6.832421762827314e-05,11.845313197796205,15.0
LQ heat distribution secondary_DN15,7.154561014689394,10.50705249136229,6.830129846958849e-05,11.84332629334802,15.0
LQ heat distribution secondary_DN15,7.153268688899251,10.089032655614986,6.828896123054177e-05,11.842256617151618,15.0
LQ heat distribution secondary_DN15,7.142455194146995,11.076534498987566,6.818572977705962e-05,11.83330234623388,15.0
LQ heat distribution secondary_DN15,7.142305056272165,9.965304704806577,6.81842964799252e-05,11.833177974700932,15.0
