name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,5245.407775805386,,,,
HQ to LQ heat conversion substation,4735.975234641459,,,,
Heat transmission main_DN320,5215.057825994483,481.7624435399594,0.0497857549020953,319.75089070430107,320.0
Heat transmission main_DN320,5183.357857209554,172.14734518840646,0.04948312990176185,318.7775991547828,320.0
Heat transmission main_DN320,5172.0305618961565,163.60029736688804,0.04937499343098956,318.42909312844597,320.0
Heat transmission main_DN320,5161.265662329415,36.50527946716264,0.04927222589335957,318.09753643302054,320.0
Heat transmission main_DN320,5158.863614940476,94.31119024231013,0.0492492946533697,318.0235066960696,320.0
Heat transmission main_DN320,5152.657938622531,50.73942853091202,0.049190051920024166,317.83217145711683,320.0
Heat transmission main_DN325,5245.407775805386,69.33570375591154,0.05007549189313018,320.679964320772,325.0
Heat transmission main_DN325,5240.845486498248,154.82801488885883,0.05003193781859902,320.5404753526582,325.0
Heat transmission main_DN325,5230.657803118561,237.0817192109121,0.04993468069802922,320.22877436762457,325.0
LQ heat distribution main_DN105,562.3209646793639,0.5676582926787994,0.005368219233215885,104.99638252246487,105.0
LQ heat distribution main_DN105,562.2914464481446,1.1923290011947187,0.005367937436259137,104.9936266691661,105.0
LQ heat distribution main_DN105,562.2294453400825,2.418436480532492,0.005367345540239451,104.9878379445708,105.0
LQ heat distribution main_DN105,562.1036866430949,2.5835547498962983,0.005366144979886347,104.97609552143189,105.0
LQ heat distribution main_DN105,561.9693417961003,2.006089286748504,0.005364862451514084,104.96354993545387,105.0
LQ heat distribution main_DN105,561.8650251531893,4.021921648324751,0.0053638665885746,104.95380745261893,105.0
LQ heat distribution main_DN105,561.6558852274765,4.023817684424729,0.005361870026037961,104.93427244556538,105.0
LQ heat distribution main_DN105,561.4466467078864,4.021924085693231,0.005359872522270992,104.9147245892435,105.0
LQ heat distribution main_DN105,561.2375066554304,4.021925301385817,0.005357875958524395,104.89518229180388,105.0
LQ heat distribution main_DN105,561.0283665397583,4.021926517429996,0.0053558793941743035,104.87563634698655,105.0
LQ heat distribution main_DN105,560.8192263608519,3.7669584110784653,0.005353882829220543,104.85608675275019,105.0
LQ heat distribution main_DN105,560.6233445234758,3.7593045889257057,0.005352012835546308,104.83777318950955,105.0
LQ heat distribution main_DN105,560.4278606848517,4.259513971147329,0.005350146641382832,104.81949364641746,105.0
LQ heat distribution main_DN105,560.206365958352,4.2640299950092775,0.0053480321332539564,104.79877799223898,105.0
LQ heat distribution main_DN105,559.9846363986114,4.264028759759472,0.0053459153832803,104.77803627269465,105.0
LQ heat distribution main_DN105,559.762906903104,4.259510273847718,0.005343798633919847,104.75729045234475,105.0
LQ heat distribution main_DN105,559.5414123688639,4.1969500965820385,0.005341684127626386,104.73656251310425,105.0
LQ heat distribution main_DN105,559.3231709638417,0.7964142635835293,0.005339600677459109,104.71613499573272,105.0
LQ heat distribution main_DN105,559.2817574221353,4.653697131226932,0.005339205321452366,104.71225821525393,105.0
LQ heat distribution main_DN105,559.0397651713115,4.649184211086396,0.005336895132900348,104.6896021064894,105.0
LQ heat distribution main_DN105,558.798007592335,4.3024369335318084,0.005334587184652363,104.66696307148571,105.0
LQ heat distribution main_DN105,558.5742808717913,3.840734403480549,0.005332451368704452,104.64600814644835,105.0
LQ heat distribution main_DN105,558.3745626828103,1.9448858007545993,0.005330544751148547,104.6272983880031,105.0
LQ heat distribution main_DN105,558.2734286211711,1.9087997772654162,0.005329579270846502,104.61782279265374,105.0
LQ heat distribution main_DN105,558.1741710327533,0.29643650033126884,0.00532863170436996,104.60852217591071,105.0
LQ heat distribution main_DN105,558.158756334736,4.8980958462893,0.005328484547348316,104.60707771646052,105.0
LQ heat distribution main_DN105,557.904055350729,4.9044046783608515,0.005326053034374501,104.58320765661034,105.0
LQ heat distribution main_DN105,557.6490263074542,4.893705311989855,0.005323618389569968,104.55930139183255,105.0
LQ heat distribution main_DN105,557.3945536312307,4.904401482607719,0.0053211890561454004,104.5354418312995,105.0
LQ heat distribution main_DN105,557.1395247541351,4.898089457262795,0.005318754412927304,104.51152465601733,105.0
LQ heat distribution main_DN105,556.8848241023575,4.898087857801811,0.005316322903125131,104.4876327983686,105.0
LQ heat distribution main_DN105,556.6301235337518,4.9000149839195295,0.005313891394116962,104.46373548422763,105.0
LQ heat distribution main_DN105,556.375322754588,4.898084668048603,0.005311458928444754,104.4398232965459,105.0
LQ heat distribution main_DN105,556.1206223518494,4.904393480008001,0.005309027421020042,104.4159150559794,105.0
LQ heat distribution main_DN105,555.865593890889,4.893694123464168,0.005306592781774597,104.39197053507569,105.0
LQ heat distribution main_DN105,555.6111217964689,4.904390284255466,0.005304163453904238,104.36807277572593,105.0
LQ heat distribution main_DN105,555.3560935016876,4.898078279021763,0.005301728816245228,104.34411729175609,105.0
LQ heat distribution main_DN105,555.1013934311785,4.9043870793363,0.0052992973119921575,104.32018714837915,105.0
LQ heat distribution main_DN105,554.8463653030531,4.893687727348284,0.005296862675924135,104.29622068136815,105.0
LQ heat distribution main_DN105,540.7134878128654,2.880689567807727,0.005161942604418763,102.95935191977766,105.0
LQ heat distribution main_DN105,540.5636919553394,3.6071755052812726,0.005160512572366009,102.94508932685973,105.0
LQ heat distribution main_DN105,540.3761188290648,3.4702836658804848,0.005158721898129497,102.92722703984813,105.0
LQ heat distribution main_DN105,540.195664078439,3.4739035383362475,0.0051569991797464345,102.91003969816235,105.0
LQ heat distribution main_DN105,533.0149701844001,4.318778566665926,0.005088448402715037,102.2237719944643,105.0
LQ heat distribution main_DN105,532.7903936989335,4.197630065507106,0.005086304474452826,102.20223463118425,105.0
LQ heat distribution main_DN105,532.5721169355271,4.20798477528326,0.005084220686735343,102.18129707433526,105.0
LQ heat distribution main_DN105,532.3533017272124,4.197630904437434,0.0050821317587323375,102.16030356173856,105.0
LQ heat distribution main_DN105,532.1350249201816,4.197631323558113,0.005080047970598393,102.1393574052492,105.0
LQ heat distribution main_DN105,531.9167480913567,1.0030410517985815,0.005077964182256389,102.1184069502684,105.0
LQ heat distribution main_DN105,531.8645899566632,1.1009599563329104,0.0050774662525695765,102.1134001176952,105.0
LQ heat distribution main_DN105,531.8073400389338,1.4000514673593587,0.005076919713975502,102.10790422532888,105.0
LQ heat distribution main_DN105,531.7345373626312,1.3407393418497162,0.005076224700359247,102.1009148679336,105.0
LQ heat distribution main_DN110,615.315632985019,2.7878776747968166,0.005874134921098033,109.83257693366741,110.0
LQ heat distribution main_DN110,615.1706633459295,1.4082490253738875,0.005872750962729637,109.8196377800589,110.0
LQ heat distribution main_DN110,614.6203140705595,1.2789028295344935,0.005867497031699852,109.77050289329037,110.0
LQ heat distribution main_DN110,614.5538111234238,0.43059055465459134,0.0058668621586961695,109.76456405652866,110.0
LQ heat distribution main_DN110,614.5314204145817,0.4538156940733094,0.0058666484049124746,109.76256445231422,110.0
LQ heat distribution main_DN110,614.5078219984899,1.4464940291561879,0.005866423121703961,109.76045695426917,110.0
LQ heat distribution main_DN110,614.4326043089739,0.5492246451469583,0.005865705053068963,109.75373923617826,110.0
LQ heat distribution main_DN110,614.4040446274262,0.6265473955577212,0.005865432406944403,109.75118845335484,110.0
LQ heat distribution main_DN110,614.3714641628571,0.3636344724964346,0.005865121376256392,109.7482784854414,110.0
LQ heat distribution main_DN110,614.3525551702874,0.43315785784434446,0.005864940860814199,109.74658956800997,110.0
LQ heat distribution main_DN110,614.3300309616794,0.4821625351018889,0.005864725832569732,109.74457771202061,110.0
LQ heat distribution main_DN110,614.3049585098541,1.0236074245554945,0.005864486477421042,109.74233820428509,110.0
LQ heat distribution main_DN110,608.1281716150714,0.8895112386674979,0.005805519538091374,109.18921911238243,110.0
LQ heat distribution main_DN110,608.0819170306607,1.1087098910021245,0.005805077966879816,109.18506653548532,110.0
LQ heat distribution main_DN110,607.2777874994491,2.5481864512293546,0.005797401312643905,109.11284930659102,110.0
LQ heat distribution main_DN110,566.9104285131132,0.29432140184734595,0.005412032730435448,105.4239833901999,110.0
LQ heat distribution main_DN110,566.8951238002171,0.4933044735538211,0.005411886623391094,105.42256033057105,110.0
LQ heat distribution main_DN110,566.8694719675923,0.75610368984762,0.0054116417371607856,105.42017513412851,110.0
LQ heat distribution main_DN110,566.8301545757203,4.337697639763092,0.005411266392130981,105.4165191617973,110.0
LQ heat distribution main_DN110,566.6045942984525,4.348174330954325,0.005409113072061599,105.39554273256292,110.0
LQ heat distribution main_DN110,566.3784892332429,4.3481747086903395,0.005406954551152677,105.37451144886057,110.0
LQ heat distribution main_DN110,566.152384148391,4.3481750892558395,0.005404796030056239,105.35347596494155,110.0
LQ heat distribution main_DN110,565.9262790437497,4.348175467346502,0.00540263750877088,105.33243627827571,110.0
LQ heat distribution main_DN110,565.7001739194477,4.348175847203908,0.0054004789872978305,105.31139238635613,110.0
LQ heat distribution main_DN110,565.4740687753931,4.335387886744499,0.005398320465636211,105.29034428665277,110.0
LQ heat distribution main_DN110,565.2486286052824,0.8154276407177846,0.0053961682921745335,105.26935389937248,110.0
LQ heat distribution main_DN110,565.2062263679651,3.045384573871693,0.005395763497546206,105.26540542465354,110.0
LQ heat distribution main_DN110,565.0478663701238,0.9910947297566818,0.005394251707590681,105.25065771275327,110.0
LQ heat distribution main_DN110,564.9963294441764,2.491750687483818,0.005393759708297626,105.24585774856808,110.0
LQ heat distribution main_DN110,564.8667584084272,3.381661858030334,0.005392522753302408,105.23378900049751,110.0
LQ heat distribution main_DN110,564.6909119918097,3.3712303606753875,0.005390844028561429,105.2174077700305,110.0
LQ heat distribution main_DN110,564.5156080130546,3.6317927421027187,0.005389170482224865,105.20107453216838,110.0
LQ heat distribution main_DN110,564.3267547904652,3.6317930250273043,0.005387367587498475,105.18347606051739,110.0
LQ heat distribution main_DN110,564.1379015531638,3.6213641679693427,0.005385564692631636,105.16587464256453,110.0
LQ heat distribution main_DN110,563.9495906164294,4.757947395417877,0.005383766974858515,105.14832083414561,110.0
LQ heat distribution main_DN110,563.7021773518677,4.757947827542223,0.005381405034385372,105.12525321987334,110.0
LQ heat distribution main_DN110,563.4547640648356,4.760203763048744,0.0053790430936977145,105.1021805406721,110.0
LQ heat distribution main_DN110,563.207233469157,4.757948688968475,0.005376680033118444,105.07909185200702,110.0
LQ heat distribution main_DN110,562.9598201373307,4.7579491179122,0.005374318092003157,105.05600903054467,110.0
LQ heat distribution main_DN110,562.7124067831992,4.757949549685676,0.005371956150674932,105.03292113414703,110.0
LQ heat distribution main_DN110,562.4649934066156,1.8973260092644944,0.005369594209132369,105.00982815945298,110.0
LQ heat distribution main_DN110,562.3663324541338,0.8724572071138704,0.005368652338464285,105.00061796490681,110.0
LQ heat distribution main_DN115,669.8945138195979,2.8519025559128,0.006395174356273011,114.60020890232492,115.0
LQ heat distribution main_DN115,669.7462148866905,1.0984485314367056,0.006393758614670076,114.58752330106742,115.0
LQ heat distribution main_DN115,663.7565337467727,3.437215527436648,0.0063365778877973525,114.07398239624456,115.0
LQ heat distribution main_DN115,663.577798539346,1.5290358131288337,0.006334871585101155,114.05862254015662,115.0
LQ heat distribution main_DN115,663.4982886770632,0.7504254601662683,0.006334112541069816,114.05178908591665,115.0
LQ heat distribution main_DN115,663.4592665531346,1.3149938929852714,0.006333740014827061,114.04843518993607,115.0
LQ heat distribution main_DN115,663.3908868706994,0.5235251221108492,0.006333087225495937,114.04255781575098,115.0
LQ heat distribution main_DN115,650.4299231435497,4.125453968896044,0.006209354874878756,112.92301241218036,115.0
LQ heat distribution main_DN115,650.2153995371671,4.924808533034562,0.006207306916822597,112.90438884585424,115.0
LQ heat distribution main_DN115,647.9635964724987,2.555304047964052,0.006185809990190918,112.70871603620766,115.0
LQ heat distribution main_DN115,647.8307206620045,0.6446334432610449,0.006184541486033456,112.69715903675831,115.0
LQ heat distribution main_DN115,647.7971997229549,0.2758763617178291,0.006184221477068782,112.6942433341312,115.0
LQ heat distribution main_DN115,647.7828541521455,0.5211315286493643,0.006184084526512129,112.69299551135683,115.0
LQ heat distribution main_DN115,647.7557553126558,1.0416469284462688,0.006183825826373802,112.69063833154252,115.0
LQ heat distribution main_DN115,647.7015896723766,0.5724563237126024,0.0061833087319558624,112.68592661100745,115.0
LQ heat distribution main_DN115,642.5625866408058,4.916973126086581,0.00613424903714373,112.23799922446621,115.0
LQ heat distribution main_DN115,642.3069040382493,3.7179000041913386,0.006131808153109778,112.2156666457773,115.0
LQ heat distribution main_DN115,642.1135732380313,3.7179003455776773,0.006129962513012233,112.19877722948871,115.0
LQ heat distribution main_DN115,641.9202424200613,3.7282258180361247,0.006128116872745215,112.1818852688821,115.0
LQ heat distribution main_DN115,641.7263746775234,3.2796378188648543,0.006126266106706667,112.16494384085442,115.0
LQ heat distribution main_DN115,641.5558335109424,1.4055140116338796,0.00612463802874408,112.15003872538828,115.0
LQ heat distribution main_DN115,641.4827467823375,0.9955799348839484,0.0061239403034113364,112.14365041709763,115.0
LQ heat distribution main_DN115,641.4309766257235,0.7941254175625218,0.006123446077572539,112.1391251110666,115.0
LQ heat distribution main_DN115,641.3896821040103,4.091408118112148,0.006123051857794847,112.13551536485998,115.0
LQ heat distribution main_DN115,641.1769288818684,1.294311964826939,0.0061210208007815604,112.11691577431336,115.0
LQ heat distribution main_DN115,641.1096246596975,0.4202610912597045,0.0061203782783742005,112.11103117405493,115.0
LQ heat distribution main_DN115,641.087771082952,1.4402151630559636,0.006120169652343218,112.10912038703154,115.0
LQ heat distribution main_DN115,641.0128798944731,0.6355607825634699,0.006119454700663228,112.1025719619479,115.0
LQ heat distribution main_DN115,640.9798307337799,4.41756988111475,0.006119139195549211,112.09968204835467,115.0
LQ heat distribution main_DN115,640.7501170999619,4.417649957280892,0.006116946225297966,112.07959316908745,115.0
LQ heat distribution main_DN115,640.5203993021834,0.5675043322306441,0.0061147532152953064,112.05950032424788,115.0
LQ heat distribution main_DN115,640.4908890769074,3.8485718072601536,0.006114471494767612,112.05691887704303,115.0
LQ heat distribution main_DN115,640.2907633429298,3.8420769973972546,0.006112560986567349,112.03941103614972,115.0
LQ heat distribution main_DN115,640.0909753390652,3.84857200426744,0.006110653702520908,112.02193001193977,115.0
LQ heat distribution main_DN115,639.8908495948433,4.0480282722353085,0.006108743194222848,112.00441670090602,115.0
LQ heat distribution main_DN115,639.680352124687,4.0480283802506465,0.006106733671834721,111.98599278874215,115.0
LQ heat distribution main_DN115,639.469854648914,4.048028488376502,0.006104724149392973,111.96756584448956,115.0
LQ heat distribution main_DN115,639.2593571675184,4.0545427015518,0.00610271462689755,111.94913586665047,115.0
LQ heat distribution main_DN115,639.0485209470377,3.7752669902757914,0.006100701870616111,111.93067318879628,115.0
LQ heat distribution main_DN115,638.8522070635433,3.7684058056794183,0.006098827752396595,111.91347947640405,115.0
LQ heat distribution main_DN115,638.656249961648,3.774758922889499,0.006096957040206664,111.8963143771845,115.0
LQ heat distribution main_DN115,638.4599624976577,3.7752673851278975,0.006095083174201982,111.87911769927197,115.0
LQ heat distribution main_DN115,638.263648593631,3.0024471648912936,0.006093209055786454,111.86191606075508,115.0
LQ heat distribution main_DN115,638.1075213410567,0.4977902994435014,0.006091718580821543,111.84823381376208,115.0
LQ heat distribution main_DN115,638.0816362454856,2.168878524722452,0.006091471467737333,111.84596520581844,115.0
LQ heat distribution main_DN115,635.8454338396286,2.225137484009879,0.006070123473409342,111.64980712874964,115.0
LQ heat distribution main_DN115,635.7297266904601,0.08512280920707764,0.0060690188705533185,111.63964800204285,115.0
LQ heat distribution main_DN115,635.7253003043813,0.7761322346825925,0.006068976613884309,111.63925934549339,115.0
LQ heat distribution main_DN115,635.6849414281778,0.8611809037510846,0.006068591326283321,111.63571559274571,115.0
LQ heat distribution main_DN115,635.6401600211827,2.954819355053476,0.006068163818817974,111.63178338345789,115.0
LQ heat distribution main_DN115,630.1769344390933,3.8222778516581783,0.006016008920659602,111.151019463809,115.0
LQ heat distribution main_DN115,629.9781759908071,1.952332191335764,0.006014111465306035,111.13348950896828,115.0
LQ heat distribution main_DN115,622.7233860279583,4.268300711486095,0.005944853327235879,110.49173333467903,115.0
LQ heat distribution main_DN115,622.5014343909611,0.629217824466875,0.005942734457192946,110.47204079764832,115.0
LQ heat distribution main_DN115,622.4687150640888,2.7906094094654748,0.00594242210085049,110.4691374964581,115.0
LQ heat distribution main_DN115,622.2231075143624,1.6759224209064423,0.00594007739870513,110.4473414363295,115.0
LQ heat distribution main_DN115,622.1359595484753,0.5492245550732358,0.005939245437216948,110.43960659164325,115.0
LQ heat distribution main_DN115,622.1073998716115,0.10586606070956985,0.005938972791137103,110.43707165082544,115.0
LQ heat distribution main_DN115,622.1018948364546,0.9694600069097112,0.0059389202371021915,110.43658302031956,115.0
LQ heat distribution main_DN115,622.0514829160952,1.9028267586415488,0.005938438977719286,110.43210832488343,115.0
LQ heat distribution main_DN120,691.8534027763953,0.5209366058365308,0.006604805754428595,116.46333959962742,120.0
LQ heat distribution main_DN120,691.8263140728918,0.0954093170789539,0.00660454715105386,116.46105958499973,120.0
LQ heat distribution main_DN120,691.8213527884037,0.7402088868147175,0.006604499787956121,116.46064199645727,120.0
LQ heat distribution main_DN120,684.5178613283766,4.559728642878542,0.006534776719125314,115.84427906297772,120.0
LQ heat distribution main_DN120,684.2807554389469,0.4874439753014327,0.0065325131784147675,115.82421403520517,120.0
LQ heat distribution main_DN120,684.2554083522313,0.3198922238396569,0.006532271201453282,115.8220688385435,120.0
LQ heat distribution main_DN120,684.2387739565916,1.6066570023494198,0.006532112400540253,115.8206610003279,120.0
LQ heat distribution main_DN120,684.1552277924694,0.985309231027461,0.006531314823794458,115.81358988150768,120.0
LQ heat distribution main_DN120,676.7102102244851,2.6280328184088138,0.006460240670400812,115.18172101048252,120.0
LQ heat distribution main_DN120,676.5735525179279,0.42811779532085076,0.006458936062223655,115.17009028262652,120.0
LQ heat distribution main_DN120,676.5512903925712,0.6574967402384275,0.006458723535967267,115.16819547601673,120.0
LQ heat distribution main_DN120,676.5171005620788,2.55530320972399,0.0064583971414040936,115.16528540039833,120.0
LQ heat distribution main_DN135,929.6115852071263,2.3567738499980764,0.008874573605795955,134.99974944757116,135.0
LQ heat distribution main_DN135,929.4890329669264,4.101550901216201,0.008873403656008845,134.99085053360892,135.0
LQ heat distribution main_DN135,929.2757523200631,0.6866410754631865,0.008871367563914684,134.97536213800473,135.0
LQ heat distribution main_DN135,929.2400469841391,0.4071687952354209,0.008871026701519227,134.9727690503617,135.0
LQ heat distribution main_DN135,929.2188742067868,4.293749622357977,0.008870824574766461,134.97123136121687,135.0
LQ heat distribution main_DN135,928.9955992264242,3.6808084528675873,0.008868693071373978,134.9550147784743,135.0
LQ heat distribution main_DN135,928.8041971868752,3.6848247909891363,0.008866865844266112,134.94111159329506,135.0
LQ heat distribution main_DN135,928.6125862977437,1.5924899969448965,0.008865036623367482,134.92719180260525,135.0
LQ heat distribution main_DN135,928.5297768179026,0.8090591740381025,0.008864246079407185,134.9211755694416,135.0
LQ heat distribution main_DN135,928.4877057408527,1.8306418271397245,0.00886384444621339,134.91811893969566,135.0
LQ heat distribution main_DN135,928.3925123658414,0.8972744608276326,0.00886293567891018,134.91120250977409,135.0
LQ heat distribution main_DN135,928.3458540938784,3.0813032891890937,0.008862490253879508,134.90781234743204,135.0
LQ heat distribution main_DN135,928.1856263228406,4.476350060788873,0.008860960633153609,134.89616964403913,135.0
LQ heat distribution main_DN135,927.9528561196795,4.46598084166172,0.008858738483242763,134.87925396640986,135.0
LQ heat distribution main_DN135,927.7206251159131,4.465981304927033,0.008856521480820173,134.862375358666,135.0
LQ heat distribution main_DN135,927.4883940880569,4.581442949674489,0.008854304478167608,134.84549463647596,135.0
LQ heat distribution main_DN135,927.2501590546739,4.572179287106862,0.008852030158039845,134.8281752908696,135.0
LQ heat distribution main_DN135,927.0124057317444,4.577648553460344,0.008849760436579899,134.81088874662623,135.0
LQ heat distribution main_DN135,926.7743680069644,4.572181394100241,0.008847488000066486,134.7935793032375,135.0
LQ heat distribution main_DN135,926.5366145744712,4.572182444956623,0.008845218277560584,134.77628831370882,135.0
LQ heat distribution main_DN135,926.2988610873334,4.581448205937387,0.008842948554533017,134.75899510159036,135.0
LQ heat distribution main_DN135,926.0606257806247,4.572184551946788,0.00884067423179594,134.7416646176732,135.0
LQ heat distribution main_DN135,925.8228721839234,4.116438722644228,0.008838404507722419,134.72436695328742,135.0
LQ heat distribution main_DN135,925.608817370346,4.125707431859847,0.008836361025015236,134.70879158395553,135.0
LQ heat distribution main_DN135,925.3942805838892,0.6763764702598852,0.008834312941134981,134.6931793374486,135.0
LQ heat distribution main_DN135,925.3591090074357,3.8288823398503866,0.008833977174295328,134.69061966284906,135.0
LQ heat distribution main_DN135,925.1600071257635,4.297763521508241,0.008832076440341417,134.67612874887894,135.0
LQ heat distribution main_DN135,924.9365234226451,0.38163846389353895,0.008829942944368927,134.65986143425647,135.0
LQ heat distribution main_DN135,924.9166782225226,0.41772691374224263,0.008829753491384464,134.6584168128336,135.0
LQ heat distribution main_DN135,924.894956423008,4.999313467250731,0.008829546123370004,134.65683556753024,135.0
LQ heat distribution main_DN135,924.634992122711,5.009617762742668,0.008827064363939962,134.63790994253807,135.0
LQ heat distribution main_DN135,924.3744919990484,0.7915360243916997,0.008824577489251058,134.61894264022158,135.0
LQ heat distribution main_DN135,924.33333212578,1.2917748313357804,0.008824184554900048,134.61594549980487,135.0
LQ heat distribution main_DN140,963.4449525623344,0.5119656824459464,0.009197565179592691,137.434463571977,140.0
LQ heat distribution main_DN140,963.4183303468471,1.608500866232359,0.009197311029564174,137.43256474258848,140.0
LQ heat distribution main_DN140,963.3346883018031,4.478901092317782,0.00919651253748738,137.42659880343427,140.0
LQ heat distribution main_DN140,963.1017854450026,4.485389562650287,0.009194289121193343,137.40998516818948,140.0
LQ heat distribution main_DN140,962.8685451877449,4.478898743146052,0.009192062483892552,137.3933454519008,140.0
LQ heat distribution main_DN140,962.6356424531012,4.475261225450865,0.00918983906876469,137.37672780388317,140.0
LQ heat distribution main_DN140,962.4029288693778,1.2807308110097517,0.009187617459373534,137.3601216438815,140.0
LQ heat distribution main_DN140,962.3363308672052,1.4186161354754605,0.009186981678923201,137.35536892146717,140.0
LQ heat distribution main_DN140,962.2625628281605,3.8499021551924844,0.009186277449433513,137.35010432213952,140.0
LQ heat distribution main_DN140,962.0623679160905,3.84757733636527,0.009184366280821867,137.33581600654963,140.0
LQ heat distribution main_DN140,961.8622938945995,3.6023401675124394,0.009182456266296893,137.32153483381094,140.0
LQ heat distribution main_DN140,961.6749722058888,3.6023393527271765,0.009180667992418986,137.30816256915136,140.0
LQ heat distribution main_DN140,961.487650559547,3.5983324803300665,0.009178879718945555,137.29478900508238,140.0
LQ heat distribution main_DN140,961.3005372705699,3.365222385319199,0.009177093434563913,137.28142901575137,140.0
LQ heat distribution main_DN140,961.1255457065332,4.464270362868127,0.009175422870706761,137.26893334742851,140.0
LQ heat distribution main_DN140,960.8934036476641,4.470674419277852,0.009173206717400134,137.25235496319203,140.0
LQ heat distribution main_DN140,960.6609285778616,2.5032875593863997,0.009170987384991518,137.2357507900213,140.0
LQ heat distribution main_DN140,960.5307576247735,1.9057702326771293,0.0091697447028618,137.22645265311328,140.0
LQ heat distribution main_DN140,960.4316575726743,4.745522473524676,0.009168798640311927,137.2193734943873,140.0
LQ heat distribution main_DN140,960.1848904040511,4.749602152653392,0.009166442867819103,137.20174422773812,140.0
LQ heat distribution main_DN140,959.9379110921132,4.745519610342583,0.009164085070091772,137.18409753695562,140.0
LQ heat distribution main_DN140,959.6911440723753,4.749599290540609,0.00916172929902029,137.16646374711766,140.0
LQ heat distribution main_DN140,959.4441649092672,4.745516749637501,0.009159371502713768,137.14881252749663,140.0
LQ heat distribution main_DN140,959.1973980382861,4.745515322807376,0.009157015733062396,137.13117421096916,140.0
LQ heat distribution main_DN140,958.9506312415001,4.749595005137625,0.009154659964119332,137.11353363074892,140.0
LQ heat distribution main_DN140,958.703652301233,0.6184107146185075,0.009152302169940172,137.09587561226036,140.0
LQ heat distribution main_DN140,958.6714949440728,0.8787783500960905,0.009151995178463702,137.09357632092224,140.0
LQ heat distribution main_DN140,958.6257984698678,4.150367937903266,0.009151558935273202,137.09030889941093,140.0
LQ heat distribution main_DN140,958.4099793370968,4.143978831049835,0.00914949860942336,137.07487619508805,140.0
LQ heat distribution main_DN140,958.1944924378822,0.7538232531127195,0.009147441455254245,137.05946551429295,140.0
LQ heat distribution main_DN140,958.1552936287203,2.8693935029624855,0.009147067242278952,137.05666200058945,140.0
LQ heat distribution main_DN140,958.0060851665662,2.873467419547964,0.009145642817819247,137.04599003013425,140.0
LQ heat distribution main_DN140,957.8566648607497,0.783465160379581,0.009144216370985676,137.03530207491758,140.0
LQ heat distribution main_DN140,957.8159246724099,0.9740932254685962,0.009143827443173365,137.03238780622524,140.0
LQ heat distribution main_DN140,957.7652718246856,0.36633935586698657,0.009143343883767882,137.0287643686398,140.0
LQ heat distribution main_DN140,957.7462221781805,0.13788841388370376,0.009143162025567355,137.02740163260262,140.0
LQ heat distribution main_DN140,957.7390519806585,0.2307908594906345,0.009143093574994352,137.02688870164462,140.0
LQ heat distribution main_DN140,957.727050855965,0.5230859300637091,0.009142979005784868,137.02603017868583,140.0
LQ heat distribution main_DN140,957.6998503876017,0.5166878638712228,0.009142719335442499,137.02408432226477,140.0
LQ heat distribution main_DN140,957.6729826186804,2.1132575492308336,0.009142462841228452,137.02216223923742,140.0
LQ heat distribution main_DN140,957.5630932261204,2.0435035487828133,0.009141413777814992,137.01430062341683,140.0
LQ heat distribution main_DN140,957.4568310415837,2.386421008830726,0.009140399341685763,137.00669807328566,140.0
LQ heat distribution main_DN140,957.3327371491245,1.9226373588192276,0.009139214674454648,136.9978192158638,140.0
LQ heat distribution main_DN140,957.2327600064658,2.6787543120330697,0.00913826023872521,136.9906654815359,140.0
LQ heat distribution main_DN140,957.0934647822401,2.8525464985342213,0.009136930451381767,136.98069777017304,140.0
LQ heat distribution main_DN140,950.2747400929042,2.8037119252106852,0.009071835227617224,136.49187235121934,140.0
LQ heat distribution main_DN140,950.1289470727932,3.3372552849573203,0.009070443408809482,136.48140152380117,140.0
LQ heat distribution main_DN140,943.5025567667284,3.0344487647389227,0.009007184312808864,136.00464445216127,140.0
LQ heat distribution main_DN140,943.344765430962,3.3796792626084313,0.009005677951608228,135.99327127055358,140.0
LQ heat distribution main_DN140,936.972252828399,2.365500659005046,0.00894484250910166,135.53315987548137,140.0
LQ heat distribution main_DN140,936.8492467941306,2.738033234715026,0.008943668227151605,135.52426316394568,140.0
LQ heat distribution main_DN140,929.9758279686423,2.0115615401186506,0.008878050863662456,135.0261948289151,140.0
LQ heat distribution main_DN140,929.8712267685561,1.401854275049355,0.008877052284186693,135.0186009222917,140.0
LQ heat distribution main_DN140,929.7983303462535,3.5912526755222585,0.008876356375620557,135.0133084873976,140.0
LQ heat distribution main_DN145,1068.743799034722,4.924510759011269,0.010202804764054626,144.7501434218837,145.0
LQ heat distribution main_DN145,1068.4877244752536,4.914205604927719,0.010200360138188579,144.73280107573723,145.0
LQ heat distribution main_DN145,1068.2321857837974,4.9245119743811765,0.010197920628007612,144.7154929488721,145.0
LQ heat distribution main_DN145,1067.9761111611297,0.09540931701812826,0.010195476001538232,144.69814644551968,145.0
LQ heat distribution main_DN15,11.043707071683574,3.700238817625079,0.00010542918445521312,14.714301076073808,15.0
LQ heat distribution main_DN15,10.85129465316707,3.700239094623705,0.0001035923117247453,14.585555593301432,15.0
LQ heat distribution main_DN15,10.658882220246637,2.3404226420927516,0.0001017554388567698,14.45566350918695,15.0
LQ heat distribution main_DN15,10.537180242857813,1.2764117084842799,0.00010059360613706744,14.372899974584113,15.0
LQ heat distribution main_DN15,10.470806834016631,1.1989075150564632,9.99599697758151e-05,14.327561213872276,15.0
LQ heat distribution main_DN15,10.408463643233695,2.8697680016326514,9.936480804996367e-05,14.284844380481317,15.0
LQ heat distribution main_DN15,10.259235707148797,2.880124860344242,9.794019768161142e-05,14.182072549036688,15.0
LQ heat distribution main_DN15,10.109469214410897,0.7529061436415951,9.651044596096322e-05,14.078175530020625,15.0
LQ heat distribution main_DN15,10.070318094941534,4.617874907320049,9.613668825719841e-05,14.05088868667707,15.0
LQ heat distribution main_DN15,9.830188599760891,4.605003817940179,9.384428257528297e-05,13.882354291721887,15.0
LQ heat distribution main_DN15,9.590728401228002,2.81045411741081,9.155826636017185e-05,13.71222702419891,15.0
LQ heat distribution main_DN15,9.44458478712264,1.255681307958656,9.016310059305622e-05,13.607352445136083,15.0
LQ heat distribution main_DN15,9.379289359108789,4.102228287079407,8.953975521822233e-05,13.560233438954777,15.0
LQ heat distribution main_DN15,9.239779556702183,3.4093117364932177,8.820791939572491e-05,13.459006525997852,15.0
LQ heat distribution main_DN15,9.235479252572528,2.5140501017107595,8.816686637300743e-05,13.455874170035512,15.0
LQ heat distribution main_DN15,9.16597348818066,1.206722500992954,8.750332685613995e-05,13.405144417477397,15.0
LQ heat distribution main_DN15,9.104748647283568,2.514049675503166,8.691884150151377e-05,13.360299046675756,15.0
LQ heat distribution main_DN15,9.103223918129027,0.8018693219869203,8.690428561459692e-05,13.359180306819095,15.0
LQ heat distribution main_DN15,9.062495346404535,0.5611765071567927,8.651546870075928e-05,13.329261769669063,15.0
LQ heat distribution main_DN15,9.061526713385707,0.7064641278278623,8.650622160750078e-05,13.3285494102366,15.0
LQ heat distribution main_DN15,9.033314168032382,1.346823528114772,8.623688943229005e-05,13.307784396683838,15.0
LQ heat distribution main_DN15,9.032942484028135,3.208097220664288,8.623334113630678e-05,13.307510613364608,15.0
LQ heat distribution main_DN15,9.024790578738658,0.09540958630697423,8.615551865144303e-05,13.301504483436423,15.0
LQ heat distribution main_DN15,9.019829280250695,0.5864990784471635,8.610815542005437e-05,13.297847788816796,15.0
LQ heat distribution main_DN15,8.989331328171442,0.5166899954751654,8.581700551953644e-05,13.275347333906337,15.0
LQ heat distribution main_DN15,8.974018064157404,0.7371622404898966,8.567081684159813e-05,13.264035282970282,15.0
LQ heat distribution main_DN15,8.963279344570413,0.22029521252345724,8.556829923217579e-05,13.256096732358339,15.0
LQ heat distribution main_DN15,8.962463448406734,3.4306183159608548,8.556051024731966e-05,13.255493390423355,15.0
LQ heat distribution main_DN15,8.93568562765193,2.6451615318160244,8.53048747269874e-05,13.235676363835465,15.0
LQ heat distribution main_DN15,8.866121428553592,1.5073438328863475,8.464077736089349e-05,13.184055915226903,15.0
LQ heat distribution main_DN15,8.82478745935124,2.2870355029495193,8.424618099619322e-05,13.153287896167498,15.0
LQ heat distribution main_DN15,8.798137227997497,1.6987850431981129,8.39917635131026e-05,13.13341188116034,15.0
LQ heat distribution main_DN15,8.787739549243502,4.025228695731236,8.389250166342246e-05,13.125649023868883,15.0
LQ heat distribution main_DN15,8.78407129597677,3.4344588129734293,8.38574825391577e-05,13.122909227684799,15.0
LQ heat distribution main_DN15,8.709800405751196,0.2011554117801442,8.31484525608706e-05,13.067313190036808,15.0
LQ heat distribution main_DN15,8.705861613197865,4.186028860668629,8.311085072265265e-05,13.0643581707626,15.0
LQ heat distribution main_DN15,8.60547943770215,4.412640172706157,8.215254833128546e-05,12.98882107666232,15.0
LQ heat distribution main_DN15,8.578427657065479,4.028870807533901,8.189429744215254e-05,12.968389483393365,15.0
LQ heat distribution main_DN15,8.492386842665903,2.2998592517805156,8.10729054192449e-05,12.903189727322633,15.0
LQ heat distribution main_DN15,8.488188112443096,4.17976132019655,8.103282207582907e-05,12.899999592925353,15.0
LQ heat distribution main_DN15,8.439244835189877,3.9853395452090523,8.056558315217066e-05,12.862754835495105,15.0
LQ heat distribution main_DN15,8.419883407917107,0.22690822779380088,8.038074852426832e-05,12.847991411771462,15.0
LQ heat distribution main_DN15,8.40808418007183,1.098446975489248,8.026810673099599e-05,12.83898597084518,15.0
LQ heat distribution main_DN15,8.372794161573315,1.186024031018763,7.993120917969752e-05,12.812014043409837,15.0
LQ heat distribution main_DN15,8.368926375073716,4.242593568836406,7.989428520356769e-05,12.809054466346275,15.0
LQ heat distribution main_DN15,8.350964937346388,1.5064374184063656,7.972281563099178e-05,12.795301650253608,15.0
LQ heat distribution main_DN15,8.311120911960339,4.68753471798681,7.934244307360706e-05,12.764740757587337,15.0
LQ heat distribution main_DN15,8.272630191589258,1.4831831489215634,7.897498989584016e-05,12.73514822414871,15.0
LQ heat distribution main_DN15,8.271689502289858,2.689306695438257,7.89660095683996e-05,12.734424140153537,15.0
LQ heat distribution main_DN15,8.270840523792875,4.179760128317771,7.895790476174583e-05,12.73377061407006,15.0
LQ heat distribution main_DN15,8.232007178839005,1.600738308097558,7.858718070490697e-05,12.703841569277998,15.0
LQ heat distribution main_DN15,8.195504667845336,0.497874052454311,7.82387080462562e-05,12.675644477697055,15.0
LQ heat distribution main_DN15,8.169615217117713,2.413080128313703,7.799155338537196e-05,12.655607575528439,15.0
LQ heat distribution main_DN15,8.148768786817932,3.4304801664375555,7.779254211759363e-05,12.639450587130339,15.0
LQ heat distribution main_DN15,8.133223965370522,3.5402206649746475,7.764414286749902e-05,12.62738914576784,15.0
LQ heat distribution main_DN15,8.131845554127068,1.1577695784519006,7.763098381028228e-05,12.626319061334682,15.0
LQ heat distribution main_DN15,8.079157230780407,3.852775913478118,7.712799265661486e-05,12.585348000138461,15.0
LQ heat distribution main_DN15,8.071641536047569,0.5620902786276291,7.70562437808837e-05,12.579492832395143,15.0
LQ heat distribution main_DN15,8.067369106625025,4.700405315348648,7.701545686515536e-05,12.576163143574755,15.0
LQ heat distribution main_DN15,8.053492997120351,4.186025281514801,7.68829880393351e-05,12.56534280555449,15.0
LQ heat distribution main_DN15,8.042412841558932,1.8331786893602642,7.67772108979373e-05,12.556696006367721,15.0
LQ heat distribution main_DN15,8.016855213653647,1.0586577815980724,7.653322399669353e-05,12.536728445925512,15.0
LQ heat distribution main_DN15,8.007902719005907,1.388334323930173,7.644775865399434e-05,12.529726551648656,15.0
LQ heat distribution main_DN15,7.961805009010548,4.050652856356775,7.600768505022003e-05,12.493610645091934,15.0
LQ heat distribution main_DN15,7.9491324907918415,0.44464076106808825,7.588670635600804e-05,12.483663870536557,15.0
LQ heat distribution main_DN15,7.947087549712198,0.013076107544712333,7.586718424546251e-05,12.48205803498607,15.0
LQ heat distribution main_DN15,7.946407592119873,4.256759511892176,7.586069300353101e-05,12.481524037365723,15.0
LQ heat distribution main_DN15,7.935709334161539,1.184786605252857,7.575856166263998e-05,12.473119262271792,15.0
LQ heat distribution main_DN15,7.8788128832795445,3.3760066169456087,7.521539745374266e-05,12.428324726274981,15.0
LQ heat distribution main_DN15,7.87410043068839,0.49235775778930235,7.51704098395073e-05,12.424607373663497,15.0
LQ heat distribution main_DN15,7.835819682481581,4.179757747390744,7.480496116927524e-05,12.39436882432447,15.0
LQ heat distribution main_DN15,7.822948030226895,4.6900563896895235,7.468208143414697e-05,12.384184722217782,15.0
LQ heat distribution main_DN15,7.72505609750148,4.256759958382401,7.374755224345089e-05,12.306456464627853,15.0
LQ heat distribution main_DN15,7.704801954130725,3.2202809873907707,7.355419526616444e-05,12.290312871293317,15.0
LQ heat distribution main_DN15,7.6821979530348115,2.408120909638766,7.333840527956861e-05,12.272271245856336,15.0
LQ heat distribution main_DN15,7.637686226733223,1.6224795000273835,7.291347233158207e-05,12.236665969900002,15.0
LQ heat distribution main_DN15,7.635881544619831,4.203927110270698,7.289624386271915e-05,12.235220205031045,15.0
LQ heat distribution main_DN15,7.618472279617262,2.706347967019324,7.273004562880441e-05,12.221264531544119,15.0
LQ heat distribution main_DN15,7.604920757179692,2.3234470682530226,7.260067548620231e-05,12.210390274304697,15.0
LQ heat distribution main_DN15,7.556975665733596,3.8528095132427156,7.214296578265963e-05,12.17183932007826,15.0
LQ heat distribution main_DN15,7.553317292731799,3.277384891421446,7.210804098073317e-05,12.16889273662849,15.0
LQ heat distribution main_DN15,7.537347342786405,0.09540945166824127,7.195558322469122e-05,12.156021607932198,15.0
LQ heat distribution main_DN15,7.532386051299657,2.841337285453236,7.190822006013993e-05,12.152020233748503,15.0
LQ heat distribution main_DN15,7.518205107176329,2.8812435941810266,7.177284111862845e-05,12.140575765577532,15.0
LQ heat distribution main_DN15,7.5037045796655955,4.256760404163686,7.163441126172406e-05,12.128862217085604,15.0
LQ heat distribution main_DN15,7.484101509630535,1.1963647109560962,7.144726978167575e-05,12.113008819459695,15.0
LQ heat distribution main_DN15,7.477742185332257,3.757656080514467,7.13865602418354e-05,12.107861446618978,15.0
LQ heat distribution main_DN15,7.446104541210146,1.4314723851445503,7.108453022634985e-05,12.082220669038438,15.0
LQ heat distribution main_DN15,7.421890544660818,1.1632912751113802,7.085337035475722e-05,12.062559577886828,15.0
LQ heat distribution main_DN15,7.417426511162339,2.5654060928500035,7.081075428317269e-05,12.058931407337527,15.0
LQ heat distribution main_DN15,7.417277334885755,1.6180556795743601,7.080933016597379e-05,12.058810144556626,15.0
LQ heat distribution main_DN15,7.382893278377884,0.3007935070644907,7.048108141649531e-05,12.030827339634522,15.0
LQ heat distribution main_DN15,7.3716679771826294,1.0629979039408888,7.037391863658835e-05,12.021677740116992,15.0
LQ heat distribution main_DN15,7.368380440278916,0.3275461663866262,7.034253403607557e-05,12.01899679214927,15.0
LQ heat distribution main_DN15,7.361399398355027,1.4238531967803887,7.02758892444394e-05,12.013301849807767,15.0
LQ heat distribution main_DN15,7.351348039626811,0.04904609075208647,7.017993355252326e-05,12.005097482236364,15.0
LQ heat distribution main_DN15,7.348797642907702,0.7198643872423804,7.0155586089811e-05,12.003014842625557,15.0
LQ heat distribution main_DN15,7.316392086177704,0.06570174171795722,6.984622516637426e-05,11.976521112381887,15.0
LQ heat distribution main_DN15,7.3129755956083695,1.843447263934187,6.981360950461451e-05,11.973724484697385,15.0
LQ heat distribution main_DN15,7.311364694771099,1.2074785144950138,6.979823097633508e-05,11.972405627217396,15.0
LQ heat distribution main_DN15,7.284025394334138,1.3690685421188642,6.953723526810633e-05,11.950000524693309,15.0
LQ heat distribution main_DN15,7.217116337883792,1.1568181023496142,6.889848532585958e-05,11.894989192339375,15.0
LQ heat distribution main_DN15,7.212833830143958,1.0648670122576513,6.885760219707836e-05,11.891459531743847,15.0
LQ heat distribution main_DN15,7.173283180845184,0.9521162072279249,6.848003036606381e-05,11.85881206901795,15.0
LQ heat distribution main_DN15,7.15746074550656,0.2914555621999086,6.832898086402444e-05,11.845726089724822,15.0
LQ heat distribution main_DN15,7.123773138069332,0.4977916065508608,6.800738079302465e-05,11.817816413088085,15.0
LQ heat distribution main_DN15,7.04520336454424,0.7621439444802555,6.725731135603093e-05,11.75246497761653,15.0
LQ heat distribution main_DN15,7.005571879431267,4.510147076347922,6.687896782273286e-05,11.7193627030691,15.0
LQ heat distribution main_DN15,6.956040451166125,2.1539932049441903,6.640611409227804e-05,11.677859563768619,15.0
LQ heat distribution main_DN15,6.844032804509027,0.8873202299287283,6.533682868266373e-05,11.583458311828185,15.0
LQ heat distribution main_DN15,6.797892152552733,2.2132091236318474,6.489634513176834e-05,11.544345978942687,15.0
LQ heat distribution main_DN15,6.771044231461175,2.6954308006769594,6.464004039581074e-05,11.521526528928963,15.0
LQ heat distribution main_DN15,6.614580171760106,1.0736768548007538,6.314635008840196e-05,11.387629822088082,15.0
LQ heat distribution main_DN15,6.558748975310467,3.0175274031031014,6.261335537289228e-05,11.339468617671864,15.0
LQ heat distribution main_DN15,6.190048973584845,1.61576700855881,5.909354628720616e-05,11.016134792226255,15.0
LQ heat distribution main_DN15,6.106029089139787,2.073001743447465,5.829144715169247e-05,10.94111626915282,15.0
LQ heat distribution main_DN150,1116.62651812381,3.2338884009533317,0.01065991902743494,147.9572216369452,150.0
LQ heat distribution main_DN150,1116.4583559269604,4.935867261773654,0.010658313660400577,147.94608015505773,150.0
LQ heat distribution main_DN150,1108.4007139543783,4.946378652820456,0.01058139106400361,147.41123923643153,150.0
LQ heat distribution main_DN150,1108.1435022644316,4.507466146553795,0.010578935582476674,147.394134369303,150.0
LQ heat distribution main_DN150,1107.9091140248108,4.507466612102674,0.010576697985917049,147.37854555854508,150.0
LQ heat distribution main_DN150,1107.6747257609816,2.7833428129837725,0.010574460389126315,147.36295509711235,150.0
LQ heat distribution main_DN150,1107.5299919347065,0.5388693310127741,0.010573078681954238,147.35332722504464,150.0
LQ heat distribution main_DN150,1107.501970729494,3.3006926598560753,0.010572811176415215,147.35146314733657,150.0
LQ heat distribution main_DN150,1107.3303347111814,1.7624855999890754,0.010571172646407459,147.34004474852654,150.0
LQ heat distribution main_DN150,1107.238685459982,4.041064042727611,0.010570297713221785,147.3339472526977,150.0
LQ heat distribution main_DN150,1107.02855012976,4.03875793970876,0.010568291648016802,147.31996583336587,150.0
LQ heat distribution main_DN150,1106.8185347168953,4.038758263527062,0.010566286727607593,147.30599106687413,150.0
LQ heat distribution main_DN150,1106.608519287192,4.041065025489936,0.010564281807037631,147.2920149733644,150.0
LQ heat distribution main_DN150,1106.3983839058665,3.8630961933367596,0.010562275741344787,147.27802956991007,150.0
LQ heat distribution main_DN150,1106.1975029038128,3.873577949127538,0.010560358022948094,147.26465884304787,150.0
LQ heat distribution main_DN150,1105.9960768504582,3.873578247765064,0.01055843510119769,147.25125061829783,150.0
LQ heat distribution main_DN150,1105.7946507815743,1.878619673593589,0.01055651217929904,147.23784117149296,150.0
LQ heat distribution main_DN150,1092.5740503347563,1.0037160096471915,0.010430301196513187,146.3550254099272,150.0
LQ heat distribution main_DN150,1092.5218571022547,2.020223262313241,0.010429802931763767,146.35152961341976,150.0
LQ heat distribution main_DN150,1092.4168054926145,3.9956922290148316,0.01042880005243546,146.34449321718637,150.0
LQ heat distribution main_DN150,1086.2920911958952,1.2048172653957299,0.010370330226213796,145.9336710576117,150.0
LQ heat distribution main_DN150,1086.2294406980945,1.4059316414185516,0.010369732130769398,145.92946272863617,150.0
LQ heat distribution main_DN150,1086.1563322527409,1.3001265397054405,0.010369034198116857,145.92455177001597,150.0
LQ heat distribution main_DN150,1078.7411944817602,5.0117580585254435,0.010298245293381959,145.42558871495558,150.0
LQ heat distribution main_DN150,1078.480583062717,3.3030332389950843,0.010295757356207321,145.40802108217432,150.0
LQ heat distribution main_DN150,1078.3088253342892,2.799114151932679,0.010294117664289157,145.39644185384185,150.0
LQ heat distribution main_DN150,1078.1632713983886,2.096351512423112,0.010292728127908244,145.38662845989865,150.0
LQ heat distribution main_DN150,1078.0542611197425,1.3489467280083296,0.010291687456990382,145.3792784425478,150.0
LQ heat distribution main_DN150,1077.984115889886,3.1825976471418134,0.010291017812791275,145.37454870437156,150.0
LQ heat distribution main_DN150,1077.8186208122345,3.5377398963535347,0.010289437907515365,145.36338912635236,150.0
LQ heat distribution main_DN150,1077.6346583376242,3.5479964575195546,0.010287681702507151,145.35098325888043,150.0
LQ heat distribution main_DN150,1077.4501625218331,0.2914546574501669,0.010285920405936354,145.33854036095335,150.0
LQ heat distribution main_DN150,1077.4350068796457,4.924510149572152,0.010285775722001391,145.3375181760132,150.0
LQ heat distribution main_DN160,1302.615430632723,3.3456364850903473,0.012435469504846999,159.804979589132,160.0
LQ heat distribution main_DN160,1302.4414575354983,3.0070361609039264,0.012433808663823372,159.7943077150939,160.0
LQ heat distribution main_DN160,1295.3707293617379,1.7891972727721182,0.012366307678871006,159.3599696725415,160.0
LQ heat distribution main_DN160,1295.2776911035537,1.2028145550960616,0.012365419485475452,159.35424666217045,160.0
LQ heat distribution main_DN160,1295.2151447466888,0.1419136622261783,0.012364822384216599,159.35039916754712,160.0
