name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN25,22.89563523489007,4.809921241406289,0.000218574083387972,21.186467318969274,25.0
LQ heat distribution main_DN25,22.797332960160688,2.805801112924466,0.00021763563685117603,21.140936408539265,25.0
LQ heat distribution main_DN25,22.726533295147725,2.1941258132693173,0.00021695974506107614,21.108083111094516,25.0
LQ heat distribution main_DN25,22.645519330336942,1.6287458108043273,0.0002161863420557226,21.07042720975525,25.0
LQ heat distribution main_DN25,22.360174061029827,4.385838821863169,0.00021346228220553534,20.937257230696726,25.0
LQ heat distribution main_DN25,22.228498763318385,1.8577414558837704,0.00021220523879062896,20.87551821370287,25.0
LQ heat distribution main_DN25,22.131896207612428,3.8385234449696863,0.00021128301868842414,20.830107495313666,25.0
LQ heat distribution main_DN25,21.962916456728937,1.6029951069329347,0.00020966984684228103,20.750434909478685,25.0
LQ heat distribution main_DN25,21.955508592596228,1.4079070145166674,0.00020959912737562032,20.746935161011063,25.0
LQ heat distribution main_DN25,21.882297427841362,4.79370256290548,0.00020890021410827075,20.71231570308697,25.0
LQ heat distribution main_DN25,21.879560711168423,2.6000880586935082,0.00020887408793478208,20.71102046632515,25.0
LQ heat distribution main_DN25,21.744356132116362,1.6960928133603839,0.00020758335209657624,20.646929503738047,25.0
LQ heat distribution main_DN25,21.622338778824048,4.443619004852144,0.00020641850862839186,20.58891840799728,25.0
LQ heat distribution main_DN25,21.604038488314252,2.514048021081362,0.00020624380418438426,20.580203741435344,25.0
LQ heat distribution main_DN25,21.47330799121802,0.23531228053261302,0.00020499578034575676,20.517841726089813,25.0
LQ heat distribution main_DN25,21.461071752630325,0.9212317891920102,0.00020487896661222266,20.5119950027341,25.0
LQ heat distribution main_DN25,21.41316769959234,2.6199957036640833,0.0002044216486834591,20.489089421655883,25.0
LQ heat distribution main_DN25,21.403421902612163,2.590905180439957,0.00020432861004880345,20.484426280867662,25.0
LQ heat distribution main_DN25,21.391270590571736,3.280860493421756,0.00020421260706989723,20.47861066887078,25.0
LQ heat distribution main_DN25,21.35183213950598,1.604937437095483,0.0002038361063437325,20.459724056162784,25.0
LQ heat distribution main_DN25,21.268694833229286,1.0151067656158523,0.00020304243277545858,20.41985334806209,25.0
LQ heat distribution main_DN25,21.268375392777013,1.4716815392721365,0.00020303938322460157,20.419700001753522,25.0
LQ heat distribution main_DN25,21.254325907617854,3.4757984519705953,0.0002029052592612683,20.412954454423463,25.0
LQ heat distribution main_DN25,21.224614918576016,3.3516685071164605,0.00020262162213437724,20.398682038382372,25.0
LQ heat distribution main_DN25,21.221608218440768,3.7815136036904295,0.0002025929185531338,20.39723713837956,25.0
LQ heat distribution main_DN25,21.19184795273486,1.4503791110532023,0.00020230881100462874,20.382930019023174,25.0
LQ heat distribution main_DN25,21.138386554204,3.4558101449188476,0.00020179843965827208,20.3572034266214,25.0
LQ heat distribution main_DN25,21.116428238960093,0.14821550112837767,0.0002015888137370892,20.346627263755096,25.0
LQ heat distribution main_DN25,21.073584388115382,0.04657879528837952,0.0002011798032278318,20.32597579579273,25.0
LQ heat distribution main_DN25,21.071162290760387,2.975529596497849,0.00020115668058005143,20.32480767683405,25.0
LQ heat distribution main_DN25,21.05032815620596,2.246455849637884,0.0002009577866940903,20.314757104030488,25.0
LQ heat distribution main_DN25,21.024969511048866,3.1986027401819332,0.000200715699389488,20.302517153325667,25.0
LQ heat distribution main_DN25,20.95868442666822,1.0990470583086167,0.00020008290622117633,20.27048817888272,25.0
LQ heat distribution main_DN25,20.901533979636174,0.2900723097008573,0.00019953731722803029,20.24283238123228,25.0
LQ heat distribution main_DN25,20.88723526967373,1.7276299789676899,0.00019940081403029816,20.235907150081164,25.0
LQ heat distribution main_DN25,20.886450219531728,1.5181483998877825,0.00019939331951820266,20.235526861573593,25.0
LQ heat distribution main_DN25,20.79739851076741,0.07636774439852478,0.0001985431838736746,20.192342569910615,25.0
LQ heat distribution main_DN25,20.79342738805869,1.9247315446651865,0.00019850527339435503,20.190414682194216,25.0
LQ heat distribution main_DN25,20.693341347736098,0.5746450506084966,0.0001975497980690797,20.14176430414844,25.0
LQ heat distribution main_DN25,20.663459805104456,0.9977570349582103,0.00019726453274562726,20.127216522516303,25.0
LQ heat distribution main_DN255,3299.952115319672,4.090960563326016,0.03150312281928088,254.35250417658278,255.0
LQ heat distribution main_DN255,3299.739385370379,4.094604633039384,0.03150109198444276,254.34430568377564,255.0
LQ heat distribution main_DN255,3299.5264659294608,4.090958603594276,0.03149905934061538,254.33609962343706,255.0
LQ heat distribution main_DN255,3299.313736082074,4.097450554119573,0.03149702850675011,254.3279006057419,255.0
LQ heat distribution main_DN255,3299.1006686532596,1.6054839030290309,0.03149499445015045,254.31968831205097,255.0
LQ heat distribution main_DN255,3299.017183490302,2.520447081416711,0.03149419745575467,254.31647045708428,255.0
LQ heat distribution main_DN255,3298.8861202420685,2.517030581472755,0.03149294625529421,254.31141866864266,255.0
LQ heat distribution main_DN255,3298.755234651832,4.205728911395229,0.03149169675085281,254.3063736278186,255.0
LQ heat distribution main_DN255,3298.536536748439,4.8606840520348475,0.03148960894270586,254.29794360064085,255.0
LQ heat distribution main_DN255,3298.2837811777335,4.8501154468199825,0.03148719600169674,254.288200423251,255.0
LQ heat distribution main_DN255,3298.031575174499,2.6589842027335813,0.03148478830715512,254.2784780583794,255.0
LQ heat distribution main_DN255,3297.8933079959565,0.02328930702238767,0.03148346833409028,254.27314779767275,255.0
LQ heat distribution main_DN255,3297.8920969519913,1.61742330992637,0.03148345677281137,254.27310111090017,255.0
LQ heat distribution main_DN255,3297.8079909398753,3.1489189201529304,0.031482653851454656,254.2698587317916,255.0
LQ heat distribution main_DN255,3297.644247156027,1.1104335256904976,0.03148109066497401,254.2635461105392,255.0
LQ heat distribution main_DN255,3297.5865046126914,0.9586709388637636,0.03148053942351018,254.26131999289265,255.0
LQ heat distribution main_DN255,3297.5366537238706,3.283159839315452,0.031480063520036954,254.2593981023401,255.0
LQ heat distribution main_DN255,3297.3659294122263,1.4676053972587977,0.03147843369367281,254.25281609474777,255.0
LQ heat distribution main_DN255,3297.289613931569,4.645332890696582,0.031477705144931444,254.24987381619036,255.0
LQ heat distribution main_DN255,3297.0480566212527,2.574580634029614,0.03147539910855611,254.24056055473594,255.0
LQ heat distribution main_DN255,3296.9141784282833,1.7701533168788723,0.03147412103511488,254.235398723338,255.0
LQ heat distribution main_DN255,3296.8221304558056,0.01767786123854585,0.031473242295520815,254.2318496445537,255.0
LQ heat distribution main_DN255,3296.821211207021,1.8988292494364762,0.0314732335198761,254.23181420097717,255.0
LQ heat distribution main_DN255,3296.7224720860504,0.3748755764145931,0.031472290902969456,254.2280070770529,255.0
LQ heat distribution main_DN255,3296.7029785560767,4.085323565751417,0.03147210480721792,254.22725545045344,255.0
LQ heat distribution main_DN255,3296.4905417306577,4.0853225795517,0.0314700767706984,254.21906422098755,255.0
LQ heat distribution main_DN255,3296.278104956521,4.081637926605925,0.031468048734668456,254.21087272955984,255.0
LQ heat distribution main_DN255,3296.0658597843376,4.08532061420119,0.031466022527774105,254.20268836263216,255.0
LQ heat distribution main_DN255,3295.853423112399,0.3284979779031995,0.0314639944927198,254.1944963474287,255.0
LQ heat distribution main_DN255,3295.836341217548,4.808000564161843,0.03146383141973793,254.19383762133756,255.0
LQ heat distribution main_DN255,3295.5863251882115,4.819341920581637,0.03146144463186837,254.18419610205777,255.0
LQ heat distribution main_DN255,3295.3357194083414,4.825840839251662,0.03145905221392212,254.17453147284803,255.0
LQ heat distribution main_DN255,3295.0847756847,4.815754285231531,0.03145665656978234,254.16485344257168,255.0
LQ heat distribution main_DN255,3294.834356461868,4.819337895484087,0.0314542659328102,254.15519527309777,255.0
LQ heat distribution main_DN255,3294.5837508913028,3.470122515682902,0.03145187351686208,254.1455295491193,255.0
LQ heat distribution main_DN255,3294.4033045204874,3.460030106904804,0.031450150878477204,254.13856960062637,255.0
LQ heat distribution main_DN255,3294.223382954928,1.539789906771435,0.03144843325016638,254.13162970447345,255.0
LQ heat distribution main_DN255,3294.143313879776,2.1736203606399043,0.03144766886758736,254.12854123629174,255.0
LQ heat distribution main_DN255,3294.030285621023,4.935689242570054,0.031446589838864177,254.12418138455274,255.0
LQ heat distribution main_DN255,3293.773629780409,4.93938622357298,0.03144413966377479,254.11428109216823,255.0
LQ heat distribution main_DN255,3293.5167816967833,1.4972023827599983,0.03144168765342991,254.10437299800037,255.0
LQ heat distribution main_DN30,45.811330954656995,2.2771618022650397,0.0004373396749847923,29.968751700790722,30.0
LQ heat distribution main_DN30,45.69291854093921,3.6799706970273665,0.00043620924621421683,29.929995259342874,30.0
LQ heat distribution main_DN30,45.501560064693784,1.194517660229375,0.00043438243498514353,29.867257230183164,30.0
LQ heat distribution main_DN30,45.439445146361855,3.9021996825257896,0.00043378945247123487,29.846864129208015,30.0
LQ heat distribution main_DN30,45.236530762870515,1.8173172162436662,0.0004318523223185729,29.780147486087113,30.0
LQ heat distribution main_DN30,45.14203026762584,3.502729710869107,0.00043095016961933977,29.749025404737626,30.0
LQ heat distribution main_DN30,44.959888322660646,3.498325677324538,0.0004292113443690754,29.68894810932417,30.0
LQ heat distribution main_DN30,44.77797538743977,3.4964247339441084,0.0004274747053693534,29.628824763315865,30.0
LQ heat distribution main_DN30,44.77041782383444,0.3621008742174515,0.0004274025567907823,29.626324302153233,30.0
LQ heat distribution main_DN30,44.751588578375134,3.5979139773934485,0.00042722280265751917,29.620093625457546,30.0
LQ heat distribution main_DN30,44.59616130127468,1.8828637936395949,0.0004257390100360351,29.56861193558511,30.0
LQ heat distribution main_DN30,44.564497051550674,2.483019714179344,0.0004254367260291234,29.55811289108559,30.0
LQ heat distribution main_DN30,44.45661936485217,4.032513115710915,0.00042440686744488947,29.52231541666918,30.0
LQ heat distribution main_DN30,44.43538002641335,3.7222973783311835,0.00042420410526408924,29.51526236846647,30.0
LQ heat distribution main_DN30,44.34017454151832,4.496716722999359,0.0004232952223533969,29.483626297894304,30.0
LQ heat distribution main_DN30,44.246928682835204,3.7050299192069325,0.00042240504709150555,29.452608457038,30.0
LQ heat distribution main_DN30,44.24182056274012,0.802701362890064,0.0004223562822218628,29.45090831865584,30.0
LQ heat distribution main_DN30,44.20008009186984,1.6350341262335344,0.0004219578051729818,29.43701213569834,30.0
LQ heat distribution main_DN30,44.10634527192236,2.7847117273018616,0.00042106296202312516,29.40578213031281,30.0
LQ heat distribution main_DN30,44.05426712703645,3.7076461509134138,0.00042056579596216176,29.388416704930737,30.0
LQ heat distribution main_DN30,43.873381000120254,2.1643271209164894,0.00041883895942835565,29.32802045660564,30.0
LQ heat distribution main_DN30,43.86146952718895,3.7076465040296873,0.00041872524608294943,29.32403895770811,30.0
LQ heat distribution main_DN30,43.7608359898326,2.5122454484672834,0.00041776454405568114,29.29037984422994,30.0
LQ heat distribution main_DN30,43.668671908979405,1.3975360118685412,0.000416884696028443,29.25951955866207,30.0
LQ heat distribution main_DN30,43.59600003636224,0.5388700422938312,0.0004161909311347231,29.23516308789144,30.0
LQ heat distribution main_DN30,42.87484992753319,4.119043025132571,0.0004093064432222739,28.992355761851588,30.0
LQ heat distribution main_DN30,42.82545803784872,2.9913119455766197,0.0004088349216023744,28.97565133150989,30.0
LQ heat distribution main_DN30,42.77393472620872,2.0531457960478434,0.0004083430522788422,28.958215781655174,30.0
LQ heat distribution main_DN30,42.73684317581883,4.25475769709962,0.0004079889563323993,28.945657455174857,30.0
LQ heat distribution main_DN30,42.66990981667873,0.4305905228134349,0.00040734997438356786,28.92298159606776,30.0
LQ heat distribution main_DN30,42.66717114481423,4.377376094313105,0.00040732382954476596,28.922053403023725,30.0
LQ heat distribution main_DN30,42.6606596902263,1.1202224018432823,0.00040726166768712457,28.919846415568333,30.0
LQ heat distribution main_DN30,42.647519109492436,2.725396649999889,0.0004071362206156796,28.915392044161965,30.0
LQ heat distribution main_DN30,42.60240812533045,3.233816222886314,0.0004067055668289303,28.900095176495906,30.0
LQ heat distribution main_DN30,42.51559577556964,0.8483154188754597,0.000405876809313314,28.870634816217013,30.0
LQ heat distribution main_DN30,42.47148337378812,0.802658170105172,0.0004054556885325835,28.85565344835333,30.0
LQ heat distribution main_DN30,42.30384475798549,1.554188813493516,0.000403855319885303,28.79864926350956,30.0
LQ heat distribution main_DN30,42.25293712928456,2.819253907127059,0.0004033693282031939,28.781316178560406,30.0
LQ heat distribution main_DN30,42.22302693968383,3.5528789165471317,0.00040308378940032293,28.771127454619954,30.0
LQ heat distribution main_DN30,42.10633592611396,1.5683055704630045,0.0004019697940440473,28.731342826088195,30.0
LQ heat distribution main_DN30,42.02478403644988,4.632745446317932,0.00040119125571789864,28.703505793015147,30.0
LQ heat distribution main_DN30,41.82896884444712,3.630524085655724,0.0003993218982763448,28.63655547756405,30.0
LQ heat distribution main_DN30,41.64018159199302,2.459895392683118,0.00039751963333644886,28.571859519593776,30.0
LQ heat distribution main_DN30,41.46965590435157,4.804474210531946,0.0003958917031441677,28.513295480431022,30.0
LQ heat distribution main_DN30,41.24909085792661,2.4942175922856635,0.00039378607024273613,28.437367420432814,30.0
LQ heat distribution main_DN30,41.21982324540391,0.5746455467097675,0.00039350666582724497,28.427276997577327,30.0
LQ heat distribution main_DN30,41.119391543127755,2.6804457199045544,0.00039254789062651794,28.392624483789977,30.0
LQ heat distribution main_DN30,41.025952093461136,2.3003963034981045,0.0003916558672406791,28.36034652463512,30.0
LQ heat distribution main_DN30,40.90633148567923,3.41017503594872,0.00039051390439789245,28.318970782974674,30.0
LQ heat distribution main_DN30,40.5842874808041,1.6916327379066378,0.00038743949862342814,28.207276881973414,30.0
LQ heat distribution main_DN30,40.49632257843295,2.6999386440184923,0.0003865997382189303,28.176691198766605,30.0
LQ heat distribution main_DN30,40.35592576894399,2.697674848072145,0.0003852594345483913,28.12780586862001,30.0
LQ heat distribution main_DN30,40.21564667684424,4.379588914683868,0.00038392025467154405,28.078876524734703,30.0
LQ heat distribution main_DN30,39.98790805328068,4.264623408064028,0.0003817461389334671,27.999259210824228,30.0
LQ heat distribution main_DN30,38.224533293709186,4.072777127160166,0.0003649120123504457,27.374947473022917,30.0
LQ heat distribution main_DN30,38.012748883096855,4.083542069092261,0.0003628902041345762,27.299006194281436,30.0
LQ heat distribution main_DN30,37.80040469550406,4.0835409420546975,0.0003608630519857189,27.222651503375914,30.0
LQ heat distribution main_DN30,37.74722471159622,3.443033221750502,0.0003603553671751429,27.203495495418903,30.0
LQ heat distribution main_DN30,37.588060566517214,0.1948407173662031,0.0003588359003963457,27.146082069095293,30.0
LQ heat distribution main_DN30,37.577928849214175,2.3614262047494528,0.00035873917755813053,27.14242326146443,30.0
LQ heat distribution main_DN30,37.56818698406519,0.04268841007832662,0.00035864617645885627,27.138904773687756,30.0
LQ heat distribution main_DN30,37.56596718674112,3.7330686945439755,0.0003586249850762875,27.138102981493976,30.0
LQ heat distribution main_DN30,37.37184761462483,0.5695840420754723,0.0003567718149367526,27.067895017613207,30.0
LQ heat distribution main_DN30,37.34222924443691,2.5096285330855936,0.0003564890619993977,27.057166810506562,30.0
LQ heat distribution main_DN30,37.21172856071646,2.5160970950489476,0.000355243232083212,27.00984680325464,30.0
LQ heat distribution main_DN30,37.08089151177391,2.598950203178466,0.0003539941910431877,26.96232145895455,30.0
LQ heat distribution main_DN30,36.945746101208634,2.7768830126340864,0.000352704020059271,26.91314302758844,30.0
LQ heat distribution main_DN30,36.73319381321186,1.2814268198835117,0.00035067488127171227,26.83561446132468,30.0
LQ heat distribution main_DN30,36.685032914889995,2.727914455122093,0.0003502151113593317,26.818016601342592,30.0
LQ heat distribution main_DN30,36.66655961857792,0.8844041873029214,0.0003500387553086198,26.811263444643572,30.0
LQ heat distribution main_DN30,36.6627197474308,2.164804290746251,0.00035000209782750166,26.809859515647865,30.0
LQ heat distribution main_DN30,36.62057060083817,1.0313147591221545,0.0003495997193397439,26.794444160866636,30.0
LQ heat distribution main_DN30,36.5930629479467,2.512245820626849,0.0003493371164481785,26.78437890629697,30.0
LQ heat distribution main_DN30,36.56694223336382,2.658258072820335,0.000349087754017793,26.774817640360748,30.0
LQ heat distribution main_DN30,36.561059685500446,3.231532517160004,0.0003490315960429637,26.772663912544846,30.0
LQ heat distribution main_DN30,36.550149924311995,0.36635250832890176,0.00034892744557815745,26.76866915466952,30.0
LQ heat distribution main_DN30,36.543181363223646,1.2814274930162388,0.0003488609199353093,26.766117208935196,30.0
LQ heat distribution main_DN30,36.53109959387889,1.8828632327676518,0.00034874558084848587,26.761692186597678,30.0
LQ heat distribution main_DN30,36.472243435454395,1.968023029021433,0.0003481837082143618,26.74012528413767,30.0
LQ heat distribution main_DN30,36.4624261652741,2.3086753075366997,0.0003480899872579867,26.736526208819335,30.0
LQ heat distribution main_DN30,36.433190705774976,1.4806133521277252,0.0003478108897926012,26.72580542778179,30.0
LQ heat distribution main_DN30,36.393019994608125,0.7793673657738083,0.0003474273985165453,26.711067620229343,30.0
LQ heat distribution main_DN30,36.36990623794528,4.593894178537044,0.0003472067421283559,26.702583971753132,30.0
LQ heat distribution main_DN30,36.352492891587886,2.3253193445217764,0.0003470405049316266,26.696190815140564,30.0
LQ heat distribution main_DN30,36.3423750492822,2.1708031176138847,0.00034694391455162004,26.692475435197327,30.0
LQ heat distribution main_DN30,36.321220678843375,1.6012168654692724,0.0003467419635211778,26.68470565258251,30.0
LQ heat distribution main_DN30,36.23795740183897,2.6299866198817017,0.0003459470873683911,26.654101906176017,30.0
LQ heat distribution main_DN30,36.10119809760512,2.62998678313685,0.0003446415092850131,26.60375908373299,30.0
LQ heat distribution main_DN30,35.971107627516396,2.7322333190590373,0.00034339959548941666,26.55578257370529,30.0
LQ heat distribution main_DN30,35.829031494925324,1.6350336446785059,0.0003420432600947525,26.50328661185778,30.0
LQ heat distribution main_DN30,35.74400974540204,1.3620959017047816,0.0003412315966148166,26.47182198547749,30.0
LQ heat distribution main_DN30,35.45312874956794,2.483701583834677,0.0003384546897333455,26.363889498081296,30.0
LQ heat distribution main_DN30,35.24198734904382,3.7155685952253776,0.00033643902003860447,26.285267083546675,30.0
LQ heat distribution main_DN30,35.048777782092095,1.7663130623421555,0.00033459453729920856,26.213115294721874,30.0
LQ heat distribution main_DN30,34.93694643100872,0.6449018186779752,0.0003335269349022312,26.171262334483846,30.0
LQ heat distribution main_DN30,34.90341153643747,0.45153563661491347,0.0003332067927106202,26.15869882620107,30.0
LQ heat distribution main_DN30,34.89612214771687,0.5845288399886749,0.00033313720427414676,26.155967132184863,30.0
LQ heat distribution main_DN30,34.87993168333349,1.0057887258343776,0.0003329826413683388,26.149898744654877,30.0
LQ heat distribution main_DN30,34.865726648037466,0.023419503888702977,0.00033284703243949845,26.144573360627266,30.0
LQ heat distribution main_DN30,34.86450883383525,4.080070709755126,0.0003328354065282602,26.144116758774373,30.0
LQ heat distribution main_DN30,34.8276306695901,3.064440427936372,0.00033248334768105106,26.13028604442783,30.0
LQ heat distribution main_DN30,34.74682141645532,0.2988995833720047,0.0003317118989637739,26.099953875248815,30.0
LQ heat distribution main_DN30,34.731278638119974,3.3251899087427317,0.00033156351921832914,26.094115770404027,30.0
LQ heat distribution main_DN30,34.55836876286535,0.05298235262004774,0.0003299128282851107,26.029079869477755,30.0
LQ heat distribution main_DN30,34.23504482459685,4.101041307602572,0.00032682620357610357,25.907031261576886,30.0
LQ heat distribution main_DN30,34.02179067660151,2.564052064690719,0.00032479036445442973,25.826216230684544,30.0
LQ heat distribution main_DN30,33.89658874958979,0.26927716038938726,0.00032359511932782614,25.778651532949297,30.0
LQ heat distribution main_DN30,33.88258633724954,1.4648290735222032,0.0003234614447470123,25.773326504574325,30.0
LQ heat distribution main_DN30,33.806415225426385,3.4848760382130433,0.00032273427422841415,25.74433982228938,30.0
LQ heat distribution main_DN30,32.85656576366509,0.21405935048787902,0.0003136664989371369,25.380097304822257,30.0
LQ heat distribution main_DN30,32.84543467743972,0.7554399137101928,0.00031356023558415006,25.375797829574566,30.0
LQ heat distribution main_DN30,32.21476936446432,3.693302567691995,0.0003075395643385615,25.130996632692217,30.0
LQ heat distribution main_DN30,32.022717630944335,3.7037968369411396,0.00030570613490161656,25.05597411296969,30.0
LQ heat distribution main_DN30,31.889548535143746,4.264623060416225,0.00030443483088442714,25.003821174966447,30.0
LQ heat distribution main_DN320,5097.826091382945,7.068408745760125,0.048666597531102106,316.1365478874234,320.0
LQ heat distribution main_DN320,5097.458534128165,0.34933959010116444,0.048663088631295134,316.125150835605,320.0
LQ heat distribution main_DN320,5097.44036846948,0.5336687656188178,0.048662915212119136,316.12458755228744,320.0
LQ heat distribution main_DN35,61.956754916130556,0.2914578064489413,0.0005914726006313179,34.85190569027435,35.0
LQ heat distribution main_DN35,61.94159911019521,0.32754695376217446,0.0005913279151331286,34.84764270856823,35.0
LQ heat distribution main_DN35,61.92456666859958,0.6477146834147945,0.0005911653142587072,34.84285124971317,35.0
LQ heat distribution main_DN35,61.830199648838494,3.391404042073498,0.0005902644357884343,34.81629256857141,35.0
LQ heat distribution main_DN35,61.65384663865067,3.7116372635789157,0.0005885808748319873,34.76660534123328,35.0
LQ heat distribution main_DN35,59.511807130732684,3.616834045948201,0.0005681318103172571,34.15731838453412,35.0
LQ heat distribution main_DN35,59.32373176034338,2.2159913729640475,0.0005663363413875263,34.10330192781054,35.0
LQ heat distribution main_DN35,58.78409424108612,2.553816528119247,0.0005611846705592948,33.94783746391278,35.0
LQ heat distribution main_DN35,58.65129578162392,2.5579092250416893,0.0005599169048365052,33.90947020170869,35.0
LQ heat distribution main_DN35,58.572417194961005,4.155087330520829,0.0005591638873027303,33.8866605523441,35.0
LQ heat distribution main_DN35,58.518284501921755,0.14187221078948759,0.0005586471074169141,33.87099788798117,35.0
LQ heat distribution main_DN35,58.510907146960704,1.1391821981880201,0.0005585766792072621,33.86886277540549,35.0
LQ heat distribution main_DN35,58.356352653773925,4.155087673679094,0.0005571012186517797,33.82410149505433,35.0
LQ heat distribution main_DN35,58.15669237574583,2.9590272922764145,0.0005551951539450676,33.76618906941185,35.0
LQ heat distribution main_DN35,58.140288094742615,4.1550880147173155,0.0005550385498304784,33.76142651245418,35.0
LQ heat distribution main_DN35,58.002822956547455,2.9565623766876388,0.0005537262334753934,33.72149064498126,35.0
LQ heat distribution main_DN35,57.92422351797732,4.155088355402073,0.0005529758808398789,33.69863495775874,35.0
LQ heat distribution main_DN35,57.849081712959695,2.6416405611699765,0.0005522585366392334,33.676770201973405,35.0
LQ heat distribution main_DN35,57.75408862212865,3.978433194285136,0.0005513516813568368,33.6491087875019,35.0
LQ heat distribution main_DN35,57.71171640377886,2.6416401815804287,0.0005509471733057648,33.63676291703806,35.0
LQ heat distribution main_DN35,57.70815892349641,0.9317677870134379,0.0005509132116801567,33.63572617811902,35.0
LQ heat distribution main_DN35,57.66645626822573,4.184755220659539,0.0005505150956393864,33.623570595393794,35.0
LQ heat distribution main_DN35,57.57435111433668,1.001588257035878,0.000549635810160732,33.59670799683363,35.0
LQ heat distribution main_DN35,57.54721009602582,0.1971079797409213,0.0005493767073606284,33.588788182386224,35.0
LQ heat distribution main_DN35,57.53696048107929,2.718857860318711,0.0005492788590079168,33.58579683427759,35.0
LQ heat distribution main_DN35,57.52226852497081,4.194807714071303,0.0005491386016703658,33.58150852505281,35.0
LQ heat distribution main_DN35,57.44884899675144,2.284450323601502,0.000548437699252997,33.5600705166818,35.0
LQ heat distribution main_DN35,57.30413852383911,3.13073580635928,0.000547056215024717,33.51777588477907,35.0
LQ heat distribution main_DN35,57.141340261908425,3.849434279060558,0.0005455020550062857,33.47013083834549,35.0
LQ heat distribution main_DN35,57.059664658657795,3.377844526966287,0.0005447223356435111,33.44620183465117,35.0
LQ heat distribution main_DN35,56.94116967939728,3.849434558316042,0.0005435911186577305,33.41145516430745,35.0
LQ heat distribution main_DN35,56.88401674325555,1.6315216628106657,0.0005430455059022009,33.39468309779641,35.0
LQ heat distribution main_DN35,56.840755399695354,1.2892825869071527,0.0005426325097822945,33.38198204637779,35.0
LQ heat distribution main_DN35,56.77371270517618,1.5010036210052444,0.0005419924840589611,33.36228950073459,35.0
LQ heat distribution main_DN35,56.740999082364844,2.92217560994665,0.0005416801821705474,33.352676261019894,35.0
LQ heat distribution main_DN35,56.72666694320988,0.8021954567915998,0.0005415433598397124,33.348463739261156,35.0
LQ heat distribution main_DN35,56.695660516883905,2.6971498685892374,0.0005412473557697748,33.33934846707025,35.0
LQ heat distribution main_DN35,56.684952779456715,0.9336057393329984,0.000541145133932761,33.3362000264025,35.0
LQ heat distribution main_DN35,56.6364052810114,2.9414628277921784,0.0005406816733270778,33.3219216711862,35.0
LQ heat distribution main_DN35,56.51514625496758,3.1945963162601636,0.0005395240692598338,33.286231298562114,35.0
LQ heat distribution main_DN35,56.4834492139662,2.9386465822820025,0.0005392214722097012,33.27689554446061,35.0
LQ heat distribution main_DN35,56.349027246522056,2.1919526525560227,0.0005379382076040292,33.237274997610434,35.0
LQ heat distribution main_DN35,56.330639591687536,0.3997279614044571,0.0005377626691330553,33.231851608459515,35.0
LQ heat distribution main_DN35,56.3098537376945,1.5812573785668225,0.0005375642361593747,33.22571981097183,35.0
LQ heat distribution main_DN35,56.23504570858914,0.2012394933291118,0.0005368500783636195,33.20364217698578,35.0
LQ heat distribution main_DN35,56.15697961174809,4.925782695040574,0.0005361048172959245,33.1805873459115,35.0
LQ heat distribution main_DN35,56.07339302222415,0.6817881221157948,0.0005353068546274382,33.15588440644147,35.0
LQ heat distribution main_DN35,56.03794003987413,1.2007773831333213,0.0005349684013353139,33.14540117382784,35.0
LQ heat distribution main_DN35,55.9754996159512,0.5230873248235963,0.0005343723113694625,33.12692985120023,35.0
LQ heat distribution main_DN35,55.948299075060376,4.876591526065704,0.0005341126403347053,33.11888008024192,35.0
LQ heat distribution main_DN35,55.90083891160598,4.936190228531524,0.0005336595600153315,33.10482995745602,35.0
LQ heat distribution main_DN35,55.69471631570496,3.1061797086190044,0.0005316918025365629,33.043740039653194,35.0
LQ heat distribution main_DN35,55.64415701972234,4.9257837746946285,0.0005312091362264662,33.028738189646816,35.0
LQ heat distribution main_DN35,55.53319497085677,3.1105005837925472,0.0005301498326573438,32.995789848101765,35.0
LQ heat distribution main_DN35,55.42020267227031,0.6945041011281293,0.0005290711472293108,32.96220481367473,35.0
LQ heat distribution main_DN35,55.388016263438224,1.7559433413311365,0.0005287638784099115,32.952631688409824,35.0
LQ heat distribution main_DN35,55.38408845901164,0.9084964623545735,0.0005287263814702782,32.95146326068788,35.0
LQ heat distribution main_DN35,55.371448940499555,2.975175303935431,0.0005286057178090649,32.94770302551375,35.0
LQ heat distribution main_DN35,55.336846642969206,0.5886388054733493,0.0005282753856130711,32.9374067048389,35.0
LQ heat distribution main_DN35,55.30623742508459,1.7149138842786165,0.0005279831735091608,32.92829588830051,35.0
LQ heat distribution main_DN35,55.09114144788938,2.0440791410548504,0.0005259297512925001,32.864201454704286,35.0
LQ heat distribution main_DN35,54.984849332554525,1.5045781832683072,0.0005249150294277282,32.832482271156636,35.0
LQ heat distribution main_DN35,54.90661126702457,2.4195384626507703,0.0005241681266541725,32.809115249592374,35.0
LQ heat distribution main_DN35,54.752188672981895,1.4465066339156056,0.0005226939252790634,32.76294561814705,35.0
LQ heat distribution main_DN35,54.676970328018285,2.406353953532425,0.0005219758503868094,32.740433079614675,35.0
LQ heat distribution main_DN35,53.205750521349245,1.4907034857505495,0.0005079307925665799,32.29694810021236,35.0
LQ heat distribution main_DN35,53.12823394009022,0.6801549039051558,0.0005071907774710283,32.27341247191558,35.0
LQ heat distribution main_DN35,53.09286588508715,1.7173966424245604,0.0005068531349411661,32.26266829904686,35.0
LQ heat distribution main_DN35,53.00356125968107,1.538170996833234,0.0005060005848179577,32.235523238605595,35.0
LQ heat distribution main_DN35,52.92357636784574,0.7189966865481766,0.0005052370058982887,32.21119158778999,35.0
LQ heat distribution main_DN35,52.886188540145234,4.994875287362591,0.0005048800815288328,32.199811789462544,35.0
LQ heat distribution main_DN35,52.77809066344344,2.800096083764338,0.0005038481208920615,32.16688720338484,35.0
LQ heat distribution main_DN35,52.68143598102335,3.9212444385891465,0.0005029254031601274,32.137419435799416,35.0
LQ heat distribution main_DN35,52.6324856670877,1.3021268909598878,0.0005024580970605031,32.12248531013277,35.0
LQ heat distribution main_DN35,52.62645502520238,3.4320134574419194,0.0005024005253002614,32.1206449566673,35.0
LQ heat distribution main_DN35,52.56477506875778,4.019607537769345,0.0005018116951671387,32.10181620571435,35.0
LQ heat distribution main_DN35,52.477531270216716,0.10829020991786935,0.0005009788188087515,32.07516482702261,35.0
LQ heat distribution main_DN35,52.47190017930099,3.0766193462308355,0.000500925061377575,32.073443871306274,35.0
LQ heat distribution main_DN35,52.447990325415404,3.4218342923146676,0.0005006968050158988,32.06613559074215,35.0
LQ heat distribution main_DN35,52.27005494221504,3.432014850181883,0.0004989981378731746,32.01169549100148,35.0
LQ heat distribution main_DN35,52.09159017000558,4.827396817743707,0.0004972944168974279,31.957000267239632,35.0
LQ heat distribution main_DN35,51.818098022110625,1.4018670495578918,0.0004946835133375716,31.872999274588768,35.0
LQ heat distribution main_DN35,51.74520093553362,2.7053279461572943,0.0004939875984299152,31.850572105301893,35.0
LQ heat distribution main_DN35,51.60452388233344,0.03610190798198711,0.0004926446194017512,31.807247371631874,35.0
LQ heat distribution main_DN35,51.60264658311838,3.6161347917915774,0.0004926266976908676,31.80666881514982,35.0
LQ heat distribution main_DN35,51.41460757394522,1.711069311479915,0.0004908315758849186,31.74866449366366,35.0
LQ heat distribution main_DN35,51.325631969748265,1.4907903334118884,0.0004899821667756398,31.721181255558673,35.0
LQ heat distribution main_DN35,51.24811087241085,4.409166750292203,0.000489242108567168,31.697216718591783,35.0
LQ heat distribution main_DN35,51.24616396649454,3.567988191847106,0.0004892235223531698,31.69661462727736,35.0
LQ heat distribution main_DN35,51.06062858051849,2.2974846157857347,0.0004874523014846634,31.639184219899057,35.0
LQ heat distribution main_DN35,51.023308578119135,3.3957597553901557,0.00048709602461211585,31.627619631893563,35.0
LQ heat distribution main_DN35,51.018834201395656,4.254757211282731,0.00048705330979852655,31.626232844250644,35.0
LQ heat distribution main_DN35,50.84672907083885,1.7842028025502146,0.0004854103013922563,31.572844373955146,35.0
LQ heat distribution main_DN35,50.10757577763264,1.8524290875231149,0.0004783539453711947,31.342518776716926,35.0
LQ heat distribution main_DN35,50.01124946508144,1.7809471530969454,0.00047743436243514504,31.312378008721137,35.0
LQ heat distribution main_DN35,49.9186402131204,0.815422191590401,0.0004765502645643952,31.28337293859388,35.0
LQ heat distribution main_DN35,49.64520518326062,2.1771210070297036,0.00047393990628411095,31.197576170040765,35.0
LQ heat distribution main_DN35,49.53199489089508,0.04904604402785372,0.0004728591397698814,31.16198459052478,35.0
LQ heat distribution main_DN35,49.52944449660563,4.096103032113209,0.00047283479233036396,31.161182317460753,35.0
LQ heat distribution main_DN35,49.32768296757561,3.9647098102942095,0.00047090866794821586,31.097648961810297,35.0
LQ heat distribution main_DN35,49.26563460995901,4.984522760327051,0.0004703163208587972,31.078084235694483,35.0
LQ heat distribution main_DN35,49.156144824808536,4.322920707070016,0.000469271072313208,31.04353047944364,35.0
LQ heat distribution main_DN35,49.12151805744031,0.22949337969974998,0.0004689405065149433,31.032594649532584,35.0
LQ heat distribution main_DN35,49.109584401695926,2.809069260753843,0.0004688265814004384,31.028824867866085,35.0
LQ heat distribution main_DN35,49.006439426422,0.5956927564295709,0.00046784190383219093,30.996222783495437,35.0
LQ heat distribution main_DN35,48.97546340308766,2.9913117440547166,0.0004675461900056101,30.986425178314693,35.0
LQ heat distribution main_DN35,48.931352948040896,0.7782232471110153,0.0004671250878094596,30.972467850284684,35.0
LQ heat distribution main_DN35,48.89088533919112,4.122885785841668,0.00046673876218798207,30.959657648938617,35.0
LQ heat distribution main_DN35,48.67649527832736,0.38406088212424855,0.00046469207902937815,30.891702903838677,35.0
LQ heat distribution main_DN35,48.6565241124569,2.9093131230311085,0.00046450142350794175,30.88536507474276,35.0
LQ heat distribution main_DN35,48.58124403260504,3.946409817568194,0.00046378275926114597,30.861463318474495,35.0
LQ heat distribution main_DN35,48.50523983005928,4.30067766618135,0.0004630571821485373,30.83731285585043,35.0
LQ heat distribution main_DN35,48.492394026459614,2.96277035674063,0.00046293454917861206,30.83322921152191,35.0
LQ heat distribution main_DN35,48.48627672253854,4.419517704929438,0.0004628761500958333,30.83128434793464,35.0
LQ heat distribution main_DN35,48.37603072209149,4.65364518221202,0.00046182368231113596,30.796212979734058,35.0
LQ heat distribution main_DN35,48.338329967909104,1.6495397369976632,0.0004614637705766979,30.784210478353327,35.0
LQ heat distribution main_DN35,48.28160459141785,4.806726835708295,0.00046092223953620863,30.766142430291094,35.0
LQ heat distribution main_DN35,48.25646180188221,2.3308973249931446,0.00046068221290579674,30.758130606912335,35.0
LQ heat distribution main_DN35,48.25255390158522,3.2758053665813183,0.0004606449059817205,30.75688515566245,35.0
LQ heat distribution main_DN35,48.22926827690127,0.49330204097662006,0.0004604226088486995,30.749462960857045,35.0
LQ heat distribution main_DN35,48.203616570770485,1.683330349957837,0.0004601777238259712,30.741284513150333,35.0
LQ heat distribution main_DN35,48.116083392572676,3.7097793499734157,0.00045934208489329525,30.71336020752994,35.0
LQ heat distribution main_DN35,47.389677967718015,0.9975545605252414,0.000452407426899456,30.480639711035977,35.0
LQ heat distribution main_DN35,47.3378051305707,0.27744802357922,0.00045191222081690405,30.463953058602353,35.0
LQ heat distribution main_DN35,47.32337783334458,3.1093832164958304,0.00045177449005579553,30.459310405681865,35.0
LQ heat distribution main_DN35,45.96568481372503,2.9683434436159777,0.0004388132201787592,30.019196672220296,35.0
LQ heat distribution main_DN40,79.73599679903639,0.7060337690252814,0.0007612028334036886,39.53751891178866,40.0
LQ heat distribution main_DN40,79.69928304304707,3.4896681181675078,0.0007608523440863682,39.52841550799776,40.0
LQ heat distribution main_DN40,79.51782030090236,0.7356432458505623,0.0007591200028725762,39.48338986935568,40.0
LQ heat distribution main_DN40,79.08662931368686,2.706125022657165,0.0007550036211330487,39.37619361928339,40.0
LQ heat distribution main_DN40,78.94591081250869,1.6982849291540723,0.0007536602464201307,39.34114707638067,40.0
LQ heat distribution main_DN40,78.6459592032713,1.5444266811386542,0.0007507967465706091,39.266338448456274,40.0
LQ heat distribution main_DN40,78.56564901585209,3.2673473482500923,0.0007500300622038386,39.246284700636174,40.0
LQ heat distribution main_DN40,78.51123644251442,0.8727455456114281,0.0007495106104297319,39.23269185665079,40.0
LQ heat distribution main_DN40,78.46585367414262,2.9145721469934576,0.000749077362044321,39.2213511516682,40.0
LQ heat distribution main_DN40,78.39574695374309,3.6973809588883575,0.000748408085477261,39.20382572734416,40.0
LQ heat distribution main_DN40,78.31429592249896,3.255064710979957,0.00074763050999999,39.18345458478092,40.0
LQ heat distribution main_DN40,78.20348314388089,3.6948601699908585,0.0007465726314451637,39.15572296515733,40.0
LQ heat distribution main_DN40,78.145032557528,2.1716123454211504,0.0007460146306207924,39.14108741004712,40.0
LQ heat distribution main_DN40,78.0321087155661,0.719864824456328,0.0007449365987166214,39.112796680933606,40.0
LQ heat distribution main_DN40,78.01135041504136,4.597322701591999,0.0007447384287832111,39.10759389194487,40.0
LQ heat distribution main_DN40,77.99467574469436,2.143825428370562,0.0007445792433861037,39.10341410860015,40.0
LQ heat distribution main_DN40,77.77228963455858,4.607788145699852,0.0007424562256282441,39.04762655842579,40.0
LQ heat distribution main_DN40,77.69036404450684,0.7876819022499453,0.0007416741197566286,39.02705468916324,40.0
LQ heat distribution main_DN40,77.64940458558983,0.8042214966742394,0.0007412830986691153,39.01676552518564,40.0
LQ heat distribution main_DN40,77.60758506776277,2.7180186845878667,0.0007408838669953487,39.00625751112052,40.0
LQ heat distribution main_DN40,77.53268465098218,1.1943771026968397,0.0007401688272170137,38.98743016196105,40.0
LQ heat distribution main_DN40,77.47057704164195,0.9740971643295618,0.000739575914478682,38.971811579900155,40.0
LQ heat distribution main_DN40,77.4199239890968,2.564284776544218,0.0007390923531178693,38.95906890987324,40.0
LQ heat distribution main_DN40,77.2865811807165,0.013737751664471437,0.0007378193907466968,38.92550422676918,40.0
LQ heat distribution main_DN40,77.28586681762994,4.929766810251077,0.0007378125710513598,38.92532433132565,40.0
LQ heat distribution main_DN40,76.67559464863307,3.639948835424186,0.0007319865837578335,38.7713367824336,40.0
LQ heat distribution main_DN40,76.48631730919101,3.242028522030386,0.0007301796401832077,38.723452771976206,40.0
LQ heat distribution main_DN40,75.60385544182733,1.820923378562285,0.0007217551832155354,38.49941853116813,40.0
LQ heat distribution main_DN40,75.5091674261421,3.386478397456635,0.000720851240345032,38.47530219711303,40.0
LQ heat distribution main_DN40,73.39028437058168,2.604580094042166,0.0007006232398146223,37.93162811054709,40.0
LQ heat distribution main_DN40,73.25484620569149,4.495142882939261,0.0006993302740400143,37.896611469471836,40.0
LQ heat distribution main_DN40,73.02109877577865,4.4929125401193515,0.0006970987949955003,37.836101389381845,40.0
LQ heat distribution main_DN40,72.78746732369245,0.6014062174425285,0.0006948684231378755,37.77552447762348,40.0
LQ heat distribution main_DN40,72.75619420038544,0.7876169646383054,0.0006945698730347059,37.767408481846175,40.0
LQ heat distribution main_DN40,72.71523811822425,3.7623817512332005,0.0006941788841835251,37.75677692775069,40.0
LQ heat distribution main_DN40,72.56925690767346,2.7230093722389137,0.0006927852688083386,37.718858127979416,40.0
LQ heat distribution main_DN40,72.46252224995378,4.671424872218229,0.0006917663221952628,37.69110952618056,40.0
LQ heat distribution main_DN40,72.42766042031704,2.2022011253458813,0.0006914335123657952,37.68204181037442,40.0
LQ heat distribution main_DN40,72.31179692527036,3.7019557753589156,0.0006903274169476884,37.65188951418224,40.0
LQ heat distribution main_DN40,72.21960815659843,0.20357671213870981,0.0006894473332372165,37.62788106405524,40.0
LQ heat distribution main_DN40,72.1192952249517,3.443800029139577,0.0006884896918849804,37.60173944694934,40.0
LQ heat distribution main_DN40,70.8489639856771,2.383077566723008,0.0006763624246842682,37.2691039057427,40.0
LQ heat distribution main_DN40,70.7250439522075,2.819803354125623,0.0006751794172048448,37.23649644342724,40.0
LQ heat distribution main_DN40,70.71678834299273,1.7277971462789026,0.0006751006047063745,37.23432310483765,40.0
LQ heat distribution main_DN40,70.62694289138622,0.9444707804291295,0.0006742428915645463,37.210662543549795,40.0
LQ heat distribution main_DN40,70.57841417779296,1.7629020140108558,0.000673779610289193,37.197876375745395,40.0
LQ heat distribution main_DN40,70.57783041080391,4.4507074657431165,0.0006737740373346435,37.19772254020343,40.0
LQ heat distribution main_DN40,70.39078001391125,1.2577492201977152,0.0006719883533547613,37.14839780969043,40.0
LQ heat distribution main_DN40,70.34639362258527,4.444346176619131,0.000671564616922055,37.13668360977309,40.0
LQ heat distribution main_DN40,70.32537705446097,2.9455386145560274,0.0006713639814268351,37.13113574936655,40.0
LQ heat distribution main_DN40,70.11528762140107,2.4781149136069733,0.0006693583543809171,37.07563164573274,40.0
LQ heat distribution main_DN40,69.9864256458935,2.1839925184588806,0.0006681281684572172,37.04154609552773,40.0
LQ heat distribution main_DN40,69.87285803493364,2.9167962262593896,0.000667043990786956,37.01148006619267,40.0
LQ heat distribution main_DN40,69.73919689622251,3.2037249205487517,0.0006657679894627448,36.976063133373316,40.0
LQ heat distribution main_DN40,69.72118463116816,2.9095943536747497,0.0006655960346650898,36.97128772951031,40.0
LQ heat distribution main_DN40,69.57260320035397,4.902071459806128,0.0006641775961847634,36.93187233074118,40.0
LQ heat distribution main_DN40,69.56988572477707,2.7408332714286754,0.0006641516536971557,36.931151052274586,40.0
LQ heat distribution main_DN40,68.89956785666331,2.731385501537254,0.000657752437772442,36.75280139460576,40.0
LQ heat distribution main_DN40,68.75753581058338,1.8672183405061338,0.0006563965232513926,36.71490007872664,40.0
LQ heat distribution main_DN40,68.66044045687705,1.4212010145187484,0.0006554695986336712,36.688967607664445,40.0
LQ heat distribution main_DN40,67.31077630346319,0.7116530184402536,0.0006425849766440399,36.32657880404251,40.0
LQ heat distribution main_DN40,67.27377034650429,0.013076095045280692,0.0006422316978186568,36.31659166154609,40.0
LQ heat distribution main_DN40,67.27309038956194,2.06811266908326,0.0006422252065829303,36.31640812953285,40.0
LQ heat distribution main_DN40,67.16554853076961,2.55026324130558,0.0006411985539930273,36.2873690583778,40.0
LQ heat distribution main_DN40,67.07810014272411,1.7066032937792939,0.0006403637245128793,36.263738599315744,40.0
LQ heat distribution main_DN40,67.03293484222172,0.5053509553976122,0.0006399325521930474,36.25152791920074,40.0
LQ heat distribution main_DN40,67.00665659254105,1.3203895960268095,0.0006396816858476472,36.24442156107479,40.0
LQ heat distribution main_DN40,66.98935677144759,2.6488732755792106,0.0006395165324243207,36.23974245516957,40.0
LQ heat distribution main_DN40,66.93799633354766,3.6023664145748944,0.0006390262179813619,36.22584736773397,40.0
LQ heat distribution main_DN40,66.85161536111747,2.6488734090317188,0.0006382015786264197,36.20246577370211,40.0
LQ heat distribution main_DN40,66.75067327998977,0.39203914635978054,0.000637237931073888,36.175123631518325,40.0
LQ heat distribution main_DN40,66.73028724437906,3.893525484431647,0.000637043314982139,36.16959916533982,40.0
LQ heat distribution main_DN40,66.71387394384782,4.155086990543087,0.0006368866247622703,36.16515066799911,40.0
LQ heat distribution main_DN40,66.5278239191886,3.9038938834640873,0.0006351104908753089,36.114687215524484,40.0
LQ heat distribution main_DN40,66.32482143724847,0.9926810958561985,0.0006331725196873362,36.05954508116424,40.0
LQ heat distribution main_DN40,66.30738992884771,1.8006998896264834,0.0006330061091059447,36.054806179835886,40.0
LQ heat distribution main_DN40,66.27320202026395,2.4881138342179474,0.0006326797328903479,36.04551010178014,40.0
LQ heat distribution main_DN40,66.2665304974412,2.5937837601097042,0.0006326160429349994,36.04369575987168,40.0
LQ heat distribution main_DN40,66.21375353458714,0.6630442236230647,0.0006321122055807842,36.02933967627515,40.0
LQ heat distribution main_DN40,66.17927523495874,4.192283466299455,0.0006317830571356443,36.01995799908839,40.0
LQ heat distribution main_DN40,66.14382010088462,0.10830450958105037,0.0006314445833020012,36.01030797247447,40.0
LQ heat distribution main_DN40,66.13818826638641,1.9119413928760738,0.0006313908187721853,36.00877488584932,40.0
LQ heat distribution main_DN40,66.13165374191549,2.583675829089738,0.0006313284366769975,36.00699598897374,40.0
LQ heat distribution main_DN40,65.99730259880282,1.6610947711200308,0.0006300458481985949,35.97040201113962,40.0
LQ heat distribution main_DN40,65.96127649471117,4.1897003442064396,0.000629701923577195,35.96058304665397,40.0
LQ heat distribution main_DN40,65.91092567070457,2.0617406415251804,0.0006292212474530269,35.94685536618457,40.0
LQ heat distribution main_DN40,65.81133380515047,2.703604479150667,0.0006282704897866393,35.9196871256418,40.0
LQ heat distribution main_DN40,65.74341207681243,4.192284348863989,0.0006276220723323382,35.90114657262773,40.0
LQ heat distribution main_DN40,65.67074637223463,2.533358723214959,0.000626928366322049,35.88130045197514,40.0
LQ heat distribution main_DN40,65.55899106850111,4.249805148147955,0.0006258614899140918,35.85075692019331,40.0
LQ heat distribution main_DN40,65.52541329067151,2.7639227135812234,0.0006255409383357662,35.841574785837324,40.0
LQ heat distribution main_DN40,65.45831432149491,4.037593259084291,0.0006249003753841996,35.8232189404647,40.0
LQ heat distribution main_DN40,65.38168930956529,2.774228446829553,0.0006241688716903608,35.802245605117925,40.0
LQ heat distribution main_DN40,65.33800120079742,0.8660202950535926,0.0006237518014395935,35.79028205849895,40.0
LQ heat distribution main_DN40,65.24835947202253,4.037593671094447,0.0006228960331457998,35.76572204842222,40.0
LQ heat distribution main_DN40,65.23742943033015,1.4599268887516452,0.0006227916890723642,35.76272628570188,40.0
LQ heat distribution main_DN40,65.16151323211507,1.1138346692374577,0.0006220669520965639,35.741911850281,40.0
LQ heat distribution main_DN40,65.03840460112562,0.20368617924489785,0.0006208916907028698,35.70813256967516,40.0
LQ heat distribution main_DN40,65.02781291980489,2.106510450240239,0.0006207905768000466,35.705224867968695,40.0
