name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN40,64.80824751865833,1.4931357760871178,0.0006186944870516308,35.64489483022357,40.0
LQ heat distribution main_DN40,64.7306044583018,1.0273468546452469,0.0006179532645183942,35.62353637475596,40.0
LQ heat distribution main_DN40,64.67718242186025,0.30706448054457464,0.0006174432689437732,35.60883332440731,40.0
LQ heat distribution main_DN40,64.66121506887194,4.291752114672831,0.0006172908359796844,35.604437539939056,40.0
LQ heat distribution main_DN40,64.43804395890895,4.296032544899582,0.0006151603241900615,35.542942022266644,40.0
LQ heat distribution main_DN40,64.372664901949,0.8912886024863997,0.0006145361804482004,35.524906451879104,40.0
LQ heat distribution main_DN40,64.3263178946197,3.3534321962376037,0.0006140937269176105,35.512115544700485,40.0
LQ heat distribution main_DN40,64.21465026657417,2.007185259837564,0.0006130276875090612,35.48127842902796,40.0
LQ heat distribution main_DN40,64.15011964279276,3.344723140573625,0.0006124116433679499,35.46344601435993,40.0
LQ heat distribution main_DN40,64.11027663306261,1.005733641075755,0.0006120312805065643,35.452431304674604,40.0
LQ heat distribution main_DN40,64.05797848372667,4.408859025412161,0.0006115320141644551,35.43796814120387,40.0
LQ heat distribution main_DN40,63.971232070861845,2.945538064202784,0.0006107038861180128,35.413965213505485,40.0
LQ heat distribution main_DN40,63.82871781440524,3.1248841352958663,0.0006093433681566132,35.374495839542384,40.0
LQ heat distribution main_DN40,63.8180640915233,0.10830532784946477,0.0006092416619715828,35.37154351795477,40.0
LQ heat distribution main_DN40,63.81243221447512,1.3658276801620963,0.000609187897035562,35.36998273275934,40.0
LQ heat distribution main_DN40,63.741409175106696,4.548497940950386,0.0006085098727933813,35.35029391223111,40.0
LQ heat distribution main_DN40,63.666223839369856,4.9257821553779815,0.0006077921130250106,35.32943927500733,40.0
LQ heat distribution main_DN40,62.57564654869969,1.238858959728054,0.0005973808739732667,35.02554256933295,40.0
LQ heat distribution main_DN40,62.51122588279383,4.241351080510828,0.0005967658795493445,35.00750879801882,40.0
LQ heat distribution main_DN45,101.57719947922796,4.800234583459969,0.000969710734885231,44.62521445886972,45.0
LQ heat distribution main_DN45,101.56101613423229,1.8087925482815883,0.0009695562399449384,44.621659458279815,45.0
LQ heat distribution main_DN45,101.46695892172164,3.200220239104061,0.0009686583190617818,44.60099227100567,45.0
LQ heat distribution main_DN45,101.32758728088804,2.475357012835924,0.0009673278022041818,44.57035052530524,45.0
LQ heat distribution main_DN45,101.30054746928823,0.12496558016584446,0.0009670696655779306,44.56440320964325,45.0
LQ heat distribution main_DN45,100.70755182759108,2.719710148607098,0.0009614086093326117,44.43377566038352,45.0
LQ heat distribution main_DN45,100.5661268998635,2.515217614176139,0.000960058490690821,44.402565234060674,45.0
LQ heat distribution main_DN45,100.45716103968421,1.07709658919976,0.000959018243815601,44.37850308114699,45.0
LQ heat distribution main_DN45,100.43533558392635,2.5106107114585265,0.0009588098862427336,44.37368195311545,45.0
LQ heat distribution main_DN45,100.40115201704582,3.799445547431107,0.0009584835514753777,44.366129930689894,45.0
LQ heat distribution main_DN45,100.3047838269305,1.9291924886274476,0.0009575635687535132,44.34483281414006,45.0
LQ heat distribution main_DN45,100.25685592988391,3.8809793635501326,0.0009571060231969824,44.334237065627995,45.0
LQ heat distribution main_DN45,100.20446581752188,4.475466752526986,0.0009566058789262232,44.32265192687203,45.0
LQ heat distribution main_DN45,100.2035808485794,0.7320166189034397,0.0009565974305353643,44.32245620576975,45.0
LQ heat distribution main_DN45,100.0550450029793,0.5089471954713549,0.0009551794272360792,44.289593532582636,45.0
LQ heat distribution main_DN45,100.02857974881479,0.8273053106818289,0.00095492677564501,44.283735692683685,45.0
LQ heat distribution main_DN45,99.97174154639048,4.488419297763879,0.0009543841675073077,44.271152460997925,45.0
LQ heat distribution main_DN45,99.73834374290675,4.475465602280923,0.0009521560261852673,44.21944371079186,45.0
LQ heat distribution main_DN45,99.50561953158814,4.488418141207964,0.000949934315337357,44.16782391808297,45.0
LQ heat distribution main_DN45,99.27222178824532,4.475464453448897,0.0009477061745894541,44.11599406909931,45.0
LQ heat distribution main_DN45,99.03949763666597,3.306867507809652,0.000945484464311847,44.06425310206539,45.0
LQ heat distribution main_DN45,98.86754052625987,4.096155875986975,0.0009438428689857745,44.02598325199339,45.0
LQ heat distribution main_DN45,98.65454042070856,4.100640611927294,0.0009418094550902964,43.9785329198756,45.0
LQ heat distribution main_DN45,98.44130710888834,4.100639475025166,0.0009397738148819889,43.930979300275595,45.0
LQ heat distribution main_DN45,95.87242411056668,2.4986234316272338,0.0009152498721772476,43.3539879954855,45.0
LQ heat distribution main_DN45,95.74249569212206,2.1853319745083137,0.0009140095054140531,43.324600896417635,45.0
LQ heat distribution main_DN45,95.62885842944763,2.7613063043851924,0.0009129246628109559,43.2988821664345,45.0
LQ heat distribution main_DN45,95.4852705016196,1.4547575701815163,0.0009115538950035284,43.26636304813096,45.0
LQ heat distribution main_DN45,95.40962310797016,1.9947020726036793,0.0009108317241810994,43.24922094817071,45.0
LQ heat distribution main_DN45,95.30589860019477,4.29809723523726,0.0009098415140830049,43.22570537442328,45.0
LQ heat distribution main_DN45,95.08239754396243,4.515411030008228,0.0009077078524483287,43.17499150687931,45.0
LQ heat distribution main_DN45,94.92391402425173,2.811925625215171,0.0009061948832864127,43.13899442194935,45.0
LQ heat distribution main_DN45,94.77769389174054,2.742136536737845,0.0009047989870333225,43.105756114526876,45.0
LQ heat distribution main_DN45,94.63510279183018,2.7485206736715697,0.0009034377354828657,43.073318045584564,45.0
LQ heat distribution main_DN45,93.76038359685481,1.9996959411283877,0.0008950871942420506,42.873790995744834,45.0
LQ heat distribution main_DN45,93.65639940791613,2.281950597977811,0.0008940945050875048,42.85000998621906,45.0
LQ heat distribution main_DN45,93.53773797682128,1.622143222757388,0.000892961699062733,42.8228561819686,45.0
LQ heat distribution main_DN45,93.45338652923789,2.7057336807760577,0.0008921564346466624,42.80354320354239,45.0
LQ heat distribution main_DN45,93.39838035585754,0.8410202344489464,0.0008916313160463727,42.79094437880327,45.0
LQ heat distribution main_DN45,93.3546473036662,0.796906238078287,0.0008912138167414434,42.78092494531544,45.0
LQ heat distribution main_DN45,93.35286872171991,4.548050996540532,0.0008911968374388536,42.78051741475663,45.0
LQ heat distribution main_DN45,93.31320817928612,2.092641629146779,0.000890818216508698,42.77142889505466,45.0
LQ heat distribution main_DN45,93.31268837783753,2.6955991041625618,0.0008908132542036996,42.77130976571545,45.0
LQ heat distribution main_DN45,93.20439081457049,0.9364150589092007,0.0008897793872512696,42.74648263097472,45.0
LQ heat distribution main_DN45,93.17251722442109,3.201485859441831,0.000889475104767743,42.73917288751927,45.0
LQ heat distribution main_DN45,93.1556972315072,1.6075776341001728,0.0008893145320430282,42.735314963245436,45.0
LQ heat distribution main_DN45,93.1163700698998,0.12144269691010556,0.0008889390937460601,42.72629331398237,45.0
LQ heat distribution main_DN45,93.072103194534,3.4008099311058877,0.0008885164982771742,42.7161362151941,45.0
LQ heat distribution main_DN45,93.00603995973012,1.2959089917987001,0.0008878858230045835,42.70097341678036,45.0
LQ heat distribution main_DN45,92.93865269215658,3.6039176673578677,0.0008872425078010175,42.68550117791851,45.0
LQ heat distribution main_DN45,91.30785147385629,4.909630164591905,0.000871673999750418,42.309340968931714,45.0
LQ heat distribution main_DN45,86.58976397365281,0.08892890486161212,0.000826632591633917,41.201732359351574,45.0
LQ heat distribution main_DN45,86.5851396706,1.7023901285378622,0.0008265884455427207,41.20063216094563,45.0
LQ heat distribution main_DN45,86.46362087446168,4.525804691306021,0.00082542836157004,41.17171028629091,45.0
LQ heat distribution main_DN45,86.29833054007725,4.853414119985138,0.0008238504108837923,41.13233799782145,45.0
LQ heat distribution main_DN45,86.22827903051378,0.3944993252469931,0.000823181661389153,41.11564029742053,45.0
LQ heat distribution main_DN45,86.20776506560094,2.0859586111276873,0.0008229858240152835,41.11074923973974,45.0
LQ heat distribution main_DN45,86.0992952178223,0.2138840641608776,0.000821950312341979,41.08487755463557,45.0
LQ heat distribution main_DN45,86.04595300583802,0.1444007210521497,0.0008214410788146828,41.072148659534676,45.0
LQ heat distribution main_DN45,86.01602445789263,3.387553764080362,0.0008211553647531516,41.06500517030676,45.0
LQ heat distribution main_DN45,85.83987166216045,3.3875539108342734,0.0008194737151518897,41.02293496999329,45.0
LQ heat distribution main_DN45,85.66371885879707,3.37872565702033,0.0008177920654777763,40.98082157933958,45.0
LQ heat distribution main_DN45,85.48802512463202,1.298177669585557,0.0008161147983258427,40.9387747872834,45.0
LQ heat distribution main_DN45,84.943883844902,3.603917915322998,0.0008109201321709022,40.808276751838086,45.0
LQ heat distribution main_DN45,84.79275507670727,4.311178112730941,0.0008094773754339596,40.77195836187932,45.0
LQ heat distribution main_DN45,84.7564801133052,1.8485105701363098,0.0008091310750673528,40.763236157300526,45.0
LQ heat distribution main_DN45,84.66035756365811,0.5616917807116726,0.0008082134373618913,40.74011475262743,45.0
LQ heat distribution main_DN45,84.56857381484525,4.897665353206627,0.0008073372201894535,40.7180247532872,45.0
LQ heat distribution main_DN45,84.31389521647851,4.89766482544307,0.0008049059209210359,40.656667276664244,45.0
LQ heat distribution main_DN45,84.05921664555548,0.3070929766643346,0.0008024746219146108,40.595217068264155,45.0
LQ heat distribution main_DN45,84.04324781076893,1.2726317605367266,0.0008023221748044767,40.59136092297222,45.0
LQ heat distribution main_DN45,83.97707095922102,0.6246789436618709,0.0008016904148851649,40.57537666763991,45.0
LQ heat distribution main_DN45,82.82093084655652,4.909628538380686,0.0007906532777714226,40.29510134785557,45.0
LQ heat distribution main_DN45,82.56563016256072,2.794287862752141,0.0007882160397380499,40.232947331137005,45.0
LQ heat distribution main_DN45,82.42032719369762,2.3812715474403925,0.0007868288992238435,40.197529803584416,45.0
LQ heat distribution main_DN45,82.29650107323071,3.330999410606031,0.0007856467882885988,40.16732260069641,45.0
LQ heat distribution main_DN45,82.1232891038792,1.761693472021246,0.000783993213402188,40.12502963736538,45.0
LQ heat distribution main_DN45,82.0316810433341,0.35070376609916787,0.000783118673444717,40.10264377195816,45.0
LQ heat distribution main_DN45,82.01344444749695,3.556722949637563,0.0007829445770644101,40.09818588234896,45.0
LQ heat distribution main_DN45,81.8284948541158,1.6404831486378022,0.000781178948487979,40.05294739123508,45.0
LQ heat distribution main_DN45,81.74318973038663,1.5628247140286364,0.0007803645797650275,40.032064613327115,45.0
LQ heat distribution main_DN45,81.66192284525714,3.1338587147499593,0.0007795887622458915,40.01216026294296,45.0
LQ heat distribution main_DN50,127.5110556626035,0.8641868988951811,0.0012172893142014653,49.998401461944376,50.0
LQ heat distribution main_DN50,127.46611794386095,0.4358203395834435,0.001216860314499866,49.989590413826065,50.0
LQ heat distribution main_DN50,123.73118130474091,0.26056474662269513,0.0011812045947946627,49.25176270818752,50.0
LQ heat distribution main_DN50,123.71763193791654,1.120222402517954,0.0011810752452307068,49.24906594063511,50.0
LQ heat distribution main_DN50,123.65938037298561,3.602528605351894,0.0011805191443721777,49.23747028975797,50.0
LQ heat distribution main_DN50,122.14459428841919,3.291674311107847,0.0011660581793643836,48.934969774388904,50.0
LQ heat distribution main_DN50,122.0270109220108,1.9354213183995461,0.0011649356651265948,48.91141030395503,50.0
LQ heat distribution main_DN50,121.97342722424158,1.5228238033135943,0.0011644241262457429,48.90067029654339,50.0
LQ heat distribution main_DN50,121.92636901345402,2.7781762644812424,0.001163974883183332,48.89123627432085,50.0
LQ heat distribution main_DN50,120.27887123695348,1.2279655046277662,0.001148246980782372,48.55979790597516,50.0
LQ heat distribution main_DN50,120.21501703071283,0.7190191555052742,0.0011476373940879506,48.54690636915466,50.0
LQ heat distribution main_DN50,120.17762803462655,1.336249222138269,0.0011472804585644539,48.53935630888499,50.0
LQ heat distribution main_DN50,120.10814307507536,0.9365267224426561,0.0011466171176618173,48.52532190445614,50.0
LQ heat distribution main_DN50,116.97006674645598,1.6346464124217737,0.0011166593484148544,47.88721360083087,50.0
LQ heat distribution main_DN50,116.88506513301006,0.30440946573288175,0.0011158478771647739,47.86981072886857,50.0
LQ heat distribution main_DN50,116.86923584079194,1.9217533710248758,0.0011156967622032645,47.86656920747337,50.0
LQ heat distribution main_DN50,116.76930466549865,0.6449024860587239,0.0011147427653030897,47.84610023868737,50.0
LQ heat distribution main_DN50,116.48789129146623,0.35363494594557476,0.0011120562414459784,47.78841104248436,50.0
LQ heat distribution main_DN50,116.46950227427706,1.8297754249577765,0.0011118806899692321,47.784638905369185,50.0
LQ heat distribution main_DN50,116.37435395217926,4.865382800057419,0.0011109723527654345,47.76511638195089,50.0
LQ heat distribution main_DN50,116.12135404657627,3.432039655269049,0.001108557079203592,47.71316702759758,50.0
LQ heat distribution main_DN50,115.94288798450228,3.4298329272097563,0.0011068533459141028,47.67648792001695,50.0
LQ heat distribution main_DN50,115.76453667228738,3.4320400872830397,0.0011051507080886624,47.63980418337088,50.0
LQ heat distribution main_DN50,115.58607058774867,0.8934831762264624,0.0011034469745847127,47.60306854367269,50.0
LQ heat distribution main_DN50,115.55296586068624,2.9145529183594383,0.0011031309390041647,47.59625111560335,50.0
LQ heat distribution main_DN50,115.53960946258489,0.4959859108100136,0.0011030034316237222,47.59350028681929,50.0
LQ heat distribution main_DN50,115.51381819522277,0.6754301141680342,0.001102757214274203,47.588187973553836,50.0
LQ heat distribution main_DN50,115.47869582928602,2.399620893510659,0.0011024219172246876,47.580952749027674,50.0
LQ heat distribution main_DN50,115.44761218499836,1.5605608235928121,0.0011021251759904377,47.57454858530478,50.0
LQ heat distribution main_DN50,115.40140910893155,2.205252886137864,0.001101684096505313,47.56502777143528,50.0
LQ heat distribution main_DN50,115.36646302217153,3.551167928641555,0.0011013504823119001,47.55782535745394,50.0
LQ heat distribution main_DN50,115.35391554282347,0.9947775744433198,0.0011012306973061906,47.5552390466572,50.0
LQ heat distribution main_DN50,115.30218710895242,1.2113530900537408,0.0011007368697752021,47.54457519589086,50.0
LQ heat distribution main_DN50,115.28673595885238,2.2007286088455476,0.0011005893647623138,47.54138946716087,50.0
LQ heat distribution main_DN50,115.23919674826963,0.8078227186851173,0.0011001355298164166,47.53158646101238,50.0
LQ heat distribution main_DN50,115.18180228988217,1.1391827844971778,0.001099587611359257,47.51974852089911,50.0
LQ heat distribution main_DN50,113.37336202164195,1.6592302784698394,0.0010823232651230735,47.14522486923023,50.0
LQ heat distribution main_DN50,113.28708204716152,3.452535842125468,0.001081499589949036,47.12728210505713,50.0
LQ heat distribution main_DN50,109.05290791025352,0.7915357645249156,0.0010410778798114896,46.23818987354831,50.0
LQ heat distribution main_DN50,109.01174805049823,3.322376165427373,0.001040684945589482,46.22946320564844,50.0
LQ heat distribution main_DN50,108.838984489896,3.31186961683394,0.0010390356514548545,46.1928160840773,50.0
LQ heat distribution main_DN50,108.66676726982064,0.7400442364991833,0.0010373915729815814,46.156255894710576,50.0
LQ heat distribution main_DN50,108.62828496952268,4.194627177543099,0.001037024200186374,46.14808248427267,50.0
LQ heat distribution main_DN50,108.4968256296437,1.0422077382335244,0.0010357692184214196,46.12015038083615,50.0
LQ heat distribution main_DN50,108.44263082725556,2.9270668867251826,0.0010352518456062582,46.10863029891317,50.0
LQ heat distribution main_DN50,108.41667966148978,2.7197108867977517,0.001035004101780332,46.10311289171432,50.0
LQ heat distribution main_DN50,108.41016435629044,1.198464701321277,0.0010349419031626772,46.101727586588865,50.0
LQ heat distribution main_DN50,108.34784419182174,3.6802030946638347,0.0010343469612584413,46.08847476901036,50.0
LQ heat distribution main_DN50,108.2752546953763,1.2983482938092892,0.0010336539827720888,46.073033300199874,50.0
LQ heat distribution main_DN50,108.15647363089921,0.302807606041767,0.0010325200346625223,46.04775464498338,50.0
LQ heat distribution main_DN50,108.14072763538505,1.389082732742864,0.0010323697148962774,46.044402584281585,50.0
LQ heat distribution main_DN50,107.15294247782428,1.2640470528514374,0.0010229397849911626,45.83362947158034,50.0
LQ heat distribution main_DN50,107.087212031076,3.65789853714567,0.0010223122866928496,45.819569535262126,50.0
LQ heat distribution main_DN50,106.59656602115521,1.38997671437617,0.0010176283152377587,45.714482296288075,50.0
LQ heat distribution main_DN50,106.52428723200765,3.7199880055343697,0.0010169383029308607,45.69898110404083,50.0
LQ heat distribution main_DN50,106.33084785571987,1.0280654535851599,0.0010150916263075881,45.65746944763643,50.0
LQ heat distribution main_DN55,153.60390388216965,2.1916719652289123,0.0014663857172522161,54.87611095268048,55.0
LQ heat distribution main_DN55,153.48993693997775,0.8764287523661407,0.001465297727350623,54.85574941598479,55.0
LQ heat distribution main_DN55,153.44436264485472,1.2474764981199704,0.0014648626505475392,54.84760491554836,55.0
LQ heat distribution main_DN55,151.0442569862005,2.574581889596706,0.0014419499473622961,54.41696388891833,55.0
LQ heat distribution main_DN55,150.9103787279415,1.1878003143281202,0.0014406718732977708,54.392842272087066,55.0
LQ heat distribution main_DN55,150.84861311159642,2.538555488230947,0.001440082225409035,54.3817099984586,55.0
LQ heat distribution main_DN55,150.4697449034843,2.7057337777407677,0.0014364653451406615,54.31337508407819,55.0
LQ heat distribution main_DN55,150.3290467470418,2.7085892190011074,0.0014351221646495636,54.287976028050444,55.0
LQ heat distribution main_DN55,150.18820010765373,0.5024631089539184,0.0014337775666601789,54.262538260100435,55.0
LQ heat distribution main_DN55,150.16207202598812,3.2081934476435654,0.001433528133899648,54.25781805672348,55.0
LQ heat distribution main_DN55,149.99524596671066,2.5050109666218012,0.001431935522355233,54.227670186248304,55.0
LQ heat distribution main_DN55,149.86498539644631,0.9392266182852124,0.0014306919846916117,54.204118568149326,55.0
LQ heat distribution main_DN55,149.21963208589048,0.8135124289092317,0.0014245310938987158,54.08728491472155,55.0
LQ heat distribution main_DN55,149.20822189080772,2.929820068434611,0.0014244221660220308,54.08521696206061,55.0
LQ heat distribution main_DN55,149.1773294395872,2.7880484511812833,0.0014241272500199254,54.079617701518885,55.0
LQ heat distribution main_DN55,149.05587124724912,3.0357792666708594,0.0014229677446038103,54.05759776673361,55.0
LQ heat distribution main_DN55,149.03235092012577,1.2157451408095625,0.001422743206874709,54.0533325790103,55.0
LQ heat distribution main_DN55,148.96913217280365,0.8556903334268208,0.0014221396866138773,54.04186679182408,55.0
LQ heat distribution main_DN55,147.17202382493866,2.5144763758462254,0.001404983521001801,53.714907203421284,55.0
LQ heat distribution main_DN55,147.04127105339467,1.3492644509149994,0.0014037352845192809,53.69104080050932,55.0
LQ heat distribution main_DN55,146.97110930194708,0.5655417178046358,0.0014030654825961536,53.678229747839595,55.0
LQ heat distribution main_DN55,146.94170113262123,1.8824780490028892,0.001402784736349606,53.67285910917696,55.0
LQ heat distribution main_DN55,143.6600324795647,0.40018508121482865,0.0013714561573228135,53.070133350397064,55.0
LQ heat distribution main_DN55,143.63922285534153,0.5526068059633322,0.001371257497425695,53.066289520247466,55.0
LQ heat distribution main_DN55,143.61048730143145,1.1329987984092527,0.001370983172328701,53.06098120172013,55.0
LQ heat distribution main_DN55,143.55157136391418,4.143752139871994,0.0013704207290111139,53.050096000365244,55.0
LQ heat distribution main_DN55,142.53878077868083,3.042043502677079,0.0013607520838060222,52.86262420839272,55.0
LQ heat distribution main_DN55,142.47476829269075,4.166214295684639,0.0013601409860877398,52.850752884770515,55.0
LQ heat distribution main_DN55,142.38059451654163,2.0103688465188156,0.0013592419524252185,52.83328320308563,55.0
LQ heat distribution main_DN55,140.49303547191326,1.4333971180627143,0.0013412222956745896,52.481905716489166,55.0
LQ heat distribution main_DN55,140.418498821774,2.970603002325261,0.001340510728608821,52.46798209240744,55.0
LQ heat distribution main_DN55,140.26402746565307,2.1935338632702663,0.0013390360617246116,52.43911470449002,55.0
LQ heat distribution main_DN55,140.14996370476302,3.307213698095951,0.0013379471475395038,52.41778842691864,55.0
LQ heat distribution main_DN55,139.97798859246203,4.797893002678361,0.0013363053803576326,52.38561816477848,55.0
LQ heat distribution main_DN55,139.72849815632276,4.244068095430535,0.0013339236100842267,52.33891246566853,55.0
LQ heat distribution main_DN55,139.50780661536038,4.256937211393331,0.0013318167695977124,52.29756327810902,55.0
LQ heat distribution main_DN55,139.28644588036792,4.256937639472257,0.0013297035406240375,52.256055841325676,55.0
LQ heat distribution main_DN55,138.05199183508185,4.200028420579821,0.0013179187764685617,52.023975597931,55.0
LQ heat distribution main_DN55,137.8335903572117,0.0825911680425415,0.0013158337981595389,51.98280773666194,55.0
LQ heat distribution main_DN55,137.8292956164735,2.68143909389533,0.001315792798247957,51.98199786723679,55.0
LQ heat distribution main_DN55,137.25651501253236,0.7921562900233193,0.0013103247256566336,51.873873981565026,55.0
LQ heat distribution main_DN55,137.21532288545114,3.885469396391285,0.0013099314833933283,51.86608944925411,55.0
LQ heat distribution main_DN55,136.380868719939,4.361972819377458,0.0013019653338418999,51.70814107178595,55.0
LQ heat distribution main_DN55,136.15404613333138,2.264445273618143,0.0012997999630866958,51.66512383965212,55.0
LQ heat distribution main_DN55,135.94774371411347,4.393160082194949,0.001297830488917551,51.62596716039754,55.0
LQ heat distribution main_DN55,135.71929938983934,3.6773071848900725,0.0012956496361798504,51.582573215434536,55.0
LQ heat distribution main_DN55,135.33636786415897,1.3154151063357116,0.0012919939652903006,51.509751788387504,55.0
LQ heat distribution main_DN55,135.26796627862953,3.399415717993988,0.001291340966860425,51.49673313696129,55.0
LQ heat distribution main_DN55,130.41015907257218,2.7614852388256486,0.0012449657190699015,50.563591155887565,55.0
LQ heat distribution main_DN55,130.14158674676767,0.882959215391688,0.0012424017827853716,50.511497897265784,55.0
LQ heat distribution main_DN55,130.09567286756732,4.040135944869374,0.0012419634641295208,50.50258689710817,55.0
LQ heat distribution main_DN55,129.92441617404083,2.6840509671307435,0.0012403285553607717,50.4693353904861,55.0
LQ heat distribution main_DN55,129.78484552375002,4.174416238186868,0.0012389961386515514,50.442219891567376,55.0
LQ heat distribution main_DN55,129.5677758793643,0.9485798835799943,0.0012369238747433344,50.40001905962032,55.0
LQ heat distribution main_DN55,129.51844972541812,0.4702265484601626,0.0012364529806722494,50.39042456077777,55.0
LQ heat distribution main_DN55,129.2139601772609,3.547573890727927,0.001233546159210128,50.331157382757674,55.0
LQ heat distribution main_DN55,129.02948633494304,2.075940918232739,0.0012317850724099574,50.29521661355634,55.0
LQ heat distribution main_DN55,128.6814632856549,3.7011613848239144,0.0012284626566649633,50.22734176522183,55.0
LQ heat distribution main_DN55,128.48900289364406,2.883102694777763,0.0012266253259536426,50.189766846373026,55.0
LQ heat distribution main_DN55,128.3390815535156,2.7324782681750874,0.0012251940959762825,50.16047751761584,55.0
LQ heat distribution main_DN55,128.25462076635515,3.6752348599743607,0.0012243877877456339,50.14396933232228,55.0
LQ heat distribution main_DN55,128.1969926835705,2.6768822344693253,0.0012238376389839666,50.13270258233838,55.0
LQ heat distribution main_DN55,128.06350855363647,1.3657355386026984,0.0012225633274810163,50.106595639693325,55.0
LQ heat distribution main_DN55,128.0577948073781,4.283313333912811,0.0012225087809773565,50.105477836620274,55.0
LQ heat distribution main_DN55,127.99249030562913,0.5886404208545961,0.0012218853489797531,50.09270028356695,55.0
LQ heat distribution main_DN55,127.9618810037447,0.9031396926923939,0.001221593136073935,50.08671011076653,55.0
LQ heat distribution main_DN55,127.83506251401462,4.286017301746882,0.0012203824583676814,50.0618843757379,55.0
LQ heat distribution main_DN55,127.61218961432378,1.944883686928505,0.001218254793454165,50.01822536528013,55.0
LQ heat distribution main_DN60,179.68745432789913,0.6708234983975107,0.0017153933587388938,59.35278153552638,60.0
LQ heat distribution main_DN60,179.65257150598245,2.891439785708388,0.0017150603485057991,59.34702016223611,60.0
LQ heat distribution main_DN60,179.50221663712563,1.7746455533850827,0.0017136249798293617,59.32218060351482,60.0
LQ heat distribution main_DN60,179.4099350683496,2.0818323973909383,0.0017127440101990415,59.306929962718094,60.0
LQ heat distribution main_DN60,177.90237725781475,1.5593282320232913,0.0016983520501939356,59.05723018734915,60.0
LQ heat distribution main_DN60,177.82129218974953,1.9005699829386158,0.0016975779683985634,59.04376998131828,60.0
LQ heat distribution main_DN60,177.72246255063672,1.5990292317204438,0.0016966344873569138,59.02736000752987,60.0
LQ heat distribution main_DN60,177.63931303058726,1.2996208635315232,0.001695840697189377,59.01355007378313,60.0
LQ heat distribution main_DN60,177.57173274568362,0.27896952390896446,0.0016951955393382685,59.00232358388094,60.0
LQ heat distribution main_DN60,177.55722633044036,3.875832173903879,0.0016950570532738936,58.999913488326115,60.0
LQ heat distribution main_DN60,177.35568305739736,0.5645565274862235,0.0016931330124811204,58.96641890130699,60.0
LQ heat distribution main_DN60,176.90758017338297,4.016532389976744,0.0016888551806528208,58.891880174988394,60.0
LQ heat distribution main_DN60,176.69872048910418,0.6832525486267313,0.0016868612934520684,58.8571055992924,60.0
LQ heat distribution main_DN60,176.6631913565756,2.0961845902389267,0.0016865221131892659,58.8511880492748,60.0
LQ heat distribution main_DN60,176.30511678866867,0.16759208864032865,0.001683103740225954,58.79151573565454,60.0
LQ heat distribution main_DN60,176.29640200005937,1.9170042287204287,0.0016830205441533115,58.79006268093724,60.0
LQ heat distribution main_DN60,176.1967177801659,1.097566310688193,0.001682068904822586,58.7734393405603,60.0
LQ heat distribution main_DN60,176.1396443320101,4.304026815172743,0.0016815240509022444,58.76391965549456,60.0
LQ heat distribution main_DN60,175.91583493762113,0.7898398486574637,0.0016793874457052137,58.72657400908556,60.0
LQ heat distribution main_DN60,175.87476326549094,2.077198240507982,0.0016789953533698418,58.71971806176645,60.0
LQ heat distribution main_DN60,172.15922458953827,2.8553529568316725,0.0016435248170838977,58.0961493069733,60.0
LQ heat distribution main_DN60,172.01074623578302,0.35345171724565455,0.0016421073626327735,58.07109145339362,60.0
LQ heat distribution main_DN60,171.99236674648625,1.2019207844136846,0.0016419319021144273,58.067988898641595,60.0
LQ heat distribution main_DN60,171.26436528600388,3.39345314373,0.001634982007503617,57.944964807886784,60.0
LQ heat distribution main_DN60,171.0879057225299,1.4741322736858695,0.0016332974293320277,57.915105770036824,60.0
LQ heat distribution main_DN60,171.01125084429825,0.34146197011872037,0.0016325656405183602,57.90213006394256,60.0
LQ heat distribution main_DN60,167.05834349177206,0.7601987786400305,0.0015948290548140531,57.229016716396345,60.0
LQ heat distribution main_DN60,167.01881315528277,3.165750822255185,0.0015944516769000742,57.22224538105038,60.0
LQ heat distribution main_DN60,166.8541941125255,2.8461018109518865,0.0015928801347257805,57.19403839838579,60.0
LQ heat distribution main_DN60,165.41344660436062,4.092773016423787,0.001579125981903204,56.946574372004974,60.0
LQ heat distribution main_DN60,165.2006224075066,4.092773387473297,0.001577094247327032,56.90992828897815,60.0
LQ heat distribution main_DN60,165.12854382735375,0.6578618062693712,0.0015764061463231862,56.89751176687507,60.0
LQ heat distribution main_DN60,164.98779819135797,0.5991663092079481,0.0015750625125666633,56.87325858985671,60.0
LQ heat distribution main_DN60,164.95664154327915,0.9527904632686183,0.0015747650743988463,56.86788830251899,60.0
LQ heat distribution main_DN60,164.9070964391892,1.6578199281757455,0.0015742920901115913,56.85934746107942,60.0
LQ heat distribution main_DN60,164.82088980292406,2.693196982061763,0.001573469115063714,56.844483656083234,60.0
LQ heat distribution main_DN60,164.77975803131017,2.347647373385372,0.0015730764489862545,56.83739031915274,60.0
LQ heat distribution main_DN60,164.65768036789413,2.4595803479426968,0.001571911029765099,56.816332327925316,60.0
LQ heat distribution main_DN60,164.5297821898011,0.4071577355375937,0.0015706900447713709,56.79426194217205,60.0
LQ heat distribution main_DN60,163.9485718594207,0.8021956435938702,0.0015651414974646367,56.69385879693736,60.0
LQ heat distribution main_DN60,163.9068576859538,3.7167617494663236,0.001564743271464953,56.68664590120091,60.0
LQ heat distribution main_DN60,163.71358607498155,2.543663907106019,0.0015628981964198715,56.65321486873428,60.0
LQ heat distribution main_DN60,163.58131555181203,2.5436634703206287,0.00156163547066169,56.63032408506907,60.0
LQ heat distribution main_DN60,163.44904505135534,1.7643116258033074,0.0015603727451203374,56.60742404881374,60.0
LQ heat distribution main_DN60,163.35730084681356,2.24917053906516,0.0015594969054588406,56.591534901037434,60.0
LQ heat distribution main_DN60,163.24034397878216,1.9950676493581316,0.001558380372112479,56.57127270963802,60.0
LQ heat distribution main_DN60,163.13660046101555,0.37712541311134024,0.0015573899805347547,56.55329358925276,60.0
LQ heat distribution main_DN60,163.11698993953377,1.4259018828774923,0.0015572027679191768,56.54989437378897,60.0
LQ heat distribution main_DN60,162.2183261526357,0.8524681772040813,0.0015486236386886465,56.393903478124926,60.0
LQ heat distribution main_DN60,162.1739978074211,4.166147277862172,0.0015482004563954282,56.38619775435334,60.0
LQ heat distribution main_DN60,161.95735814897228,4.170645743881647,0.0015461322973648905,56.34852350009405,60.0
LQ heat distribution main_DN60,160.52210771870105,2.5409759395111102,0.0015324306226128979,56.09829030046523,60.0
LQ heat distribution main_DN60,160.3899769698465,4.038118759929667,0.0015311692312157182,56.075197421964035,60.0
LQ heat distribution main_DN60,157.8387356996475,2.6909803357210813,0.0015068137059632218,55.627429950278035,60.0
LQ heat distribution main_DN60,157.69880472218998,0.13973589980061255,0.0015054778493765154,55.602766401777956,60.0
LQ heat distribution main_DN60,157.69153845540035,2.5640532199564148,0.0015054084816744663,55.60148538639619,60.0
LQ heat distribution main_DN60,157.28673950554276,3.77918884426743,0.0015015440525588807,55.53007418071674,60.0
LQ heat distribution main_DN60,157.09022168564084,1.2742028339026645,0.0014996679874524185,55.49537303580878,60.0
LQ heat distribution main_DN60,157.0239631382779,0.25270375084527025,0.0014990354476207915,55.48366819964242,60.0
LQ heat distribution main_DN60,156.7882478865072,4.126701104620564,0.0014967851826874197,55.44200812955397,60.0
LQ heat distribution main_DN60,156.72824106171404,1.2390907000049356,0.0014962123251714944,55.431397585409684,60.0
LQ heat distribution main_DN60,156.66380834531378,0.8027161349546219,0.001495597215707053,55.42000218324033,60.0
LQ heat distribution main_DN60,156.62206710629613,1.0972264304166601,0.0014951987313250228,55.41261868576776,60.0
LQ heat distribution main_DN60,156.57365942906694,0.5189722800168721,0.0014947366055280853,55.40405474741115,60.0
LQ heat distribution main_DN60,156.54667287050606,3.253964238044377,0.0014944789772840673,55.39927990468069,60.0
LQ heat distribution main_DN65,215.39430221905985,1.5684605239833527,0.0020562701882487814,64.98293222986257,65.0
LQ heat distribution main_DN65,215.3127422718127,1.808444449922776,0.002055491573000599,64.97062803638528,65.0
LQ heat distribution main_DN65,215.21870316041674,3.1256712489029255,0.002054593824920446,64.95643833416592,65.0
LQ heat distribution main_DN65,214.95259224897137,4.905014266701238,0.002052053386625025,64.91626765351202,65.0
LQ heat distribution main_DN65,214.6975315071029,2.676885227938882,0.0020496184392086196,64.87774170250829,65.0
LQ heat distribution main_DN65,209.41521796673274,4.613706469098743,0.001999190624980742,64.07466110301786,65.0
LQ heat distribution main_DN65,209.1753052303396,2.8796538065564348,0.0019969002885951276,64.0379475997955,65.0
LQ heat distribution main_DN65,209.04967249756797,3.1212907650522608,0.001995700930764372,64.01871380274689,65.0
LQ heat distribution main_DN65,208.25595618756194,2.834189629883057,0.0019881236867547677,63.89706563257,65.0
LQ heat distribution main_DN65,208.10857832680801,0.5005794024029405,0.001986716738203418,63.87445240302926,65.0
LQ heat distribution main_DN65,208.08254819788306,1.7789185849493474,0.001986468240552583,63.87045758398123,65.0
LQ heat distribution main_DN65,207.9900444314657,0.3044092419696356,0.0019855851497037297,63.85625909708204,65.0
LQ heat distribution main_DN65,207.97421515088328,1.8107257330367637,0.001985434034853301,63.85382913011503,65.0
LQ heat distribution main_DN65,202.81468311721164,3.743023873830763,0.0019361783591141924,63.05679534745907,65.0
LQ heat distribution main_DN65,202.62004587577243,0.6764206559882177,0.0019343202470240805,63.02653090478526,65.0
LQ heat distribution main_DN65,200.06257791843402,0.5829154852309402,0.001909905278457604,62.627507704999324,65.0
LQ heat distribution main_DN65,200.032266313202,1.281605035721795,0.0019096159075246014,62.6227631590175,65.0
LQ heat distribution main_DN65,199.96562285134448,1.0936557832969993,0.001908979693091594,62.61233047865834,65.0
LQ heat distribution main_DN65,199.90875275061305,0.4617044471392573,0.0019084367804354469,62.603426391303856,65.0
LQ heat distribution main_DN65,199.8847441193618,3.9070009901106824,0.0019082075810917597,62.5996670068627,65.0
LQ heat distribution main_DN65,199.68158006787607,3.8999989342330723,0.0019062680674737573,62.56784558063641,65.0
LQ heat distribution main_DN65,199.47878012329596,5.009938092830571,0.001904332029816668,62.53606503538788,65.0
LQ heat distribution main_DN65,199.21826334246876,1.2881861654510132,0.001901844996109487,62.49521603630683,65.0
LQ heat distribution main_DN65,199.15778402773444,4.1146096420290235,0.001901267627949732,62.48572906789068,65.0
LQ heat distribution main_DN65,199.1512776618653,1.302764219629452,0.001901205514671745,62.48470837382785,65.0
LQ heat distribution main_DN65,199.08353392244456,0.2553708989562153,0.001900558796395652,62.47408000155472,65.0
LQ heat distribution main_DN65,198.94382432634893,0.268328465143099,0.0018992250532348348,62.45215513379327,65.0
LQ heat distribution main_DN65,198.9298712461615,3.0542640093173805,0.0018990918496053603,62.44996503010188,65.0
LQ heat distribution main_DN65,192.31244986007593,3.0542642779370013,0.0018359183757525148,61.4024781063705,65.0
LQ heat distribution main_DN65,192.1536281176232,1.0316712681267608,0.0018344021777338731,61.37711817038759,65.0
LQ heat distribution main_DN65,192.0999812116806,2.6675196732653226,0.0018338900354337051,61.36854970782571,65.0
LQ heat distribution main_DN65,191.7583635376973,3.7324880742107043,0.0018306287688562989,61.31395857806276,65.0
LQ heat distribution main_DN65,191.56427415783835,1.5424129259880286,0.0018287758869483376,61.28292107658234,65.0
LQ heat distribution main_DN65,191.48406868568696,1.9448923290476903,0.0018280102022499949,61.27009055211639,65.0
LQ heat distribution main_DN65,185.62091537305594,3.3068706048604826,0.0017720373782630638,60.32476708447148,65.0
LQ heat distribution main_DN65,184.34954304971626,2.674911069910923,0.0017599001723123272,60.117821067953884,65.0
LQ heat distribution main_DN65,184.21044767408088,0.03609669721637011,0.0017585722928313212,60.09513674580877,65.0
LQ heat distribution main_DN65,184.20857064582563,1.898623011051998,0.001758554373707166,60.094830572737564,65.0
LQ heat distribution main_DN70,249.05068986876725,0.671280788870593,0.002377572218317587,69.87568418299301,70.0
LQ heat distribution main_DN70,249.01578326774597,1.3474838631255623,0.0023772389810763337,69.87078717166138,70.0
LQ heat distribution main_DN70,248.94571410686345,4.032157650426625,0.0023765700630726822,69.86095620470199,70.0
LQ heat distribution main_DN70,248.73604190904126,4.03215666143091,0.0023745684191793914,69.83153013917257,70.0
LQ heat distribution main_DN70,248.52636976264685,4.623464225308736,0.002372566775777058,69.8020916758895,70.0
LQ heat distribution main_DN70,248.2859496229308,3.468357134960898,0.00237027159544564,69.76832083453634,70.0
LQ heat distribution main_DN70,248.10559505191281,1.4030061719227742,0.0023685498334311485,69.74297642519883,70.0
LQ heat distribution main_DN70,248.03263873097282,1.3762989285863603,0.002367853353040313,69.7327215877869,70.0
LQ heat distribution main_DN70,247.96107118668633,2.524126096372575,0.00236717013066049,69.72266049317476,70.0
LQ heat distribution main_DN70,247.82981662967495,2.51773445434875,0.002365917103863245,69.70420471655709,70.0
LQ heat distribution main_DN70,247.69889443804882,2.8966867273508097,0.0023646672500052396,69.68579080469358,70.0
LQ heat distribution main_DN70,247.60785891623232,0.22029518008329857,0.002363798175811287,69.6729839947674,70.0
LQ heat distribution main_DN70,247.596403566868,2.8817458096513406,0.0023636888168674748,69.67137229793397,70.0
LQ heat distribution main_DN70,247.5482667282266,1.3897093137813015,0.002363229276641781,69.66459933479648,70.0
LQ heat distribution main_DN70,247.47600184390996,3.6237536781824367,0.0023625393970778995,69.65443026405602,70.0
LQ heat distribution main_DN70,247.4465527847661,0.8172889014321522,0.002362258260475094,69.6502857844933,70.0
LQ heat distribution main_DN70,247.40405376189165,3.5995477879262765,0.002361852541879634,69.64430429846215,70.0
LQ heat distribution main_DN70,247.28756665264447,3.6237539629094564,0.0023607404931040043,69.62790679259803,70.0
LQ heat distribution main_DN70,247.2168772769195,2.15341406892527,0.0023600656541949354,69.61795419949505,70.0
LQ heat distribution main_DN70,247.09913144657318,0.20368629361078058,0.0023589415889887656,69.60137321157487,70.0
LQ heat distribution main_DN70,247.08853975930543,2.102098151394358,0.002358840475029169,69.59988149471991,70.0
LQ heat distribution main_DN70,246.97923065543293,1.2344688094499272,0.0023577969513645146,69.58448470156804,70.0
LQ heat distribution main_DN70,246.91503827734152,2.35907796493251,0.0023571841362992033,69.5754412613196,70.0
LQ heat distribution main_DN70,246.79236622316503,4.091034926231439,0.002356013042703246,69.5581559175322,70.0
LQ heat distribution main_DN70,246.579632407001,0.3388402753314534,0.0023539821709498902,69.528170058628,70.0
LQ heat distribution main_DN70,246.56201271268375,0.4277597548332501,0.0023538139638442364,69.52568589767688,70.0
LQ heat distribution main_DN70,246.53976920543244,0.30280295220576103,0.002353601615326324,69.5225497090116,70.0
LQ heat distribution main_DN70,246.52402345191774,2.3387143681494855,0.0023534512978703364,69.52032957549302,70.0
LQ heat distribution main_DN70,246.40241030477398,3.001262636285793,0.0023522903131720668,69.50317986956327,70.0
LQ heat distribution main_DN70,246.24634464768712,1.8232083329346174,0.0023508004262309035,69.48116552007578,70.0
LQ heat distribution main_DN70,246.15153781437454,0.07636896106065748,0.0023498953490632413,69.46778882721715,70.0
LQ heat distribution main_DN70,246.14756662839937,3.0873131164368783,0.0023498574379799465,69.46722845976254,70.0
LQ heat distribution main_DN70,245.98702634634466,3.0873125103801247,0.002348324833855319,69.44457110098931,70.0
LQ heat distribution main_DN70,245.8264860958049,4.496240210545538,0.0023467922300315506,69.42190635194142,70.0
LQ heat distribution main_DN70,245.59268160485655,4.489828304459995,0.0023445602062516138,69.38888506340125,70.0
LQ heat distribution main_DN70,245.35921053302462,4.485840786747258,0.0023423313654704022,69.35589517691348,70.0
LQ heat distribution main_DN70,245.12594681211377,4.496236427457782,0.002340104504172924,69.32291891093446,70.0
LQ heat distribution main_DN70,244.89214251788596,0.14186950521269398,0.002337872482270988,69.2898504760464,70.0
LQ heat distribution main_DN70,244.8847653036149,0.9572417642670731,0.0023378020554044384,69.2888068126642,70.0
LQ heat distribution main_DN70,244.834988731873,4.939633507545801,0.002337326861402129,69.2817644502286,70.0
LQ heat distribution main_DN70,244.57812778948062,4.93963191788678,0.002334874728300531,69.24541251923975,70.0
LQ heat distribution main_DN70,244.3212669297505,4.2671467868035196,0.0023324225959880716,69.20904150617172,70.0
LQ heat distribution main_DN70,244.0993752968367,4.263125407055614,0.002330304298776484,69.17760667493403,70.0
LQ heat distribution main_DN70,243.87769277566983,4.552515956173565,0.0023281879978584233,69.14618719751243,70.0
LQ heat distribution main_DN70,243.77057227610115,1.2611546921453407,0.0023271653677909418,69.13099969190769,70.0
LQ heat distribution main_DN70,243.7049922321096,2.6898268893472776,0.0023265393053184687,69.1217001302092,70.0
LQ heat distribution main_DN70,243.64096194594882,4.554810295289809,0.0023259280376701557,69.1126191242201,70.0
LQ heat distribution main_DN70,243.40411181059375,4.552513321828256,0.0023236669385259547,69.07901780925835,70.0
LQ heat distribution main_DN70,243.16738111785867,1.1054352087950357,0.002321406979645429,69.04541709942455,70.0
LQ heat distribution main_DN70,243.10989848700132,0.3028019181363402,0.0023208582194463134,69.03725575231667,70.0
LQ heat distribution main_DN70,243.09415278725822,2.700728063118586,0.0023207079025036586,69.03502001961141,70.0
LQ heat distribution main_DN70,242.95371492797605,2.696208453487853,0.002319367206949652,69.01507603707768,70.0
LQ heat distribution main_DN70,242.81351208839467,0.34749738327012947,0.0023180287550204743,68.99515967975094,70.0
LQ heat distribution main_DN70,242.79544222446464,0.4597105549466975,0.0023178562503528843,68.9925923672228,70.0
LQ heat distribution main_DN70,242.77153727560741,0.5315302757551135,0.0023176280408172545,68.98919587638586,70.0
LQ heat distribution main_DN70,242.74389770126814,2.2239479661290424,0.0023173641785323926,68.98526854967822,70.0
LQ heat distribution main_DN70,242.62825240702944,0.30280172140433675,0.002316260166176892,68.96883400249217,70.0
LQ heat distribution main_DN70,237.20987871379566,2.689827089625789,0.002264533448341725,68.19437987443197,70.0
LQ heat distribution main_DN70,237.0700077051351,0.894806280286194,0.0022631981642495,68.1742714724372,70.0
LQ heat distribution main_DN70,237.02347777856022,2.860068860252054,0.0022627539644731287,68.16758083379058,70.0
LQ heat distribution main_DN70,235.67152325169164,0.6550914765558794,0.0022498474773431183,67.97289281546782,70.0
LQ heat distribution main_DN70,235.63745849491073,3.2084905827437424,0.0022495222768010572,67.96798012235287,70.0
LQ heat distribution main_DN70,235.47061698460806,0.5080071653461125,0.0022479295177528216,67.94391372705086,70.0
LQ heat distribution main_DN70,235.44420061201006,1.5424066867252957,0.0022476773328115518,67.94010246154122,70.0
LQ heat distribution main_DN70,230.3456185849694,1.163095178948082,0.002199003518710925,67.20044929566727,70.0
LQ heat distribution main_DN70,230.2851376356641,1.6315078698256673,0.002198426134946674,67.19162643674537,70.0
LQ heat distribution main_DN70,230.20029922643317,2.031108979800652,0.002197616221732059,67.17924839994737,70.0
LQ heat distribution main_DN70,230.09468155948355,0.8006461790892397,0.002196607938515356,67.16383545404688,70.0
LQ heat distribution main_DN70,230.0530479581709,1.8738579701239815,0.002196210481700916,67.15775882761073,70.0
LQ heat distribution main_DN70,229.95560734372447,3.2875819807049127,0.0021952802610379425,67.14353474664748,70.0
LQ heat distribution main_DN70,229.78465308072782,0.8761515484613961,0.002193648239434156,67.11857208588967,70.0
LQ heat distribution main_DN70,228.06382729561335,4.410695317427585,0.0021772203083113444,66.86677889344347,70.0
LQ heat distribution main_DN70,227.8344711391071,3.182884639879973,0.0021750307507313327,66.83314759528969,70.0
LQ heat distribution main_DN70,223.69308621409263,1.6582053094471085,0.0021354948564591184,66.22294333467003,70.0
LQ heat distribution main_DN70,222.7801912949753,4.332899617555485,0.002126779869164442,66.08767676311916,70.0
LQ heat distribution main_DN70,222.55488051486242,0.5122612416130806,0.002124628930929474,66.05424912155598,70.0
LQ heat distribution main_DN70,221.70804983803464,2.3316546672763083,0.0021165446285253903,65.9284597515994,70.0
LQ heat distribution main_DN70,221.58680379533627,0.5931250702453869,0.0021153871484041646,65.9104300544005,70.0
LQ heat distribution main_DN70,221.5559612916835,1.4082498337271276,0.002115092709228482,65.90584288272042,70.0
LQ heat distribution main_DN70,216.27183589690685,3.78925631702165,0.0020646475980611633,65.11517052059155,70.0
LQ heat distribution main_DN70,216.07479456842174,1.815559526607037,0.002062766535259396,65.0855011386214,70.0
LQ heat distribution main_DN70,215.88068259076294,4.500357061923952,0.0020609134376206486,65.05625961123452,70.0
LQ heat distribution main_DN70,215.6466640235429,2.5629719174102026,0.002058679370153154,65.02098896869296,70.0
LQ heat distribution main_DN70,215.51338948383759,0.07819824053003736,0.002057407059511576,65.00089363886231,70.0
LQ heat distribution main_DN70,215.50932317533002,2.2119414667343293,0.0020573682403372795,65.00028041725642,70.0
LQ heat distribution main_DN75,286.85953178767585,2.6401048445103505,0.002738515816588791,74.99232897935407,75.0
LQ heat distribution main_DN75,286.7222463357613,1.9670650996454344,0.0027372052156158597,74.97438188902292,75.0
LQ heat distribution main_DN75,286.61995895057976,2.505768438370921,0.0027362287250652004,74.96100724218807,75.0
LQ heat distribution main_DN75,286.4896589917845,0.8747547434044314,0.0027349848113774177,74.94396633803849,75.0
LQ heat distribution main_DN75,286.44417174512745,0.6831856699239104,0.0027345505655859423,74.93801650721325,75.0
LQ heat distribution main_DN75,286.4086460902914,3.252108336356253,0.0027342114185230685,74.93336934570601,75.0
LQ heat distribution main_DN75,286.2395364568009,3.2512518366740273,0.002732597006747503,74.91124392127013,75.0
LQ heat distribution main_DN75,286.07047136129387,1.6187768616230385,0.00273098302015555,74.88911778974507,75.0
LQ heat distribution main_DN75,285.98629496448945,1.1788079777612905,0.0027301794268686343,74.87809889662952,75.0
LQ heat distribution main_DN75,285.92499694964584,4.299044311874794,0.0027295942429560465,74.87007381837873,75.0
LQ heat distribution main_DN75,285.70144664542835,4.64371157523097,0.00272746011117354,74.84079953187853,75.0
