name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution secondary_DN15,6.900388513621525,8.517559943292031,6.587483067896444e-05,11.631051281306085,15.0
LQ heat distribution secondary_DN15,6.899945386433418,9.578955831450411,6.587060034781307e-05,11.630677815537704,15.0
LQ heat distribution secondary_DN15,6.894526168733551,12.529248832461889,6.581886557263532e-05,11.626109550704362,15.0
LQ heat distribution secondary_DN15,6.894020830708607,16.24833686431227,6.581404134328026e-05,11.625683471902626,15.0
LQ heat distribution secondary_DN15,6.8878106042105784,7.092763258928109,6.575475517146137e-05,11.620446006284505,15.0
LQ heat distribution secondary_DN15,6.874267606036012,10.222655588895396,6.562546640607172e-05,11.609016168610657,15.0
LQ heat distribution secondary_DN15,6.871691730071127,14.416330985523123,6.56008757047363e-05,11.606840941425828,15.0
LQ heat distribution secondary_DN15,6.870472954336957,8.0223539007514,6.55892406141953e-05,11.605811590579833,15.0
LQ heat distribution secondary_DN15,6.866285088663186,10.545101329092256,6.554926098962468e-05,11.60227391645749,15.0
LQ heat distribution secondary_DN15,6.863588950235617,10.28951876809852,6.552352219795339e-05,11.5999957989958,15.0
LQ heat distribution secondary_DN15,6.8513715783307845,12.240239462346151,6.540688857595021e-05,11.589667049198106,15.0
LQ heat distribution secondary_DN15,6.847580288709256,10.500985545302235,6.53706948802793e-05,11.586459964001088,15.0
LQ heat distribution secondary_DN15,6.846970938340108,9.532279198001932,6.536487769298432e-05,11.585944426363445,15.0
LQ heat distribution secondary_DN15,6.846934842232628,9.635089763728347,6.536453310007281e-05,11.585913886724075,15.0
LQ heat distribution secondary_DN15,6.842107860209353,14.377533579895015,6.53184521261036e-05,11.581829222609292,15.0
LQ heat distribution secondary_DN15,6.8390289039858745,8.7877192636947,6.528905874926849e-05,11.579223011296229,15.0
LQ heat distribution secondary_DN15,6.833121164596385,9.66920108106764,6.523266028254305e-05,11.574220706715243,15.0
LQ heat distribution secondary_DN15,6.83267673164712,9.450960405326907,6.522841748589136e-05,11.573844301221687,15.0
LQ heat distribution secondary_DN15,6.83115633398037,13.175720511324922,6.521390294969326e-05,11.572556531759044,15.0
LQ heat distribution secondary_DN15,6.824694661039728,10.62613662436878,6.515221633450814e-05,11.56708192662068,15.0
LQ heat distribution secondary_DN15,6.8177134460371684,8.792174529864619,6.508556989056962e-05,11.56116422981989,15.0
LQ heat distribution secondary_DN15,6.8157547729957475,9.659017684562118,6.506687134124818e-05,11.55950339679171,15.0
LQ heat distribution secondary_DN15,6.812647262676506,9.289476118457708,6.503720537161343e-05,11.556867931416111,15.0
LQ heat distribution secondary_DN15,6.811724509583222,9.290180352760453,6.502839627287086e-05,11.556085232976567,15.0
LQ heat distribution secondary_DN15,6.811427904347266,13.122829982154483,6.502556471930564e-05,11.555833634963797,15.0
LQ heat distribution secondary_DN15,6.810430487150459,7.5047592810645485,6.501604283675856e-05,11.55498752682541,15.0
LQ heat distribution secondary_DN15,6.809487306394372,10.534273819587787,6.500703872452861e-05,11.55418737041446,15.0
LQ heat distribution secondary_DN15,6.801323038342994,11.012721027325671,6.492909821807154e-05,11.547258818357383,15.0
LQ heat distribution secondary_DN15,6.776943118775749,10.146071466023251,6.469635435585441e-05,11.526544173794678,15.0
LQ heat distribution secondary_DN15,6.756819970914645,13.50165118706961,6.450424793235938e-05,11.509418252084746,15.0
LQ heat distribution secondary_DN15,6.755618409702617,12.583255840464043,6.44927771809319e-05,11.508394850138888,15.0
LQ heat distribution secondary_DN15,6.754154893297943,8.420947969630063,6.447880566394218e-05,11.507148210977158,15.0
LQ heat distribution secondary_DN15,6.746977856819663,8.73385012536308,6.441028980257436e-05,11.501032777221587,15.0
LQ heat distribution secondary_DN15,6.74496354109587,9.577783150979906,6.439106005819446e-05,11.49931582772042,15.0
LQ heat distribution secondary_DN15,6.7420489357443625,9.778887210886309,6.436323566343067e-05,11.496831041203544,15.0
LQ heat distribution secondary_DN15,6.741793242983092,8.725261179552819,6.436079468241615e-05,11.496613030004351,15.0
LQ heat distribution secondary_DN15,6.731041097283234,11.266953357454486,6.425814890007861e-05,11.48744168794638,15.0
LQ heat distribution secondary_DN15,6.729407214913543,8.32825791637228,6.424255097769492e-05,11.486047381529959,15.0
LQ heat distribution secondary_DN15,6.7252630782401175,9.49278506349451,6.420298881374813e-05,11.482510139749104,15.0
LQ heat distribution secondary_DN15,6.721408796691918,11.287915095431213,6.416619376316867e-05,11.479219326496672,15.0
LQ heat distribution secondary_DN15,6.710575670852164,9.432282188149863,6.406277490073665e-05,11.469964869668418,15.0
LQ heat distribution secondary_DN15,6.710485928157752,9.290207178460488,6.406191816857043e-05,11.469888173640822,15.0
LQ heat distribution secondary_DN15,6.710039573126789,9.518317360659685,6.40576570226901e-05,11.469506701458096,15.0
LQ heat distribution secondary_DN15,6.703793915872342,8.724854018264443,6.399803260975983e-05,11.464167591013025,15.0
LQ heat distribution secondary_DN15,6.7010406577422374,10.58553491641272,6.397174852259893e-05,11.461813173908856,15.0
LQ heat distribution secondary_DN15,6.700985961054986,11.180752878992658,6.397122635852016e-05,11.461766395764847,15.0
LQ heat distribution secondary_DN15,6.6927982552954655,10.513129035808962,6.389306210305934e-05,11.454761885124228,15.0
LQ heat distribution secondary_DN15,6.6860816638663865,8.444344632449436,6.382894189848579e-05,11.449012700338331,15.0
LQ heat distribution secondary_DN15,6.682805278123877,8.335702004878604,6.379766375297257e-05,11.446207172345824,15.0
LQ heat distribution secondary_DN15,6.673744499493123,10.785866522282674,6.371116467296538e-05,11.438444958514124,15.0
LQ heat distribution secondary_DN15,6.67039227141212,11.155676453789432,6.36791624955811e-05,11.435571826893861,15.0
LQ heat distribution secondary_DN15,6.65780034893184,9.430560098597471,6.355895321175981e-05,11.42477307258114,15.0
LQ heat distribution secondary_DN15,6.6509530369236805,8.277584711562337,6.349358507803036e-05,11.418896573885247,15.0
LQ heat distribution secondary_DN15,6.647560339535613,9.558669537277881,6.346119655881254e-05,11.41598377310904,15.0
LQ heat distribution secondary_DN15,6.641826972606507,7.527764528355705,6.340646274564685e-05,11.411059700269737,15.0
LQ heat distribution secondary_DN15,6.641296823009232,8.186652897301345,6.340140165163945e-05,11.410604276675201,15.0
LQ heat distribution secondary_DN15,6.638738929585627,12.563268092789752,6.33769826213425e-05,11.408406669693502,15.0
LQ heat distribution secondary_DN15,6.637515079317115,9.477999923638643,6.336529908655957e-05,11.407355052416877,15.0
LQ heat distribution secondary_DN15,6.635817870497056,8.161421807090376,6.334909661572369e-05,11.405896532084867,15.0
LQ heat distribution secondary_DN15,6.635239068823795,11.891974508338093,6.3343571062757e-05,11.40539908805532,15.0
LQ heat distribution secondary_DN15,6.633571650544307,8.445133041322253,6.33276529884898e-05,11.403965924483996,15.0
LQ heat distribution secondary_DN15,6.630881829825974,8.809391437608221,6.33019745090785e-05,11.401653615550401,15.0
LQ heat distribution secondary_DN15,6.629783087991525,9.055644335902258,6.329148532688807e-05,11.40070894535972,15.0
LQ heat distribution secondary_DN15,6.625739155444623,8.354623625792788,6.325287976558113e-05,11.397231400928778,15.0
LQ heat distribution secondary_DN15,6.6172841104871045,8.602618438017046,6.317216334593895e-05,11.389957128308582,15.0
LQ heat distribution secondary_DN15,6.602218123361481,8.647262873655055,6.302833530655351e-05,11.376983623649659,15.0
LQ heat distribution secondary_DN15,6.601788320593065,9.490273909223166,6.302423217749943e-05,11.376613298211222,15.0
LQ heat distribution secondary_DN15,6.58514848645544,9.414908048267684,6.286537934563665e-05,11.362266852545508,15.0
LQ heat distribution secondary_DN15,6.578534929822926,8.037481053764028,6.280224276680598e-05,11.356559777585078,15.0
LQ heat distribution secondary_DN15,6.576090912160519,7.976076913362121,6.277891085594767e-05,11.35445002128242,15.0
LQ heat distribution secondary_DN15,6.573036669630782,11.360715132149847,6.274975340936307e-05,11.351812947660797,15.0
LQ heat distribution secondary_DN15,6.5651675063054435,13.558812991287237,6.267463013179421e-05,11.345015783228076,15.0
LQ heat distribution secondary_DN15,6.561998891609458,5.589540011210219,6.26443808268206e-05,11.342277671653905,15.0
LQ heat distribution secondary_DN15,6.555193825288682,13.260952645557573,6.257941599320937e-05,11.33639493878201,15.0
LQ heat distribution secondary_DN15,6.5495093068920545,12.330110102677496,6.252514851448261e-05,11.331478537832213,15.0
LQ heat distribution secondary_DN15,6.544872929504371,13.110489254025278,6.2480887155173e-05,11.327467068469481,15.0
LQ heat distribution secondary_DN15,6.54251241272702,8.608440101843563,6.24583523888021e-05,11.32542416498461,15.0
LQ heat distribution secondary_DN15,6.541077639749648,8.408681031122946,6.244465527207301e-05,11.324182264129417,15.0
LQ heat distribution secondary_DN15,6.530140051358322,8.645208127788807,6.234023915377873e-05,11.314710501822923,15.0
LQ heat distribution secondary_DN15,6.529135612857715,12.517982655442273,6.233065024207842e-05,11.313840277920994,15.0
LQ heat distribution secondary_DN15,6.5270642279259,10.57758973046758,6.23108756842568e-05,11.31204546320999,15.0
LQ heat distribution secondary_DN15,6.517109649266295,14.025974947533113,6.22158439070768e-05,11.303416038865334,15.0
LQ heat distribution secondary_DN15,6.513950701762106,14.38600976349039,6.218568689033037e-05,11.300676233354757,15.0
LQ heat distribution secondary_DN15,6.51098416221578,8.508693941360203,6.21573667037306e-05,11.298102701395552,15.0
LQ heat distribution secondary_DN15,6.50887390436851,8.447677022798269,6.213722104409079e-05,11.296271653934943,15.0
LQ heat distribution secondary_DN15,6.493146150616034,9.554608215487303,6.198707542354209e-05,11.28261549491181,15.0
LQ heat distribution secondary_DN15,6.491295854054462,13.967789989095301,6.196941149455333e-05,11.28100782494639,15.0
LQ heat distribution secondary_DN15,6.489710975575291,11.72222295699207,6.195428138974025e-05,11.27963058699798,15.0
LQ heat distribution secondary_DN15,6.470664272677575,13.662407479995718,6.177245129047804e-05,11.263066086755337,15.0
LQ heat distribution secondary_DN15,6.458599657601064,10.147528866558204,6.165727596755192e-05,11.252561140909075,15.0
LQ heat distribution secondary_DN15,6.453889139902123,8.424233026009102,6.161230682484127e-05,11.248456918671115,15.0
LQ heat distribution secondary_DN15,6.452853031246917,11.166691046409714,6.160241557276294e-05,11.247553967666306,15.0
LQ heat distribution secondary_DN15,6.452769027308793,8.273359919893238,6.16016136258596e-05,11.247480756491498,15.0
LQ heat distribution secondary_DN15,6.449867982774682,10.167031919776155,6.15739186899731e-05,11.24495214353055,15.0
LQ heat distribution secondary_DN15,6.447832946084624,11.738963588083497,6.155449113207278e-05,11.24317802229315,15.0
LQ heat distribution secondary_DN15,6.439840267460232,9.288937899087925,6.147818871083753e-05,11.236207387735792,15.0
LQ heat distribution secondary_DN15,6.43350269281105,9.061567785746293,6.141768680487875e-05,11.230677139419873,15.0
LQ heat distribution secondary_DN15,6.421491464128349,8.084166850122571,6.130302113726347e-05,11.220188509981243,15.0
LQ heat distribution secondary_DN15,6.419696054482649,8.258480372833013,6.128588118837851e-05,11.218619852366432,15.0
LQ heat distribution secondary_DN15,6.418584218450146,12.030877600508502,6.12752670019107e-05,11.217648326160731,15.0
LQ heat distribution secondary_DN15,6.417265691626914,10.571990740285328,6.126267963366983e-05,11.216496083751933,15.0
LQ heat distribution secondary_DN15,6.413775983587908,9.46987940860811,6.122936499845258e-05,11.213445904651117,15.0
LQ heat distribution secondary_DN15,6.406951411511384,11.1287979355499,6.116421395237598e-05,11.20747848873669,15.0
LQ heat distribution secondary_DN15,6.401837550349105,9.615726114508895,6.111539427540912e-05,11.203004837667141,15.0
LQ heat distribution secondary_DN15,6.3996173899627085,9.82647038545264,6.109419942685163e-05,11.201062065441702,15.0
LQ heat distribution secondary_DN15,6.3972727036940595,13.128425336955923,6.107181578705546e-05,11.199009959760138,15.0
LQ heat distribution secondary_DN15,6.384030223849564,11.372851967037128,6.094539593173808e-05,11.18741287007559,15.0
LQ heat distribution secondary_DN15,6.378560944840659,9.444047964761745,6.0893183244302234e-05,11.182619644575341,15.0
LQ heat distribution secondary_DN15,6.378011848947905,10.036173377416016,6.088794127873895e-05,11.182138308524555,15.0
LQ heat distribution secondary_DN15,6.3761169603345165,10.770447659320219,6.0869851649971515e-05,11.180477094883036,15.0
LQ heat distribution secondary_DN15,6.369700053055194,8.665341818532019,6.0808592391935024e-05,11.174849677353205,15.0
LQ heat distribution secondary_DN15,6.368962811906372,8.084236798356006,6.080155429027563e-05,11.174202959505754,15.0
LQ heat distribution secondary_DN15,6.361257461988242,7.545616910891161,6.072799486384956e-05,11.167441481690389,15.0
LQ heat distribution secondary_DN15,6.35922994670138,7.938308820701569,6.070863910932106e-05,11.165661647835327,15.0
LQ heat distribution secondary_DN15,6.3552425200678595,12.480042567456826,6.067057298394138e-05,11.162160497665184,15.0
LQ heat distribution secondary_DN15,6.350776802159841,7.51048324052314,6.062794083207486e-05,11.158238080887878,15.0
LQ heat distribution secondary_DN15,6.349322271452201,9.34499011056532,6.0614055097395714e-05,11.156960211279094,15.0
LQ heat distribution secondary_DN15,6.346231159571954,10.527815615468963,6.058454567610458e-05,11.154244046523429,15.0
LQ heat distribution secondary_DN15,6.345146292680408,8.718914959225554,6.057418895160294e-05,11.153290615506105,15.0
LQ heat distribution secondary_DN15,6.341274525783018,10.16187108153164,6.053722697644886e-05,11.149887263644082,15.0
LQ heat distribution secondary_DN15,6.336623630271653,8.536349614410145,6.049282701929979e-05,11.145797669959352,15.0
LQ heat distribution secondary_DN15,6.3342916627026336,8.373457040574666,6.0470564799070484e-05,11.143746575245736,15.0
LQ heat distribution secondary_DN15,6.332860300526389,9.209931806884534,6.0456900243688676e-05,11.14248742588862,15.0
LQ heat distribution secondary_DN15,6.330872912074236,13.874126612825583,6.043792756156788e-05,11.140738911993475,15.0
LQ heat distribution secondary_DN15,6.328147048706193,11.81761844188515,6.04119049995818e-05,11.138340237900989,15.0
LQ heat distribution secondary_DN15,6.327974863435551,13.589692276050208,6.0410261226115045e-05,11.138188702928764,15.0
LQ heat distribution secondary_DN15,6.32619596964293,9.56410862460286,6.039327894647188e-05,11.136623032406126,15.0
LQ heat distribution secondary_DN15,6.325230495844938,8.05776937445611,6.03840620128395e-05,11.135773190885802,15.0
LQ heat distribution secondary_DN15,6.323523124653175,10.597571055135376,6.036776252652195e-05,11.134270148303479,15.0
LQ heat distribution secondary_DN15,6.306749001805027,9.409162450743631,6.020762770219596e-05,11.119492655310179,15.0
LQ heat distribution secondary_DN15,6.306286296535448,7.476478875047289,6.020321046811883e-05,11.119084747668904,15.0
LQ heat distribution secondary_DN15,6.302447369306924,9.296625297409518,6.0166561998156785e-05,11.115699882686496,15.0
LQ heat distribution secondary_DN15,6.302377287688132,8.53747313380549,6.016589296122322e-05,11.115638080630745,15.0
LQ heat distribution secondary_DN15,6.30104049485041,8.112652362272003,6.01531312157557e-05,11.114459153003331,15.0
LQ heat distribution secondary_DN15,6.299913838192806,9.314270490208509,6.014237554360674e-05,11.113465448930384,15.0
LQ heat distribution secondary_DN15,6.288958702976876,12.575481598429839,6.003779191386039e-05,11.103798452324847,15.0
LQ heat distribution secondary_DN15,6.288343088519209,8.374128067815551,6.00319149261977e-05,11.103254973946646,15.0
LQ heat distribution secondary_DN15,6.27495469196885,13.846911363335755,5.9904102071301675e-05,11.091428807070397,15.0
LQ heat distribution secondary_DN15,6.270279682529685,7.490348687932104,5.985947190959126e-05,11.087296331347936,15.0
LQ heat distribution secondary_DN15,6.256997616565484,8.538238893566213,5.973267414382324e-05,11.075547232726123,15.0
LQ heat distribution secondary_DN15,6.254827321138673,9.463278562227655,5.9711955333066085e-05,11.073626239965423,15.0
LQ heat distribution secondary_DN15,6.254595155116934,7.855162320519996,5.970973895099698e-05,11.073420723212072,15.0
LQ heat distribution secondary_DN15,6.247075528794715,7.529899951038185,5.963795254219299e-05,11.06676217647145,15.0
LQ heat distribution secondary_DN15,6.236011301179451,13.30795294916054,5.953232745756039e-05,11.056957633609418,15.0
LQ heat distribution secondary_DN15,6.235789652454234,9.532913488709157,5.95302114792767e-05,11.056761131212024,15.0
LQ heat distribution secondary_DN15,6.225176275804527,11.052738276014036,5.942889046114107e-05,11.047347764819822,15.0
LQ heat distribution secondary_DN15,6.224929088416025,8.385353305191035,5.942653067700263e-05,11.047128430295665,15.0
LQ heat distribution secondary_DN15,6.220243114128282,7.92795006749432,5.938179583893348e-05,11.04296964351587,15.0
LQ heat distribution secondary_DN15,6.213736790541907,8.440987303250427,5.931968296460055e-05,11.037192704353577,15.0
LQ heat distribution secondary_DN15,6.210880115187038,13.529347867158165,5.9292411600830914e-05,11.034655318066585,15.0
LQ heat distribution secondary_DN15,6.207470042013817,7.710981397169255,5.9259857202995865e-05,11.031625622771516,15.0
LQ heat distribution secondary_DN15,6.200976975642215,12.545778144206892,5.919787088918582e-05,11.025854526187155,15.0
LQ heat distribution secondary_DN15,6.196769280907351,11.417187750388052,5.9157701965702636e-05,11.022113075203137,15.0
LQ heat distribution secondary_DN15,6.190249035501986,8.268794559046516,5.9095456186176476e-05,11.01631281111174,15.0
LQ heat distribution secondary_DN15,6.184199368260098,10.621376123533155,5.9037702799619076e-05,11.01092843019305,15.0
LQ heat distribution secondary_DN15,6.184089099654951,7.889719045816871,5.903665011603772e-05,11.010830263473364,15.0
LQ heat distribution secondary_DN15,6.18260737927221,10.579609994844652,5.902250481405451e-05,11.009511075735153,15.0
LQ heat distribution secondary_DN15,6.18208996332076,8.163408223877289,5.901756528229843e-05,11.009050378857022,15.0
LQ heat distribution secondary_DN15,6.181651135157667,9.825996094510959,5.9013375991958636e-05,11.00865963987401,15.0
LQ heat distribution secondary_DN15,6.1544044936931845,14.408646948464874,5.875326485625952e-05,10.984371610294586,15.0
LQ heat distribution secondary_DN15,6.149415905848173,9.315483458645302,5.8705641105949146e-05,10.979918895869783,15.0
LQ heat distribution secondary_DN15,6.142816059910887,10.529181200579954,5.8642635416810374e-05,10.974025228235591,15.0
LQ heat distribution secondary_DN15,6.135737812625661,10.140205328433613,5.85750626503643e-05,10.967700828090155,15.0
LQ heat distribution secondary_DN15,6.128883818285965,10.456802197699504,5.85096307234937e-05,10.961573320159458,15.0
LQ heat distribution secondary_DN15,6.123559308705814,19.30395916400279,5.8458800083110395e-05,10.956810814812224,15.0
LQ heat distribution secondary_DN15,6.119784175998814,10.56408196321468,5.842276063006028e-05,10.953432894405337,15.0
LQ heat distribution secondary_DN15,6.111042295305479,10.191564487452563,5.833930592177068e-05,10.94560681587563,15.0
LQ heat distribution secondary_DN15,6.089300952873453,12.985982745602593,5.8131751340080697e-05,10.926118796401028,15.0
LQ heat distribution secondary_DN15,6.08234900080713,8.79105415300865,5.806538425591532e-05,10.919880022299216,15.0
LQ heat distribution secondary_DN15,6.079581240108475,14.452115031757522,5.8038961719412646e-05,10.917395204851463,15.0
LQ heat distribution secondary_DN15,6.069031063754972,10.15907058557937,5.7938244045393526e-05,10.907918363185614,15.0
LQ heat distribution secondary_DN15,6.061960831964207,8.528842684724209,5.787074779918097e-05,10.901562819400846,15.0
LQ heat distribution secondary_DN15,6.027204587894761,10.522041912082138,5.753894594648936e-05,10.870265846932293,15.0
LQ heat distribution secondary_DN15,6.020532522249521,8.496195508501208,5.747525080906464e-05,10.864247533707328,15.0
LQ heat distribution secondary_DN15,6.012227085382945,9.200210223545792,5.739596262895413e-05,10.856751231475219,15.0
LQ heat distribution secondary_DN15,6.0071288693741955,11.613327524120635,5.734729230906153e-05,10.852147130450343,15.0
LQ heat distribution secondary_DN15,6.0064957579058245,7.2522018001315285,5.734124828549713e-05,10.851575243281523,15.0
LQ heat distribution secondary_DN15,5.9982329984805185,13.46446888438798,5.726236752726032e-05,10.844108758934095,15.0
LQ heat distribution secondary_DN15,5.994457154548091,8.209563439468512,5.722632128446865e-05,10.840695077934349,15.0
LQ heat distribution secondary_DN15,5.9883466007203285,8.727219174114394,5.716798664172151e-05,10.835168343894546,15.0
LQ heat distribution secondary_DN15,5.977703276935638,8.24359547166915,5.706637973208246e-05,10.825535176352833,15.0
LQ heat distribution secondary_DN15,5.967304152455552,8.612670483548579,5.696710408072126e-05,10.816114744617819,15.0
LQ heat distribution secondary_DN15,5.960911299798715,8.650580919794987,5.6906074461085586e-05,10.810319467952375,15.0
LQ heat distribution secondary_DN15,5.945556172901437,8.380482512326742,5.675948613748389e-05,10.796386962035909,15.0
LQ heat distribution secondary_DN15,5.943901420228476,8.367025582129385,5.674368897592818e-05,10.794884445459045,15.0
LQ heat distribution secondary_DN15,5.942491670126021,9.258843060061455,5.6730230741059866e-05,10.793604226388691,15.0
LQ heat distribution secondary_DN15,5.933996779515876,8.64078457000943,5.664913393332579e-05,10.785886648982173,15.0
LQ heat distribution secondary_DN15,5.932561816283043,11.751999213184043,5.663543500031544e-05,10.784582444821892,15.0
LQ heat distribution secondary_DN15,5.928579758495888,9.94527609837051,5.6597420128839027e-05,10.780962420233935,15.0
LQ heat distribution secondary_DN15,5.927555738962722,11.194013307603901,5.65876442860403e-05,10.780031304071587,15.0
LQ heat distribution secondary_DN15,5.916938300810444,10.822385381039906,5.648628449461045e-05,10.770372380546693,15.0
LQ heat distribution secondary_DN15,5.915911379268515,12.73481810206183,5.647648094767079e-05,10.769437707343364,15.0
LQ heat distribution secondary_DN15,5.895186616583655,7.957143408324119,5.62786311845695e-05,10.75055728096106,15.0
LQ heat distribution secondary_DN15,5.895106750262797,11.809747805461285,5.627786873759233e-05,10.75048445795976,15.0
LQ heat distribution secondary_DN15,5.877236484032937,10.188109990566913,5.610726953730728e-05,10.734177727572787,15.0
LQ heat distribution secondary_DN15,5.873189996239915,13.481227832754712,5.606863958224262e-05,10.730481841059783,15.0
LQ heat distribution secondary_DN15,5.837959708025898,11.624620593038225,5.573231224845726e-05,10.698250073535817,15.0
LQ heat distribution secondary_DN15,5.832880236093024,10.142805965468803,5.568382086962314e-05,10.693594912387848,15.0
LQ heat distribution secondary_DN15,5.820765568802452,8.244290387235464,5.5568167721264456e-05,10.682484048076228,15.0
LQ heat distribution secondary_DN15,5.8192592345408,19.359974022105153,5.5553787441916944e-05,10.681101718490583,15.0
LQ heat distribution secondary_DN15,5.810445445411221,9.59571533441413,5.546964625690903e-05,10.673009910953061,15.0
LQ heat distribution secondary_DN15,5.7647311353492965,8.795998392772974,5.5033232795697344e-05,10.630941471227938,15.0
LQ heat distribution secondary_DN15,5.762018911520552,11.079804197018273,5.500734044411028e-05,10.62844032379035,15.0
LQ heat distribution secondary_DN15,5.761503773704054,11.056605693969733,5.5002422660659225e-05,10.627965209598376,15.0
LQ heat distribution secondary_DN15,5.7508455340908835,9.632157896704403,5.4900673356476215e-05,10.618130291495925,15.0
LQ heat distribution secondary_DN15,5.700513561504058,8.06862084389182,5.442017719812944e-05,10.571562709896744,15.0
LQ heat distribution secondary_DN15,5.6887784316215555,8.121467642555508,5.4308147318582865e-05,10.560675745678353,15.0
LQ heat distribution secondary_DN15,5.676807682581032,10.774159768397572,5.4193868091465696e-05,10.549558616069943,15.0
LQ heat distribution secondary_DN15,5.630578245571867,10.491637326055733,5.375253695056675e-05,10.506515311577798,15.0
LQ heat distribution secondary_DN15,5.619330108388574,9.405050361837162,5.364515616600071e-05,10.496015696754883,15.0
LQ heat distribution secondary_DN15,5.571399897148735,10.487252607999011,5.318758851693303e-05,10.451156826604983,15.0
LQ heat distribution secondary_DN15,5.421625148552926,8.270376235810568,5.175775798141218e-05,10.309721704635965,15.0
LQ heat distribution secondary_DN15,5.368788250979085,9.825004947626791,5.125334845803422e-05,10.259361583047452,15.0
LQ heat distribution secondary_DN15,5.3582535501633535,8.399736924532496,5.1152778521845854e-05,10.249291119239672,15.0
LQ heat distribution secondary_DN15,5.292300477283574,10.68775970027857,5.052315491440166e-05,10.186018149641873,15.0
LQ heat distribution secondary_DN15,5.267675275710865,8.222022182503771,5.028806945786029e-05,10.16229262472511,15.0
LQ heat distribution secondary_DN15,5.135590083706115,8.676975736617534,4.902711297094143e-05,10.03407573244878,15.0
LQ heat distribution secondary_DN75,283.6661193921111,10.751655637858107,0.002708029779399629,74.57374141608842,75.0
LQ heat distribution secondary_DN80,326.43321967593556,11.557409510190618,0.003116307586405113,79.9980448608789,80.0
LQ heat distribution secondary_DN85,339.35659870907267,10.816685385490748,0.003239681133260837,81.56622216769561,85.0
