name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
Geothermal heat supply,5760.339704227906,,,,
HQ to LQ heat conversion substation,4735.975234641459,,,,
Heat transmission main_DN320,5698.289785632073,172.14734518840646,0.0543989478341964,319.1507378839791,320.0
Heat transmission main_DN320,5686.962490318676,163.60029736688804,0.05429081136342411,318.833369590165,320.0
Heat transmission main_DN320,5676.1975907519345,36.50527946716264,0.054188043825794126,318.53146545754953,320.0
Heat transmission main_DN320,5673.795543362995,94.31119024231013,0.05416511258580425,318.46406041867635,320.0
Heat transmission main_DN320,5667.589867045051,50.73942853091202,0.054105869852458716,318.28985379230085,320.0
Heat transmission main_DN325,5760.339704227906,69.33570375591154,0.05499130982556473,320.88368399920313,325.0
Heat transmission main_DN325,5755.777414920767,154.82801488885883,0.054947755751033577,320.756586096852,325.0
Heat transmission main_DN325,5745.58973154108,237.0817192109121,0.054850498630463776,320.47259198387815,325.0
Heat transmission main_DN325,5729.989754417003,481.7624435399594,0.05470157283452986,320.03723517771687,325.0
LQ heat distribution main_DN100,559.3231709638417,0.7964142635835293,0.005339600677459109,99.98963722509096,100.0
LQ heat distribution main_DN100,559.2817574221353,4.653697131226932,0.005339205321452366,99.98593542809766,100.0
LQ heat distribution main_DN100,559.0397651713115,4.649184211086396,0.005336895132900348,99.96430193201431,100.0
LQ heat distribution main_DN100,558.798007592335,4.3024369335318084,0.005334587184652363,99.94268473904553,100.0
LQ heat distribution main_DN100,558.5742808717913,3.840734403480549,0.005332451368704452,99.92267564156835,100.0
LQ heat distribution main_DN100,558.3745626828103,1.9448858007545993,0.005330544751148547,99.90481037219428,100.0
LQ heat distribution main_DN100,558.2734286211711,1.9087997772654162,0.005329579270846502,99.89576247005853,100.0
LQ heat distribution main_DN100,558.1741710327533,0.29643650033126884,0.00532863170436996,99.88688164864413,100.0
LQ heat distribution main_DN100,558.158756334736,4.8980958462893,0.005328484547348316,99.88550238673366,100.0
LQ heat distribution main_DN100,557.904055350729,4.9044046783608515,0.005326053034374501,99.8627097328121,100.0
LQ heat distribution main_DN100,557.6490263074542,4.893705311989855,0.005323618389569968,99.839882508119,100.0
LQ heat distribution main_DN100,557.3945536312307,4.904401482607719,0.0053211890561454004,99.81709987961437,100.0
LQ heat distribution main_DN100,557.1395247541351,4.898089457262795,0.005318754412927304,99.7942622368766,100.0
LQ heat distribution main_DN100,556.8848241023575,4.898087857801811,0.005316322903125131,99.77144876902823,100.0
LQ heat distribution main_DN100,556.6301235337518,4.9000149839195295,0.005313891394116962,99.74863009097344,100.0
LQ heat distribution main_DN100,556.375322754588,4.898084668048603,0.005311458928444754,99.72579721071433,100.0
LQ heat distribution main_DN100,556.1206223518494,4.904393480008001,0.005309027421020042,99.70296809941232,100.0
LQ heat distribution main_DN100,555.865593890889,4.893694123464168,0.005306592781774597,99.6801043453329,100.0
LQ heat distribution main_DN100,555.6111217964689,4.904390284255466,0.005304163453904238,99.65728524216439,100.0
LQ heat distribution main_DN100,555.3560935016876,4.898078279021763,0.005301728816245228,99.63441101985096,100.0
LQ heat distribution main_DN100,555.1013934311785,4.9043870793363,0.0052992973119921575,99.61156099435007,100.0
LQ heat distribution main_DN100,554.8463653030531,4.893687727348284,0.005296862675924135,99.58867628472923,100.0
LQ heat distribution main_DN100,540.7134878128654,2.880689567807727,0.005161942604418763,98.3121488184086,100.0
LQ heat distribution main_DN100,540.5636919553394,3.6071755052812726,0.005160512572366009,98.29852998601176,100.0
LQ heat distribution main_DN100,540.3761188290648,3.4702836658804848,0.005158721898129497,98.28147393635548,100.0
LQ heat distribution main_DN100,540.195664078439,3.4739035383362475,0.0051569991797464345,98.2650623674975,100.0
LQ heat distribution main_DN100,533.0149701844001,4.318778566665926,0.005088448402715037,97.60977024145733,100.0
LQ heat distribution main_DN100,532.7903936989335,4.197630065507106,0.005086304474452826,97.5892049948385,100.0
LQ heat distribution main_DN100,532.5721169355271,4.20798477528326,0.005084220686735343,97.56921248161409,100.0
LQ heat distribution main_DN100,532.3533017272124,4.197630904437434,0.0050821317587323375,97.5491665382768,100.0
LQ heat distribution main_DN100,532.1350249201816,4.197631323558113,0.005080047970598393,97.52916581356789,100.0
LQ heat distribution main_DN100,531.9167480913567,1.0030410517985815,0.005077964182256389,97.50916098438549,100.0
LQ heat distribution main_DN100,531.8645899566632,1.1009599563329104,0.0050774662525695765,97.50438014165614,100.0
LQ heat distribution main_DN100,531.8073400389338,1.4000514673593587,0.005076919713975502,97.49913231347799,100.0
LQ heat distribution main_DN100,531.7345373626312,1.3407393418497162,0.005076224700359247,97.4924584297406,100.0
LQ heat distribution main_DN105,615.315632985019,2.7878776747968166,0.005874134921098033,104.87514195918165,105.0
LQ heat distribution main_DN105,615.1706633459295,1.4082490253738875,0.005872750962729637,104.86278683095458,105.0
LQ heat distribution main_DN105,614.6203140705595,1.2789028295344935,0.005867497031699852,104.81586971065327,105.0
LQ heat distribution main_DN105,614.5538111234238,0.43059055465459134,0.0058668621586961695,104.81019893094616,105.0
LQ heat distribution main_DN105,614.5314204145817,0.4538156940733094,0.0058666484049124746,104.80828958144616,105.0
LQ heat distribution main_DN105,614.5078219984899,1.4464940291561879,0.005866423121703961,104.80627720804272,105.0
LQ heat distribution main_DN105,614.4326043089739,0.5492246451469583,0.005865705053068963,104.79986270281945,105.0
LQ heat distribution main_DN105,614.4040446274262,0.6265473955577212,0.005865432406944403,104.79742705286766,105.0
LQ heat distribution main_DN105,614.3714641628571,0.3636344724964346,0.005865121376256392,104.79464843010801,105.0
LQ heat distribution main_DN105,614.3525551702874,0.43315785784434446,0.005864940860814199,104.79303574414247,105.0
LQ heat distribution main_DN105,614.3300309616794,0.4821625351018889,0.005864725832569732,104.79111469586725,105.0
LQ heat distribution main_DN105,614.3049585098541,1.0236074245554945,0.005864486477421042,104.78897627120088,105.0
LQ heat distribution main_DN105,608.1281716150714,0.8895112386674979,0.005805519538091374,104.2608229226852,105.0
LQ heat distribution main_DN105,608.0819170306607,1.1087098910021245,0.005805077966879816,104.25685777770053,105.0
LQ heat distribution main_DN105,607.2777874994491,2.5481864512293546,0.005797401312643905,104.18790016654694,105.0
LQ heat distribution main_DN105,566.9104285131132,0.29432140184734595,0.005412032730435448,100.66553596959696,105.0
LQ heat distribution main_DN105,566.8951238002171,0.4933044735538211,0.005411886623391094,100.6641771415993,105.0
LQ heat distribution main_DN105,566.8694719675923,0.75610368984762,0.0054116417371607856,100.6618996040736,105.0
LQ heat distribution main_DN105,566.8301545757203,4.337697639763092,0.005411266392130981,100.65840864876745,105.0
LQ heat distribution main_DN105,566.6045942984525,4.348174330954325,0.005409113072061599,100.6383790177129,105.0
LQ heat distribution main_DN105,566.3784892332429,4.3481747086903395,0.005406954551152677,100.61829700811752,105.0
LQ heat distribution main_DN105,566.152384148391,4.3481750892558395,0.005404796030056239,100.59821098788764,105.0
LQ heat distribution main_DN105,565.9262790437497,4.348175467346502,0.00540263750877088,100.57812095460736,105.0
LQ heat distribution main_DN105,565.7001739194477,4.348175847203908,0.0054004789872978305,100.5580269058829,105.0
LQ heat distribution main_DN105,565.4740687753931,4.335387886744499,0.005398320465636211,100.53792883929837,105.0
LQ heat distribution main_DN105,565.2486286052824,0.8154276407177846,0.0053961682921745335,100.5178858802123,105.0
LQ heat distribution main_DN105,565.2062263679651,3.045384573871693,0.005395763497546206,100.51411562499085,105.0
LQ heat distribution main_DN105,565.0478663701238,0.9910947297566818,0.005394251707590681,100.50003357008241,105.0
LQ heat distribution main_DN105,564.9963294441764,2.491750687483818,0.005393759708297626,100.49545025846966,105.0
LQ heat distribution main_DN105,564.8667584084272,3.381661858030334,0.005392522753302408,100.48392624890431,105.0
LQ heat distribution main_DN105,564.6909119918097,3.3712303606753875,0.005390844028561429,100.46828440639587,105.0
LQ heat distribution main_DN105,564.5156080130546,3.6317927421027187,0.005389170482224865,100.4526883902842,105.0
LQ heat distribution main_DN105,564.3267547904652,3.6317930250273043,0.005387367587498475,100.43588424834208,105.0
LQ heat distribution main_DN105,564.1379015531638,3.6213641679693427,0.005385564692631636,100.41907729308322,105.0
LQ heat distribution main_DN105,563.9495906164294,4.757947395417877,0.005383766974858515,100.4023157984406,105.0
LQ heat distribution main_DN105,563.7021773518677,4.757947827542223,0.005381405034385372,100.38028937068115,105.0
LQ heat distribution main_DN105,563.4547640648356,4.760203763048744,0.0053790430936977145,100.3582581066048,105.0
LQ heat distribution main_DN105,563.207233469157,4.757948688968475,0.005376680033118444,100.33621155567245,105.0
LQ heat distribution main_DN105,562.9598201373307,4.7579491179122,0.005374318092003157,100.31417060711905,105.0
LQ heat distribution main_DN105,562.7124067831992,4.757949549685676,0.005371956150674932,100.2921248126941,105.0
LQ heat distribution main_DN105,562.4649934066156,1.8973260092644944,0.005369594209132369,100.2700741691882,105.0
LQ heat distribution main_DN105,562.3663324541338,0.8724572071138704,0.005368652338464285,100.26127968864822,105.0
LQ heat distribution main_DN105,562.3209646793639,0.5676582926787994,0.005368219233215885,100.25723541836194,105.0
LQ heat distribution main_DN105,562.2914464481446,1.1923290011947187,0.005367937436259137,100.25460395405511,105.0
LQ heat distribution main_DN105,562.2294453400825,2.418436480532492,0.005367345540239451,100.2490765110082,105.0
LQ heat distribution main_DN105,562.1036866430949,2.5835547498962983,0.005366144979886347,100.23786409727798,105.0
LQ heat distribution main_DN105,561.9693417961003,2.006089286748504,0.005364862451514084,100.22588477249894,105.0
LQ heat distribution main_DN105,561.8650251531893,4.021921648324751,0.0053638665885746,100.21658202918842,105.0
LQ heat distribution main_DN105,561.6558852274765,4.023817684424729,0.005361870026037961,100.19792875986603,105.0
LQ heat distribution main_DN105,561.4466467078864,4.021924085693231,0.005359872522270992,100.17926322124362,105.0
LQ heat distribution main_DN105,561.2375066554304,4.021925301385817,0.005357875958524395,100.16060299059613,105.0
LQ heat distribution main_DN105,561.0283665397583,4.021926517429996,0.0053558793941743035,100.14193927720007,105.0
LQ heat distribution main_DN105,560.8192263608519,3.7669584110784653,0.005353882829220543,100.12327207910616,105.0
LQ heat distribution main_DN105,560.6233445234758,3.7593045889257057,0.005352012835546308,100.1057851221553,105.0
LQ heat distribution main_DN105,560.4278606848517,4.259513971147329,0.005350146641382832,100.08833064980973,105.0
LQ heat distribution main_DN105,560.206365958352,4.2640299950092775,0.0053480321332539564,100.0685500233927,105.0
LQ heat distribution main_DN105,559.9846363986114,4.264028759759472,0.0053459153832803,100.04874450810371,105.0
LQ heat distribution main_DN105,559.762906903104,4.259510273847718,0.005343798633919847,100.02893507710428,105.0
LQ heat distribution main_DN105,559.5414123688639,4.1969500965820385,0.005341684127626386,100.00914272012736,105.0
LQ heat distribution main_DN110,676.7102102244851,2.6280328184088138,0.006460240670400812,109.98284552107573,110.0
LQ heat distribution main_DN110,676.5735525179279,0.42811779532085076,0.006458936062223655,109.97173976111779,110.0
LQ heat distribution main_DN110,676.5512903925712,0.6574967402384275,0.006458723535967267,109.96993047904746,110.0
LQ heat distribution main_DN110,676.5171005620788,2.55530320972399,0.0064583971414040936,109.96715175344426,110.0
LQ heat distribution main_DN110,669.8945138195979,2.8519025559128,0.006395174356273011,109.42758071170279,110.0
LQ heat distribution main_DN110,669.7462148866905,1.0984485314367056,0.006393758614670076,109.41546769141445,110.0
LQ heat distribution main_DN110,663.7565337467727,3.437215527436648,0.0063365778877973525,108.92510611747387,110.0
LQ heat distribution main_DN110,663.577798539346,1.5290358131288337,0.006334871585101155,108.91043954829496,110.0
LQ heat distribution main_DN110,663.4982886770632,0.7504254601662683,0.006334112541069816,108.90391453082295,110.0
LQ heat distribution main_DN110,663.4592665531346,1.3149938929852714,0.006333740014827061,108.90071201726185,110.0
LQ heat distribution main_DN110,663.3908868706994,0.5235251221108492,0.006333087225495937,108.89509992593871,110.0
LQ heat distribution main_DN110,650.4299231435497,4.125453968896044,0.006209354874878756,107.826086647664,110.0
LQ heat distribution main_DN110,650.2153995371671,4.924808533034562,0.006207306916822597,107.80830368001665,110.0
LQ heat distribution main_DN110,647.9635964724987,2.555304047964052,0.006185809990190918,107.62146281492768,110.0
LQ heat distribution main_DN110,647.8307206620045,0.6446334432610449,0.006184541486033456,107.61042745554968,110.0
LQ heat distribution main_DN110,647.7971997229549,0.2758763617178291,0.006184221477068782,107.60764335692008,110.0
LQ heat distribution main_DN110,647.7828541521455,0.5211315286493643,0.006184084526512129,107.60645185623554,110.0
LQ heat distribution main_DN110,647.7557553126558,1.0416469284462688,0.006183825826373802,107.6042010707714,110.0
LQ heat distribution main_DN110,647.7015896723766,0.5724563237126024,0.0061833087319558624,107.59970201981783,110.0
LQ heat distribution main_DN110,642.5625866408058,4.916973126086581,0.00613424903714373,107.17199241341127,110.0
LQ heat distribution main_DN110,642.3069040382493,3.7179000041913386,0.006131808153109778,107.15066784445638,110.0
LQ heat distribution main_DN110,642.1135732380313,3.7179003455776773,0.006129962513012233,107.13454075374867,110.0
LQ heat distribution main_DN110,641.9202424200613,3.7282258180361247,0.006128116872745215,107.11841123356396,110.0
LQ heat distribution main_DN110,641.7263746775234,3.2796378188648543,0.006126266106706667,107.10223447873405,110.0
LQ heat distribution main_DN110,641.5558335109424,1.4055140116338796,0.00612463802874408,107.08800212487266,110.0
LQ heat distribution main_DN110,641.4827467823375,0.9955799348839484,0.0061239403034113364,107.08190216111358,110.0
LQ heat distribution main_DN110,641.4309766257235,0.7941254175625218,0.006123446077572539,107.07758111060504,110.0
LQ heat distribution main_DN110,641.3896821040103,4.091408118112148,0.006123051857794847,107.07413429494775,110.0
LQ heat distribution main_DN110,641.1769288818684,1.294311964826939,0.0061210208007815604,107.05637422090217,110.0
LQ heat distribution main_DN110,641.1096246596975,0.4202610912597045,0.0061203782783742005,107.05075522966379,110.0
LQ heat distribution main_DN110,641.087771082952,1.4402151630559636,0.006120169652343218,107.04893068847643,110.0
LQ heat distribution main_DN110,641.0128798944731,0.6355607825634699,0.006119454700663228,107.04267783500228,110.0
LQ heat distribution main_DN110,640.9798307337799,4.41756988111475,0.006119139195549211,107.0399183613852,110.0
LQ heat distribution main_DN110,640.7501170999619,4.417649957280892,0.006116946225297966,107.02073621958567,110.0
LQ heat distribution main_DN110,640.5203993021834,0.5675043322306441,0.0061147532152953064,107.00155029120502,110.0
LQ heat distribution main_DN110,640.4908890769074,3.8485718072601536,0.006114471494767612,106.99908536094819,110.0
LQ heat distribution main_DN110,640.2907633429298,3.8420769973972546,0.006112560986567349,106.98236775902764,110.0
LQ heat distribution main_DN110,640.0909753390652,3.84857200426744,0.006110653702520908,106.96567576338488,110.0
LQ heat distribution main_DN110,639.8908495948433,4.0480282722353085,0.006108743194222848,106.94895293822574,110.0
LQ heat distribution main_DN110,639.680352124687,4.0480283802506465,0.006106733671834721,106.9313606130926,110.0
LQ heat distribution main_DN110,639.469854648914,4.048028488376502,0.006104724149392973,106.91376539272792,110.0
LQ heat distribution main_DN110,639.2593571675184,4.0545427015518,0.00610271462689755,106.89616727570164,110.0
LQ heat distribution main_DN110,639.0485209470377,3.7752669902757914,0.006100701870616111,106.87853793461757,110.0
LQ heat distribution main_DN110,638.8522070635433,3.7684058056794183,0.006098827752396595,106.8621202826032,110.0
LQ heat distribution main_DN110,638.656249961648,3.774758922889499,0.006096957040206664,106.84572995226902,110.0
LQ heat distribution main_DN110,638.4599624976577,3.7752673851278975,0.006095083174201982,106.82930946858694,110.0
LQ heat distribution main_DN110,638.263648593631,3.0024471648912936,0.006093209055786454,106.81288424820373,110.0
LQ heat distribution main_DN110,638.1075213410567,0.4977902994435014,0.006091718580821543,106.79981956707022,110.0
LQ heat distribution main_DN110,638.0816362454856,2.168878524722452,0.006091471467737333,106.7976533556712,110.0
LQ heat distribution main_DN110,635.8454338396286,2.225137484009879,0.006070123473409342,106.61034912633079,110.0
LQ heat distribution main_DN110,635.7297266904601,0.08512280920707764,0.0060690188705533185,106.60064854490676,110.0
LQ heat distribution main_DN110,635.7253003043813,0.7761322346825925,0.006068976613884309,106.60027743087178,110.0
LQ heat distribution main_DN110,635.6849414281778,0.8611809037510846,0.006068591326283321,106.59689362997356,110.0
LQ heat distribution main_DN110,635.6401600211827,2.954819355053476,0.006068163818817974,106.59313890602202,110.0
LQ heat distribution main_DN110,630.1769344390933,3.8222778516581783,0.006016008920659602,106.134074885768,110.0
LQ heat distribution main_DN110,629.9781759908071,1.952332191335764,0.006014111465306035,106.11733616804158,110.0
LQ heat distribution main_DN110,622.7233860279583,4.268300711486095,0.005944853327235879,105.50454648613857,110.0
LQ heat distribution main_DN110,622.5014343909611,0.629217824466875,0.005942734457192946,105.48574279715768,110.0
LQ heat distribution main_DN110,622.4687150640888,2.7906094094654748,0.00594242210085049,105.4829705402101,110.0
LQ heat distribution main_DN110,622.2231075143624,1.6759224209064423,0.00594007739870513,105.46215827335853,110.0
LQ heat distribution main_DN110,622.1359595484753,0.5492245550732358,0.005939245437216948,105.45477255086027,110.0
LQ heat distribution main_DN110,622.1073998716115,0.10586606070956985,0.005938972791137103,105.45235202786473,110.0
LQ heat distribution main_DN110,622.1018948364546,0.9694600069097112,0.0059389202371021915,105.45188545232676,110.0
LQ heat distribution main_DN110,622.0514829160952,1.9028267586415488,0.005938438977719286,105.44761272803866,110.0
LQ heat distribution main_DN115,691.8534027763953,0.5209366058365308,0.006604805754428595,111.20661660272187,115.0
LQ heat distribution main_DN115,691.8263140728918,0.0954093170789539,0.00660454715105386,111.2044394994942,115.0
LQ heat distribution main_DN115,691.8213527884037,0.7402088868147175,0.006604499787956121,111.20404075934901,115.0
LQ heat distribution main_DN115,684.5178613283766,4.559728642878542,0.006534776719125314,110.61549816159055,115.0
LQ heat distribution main_DN115,684.2807554389469,0.4874439753014327,0.0065325131784147675,110.59633879471772,115.0
LQ heat distribution main_DN115,684.2554083522313,0.3198922238396569,0.006532271201453282,110.59429042427334,115.0
LQ heat distribution main_DN115,684.2387739565916,1.6066570023494198,0.006532112400540253,110.59294613065082,115.0
LQ heat distribution main_DN115,684.1552277924694,0.985309231027461,0.006531314823794458,110.58619417589581,115.0
LQ heat distribution main_DN130,943.5025567667284,3.0344487647389227,0.009007184312808864,129.86589946480797,130.0
LQ heat distribution main_DN130,943.344765430962,3.3796792626084313,0.009005677951608228,129.85503962641636,130.0
LQ heat distribution main_DN130,936.972252828399,2.365500659005046,0.00894484250910166,129.4156959524135,130.0
LQ heat distribution main_DN130,936.8492467941306,2.738033234715026,0.008943668227151605,129.40720080542414,130.0
LQ heat distribution main_DN130,929.9758279686423,2.0115615401186506,0.008878050863662456,128.93161342688842,130.0
LQ heat distribution main_DN130,929.8712267685561,1.401854275049355,0.008877052284186693,128.9243622810318,130.0
LQ heat distribution main_DN130,929.7983303462535,3.5912526755222585,0.008876356375620557,128.91930872701056,130.0
LQ heat distribution main_DN130,929.6115852071263,2.3567738499980764,0.008874573605795955,128.90636169192925,130.0
LQ heat distribution main_DN130,929.4890329669264,4.101550901216201,0.008873403656008845,128.8978644419227,130.0
LQ heat distribution main_DN130,929.2757523200631,0.6866410754631865,0.008871367563914684,128.8830751350243,130.0
LQ heat distribution main_DN130,929.2400469841391,0.4071687952354209,0.008871026701519227,128.88059908973554,130.0
LQ heat distribution main_DN130,929.2188742067868,4.293749622357977,0.008870824574766461,128.8791308061729,130.0
LQ heat distribution main_DN130,928.9955992264242,3.6808084528675873,0.008868693071373978,128.86364617980155,130.0
LQ heat distribution main_DN130,928.8041971868752,3.6848247909891363,0.008866865844266112,128.85037053281167,130.0
LQ heat distribution main_DN130,928.6125862977437,1.5924899969448965,0.008865036623367482,128.83707902982238,130.0
LQ heat distribution main_DN130,928.5297768179026,0.8090591740381025,0.008864246079407185,128.83133434709973,130.0
LQ heat distribution main_DN130,928.4877057408527,1.8306418271397245,0.00886384444621339,128.8284156822785,130.0
LQ heat distribution main_DN130,928.3925123658414,0.8972744608276326,0.00886293567891018,128.82181143433922,130.0
LQ heat distribution main_DN130,928.3458540938784,3.0813032891890937,0.008862490253879508,128.81857429134567,130.0
LQ heat distribution main_DN130,928.1856263228406,4.476350060788873,0.008860960633153609,128.80745709638214,130.0
LQ heat distribution main_DN130,927.9528561196795,4.46598084166172,0.008858738483242763,128.79130492967317,130.0
LQ heat distribution main_DN130,927.7206251159131,4.465981304927033,0.008856521480820173,128.77518815965254,130.0
LQ heat distribution main_DN130,927.4883940880569,4.581442949674489,0.008854304478167608,128.75906937062405,130.0
LQ heat distribution main_DN130,927.2501590546739,4.572179287106862,0.008852030158039845,128.7425317560126,130.0
LQ heat distribution main_DN130,927.0124057317444,4.577648553460344,0.008849760436579899,128.72602546223237,130.0
LQ heat distribution main_DN130,926.7743680069644,4.572181394100241,0.008847488000066486,128.70949730288922,130.0
LQ heat distribution main_DN130,926.5366145744712,4.572182444956623,0.008845218277560584,128.69298676446738,130.0
LQ heat distribution main_DN130,926.2988610873334,4.581448205937387,0.008842948554533017,128.67647410377523,130.0
LQ heat distribution main_DN130,926.0606257806247,4.572184551946788,0.00884067423179594,128.659925853595,130.0
LQ heat distribution main_DN130,925.8228721839234,4.116438722644228,0.008838404507722419,128.64340894159432,130.0
LQ heat distribution main_DN130,925.608817370346,4.125707431859847,0.008836361025015236,128.62853658663965,130.0
LQ heat distribution main_DN130,925.3942805838892,0.6763764702598852,0.008834312941134981,128.61362901900873,130.0
LQ heat distribution main_DN130,925.3591090074357,3.8288823398503866,0.008833977174295328,128.6111848786226,130.0
LQ heat distribution main_DN130,925.1600071257635,4.297763521508241,0.008832076440341417,128.59734803073863,130.0
LQ heat distribution main_DN130,924.9365234226451,0.38163846389353895,0.008829942944368927,128.5818149623362,130.0
LQ heat distribution main_DN130,924.9166782225226,0.41772691374224263,0.008829753491384464,128.58043554576386,130.0
LQ heat distribution main_DN130,924.894956423008,4.999313467250731,0.008829546123370004,128.5789256720061,130.0
LQ heat distribution main_DN130,924.634992122711,5.009617762742668,0.008827064363939962,128.56085427950006,130.0
LQ heat distribution main_DN130,924.3744919990484,0.7915360243916997,0.008824577489251058,128.54274309082942,130.0
LQ heat distribution main_DN130,924.33333212578,1.2917748313357804,0.008824184554900048,128.5398812302099,130.0
LQ heat distribution main_DN135,963.4449525623344,0.5119656824459464,0.009197565179592691,131.23118185508812,135.0
LQ heat distribution main_DN135,963.4183303468471,1.608500866232359,0.009197311029564174,131.22936873181234,135.0
LQ heat distribution main_DN135,963.3346883018031,4.478901092317782,0.00919651253748738,131.22367207301414,135.0
LQ heat distribution main_DN135,963.1017854450026,4.485389562650287,0.009194289121193343,131.20780831561723,135.0
LQ heat distribution main_DN135,962.8685451877449,4.478898743146052,0.009192062483892552,131.19191965437798,135.0
LQ heat distribution main_DN135,962.6356424531012,4.475261225450865,0.00918983906876469,131.17605206532983,135.0
LQ heat distribution main_DN135,962.4029288693778,1.2807308110097517,0.009187617459373534,131.16019544577128,135.0
LQ heat distribution main_DN135,962.3363308672052,1.4186161354754605,0.009186981678923201,131.15565724361116,135.0
LQ heat distribution main_DN135,962.2625628281605,3.8499021551924844,0.009186277449433513,131.15063026876217,135.0
LQ heat distribution main_DN135,962.0623679160905,3.84757733636527,0.009184366280821867,131.13698687471933,135.0
LQ heat distribution main_DN135,961.8622938945995,3.6023401675124394,0.009182456266296893,131.12335030112584,135.0
LQ heat distribution main_DN135,961.6749722058888,3.6023393527271765,0.009180667992418986,131.11058161087345,135.0
LQ heat distribution main_DN135,961.487650559547,3.5983324803300665,0.009178879718945555,131.09781167986216,135.0
LQ heat distribution main_DN135,961.3005372705699,3.365222385319199,0.009177093434563913,131.0850547108756,135.0
LQ heat distribution main_DN135,961.1255457065332,4.464270362868127,0.009175422870706761,131.07312305065398,135.0
LQ heat distribution main_DN135,960.8934036476641,4.470674419277852,0.009173206717400134,131.05729295316567,135.0
LQ heat distribution main_DN135,960.6609285778616,2.5032875593863997,0.009170987384991518,131.0414382307599,135.0
LQ heat distribution main_DN135,960.5307576247735,1.9057702326771293,0.0091697447028618,131.0325597772499,135.0
LQ heat distribution main_DN135,960.4316575726743,4.745522473524676,0.009168798640311927,131.02580014548064,135.0
LQ heat distribution main_DN135,960.1848904040511,4.749602152653392,0.009166442867819103,131.0089665985123,135.0
LQ heat distribution main_DN135,959.9379110921132,4.745519610342583,0.009164085070091772,130.99211641387132,135.0
LQ heat distribution main_DN135,959.6911440723753,4.749599290540609,0.00916172929902029,130.97527854787415,135.0
LQ heat distribution main_DN135,959.4441649092672,4.745516749637501,0.009159371502713768,130.95842403880965,135.0
LQ heat distribution main_DN135,959.1973980382861,4.745515322807376,0.009157015733062396,130.9415818504409,135.0
LQ heat distribution main_DN135,958.9506312415001,4.749595005137625,0.009154659964119332,130.9247375005541,135.0
LQ heat distribution main_DN135,958.703652301233,0.6184107146185075,0.009152302169940172,130.9078764994977,135.0
LQ heat distribution main_DN135,958.6714949440728,0.8787783500960905,0.009151995178463702,130.90568098963877,135.0
LQ heat distribution main_DN135,958.6257984698678,4.150367937903266,0.009151558935273202,130.90256104741027,135.0
LQ heat distribution main_DN135,958.4099793370968,4.143978831049835,0.00914949860942336,130.88782491809545,135.0
LQ heat distribution main_DN135,958.1944924378822,0.7538232531127195,0.009147441455254245,130.87310981824805,135.0
LQ heat distribution main_DN135,958.1552936287203,2.8693935029624855,0.009147067242278952,130.87043284475035,135.0
LQ heat distribution main_DN135,958.0060851665662,2.873467419547964,0.009145642817819247,130.86024256744176,135.0
LQ heat distribution main_DN135,957.8566648607497,0.783465160379581,0.009144216370985676,130.85003702686447,135.0
LQ heat distribution main_DN135,957.8159246724099,0.9740932254685962,0.009143827443173365,130.8472542974471,135.0
LQ heat distribution main_DN135,957.7652718246856,0.36633935586698657,0.009143343883767882,130.84379440838904,135.0
LQ heat distribution main_DN135,957.7462221781805,0.13788841388370376,0.009143162025567355,130.84249318119998,135.0
LQ heat distribution main_DN135,957.7390519806585,0.2307908594906345,0.009143093574994352,130.8420034020421,135.0
LQ heat distribution main_DN135,957.727050855965,0.5230859300637091,0.009142979005784868,130.84118362962403,135.0
LQ heat distribution main_DN135,957.6998503876017,0.5166878638712228,0.009142719335442499,130.83932560194145,135.0
LQ heat distribution main_DN135,957.6729826186804,2.1132575492308336,0.009142462841228452,130.8374902746098,135.0
LQ heat distribution main_DN135,957.5630932261204,2.0435035487828133,0.009141413777814992,130.8299835029558,135.0
LQ heat distribution main_DN135,957.4568310415837,2.386421008830726,0.009140399341685763,130.82272410372727,135.0
LQ heat distribution main_DN135,957.3327371491245,1.9226373588192276,0.009139214674454648,130.8142460049833,135.0
LQ heat distribution main_DN135,957.2327600064658,2.6787543120330697,0.00913826023872521,130.80741516367806,135.0
LQ heat distribution main_DN135,957.0934647822401,2.8525464985342213,0.009136930451381767,130.7978973578196,135.0
LQ heat distribution main_DN135,950.2747400929042,2.8037119252106852,0.009071835227617224,130.33113570442612,135.0
LQ heat distribution main_DN135,950.1289470727932,3.3372552849573203,0.009070443408809482,130.3211374913042,135.0
LQ heat distribution main_DN140,1092.5740503347563,1.0037160096471915,0.010430301196513187,139.74910263259756,140.0
LQ heat distribution main_DN140,1092.5218571022547,2.020223262313241,0.010429802931763767,139.74576462337285,140.0
LQ heat distribution main_DN140,1092.4168054926145,3.9956922290148316,0.01042880005243546,139.73904582395593,140.0
LQ heat distribution main_DN140,1086.2920911958952,1.2048172653957299,0.010370330226213796,139.3467666522545,140.0
LQ heat distribution main_DN140,1086.2294406980945,1.4059316414185516,0.010369732130769398,139.3427482716334,140.0
LQ heat distribution main_DN140,1086.1563322527409,1.3001265397054405,0.010369034198116857,139.3380589754625,140.0
LQ heat distribution main_DN140,1078.7411944817602,5.0117580585254435,0.010298245293381959,138.8616172612392,140.0
LQ heat distribution main_DN140,1078.480583062717,3.3030332389950843,0.010295757356207321,138.84484256621465,140.0
LQ heat distribution main_DN140,1078.3088253342892,2.799114151932679,0.010294117664289157,138.83378598128286,140.0
LQ heat distribution main_DN140,1078.1632713983886,2.096351512423112,0.010292728127908244,138.82441552752832,140.0
LQ heat distribution main_DN140,1078.0542611197425,1.3489467280083296,0.010291687456990382,138.81739726268745,140.0
LQ heat distribution main_DN140,1077.984115889886,3.1825976471418134,0.010291017812791275,138.8128810073422,140.0
LQ heat distribution main_DN140,1077.8186208122345,3.5377398963535347,0.010289437907515365,138.80222513126571,140.0
LQ heat distribution main_DN140,1077.6346583376242,3.5479964575195546,0.010287681702507151,138.79037921861783,140.0
LQ heat distribution main_DN140,1077.4501625218331,0.2914546574501669,0.010285920405936354,138.77849794693216,140.0
LQ heat distribution main_DN140,1077.4350068796457,4.924510149572152,0.010285775722001391,138.7775218996273,140.0
LQ heat distribution main_DN140,1068.743799034722,4.924510759011269,0.010202804764054626,138.21665906236748,140.0
LQ heat distribution main_DN140,1068.4877244752536,4.914205604927719,0.010200360138188579,138.20009948537495,140.0
LQ heat distribution main_DN140,1068.2321857837974,4.9245119743811765,0.010197920628007612,138.1835725831325,140.0
LQ heat distribution main_DN140,1067.9761111611297,0.09540931701812826,0.010195476001538232,138.16700903657485,140.0
LQ heat distribution main_DN145,1116.62651812381,3.2338884009533317,0.01065991902743494,141.2789816670889,145.0
LQ heat distribution main_DN145,1116.4583559269604,4.935867261773654,0.010658313660400577,141.26834307035188,145.0
LQ heat distribution main_DN145,1108.4007139543783,4.946378652820456,0.01058139106400361,140.7576428861945,145.0
LQ heat distribution main_DN145,1108.1435022644316,4.507466146553795,0.010578935582476674,140.74131006929832,145.0
LQ heat distribution main_DN145,1107.9091140248108,4.507466612102674,0.010576697985917049,140.7264248796137,145.0
LQ heat distribution main_DN145,1107.6747257609816,2.7833428129837725,0.010574460389126315,140.71153811375953,145.0
LQ heat distribution main_DN145,1107.5299919347065,0.5388693310127741,0.010573078681954238,140.70234480811143,145.0
LQ heat distribution main_DN145,1107.501970729494,3.3006926598560753,0.010572811176415215,140.70056486795423,145.0
LQ heat distribution main_DN145,1107.3303347111814,1.7624855999890754,0.010571172646407459,140.689661853297,145.0
LQ heat distribution main_DN145,1107.238685459982,4.041064042727611,0.010570297713221785,140.68383957580429,145.0
LQ heat distribution main_DN145,1107.02855012976,4.03875793970876,0.010568291648016802,140.67048922586122,145.0
LQ heat distribution main_DN145,1106.8185347168953,4.038758263527062,0.010566286727607593,140.65714522847372,145.0
LQ heat distribution main_DN145,1106.608519287192,4.041065025489936,0.010564281807037631,140.64379996396485,145.0
LQ heat distribution main_DN145,1106.3983839058665,3.8630961933367596,0.010562275741344787,140.63044580972777,145.0
LQ heat distribution main_DN145,1106.1975029038128,3.873577949127538,0.010560358022948094,140.6176785878623,145.0
LQ heat distribution main_DN145,1105.9960768504582,3.873578247765064,0.01055843510119769,140.60487556062446,145.0
LQ heat distribution main_DN145,1105.7946507815743,1.878619673593589,0.01055651217929904,140.59207136649084,145.0
LQ heat distribution main_DN15,12.516677731162325,1.7426433922697941,0.00011949095686073818,14.957813790857394,15.0
LQ heat distribution main_DN15,11.043707071683574,3.700238817625079,0.00010542918445521312,14.050152124859666,15.0
LQ heat distribution main_DN15,10.85129465316707,3.700239094623705,0.0001035923117247453,13.927217735452498,15.0
LQ heat distribution main_DN15,10.658882220246637,2.3404226420927516,0.0001017554388567698,13.803188498033187,15.0
LQ heat distribution main_DN15,10.537180242857813,1.2764117084842799,0.00010059360613706744,13.724160602277285,15.0
LQ heat distribution main_DN15,10.470806834016631,1.1989075150564632,9.99599697758151e-05,13.680868264988511,15.0
LQ heat distribution main_DN15,10.408463643233695,2.8697680016326514,9.936480804996367e-05,13.640079510950363,15.0
LQ heat distribution main_DN15,10.259235707148797,2.880124860344242,9.794019768161142e-05,13.541946418628672,15.0
LQ heat distribution main_DN15,10.109469214410897,0.7529061436415951,9.651044596096322e-05,13.442738925527369,15.0
LQ heat distribution main_DN15,10.070318094941534,4.617874907320049,9.613668825719841e-05,13.4166837090409,15.0
LQ heat distribution main_DN15,9.830188599760891,4.605003817940179,9.384428257528297e-05,13.255756331304838,15.0
LQ heat distribution main_DN15,9.590728401228002,2.81045411741081,9.155826636017185e-05,13.093307977358126,15.0
LQ heat distribution main_DN15,9.44458478712264,1.255681307958656,9.016310059305622e-05,12.9931670476432,15.0
LQ heat distribution main_DN15,9.379289359108789,4.102228287079407,8.953975521822233e-05,12.948174818559616,15.0
LQ heat distribution main_DN15,9.239779556702183,3.4093117364932177,8.820791939572491e-05,12.85151691283772,15.0
LQ heat distribution main_DN15,9.235479252572528,2.5140501017107595,8.816686637300743e-05,12.848525939800501,15.0
LQ heat distribution main_DN15,9.16597348818066,1.206722500992954,8.750332685613995e-05,12.800085940033403,15.0
LQ heat distribution main_DN15,9.104748647283568,2.514049675503166,8.691884150151377e-05,12.757264722865068,15.0
LQ heat distribution main_DN15,9.103223918129027,0.8018693219869203,8.690428561459692e-05,12.756196478774307,15.0
LQ heat distribution main_DN15,9.062495346404535,0.5611765071567927,8.651546870075928e-05,12.72762835337454,15.0
LQ heat distribution main_DN15,9.061526713385707,0.7064641278278623,8.650622160750078e-05,12.72694814720355,15.0
LQ heat distribution main_DN15,9.033314168032382,1.346823528114772,8.623688943229005e-05,12.707120389311235,15.0
LQ heat distribution main_DN15,9.032942484028135,3.208097220664288,8.623334113630678e-05,12.706858963555124,15.0
LQ heat distribution main_DN15,9.024790578738658,0.09540958630697423,8.615551865144303e-05,12.701123928045359,15.0
LQ heat distribution main_DN15,9.019829280250695,0.5864990784471635,8.610815542005437e-05,12.697632283052213,15.0
LQ heat distribution main_DN15,8.989331328171442,0.5166899954751654,8.581700551953644e-05,12.676147415185497,15.0
LQ heat distribution main_DN15,8.974018064157404,0.7371622404898966,8.567081684159813e-05,12.665345948253837,15.0
LQ heat distribution main_DN15,8.963279344570413,0.22029521252345724,8.556829923217579e-05,12.657765714359474,15.0
LQ heat distribution main_DN15,8.962463448406734,3.4306183159608548,8.556051024731966e-05,12.657189605040658,15.0
LQ heat distribution main_DN15,8.93568562765193,2.6451615318160244,8.53048747269874e-05,12.638267045499244,15.0
LQ heat distribution main_DN15,8.866121428553592,1.5073438328863475,8.464077736089349e-05,12.588976552396375,15.0
LQ heat distribution main_DN15,8.82478745935124,2.2870355029495193,8.424618099619322e-05,12.559597287548508,15.0
LQ heat distribution main_DN15,8.798137227997497,1.6987850431981129,8.39917635131026e-05,12.54061840210619,15.0
LQ heat distribution main_DN15,8.787739549243502,4.025228695731236,8.389250166342246e-05,12.533205931387762,15.0
LQ heat distribution main_DN15,8.78407129597677,3.4344588129734293,8.38574825391577e-05,12.53058979943705,15.0
LQ heat distribution main_DN15,8.709800405751196,0.2011554117801442,8.31484525608706e-05,12.477503160632041,15.0
LQ heat distribution main_DN15,8.705861613197865,4.186028860668629,8.311085072265265e-05,12.474681519962882,15.0
LQ heat distribution main_DN15,8.60547943770215,4.412640172706157,8.215254833128546e-05,12.402553889999913,15.0
LQ heat distribution main_DN15,8.578427657065479,4.028870807533901,8.189429744215254e-05,12.383044503036988,15.0
LQ heat distribution main_DN15,8.492386842665903,2.2998592517805156,8.10729054192449e-05,12.320787622022973,15.0
LQ heat distribution main_DN15,8.488188112443096,4.17976132019655,8.103282207582907e-05,12.317741478454971,15.0
LQ heat distribution main_DN15,8.439244835189877,3.9853395452090523,8.056558315217066e-05,12.282177811173527,15.0
LQ heat distribution main_DN15,8.419883407917107,0.22690822779380088,8.038074852426832e-05,12.268080753615132,15.0
LQ heat distribution main_DN15,8.40808418007183,1.098446975489248,8.026810673099599e-05,12.259481784876385,15.0
LQ heat distribution main_DN15,8.372794161573315,1.186024031018763,7.993120917969752e-05,12.23372727016257,15.0
LQ heat distribution main_DN15,8.368926375073716,4.242593568836406,7.989428520356769e-05,12.230901277425755,15.0
LQ heat distribution main_DN15,8.350964937346388,1.5064374184063656,7.972281563099178e-05,12.217769212419867,15.0
LQ heat distribution main_DN15,8.311120911960339,4.68753471798681,7.934244307360706e-05,12.188587725048318,15.0
LQ heat distribution main_DN15,8.272630191589258,1.4831831489215634,7.897498989584016e-05,12.160330888762106,15.0
LQ heat distribution main_DN15,8.271689502289858,2.689306695438257,7.89660095683996e-05,12.159639487231665,15.0
LQ heat distribution main_DN15,8.270840523792875,4.179760128317771,7.895790476174583e-05,12.1590154588906,15.0
LQ heat distribution main_DN15,8.232007178839005,1.600738308097558,7.858718070490697e-05,12.130437300124774,15.0
LQ heat distribution main_DN15,8.195504667845336,0.497874052454311,7.82387080462562e-05,12.103512920628757,15.0
LQ heat distribution main_DN15,8.169615217117713,2.413080128313703,7.799155338537196e-05,12.084380409874456,15.0
LQ heat distribution main_DN15,8.148768786817932,3.4304801664375555,7.779254211759363e-05,12.068952687980005,15.0
LQ heat distribution main_DN15,8.133223965370522,3.5402206649746475,7.764414286749902e-05,12.057435655325037,15.0
LQ heat distribution main_DN15,8.131845554127068,1.1577695784519006,7.763098381028228e-05,12.056413870532502,15.0
LQ heat distribution main_DN15,8.079157230780407,3.852775913478118,7.712799265661486e-05,12.017292091010138,15.0
LQ heat distribution main_DN15,8.071641536047569,0.5620902786276291,7.70562437808837e-05,12.011701203812379,15.0
LQ heat distribution main_DN15,8.067369106625025,4.700405315348648,7.701545686515536e-05,12.008521804790092,15.0
LQ heat distribution main_DN15,8.053492997120351,4.186025281514801,7.68829880393351e-05,11.998189856677767,15.0
LQ heat distribution main_DN15,8.042412841558932,1.8331786893602642,7.67772108979373e-05,11.989933341921198,15.0
LQ heat distribution main_DN15,8.016855213653647,1.0586577815980724,7.653322399669353e-05,11.970867043065077,15.0
LQ heat distribution main_DN15,8.007902719005907,1.388334323930173,7.644775865399434e-05,11.964181188314422,15.0
LQ heat distribution main_DN15,7.961805009010548,4.050652856356775,7.600768505022003e-05,11.929695419766826,15.0
LQ heat distribution main_DN15,7.9491324907918415,0.44464076106808825,7.588670635600804e-05,11.920197605706056,15.0
LQ heat distribution main_DN15,7.947087549712198,0.013076107544712333,7.586718424546251e-05,11.918664251613652,15.0
LQ heat distribution main_DN15,7.946407592119873,4.256759511892176,7.586069300353101e-05,11.918154356664418,15.0
LQ heat distribution main_DN15,7.935709334161539,1.184786605252857,7.575856166263998e-05,11.910128941931198,15.0
LQ heat distribution main_DN15,7.8788128832795445,3.3760066169456087,7.521539745374266e-05,11.867356265073235,15.0
LQ heat distribution main_DN15,7.87410043068839,0.49235775778930235,7.51704098395073e-05,11.863806699964904,15.0
LQ heat distribution main_DN15,7.835819682481581,4.179757747390744,7.480496116927524e-05,11.834933006538906,15.0
LQ heat distribution main_DN15,7.822948030226895,4.6900563896895235,7.468208143414697e-05,11.825208577011855,15.0
LQ heat distribution main_DN15,7.72505609750148,4.256759958382401,7.374755224345089e-05,11.750988684548561,15.0
LQ heat distribution main_DN15,7.704801954130725,3.2202809873907707,7.355419526616444e-05,11.735573753114206,15.0
LQ heat distribution main_DN15,7.6821979530348115,2.408120909638766,7.333840527956861e-05,11.718346459703612,15.0
LQ heat distribution main_DN15,7.637686226733223,1.6224795000273835,7.291347233158207e-05,11.684348273785865,15.0
LQ heat distribution main_DN15,7.635881544619831,4.203927110270698,7.289624386271915e-05,11.682967765378388,15.0
LQ heat distribution main_DN15,7.618472279617262,2.706347967019324,7.273004562880441e-05,11.66964199920829,15.0
LQ heat distribution main_DN15,7.604920757179692,2.3234470682530226,7.260067548620231e-05,11.659258565590287,15.0
LQ heat distribution main_DN15,7.556975665733596,3.8528095132427156,7.214296578265963e-05,11.622447658389218,15.0
LQ heat distribution main_DN15,7.553317292731799,3.277384891421446,7.210804098073317e-05,11.619634072782683,15.0
LQ heat distribution main_DN15,7.537347342786405,0.09540945166824127,7.195558322469122e-05,11.607343899075715,15.0
LQ heat distribution main_DN15,7.532386051299657,2.841337285453236,7.190822006013993e-05,11.603523132075047,15.0
LQ heat distribution main_DN15,7.518205107176329,2.8812435941810266,7.177284111862845e-05,11.592595224731099,15.0
LQ heat distribution main_DN15,7.5037045796655955,4.256760404163686,7.163441126172406e-05,11.581410382353427,15.0
LQ heat distribution main_DN15,7.484101509630535,1.1963647109560962,7.144726978167575e-05,11.566272548270225,15.0
LQ heat distribution main_DN15,7.477742185332257,3.757656080514467,7.13865602418354e-05,11.56135750873953,15.0
LQ heat distribution main_DN15,7.446104541210146,1.4314723851445503,7.108453022634985e-05,11.536874060715478,15.0
LQ heat distribution main_DN15,7.421890544660818,1.1632912751113802,7.085337035475722e-05,11.518100398263375,15.0
LQ heat distribution main_DN15,7.417426511162339,2.5654060928500035,7.081075428317269e-05,11.514635989869861,15.0
LQ heat distribution main_DN15,7.417277334885755,1.6180556795743601,7.080933016597379e-05,11.514520200440929,15.0
LQ heat distribution main_DN15,7.382893278377884,0.3007935070644907,7.048108141649531e-05,11.48780043549911,15.0
LQ heat distribution main_DN15,7.3716679771826294,1.0629979039408888,7.037391863658835e-05,11.479063814953005,15.0
LQ heat distribution main_DN15,7.368380440278916,0.3275461663866262,7.034253403607557e-05,11.476503875028532,15.0
LQ heat distribution main_DN15,7.361399398355027,1.4238531967803887,7.02758892444394e-05,11.47106598125249,15.0
LQ heat distribution main_DN15,7.351348039626811,0.04904609075208647,7.017993355252326e-05,11.463231928389867,15.0
LQ heat distribution main_DN15,7.348797642907702,0.7198643872423804,7.0155586089811e-05,11.461243291403184,15.0
LQ heat distribution main_DN15,7.316392086177704,0.06570174171795722,6.984622516637426e-05,11.435945389834224,15.0
LQ heat distribution main_DN15,7.3129755956083695,1.843447263934187,6.981360950461451e-05,11.433274991546142,15.0
LQ heat distribution main_DN15,7.311364694771099,1.2074785144950138,6.979823097633508e-05,11.432015662399005,15.0
LQ heat distribution main_DN15,7.284025394334138,1.3690685421188642,6.953723526810633e-05,11.410621843065758,15.0
LQ heat distribution main_DN15,7.217116337883792,1.1568181023496142,6.889848532585958e-05,11.358093518127461,15.0
LQ heat distribution main_DN15,7.212833830143958,1.0648670122576513,6.885760219707836e-05,11.354723173313943,15.0
LQ heat distribution main_DN15,7.173283180845184,0.9521162072279249,6.848003036606381e-05,11.323549295912764,15.0
LQ heat distribution main_DN15,7.15746074550656,0.2914555621999086,6.832898086402444e-05,11.311053969167672,15.0
LQ heat distribution main_DN15,7.123773138069332,0.4977916065508608,6.800738079302465e-05,11.284404031771771,15.0
LQ heat distribution main_DN15,7.04520336454424,0.7621439444802555,6.725731135603093e-05,11.222002317602257,15.0
LQ heat distribution main_DN15,7.005571879431267,4.510147076347922,6.687896782273286e-05,11.190394156897533,15.0
LQ heat distribution main_DN15,6.956040451166125,2.1539932049441903,6.640611409227804e-05,11.15076431530219,15.0
LQ heat distribution main_DN15,6.844032804509027,0.8873202299287283,6.533682868266373e-05,11.060623985586018,15.0
LQ heat distribution main_DN15,6.797892152552733,2.2132091236318474,6.489634513176834e-05,11.023277038275488,15.0
LQ heat distribution main_DN15,6.771044231461175,2.6954308006769594,6.464004039581074e-05,11.001487573560796,15.0
LQ heat distribution main_DN15,6.614580171760106,1.0736768548007538,6.314635008840196e-05,10.873634467225278,15.0
LQ heat distribution main_DN15,6.558748975310467,3.0175274031031014,6.261335537289228e-05,10.827647080867889,15.0
LQ heat distribution main_DN15,6.190048973584845,1.61576700855881,5.909354628720616e-05,10.518907344529982,15.0
LQ heat distribution main_DN15,6.106029089139787,2.073001743447465,5.829144715169247e-05,10.447274879221933,15.0
LQ heat distribution main_DN155,1340.739911271371,2.7389521811495703,0.012799426360585881,154.8088754876173,155.0
LQ heat distribution main_DN155,1340.5974857579513,3.040624818430447,0.012798066689813377,154.80065267013686,155.0
LQ heat distribution main_DN155,1340.439373267393,1.9996405185615687,0.012796557262695876,154.79152366656947,155.0
LQ heat distribution main_DN155,1340.3353919604278,1.392615079483796,0.012795564601054204,154.78551976314353,155.0
