name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN25,34.93694643100872,0.6449018186779752,0.0003335269349022312,24.989988664634787,25.0
LQ heat distribution main_DN25,34.90341153643747,0.45153563661491347,0.0003332067927106202,24.97799222649734,25.0
LQ heat distribution main_DN25,34.89612214771687,0.5845288399886749,0.00033313720427414676,24.975383831012707,25.0
LQ heat distribution main_DN25,34.87993168333349,1.0057887258343776,0.0003329826413683388,24.969589347978275,25.0
LQ heat distribution main_DN25,34.865726648037466,0.023419503888702977,0.00033284703243949845,24.96450433202513,25.0
LQ heat distribution main_DN25,34.86450883383525,4.080070709755126,0.0003328354065282602,24.964068339485596,25.0
LQ heat distribution main_DN25,34.8276306695901,3.064440427936372,0.00033248334768105106,24.95086189226396,25.0
LQ heat distribution main_DN25,34.74682141645532,0.2988995833720047,0.0003317118989637739,24.921898804650162,25.0
LQ heat distribution main_DN25,34.731278638119974,3.3251899087427317,0.00033156351921832914,24.916324210195,25.0
LQ heat distribution main_DN25,34.55836876286535,0.05298235262004774,0.0003299128282851107,24.854223788512233,25.0
LQ heat distribution main_DN25,34.23504482459685,4.101041307602572,0.00032682620357610357,24.73768400189451,25.0
LQ heat distribution main_DN25,34.02179067660151,2.564052064690719,0.00032479036445442973,24.66051666162179,25.0
LQ heat distribution main_DN25,33.89658874958979,0.26927716038938726,0.00032359511932782614,24.61509885784721,25.0
LQ heat distribution main_DN25,33.88258633724954,1.4648290735222032,0.0003234614447470123,24.610014181493867,25.0
LQ heat distribution main_DN25,33.806415225426385,3.4848760382130433,0.00032273427422841415,24.582335850488345,25.0
LQ heat distribution main_DN25,32.85656576366509,0.21405935048787902,0.0003136664989371369,24.234533888689665,25.0
LQ heat distribution main_DN25,32.84543467743972,0.7554399137101928,0.00031356023558415006,24.230428475800885,25.0
LQ heat distribution main_DN25,32.21476936446432,3.693302567691995,0.0003075395643385615,23.996676696578593,25.0
LQ heat distribution main_DN25,32.022717630944335,3.7037968369411396,0.00030570613490161656,23.92504041501536,25.0
LQ heat distribution main_DN25,31.889548535143746,4.264623060416225,0.00030443483088442714,23.87524146711321,25.0
LQ heat distribution main_DN25,31.830120195423397,0.41295264004403975,0.00030386749589903005,23.85298452587454,25.0
LQ heat distribution main_DN25,31.808646658141107,3.030299079893523,0.00030366249792974806,23.84493720518956,25.0
LQ heat distribution main_DN25,31.667788136002102,4.288816501033786,0.00030231778650121336,23.79208224852975,25.0
LQ heat distribution main_DN25,31.444769677948344,2.830563313158303,0.0003001887320090534,23.70815708711669,25.0
LQ heat distribution main_DN25,31.297580385664112,1.5073462171164334,0.00029878358363402495,23.652604445591134,25.0
LQ heat distribution main_DN25,31.219198382374056,0.19709721011330145,0.0002980353067529743,23.622967957588173,25.0
LQ heat distribution main_DN25,31.208949327448163,0.6071606977673879,0.00029793746374652183,23.619090007753652,25.0
LQ heat distribution main_DN25,31.17737697116426,2.010842977472569,0.0002976360570039548,23.607139925569513,25.0
LQ heat distribution main_DN25,31.072813136335686,3.2849526440927583,0.00029663783423709486,23.567519429954217,25.0
LQ heat distribution main_DN25,30.901995598842863,3.3738087864350663,0.0002950071178887147,23.502650929149258,25.0
LQ heat distribution main_DN25,30.84345053386488,2.9129358330051924,0.0002944482151204284,23.480377018969776,25.0
LQ heat distribution main_DN25,30.69197787054861,1.632281827520422,0.0002930021753751657,23.422649809315676,25.0
LQ heat distribution main_DN25,30.607099215517547,0.7782078256556371,0.0002921918779524348,23.39023972098412,25.0
LQ heat distribution main_DN25,30.566632408583455,2.2004331428268564,0.0002918055599864769,23.374772045078196,25.0
LQ heat distribution main_DN25,30.532645713358324,4.604997430273374,0.00029148110466213194,23.36177335756362,25.0
LQ heat distribution main_DN25,30.29318584698411,2.034326306545723,0.0002891950916179867,23.26998277228719,25.0
LQ heat distribution main_DN25,30.19702696114548,1.4082505157911553,0.0002882771070276418,23.2330207612002,25.0
LQ heat distribution main_DN25,30.12379793432434,0.6477127637841856,0.0002875780232393732,23.20483314847861,25.0
LQ heat distribution main_DN25,30.090116870607563,0.13150012156728486,0.00028725648563825834,23.191856995007548,25.0
LQ heat distribution main_DN25,30.083278864286065,0.6217786429421903,0.0002871912063416331,23.189221660021126,25.0
LQ heat distribution main_DN25,30.05259585324265,3.2228866335824216,0.00028689828976842627,23.177392885222286,25.0
LQ heat distribution main_DN25,29.885005748296365,2.8516087033154793,0.0002852983842319462,23.11267747532028,25.0
LQ heat distribution main_DN25,29.42416891954863,4.183204887397755,0.00028089898729879363,22.933782515066266,25.0
LQ heat distribution main_DN25,29.41373851417053,4.5877422242263615,0.00028079941302310766,22.929717322064143,25.0
LQ heat distribution main_DN25,29.368985808502924,3.876162602764937,0.0002803721795561138,22.912267015420557,25.0
LQ heat distribution main_DN25,29.206642265403946,1.4464880396085613,0.00027882236052891593,22.8488529568522,25.0
LQ heat distribution main_DN25,29.167425353159146,2.3129454328115724,0.00027844797473182956,22.83350777527413,25.0
LQ heat distribution main_DN25,29.13790847796517,2.779422114948596,0.0002781661907204312,22.821951314778325,25.0
LQ heat distribution main_DN25,28.993378527987844,1.8822242463089767,0.00027678642986145915,22.765280193159317,25.0
LQ heat distribution main_DN25,28.974653995756338,2.5918162040009043,0.0002766076753771488,22.75792785807426,25.0
LQ heat distribution main_DN25,28.95199714118639,0.7400422521848214,0.00027639138082278175,22.749028288476072,25.0
LQ heat distribution main_DN25,28.91351494407278,3.645890106853378,0.000276024009012628,22.733904570409578,25.0
LQ heat distribution main_DN25,28.895502867179776,3.813471262152945,0.0002758520560112628,22.7268222659676,25.0
LQ heat distribution main_DN25,28.842024424533022,4.792863581666256,0.0002753415219525826,22.70578165738698,25.0
LQ heat distribution main_DN25,28.83987955314829,3.201484005030776,0.0002753210458534443,22.70493737048658,25.0
LQ heat distribution main_DN25,28.723928658516403,1.2428105778429046,0.0002742141160717556,22.659248738492593,25.0
LQ heat distribution main_DN25,28.697202361547824,1.3038474341901927,0.00027395897242527754,22.648704589851118,25.0
LQ heat distribution main_DN25,28.629402294969932,2.541007262984735,0.0002733117164197607,22.62193383139866,25.0
LQ heat distribution main_DN25,28.610057507627673,3.075258323292685,0.00027312704064561027,22.614289758991898,25.0
LQ heat distribution main_DN25,28.595672040862063,4.290522852532864,0.00027298970922064024,22.60860368133805,25.0
LQ heat distribution main_DN25,28.592795518286376,0.8898382069501443,0.00027296224838459546,22.607466519840713,25.0
LQ heat distribution main_DN25,28.583314093173012,1.2390829154863883,0.0002728717335863772,22.603717869705754,25.0
LQ heat distribution main_DN25,28.54652393152497,2.5203372858356023,0.0002725205148594269,22.589166334596587,25.0
LQ heat distribution main_DN25,28.51888178156772,3.44886005661264,0.0002722566279863267,22.578226922922926,25.0
LQ heat distribution main_DN25,28.450144074816453,1.0125745359722298,0.00027160042076197093,22.551000893427506,25.0
LQ heat distribution main_DN25,28.427992981878067,3.3396778080952836,0.0002713889544809362,22.542220154290447,25.0
LQ heat distribution main_DN25,28.397490198945896,0.9761176608986777,0.00027109775846249066,22.530123187161745,25.0
LQ heat distribution main_DN25,28.372564852530353,2.591395046295829,0.0002708598076613876,22.52023332713466,25.0
LQ heat distribution main_DN25,28.346732080579166,0.9867911969732882,0.00027061319408667463,22.50997883417635,25.0
LQ heat distribution main_DN25,28.254329735857112,0.7433164329471631,0.00026973107146402973,22.473260798760407,25.0
LQ heat distribution main_DN25,28.03076468802029,1.630296991463138,0.0002675967989309813,22.38417332308798,25.0
LQ heat distribution main_DN25,27.945989244464208,2.357552027507222,0.0002667874868206607,22.350298664295302,25.0
LQ heat distribution main_DN25,27.5603129205314,3.2796114032530777,0.000263105612606505,22.195537124689935,25.0
LQ heat distribution main_DN25,27.437363550947705,1.6862721720236087,0.00026193187160809264,22.14597350728055,25.0
LQ heat distribution main_DN25,27.38977312756224,0.40018487679850323,0.0002614775477571574,22.12675894851904,25.0
LQ heat distribution main_DN25,27.36896351396872,0.3070929621434672,0.00026127888796151523,22.118351854519744,25.0
LQ heat distribution main_DN25,27.352994679937257,2.233705307274905,0.0002611264408585896,22.11189827023877,25.0
LQ heat distribution main_DN25,27.349677398002477,2.2508900229561473,0.00026109477229596635,22.110557400150803,25.0
LQ heat distribution main_DN25,27.3241611765889,0.6209302036911569,0.0002608511806834262,22.10024083369559,25.0
LQ heat distribution main_DN25,27.29187280599696,3.9086947204599123,0.0002605429384820712,22.08717928549321,25.0
LQ heat distribution main_DN25,27.232631116808758,1.4929480996093332,0.0002599773853633294,22.06319425774663,25.0
LQ heat distribution main_DN25,27.088620680533044,0.3710662988183534,0.00025860258406236794,22.00478010900018,25.0
LQ heat distribution main_DN25,23.695389914241815,1.2214489920940141,0.00022620897292832283,20.58048081907975,25.0
LQ heat distribution main_DN25,23.631874566652925,0.5219337399464,0.00022560262116136444,20.552879383883496,25.0
LQ heat distribution main_DN25,23.60473401217571,3.1785263771300554,0.00022534352278926693,20.541073786484482,25.0
LQ heat distribution main_DN25,23.53644784212005,4.030037642927412,0.00022469162617775706,20.51134061570541,25.0
LQ heat distribution main_DN25,23.489735395792902,3.712550810764457,0.0002242456839693833,20.49097622649321,25.0
LQ heat distribution main_DN25,23.43945064056495,3.178525785832915,0.0002237656385734124,20.46903183809862,25.0
LQ heat distribution main_DN25,23.326885884687826,2.7046957323758787,0.00022269103469869047,20.419822824185378,25.0
LQ heat distribution main_DN25,23.30915313186998,3.3170460891394913,0.0002225217482756084,20.41205992530584,25.0
LQ heat distribution main_DN25,23.29668275363315,2.6279605247840814,0.00022240269931869355,20.406598976960307,25.0
LQ heat distribution main_DN25,23.18624170660428,0.5388708183970374,0.00022134836951412203,20.35817140566409,25.0
LQ heat distribution main_DN25,23.136666735234726,1.9319364334844964,0.0002208751000977062,20.336395651050942,25.0
LQ heat distribution main_DN25,23.036206040693532,0.6347435842839034,0.0002199160481211793,20.29219673949478,25.0
LQ heat distribution main_DN25,23.003199374310768,0.34332258496237505,0.00021960094868077106,20.277654026687877,25.0
LQ heat distribution main_DN25,22.966347152079297,3.250272921511749,0.00021924913749001715,20.261404631689985,25.0
LQ heat distribution main_DN25,22.90404536407684,3.413693633252203,0.00021865437101744,20.233903980862486,25.0
LQ heat distribution main_DN25,22.89563523489007,4.809921241406289,0.000218574083387972,20.230188799379498,25.0
LQ heat distribution main_DN25,22.797332960160688,2.805801112924466,0.00021763563685117603,20.186712985297827,25.0
LQ heat distribution main_DN25,22.726533295147725,2.1941258132693173,0.00021695974506107614,20.155342563793234,25.0
LQ heat distribution main_DN25,22.645519330336942,1.6287458108043273,0.0002161863420557226,20.11938631011322,25.0
LQ heat distribution main_DN30,50.10757577763264,1.8524290875231149,0.0004783539453711947,29.927833779696293,30.0
LQ heat distribution main_DN30,50.01124946508144,1.7809471530969454,0.00047743436243514504,29.899053454126534,30.0
LQ heat distribution main_DN30,49.9186402131204,0.815422191590401,0.0004765502645643952,29.871357565237673,30.0
LQ heat distribution main_DN30,49.64520518326062,2.1771210070297036,0.00047393990628411095,29.789433344456786,30.0
LQ heat distribution main_DN30,49.53199489089508,0.04904604402785372,0.0004728591397698814,29.755448236772892,30.0
LQ heat distribution main_DN30,49.52944449660563,4.096103032113209,0.00047283479233036396,29.754682175338036,30.0
LQ heat distribution main_DN30,49.32768296757561,3.9647098102942095,0.00047090866794821586,29.694016479612724,30.0
LQ heat distribution main_DN30,49.26563460995901,4.984522760327051,0.0004703163208587972,29.675334832636278,30.0
LQ heat distribution main_DN30,49.156144824808536,4.322920707070016,0.000469271072313208,29.642340704726312,30.0
LQ heat distribution main_DN30,49.12151805744031,0.22949337969974998,0.0004689405065149433,29.6318984775986,30.0
LQ heat distribution main_DN30,49.109584401695926,2.809069260753843,0.0004688265814004384,29.62829884988825,30.0
LQ heat distribution main_DN30,49.006439426422,0.5956927564295709,0.00046784190383219093,29.59716830263175,30.0
LQ heat distribution main_DN30,48.97546340308766,2.9913117440547166,0.0004675461900056101,29.58781292499356,30.0
LQ heat distribution main_DN30,48.931352948040896,0.7782232471110153,0.0004671250878094596,29.574485578960306,30.0
LQ heat distribution main_DN30,48.89088533919112,4.122885785841668,0.00046673876218798207,29.56225358256906,30.0
LQ heat distribution main_DN30,48.67649527832736,0.38406088212424855,0.00046469207902937815,29.497366062507865,30.0
LQ heat distribution main_DN30,48.6565241124569,2.9093131230311085,0.00046450142350794175,29.491314299499987,30.0
LQ heat distribution main_DN30,48.58124403260504,3.946409817568194,0.00046378275926114597,29.46849137981904,30.0
LQ heat distribution main_DN30,48.50523983005928,4.30067766618135,0.0004630571821485373,29.44543097946434,30.0
LQ heat distribution main_DN30,48.492394026459614,2.96277035674063,0.00046293454917861206,29.441531655687907,30.0
LQ heat distribution main_DN30,48.48627672253854,4.419517704929438,0.0004628761500958333,29.43967457602629,30.0
LQ heat distribution main_DN30,48.37603072209149,4.65364518221202,0.00046182368231113596,29.406186199249337,30.0
LQ heat distribution main_DN30,48.338329967909104,1.6495397369976632,0.0004614637705766979,29.394725446244063,30.0
LQ heat distribution main_DN30,48.28160459141785,4.806726835708295,0.00046092223953620863,29.37747292282748,30.0
LQ heat distribution main_DN30,48.25646180188221,2.3308973249931446,0.00046068221290579674,29.369822723427106,30.0
LQ heat distribution main_DN30,48.25255390158522,3.2758053665813183,0.0004606449059817205,29.368633487225228,30.0
LQ heat distribution main_DN30,48.22926827690127,0.49330204097662006,0.0004604226088486995,29.361546302752306,30.0
LQ heat distribution main_DN30,48.203616570770485,1.683330349957837,0.0004601777238259712,29.353736999827866,30.0
LQ heat distribution main_DN30,48.116083392572676,3.7097793499734157,0.00045934208489329525,29.327073093746343,30.0
LQ heat distribution main_DN30,47.389677967718015,0.9975545605252414,0.000452407426899456,29.104856736923946,30.0
LQ heat distribution main_DN30,47.3378051305707,0.27744802357922,0.00045191222081690405,29.088923258063147,30.0
LQ heat distribution main_DN30,47.32337783334458,3.1093832164958304,0.00045177449005579553,29.08449015726831,30.0
LQ heat distribution main_DN30,45.96568481372503,2.9683434436159777,0.0004388132201787592,28.66424152463499,30.0
LQ heat distribution main_DN30,45.811330954656995,2.2771618022650397,0.0004373396749847923,28.61607345203301,30.0
LQ heat distribution main_DN30,45.69291854093921,3.6799706970273665,0.00043620924621421683,28.57906633254122,30.0
LQ heat distribution main_DN30,45.501560064693784,1.194517660229375,0.00043438243498514353,28.51916006522002,30.0
LQ heat distribution main_DN30,45.439445146361855,3.9021996825257896,0.00043378945247123487,28.499687433151596,30.0
LQ heat distribution main_DN30,45.236530762870515,1.8173172162436662,0.0004318523223185729,28.435982131740246,30.0
LQ heat distribution main_DN30,45.14203026762584,3.502729710869107,0.00043095016961933977,28.406264785660277,30.0
LQ heat distribution main_DN30,44.959888322660646,3.498325677324538,0.0004292113443690754,28.348899156437035,30.0
LQ heat distribution main_DN30,44.77797538743977,3.4964247339441084,0.0004274747053693534,28.291489555171918,30.0
LQ heat distribution main_DN30,44.77041782383444,0.3621008742174515,0.0004274025567907823,28.289101955547874,30.0
LQ heat distribution main_DN30,44.751588578375134,3.5979139773934485,0.00042722280265751917,28.283152508478484,30.0
LQ heat distribution main_DN30,44.59616130127468,1.8828637936395949,0.0004257390100360351,28.233994511057272,30.0
LQ heat distribution main_DN30,44.564497051550674,2.483019714179344,0.0004254367260291234,28.223969354468366,30.0
LQ heat distribution main_DN30,44.45661936485217,4.032513115710915,0.00042440686744488947,28.18978764521585,30.0
LQ heat distribution main_DN30,44.43538002641335,3.7222973783311835,0.00042420410526408924,28.18305294543774,30.0
LQ heat distribution main_DN30,44.34017454151832,4.496716722999359,0.0004232952223533969,28.15284480970138,30.0
LQ heat distribution main_DN30,44.246928682835204,3.7050299192069325,0.00042240504709150555,28.12322699908553,30.0
LQ heat distribution main_DN30,44.24182056274012,0.802701362890064,0.0004223562822218628,28.121603598641354,30.0
LQ heat distribution main_DN30,44.20008009186984,1.6350341262335344,0.0004219578051729818,28.10833463781893,30.0
LQ heat distribution main_DN30,44.10634527192236,2.7847117273018616,0.00042106296202312516,28.078514238993442,30.0
LQ heat distribution main_DN30,44.05426712703645,3.7076461509134138,0.00042056579596216176,28.061932624476402,30.0
LQ heat distribution main_DN30,43.873381000120254,2.1643271209164894,0.00041883895942835565,28.004262438692436,30.0
LQ heat distribution main_DN30,43.86146952718895,3.7076465040296873,0.00041872524608294943,28.00046064988127,30.0
LQ heat distribution main_DN30,43.7608359898326,2.5122454484672834,0.00041776454405568114,27.968320783888906,30.0
LQ heat distribution main_DN30,43.668671908979405,1.3975360118685412,0.000416884696028443,27.938853417100404,30.0
LQ heat distribution main_DN30,43.59600003636224,0.5388700422938312,0.0004161909311347231,27.915596307042453,30.0
LQ heat distribution main_DN30,42.87484992753319,4.119043025132571,0.0004093064432222739,27.683748402731347,30.0
LQ heat distribution main_DN30,42.82545803784872,2.9913119455766197,0.0004088349216023744,27.667797948391275,30.0
LQ heat distribution main_DN30,42.77393472620872,2.0531457960478434,0.0004083430522788422,27.65114937456009,30.0
LQ heat distribution main_DN30,42.73684317581883,4.25475769709962,0.0004079889563323993,27.639157884337763,30.0
LQ heat distribution main_DN30,42.66990981667873,0.4305905228134349,0.00040734997438356786,27.61750552936899,30.0
LQ heat distribution main_DN30,42.66717114481423,4.377376094313105,0.00040732382954476596,27.616619231514775,30.0
LQ heat distribution main_DN30,42.6606596902263,1.1202224018432823,0.00040726166768712457,27.6145118592838,30.0
LQ heat distribution main_DN30,42.647519109492436,2.725396649999889,0.0004071362206156796,27.610258541674185,30.0
LQ heat distribution main_DN30,42.60240812533045,3.233816222886314,0.0004067055668289303,27.59565211785352,30.0
LQ heat distribution main_DN30,42.51559577556964,0.8483154188754597,0.000405876809313314,27.567521488921052,30.0
LQ heat distribution main_DN30,42.47148337378812,0.802658170105172,0.0004054556885325835,27.55321632441239,30.0
LQ heat distribution main_DN30,42.30384475798549,1.554188813493516,0.000403855319885303,27.498785096950904,30.0
LQ heat distribution main_DN30,42.25293712928456,2.819253907127059,0.0004033693282031939,27.48223436313965,30.0
LQ heat distribution main_DN30,42.22302693968383,3.5528789165471317,0.00040308378940032293,27.472505520391262,30.0
LQ heat distribution main_DN30,42.10633592611396,1.5683055704630045,0.0004019697940440473,27.434516622365305,30.0
LQ heat distribution main_DN30,42.02478403644988,4.632745446317932,0.00040119125571789864,27.407936049672177,30.0
LQ heat distribution main_DN30,41.82896884444712,3.630524085655724,0.0003993218982763448,27.344007623032546,30.0
LQ heat distribution main_DN30,41.64018159199302,2.459895392683118,0.00039751963333644886,27.282231800542146,30.0
LQ heat distribution main_DN30,41.46965590435157,4.804474210531946,0.0003958917031441677,27.22631112479759,30.0
LQ heat distribution main_DN30,41.24909085792661,2.4942175922856635,0.00039378607024273613,27.15381017568659,30.0
LQ heat distribution main_DN30,41.21982324540391,0.5746455467097675,0.00039350666582724497,27.14417519707695,30.0
LQ heat distribution main_DN30,41.119391543127755,2.6804457199045544,0.00039254789062651794,27.111086769179224,30.0
LQ heat distribution main_DN30,41.025952093461136,2.3003963034981045,0.0003916558672406791,27.080265717328984,30.0
LQ heat distribution main_DN30,40.90633148567923,3.41017503594872,0.00039051390439789245,27.04075752311693,30.0
LQ heat distribution main_DN30,40.5842874808041,1.6916327379066378,0.00038743949862342814,26.93410507035188,30.0
LQ heat distribution main_DN30,40.49632257843295,2.6999386440184923,0.0003865997382189303,26.904899911392803,30.0
LQ heat distribution main_DN30,40.35592576894399,2.697674848072145,0.0003852594345483913,26.85822108365354,30.0
LQ heat distribution main_DN30,40.21564667684424,4.379588914683868,0.00038392025467154405,26.81150022879242,30.0
LQ heat distribution main_DN30,39.98790805328068,4.264623408064028,0.0003817461389334671,26.735476545001294,30.0
LQ heat distribution main_DN30,38.224533293709186,4.072777127160166,0.0003649120123504457,26.139343922453076,30.0
LQ heat distribution main_DN30,38.012748883096855,4.083542069092261,0.0003628902041345762,26.066830351243834,30.0
LQ heat distribution main_DN30,37.80040469550406,4.0835409420546975,0.0003608630519857189,25.99392202776161,30.0
LQ heat distribution main_DN30,37.74722471159622,3.443033221750502,0.0003603553671751429,25.97563065092287,30.0
LQ heat distribution main_DN30,37.588060566517214,0.1948407173662031,0.0003588359003963457,25.920808653623403,30.0
LQ heat distribution main_DN30,37.577928849214175,2.3614262047494528,0.00035873917755813053,25.917314990992505,30.0
LQ heat distribution main_DN30,37.56818698406519,0.04268841007832662,0.00035864617645885627,25.913955314698253,30.0
LQ heat distribution main_DN30,37.56596718674112,3.7330686945439755,0.0003586249850762875,25.91318971242895,30.0
LQ heat distribution main_DN30,37.37184761462483,0.5695840420754723,0.0003567718149367526,25.846150675521827,30.0
LQ heat distribution main_DN30,37.34222924443691,2.5096285330855936,0.0003564890619993977,25.83590669987554,30.0
LQ heat distribution main_DN30,37.21172856071646,2.5160970950489476,0.000355243232083212,25.790722542163827,30.0
LQ heat distribution main_DN30,37.08089151177391,2.598950203178466,0.0003539941910431877,25.745342315556368,30.0
LQ heat distribution main_DN30,36.945746101208634,2.7768830126340864,0.000352704020059271,25.698383616099047,30.0
LQ heat distribution main_DN30,36.73319381321186,1.2814268198835117,0.00035067488127171227,25.62435440163644,30.0
LQ heat distribution main_DN30,36.685032914889995,2.727914455122093,0.0003502151113593317,25.60755084375476,30.0
LQ heat distribution main_DN30,36.66655961857792,0.8844041873029214,0.0003500387553086198,25.601102499490654,30.0
LQ heat distribution main_DN30,36.6627197474308,2.164804290746251,0.00035000209782750166,25.599761938640345,30.0
LQ heat distribution main_DN30,36.62057060083817,1.0313147591221545,0.0003495997193397439,25.58504237577323,30.0
LQ heat distribution main_DN30,36.5930629479467,2.512245820626849,0.0003493371164481785,25.575431429446375,30.0
LQ heat distribution main_DN30,36.56694223336382,2.658258072820335,0.000349087754017793,25.566301723576178,30.0
LQ heat distribution main_DN30,36.561059685500446,3.231532517160004,0.0003490315960429637,25.564245207042195,30.0
LQ heat distribution main_DN30,36.550149924311995,0.36635250832890176,0.00034892744557815745,25.560430757714286,30.0
LQ heat distribution main_DN30,36.543181363223646,1.2814274930162388,0.0003488609199353093,25.55799399734107,30.0
LQ heat distribution main_DN30,36.53109959387889,1.8828632327676518,0.00034874558084848587,25.553768704092242,30.0
LQ heat distribution main_DN30,36.472243435454395,1.968023029021433,0.0003481837082143618,25.533175251582435,30.0
LQ heat distribution main_DN30,36.4624261652741,2.3086753075366997,0.0003480899872579867,25.52973862516912,30.0
LQ heat distribution main_DN30,36.433190705774976,1.4806133521277252,0.0003478108897926012,25.51950174040674,30.0
LQ heat distribution main_DN30,36.393019994608125,0.7793673657738083,0.0003474273985165453,25.50542914280063,30.0
LQ heat distribution main_DN30,36.36990623794528,4.593894178537044,0.0003472067421283559,25.49732841473693,30.0
LQ heat distribution main_DN30,36.352492891587886,2.3253193445217764,0.0003470405049316266,25.4912238214912,30.0
LQ heat distribution main_DN30,36.3423750492822,2.1708031176138847,0.00034694391455162004,25.487676140012194,30.0
LQ heat distribution main_DN30,36.321220678843375,1.6012168654692724,0.0003467419635211778,25.480257056553807,30.0
LQ heat distribution main_DN30,36.23795740183897,2.6299866198817017,0.0003459470873683911,25.45103464970085,30.0
LQ heat distribution main_DN30,36.10119809760512,2.62998678313685,0.0003446415092850131,25.402964115459202,30.0
LQ heat distribution main_DN30,35.971107627516396,2.7322333190590373,0.00034339959548941666,25.35715308707097,30.0
LQ heat distribution main_DN30,35.829031494925324,1.6350336446785059,0.0003420432600947525,25.30702659814805,30.0
LQ heat distribution main_DN30,35.74400974540204,1.3620959017047816,0.0003412315966148166,25.276982168248903,30.0
LQ heat distribution main_DN30,35.45312874956794,2.483701583834677,0.0003384546897333455,25.17392135283601,30.0
LQ heat distribution main_DN30,35.24198734904382,3.7155685952253776,0.00033643902003860447,25.098847662354615,30.0
LQ heat distribution main_DN30,35.048777782092095,1.7663130623421555,0.00033459453729920856,25.029952537548613,30.0
LQ heat distribution main_DN305,5097.826091382945,7.068408745760125,0.048666597531102106,301.86731718224905,305.0
LQ heat distribution main_DN305,5097.458534128165,0.34933959010116444,0.048663088631295134,301.85643455105946,305.0
LQ heat distribution main_DN305,5097.44036846948,0.5336687656188178,0.048662915212119136,301.8558966922608,305.0
LQ heat distribution main_DN35,67.31077630346319,0.7116530184402536,0.0006425849766440399,34.686931831402184,35.0
LQ heat distribution main_DN35,67.27377034650429,0.013076095045280692,0.0006422316978186568,34.67739547145944,35.0
LQ heat distribution main_DN35,67.27309038956194,2.06811266908326,0.0006422252065829303,34.677220223400255,35.0
LQ heat distribution main_DN35,67.16554853076961,2.55026324130558,0.0006411985539930273,34.64949186816382,35.0
LQ heat distribution main_DN35,67.07810014272411,1.7066032937792939,0.0006403637245128793,34.62692800033989,35.0
LQ heat distribution main_DN35,67.03293484222172,0.5053509553976122,0.0006399325521930474,34.61526846501594,35.0
LQ heat distribution main_DN35,67.00665659254105,1.3203895960268095,0.0006396816858476472,34.60848286152671,35.0
LQ heat distribution main_DN35,66.98935677144759,2.6488732755792106,0.0006395165324243207,34.60401495309961,35.0
LQ heat distribution main_DN35,66.93799633354766,3.6023664145748944,0.0006390262179813619,34.590747038351296,35.0
LQ heat distribution main_DN35,66.85161536111747,2.6488734090317188,0.0006382015786264197,34.56842080271353,35.0
LQ heat distribution main_DN35,66.75067327998977,0.39203914635978054,0.000637237931073888,34.542312783371294,35.0
LQ heat distribution main_DN35,66.73028724437906,3.893525484431647,0.000637043314982139,34.53703767109682,35.0
LQ heat distribution main_DN35,66.71387394384782,4.155086990543087,0.0006368866247622703,34.532789962419336,35.0
LQ heat distribution main_DN35,66.5278239191886,3.9038938834640873,0.0006351104908753089,34.484604242938104,35.0
LQ heat distribution main_DN35,66.32482143724847,0.9926810958561985,0.0006331725196873362,34.43195101991069,35.0
LQ heat distribution main_DN35,66.30738992884771,1.8006998896264834,0.0006330061091059447,34.42742601500399,35.0
LQ heat distribution main_DN35,66.27320202026395,2.4881138342179474,0.0006326797328903479,34.41854952741735,35.0
LQ heat distribution main_DN35,66.2665304974412,2.5937837601097042,0.0006326160429349994,34.416817078170276,35.0
LQ heat distribution main_DN35,66.21375353458714,0.6630442236230647,0.0006321122055807842,34.40310897491715,35.0
LQ heat distribution main_DN35,66.17927523495874,4.192283466299455,0.0006317830571356443,34.39415075182666,35.0
LQ heat distribution main_DN35,66.14382010088462,0.10830450958105037,0.0006314445833020012,34.38493629160639,35.0
LQ heat distribution main_DN35,66.13818826638641,1.9119413928760738,0.0006313908187721853,34.38347240282277,35.0
LQ heat distribution main_DN35,66.13165374191549,2.583675829089738,0.0006313284366769975,34.381773798751325,35.0
LQ heat distribution main_DN35,65.99730259880282,1.6610947711200308,0.0006300458481985949,34.346831537289845,35.0
LQ heat distribution main_DN35,65.96127649471117,4.1897003442064396,0.000629701923577195,34.3374557644265,35.0
LQ heat distribution main_DN35,65.91092567070457,2.0617406415251804,0.0006292212474530269,34.32434770051512,35.0
LQ heat distribution main_DN35,65.81133380515047,2.703604479150667,0.0006282704897866393,34.2984057335391,35.0
LQ heat distribution main_DN35,65.74341207681243,4.192284348863989,0.0006276220723323382,34.28070203229091,35.0
LQ heat distribution main_DN35,65.67074637223463,2.533358723214959,0.000626928366322049,34.26175169188293,35.0
LQ heat distribution main_DN35,65.55899106850111,4.249805148147955,0.0006258614899140918,34.23258678178991,35.0
LQ heat distribution main_DN35,65.52541329067151,2.7639227135812234,0.0006255409383357662,34.223819094907235,35.0
LQ heat distribution main_DN35,65.45831432149491,4.037593259084291,0.0006249003753841996,34.20629176428294,35.0
LQ heat distribution main_DN35,65.38168930956529,2.774228446829553,0.0006241688716903608,34.18626508746939,35.0
LQ heat distribution main_DN35,65.33800120079742,0.8660202950535926,0.0006237518014395935,34.17484153095248,35.0
LQ heat distribution main_DN35,65.24835947202253,4.037593671094447,0.0006228960331457998,34.151390068597436,35.0
LQ heat distribution main_DN35,65.23742943033015,1.4599268887516452,0.0006227916890723642,34.148529523490126,35.0
LQ heat distribution main_DN35,65.16151323211507,1.1138346692374577,0.0006220669520965639,34.12865457444942,35.0
LQ heat distribution main_DN35,65.03840460112562,0.20368617924489785,0.0006208916907028698,34.09639996522764,35.0
LQ heat distribution main_DN35,65.02781291980489,2.106510450240239,0.0006207905768000466,34.0936235063868,35.0
LQ heat distribution main_DN35,64.80824751865833,1.4931357760871178,0.0006186944870516308,34.0360165426829,35.0
LQ heat distribution main_DN35,64.7306044583018,1.0273468546452469,0.0006179532645183942,34.01562212864173,35.0
LQ heat distribution main_DN35,64.67718242186025,0.30706448054457464,0.0006174432689437732,34.0015827194282,35.0
LQ heat distribution main_DN35,64.66121506887194,4.291752114672831,0.0006172908359796844,33.99738534435971,35.0
LQ heat distribution main_DN35,64.43804395890895,4.296032544899582,0.0006151603241900615,33.93866550616778,35.0
LQ heat distribution main_DN35,64.372664901949,0.8912886024863997,0.0006145361804482004,33.921443994504166,35.0
LQ heat distribution main_DN35,64.3263178946197,3.3534321962376037,0.0006140937269176105,33.90923042141323,35.0
LQ heat distribution main_DN35,64.21465026657417,2.007185259837564,0.0006130276875090612,33.879785178716965,35.0
LQ heat distribution main_DN35,64.15011964279276,3.344723140573625,0.0006124116433679499,33.86275765307753,35.0
LQ heat distribution main_DN35,64.11027663306261,1.005733641075755,0.0006120312805065643,33.85224010651586,35.0
LQ heat distribution main_DN35,64.05797848372667,4.408859025412161,0.0006115320141644551,33.838429756576716,35.0
LQ heat distribution main_DN35,63.971232070861845,2.945538064202784,0.0006107038861180128,33.81551023196859,35.0
LQ heat distribution main_DN35,63.82871781440524,3.1248841352958663,0.0006093433681566132,33.77782235908985,35.0
LQ heat distribution main_DN35,63.8180640915233,0.10830532784946477,0.0006092416619715828,33.77500329434372,35.0
LQ heat distribution main_DN35,63.81243221447512,1.3658276801620963,0.000609187897035562,33.773512957200516,35.0
LQ heat distribution main_DN35,63.741409175106696,4.548497940950386,0.0006085098727933813,33.75471281697296,35.0
LQ heat distribution main_DN35,63.666223839369856,4.9257821553779815,0.0006077921130250106,33.734799480689574,35.0
LQ heat distribution main_DN35,62.57564654869969,1.238858959728054,0.0005973808739732667,33.44461954466042,35.0
LQ heat distribution main_DN35,62.51122588279383,4.241351080510828,0.0005967658795493445,33.42739975086672,35.0
LQ heat distribution main_DN35,61.956754916130556,0.2914578064489413,0.0005914726006313179,33.27881999001992,35.0
LQ heat distribution main_DN35,61.94159911019521,0.32754695376217446,0.0005913279151331286,33.274749423489666,35.0
LQ heat distribution main_DN35,61.92456666859958,0.6477146834147945,0.0005911653142587072,33.270174233307976,35.0
LQ heat distribution main_DN35,61.830199648838494,3.391404042073498,0.0005902644357884343,33.24481431248347,35.0
LQ heat distribution main_DN35,61.65384663865067,3.7116372635789157,0.0005885808748319873,33.19736978221634,35.0
LQ heat distribution main_DN35,59.511807130732684,3.616834045948201,0.0005681318103172571,32.61558377790277,35.0
LQ heat distribution main_DN35,59.32373176034338,2.2159913729640475,0.0005663363413875263,32.56400542360049,35.0
LQ heat distribution main_DN35,58.78409424108612,2.553816528119247,0.0005611846705592948,32.41555804873162,35.0
LQ heat distribution main_DN35,58.65129578162392,2.5579092250416893,0.0005599169048365052,32.37892254237663,35.0
LQ heat distribution main_DN35,58.572417194961005,4.155087330520829,0.0005591638873027303,32.35714243594613,35.0
LQ heat distribution main_DN35,58.518284501921755,0.14187221078948759,0.0005586471074169141,32.34218672613415,35.0
LQ heat distribution main_DN35,58.510907146960704,1.1391821981880201,0.0005585766792072621,32.34014798461752,35.0
LQ heat distribution main_DN35,58.356352653773925,4.155087673679094,0.0005571012186517797,32.297407062368755,35.0
LQ heat distribution main_DN35,58.15669237574583,2.9590272922764145,0.0005551951539450676,32.24210858872808,35.0
LQ heat distribution main_DN35,58.140288094742615,4.1550880147173155,0.0005550385498304784,32.23756099591938,35.0
LQ heat distribution main_DN35,58.002822956547455,2.9565623766876388,0.0005537262334753934,32.19942768531687,35.0
LQ heat distribution main_DN35,57.92422351797732,4.155088355402073,0.0005529758808398789,32.17760361900652,35.0
LQ heat distribution main_DN35,57.849081712959695,2.6416405611699765,0.0005522585366392334,32.15672575716527,35.0
LQ heat distribution main_DN35,57.75408862212865,3.978433194285136,0.0005513516813568368,32.13031287630168,35.0
LQ heat distribution main_DN35,57.71171640377886,2.6416401815804287,0.0005509471733057648,32.118524252619586,35.0
LQ heat distribution main_DN35,57.70815892349641,0.9317677870134379,0.0005509132116801567,32.1175343082484,35.0
LQ heat distribution main_DN35,57.66645626822573,4.184755220659539,0.0005505150956393864,32.1059273834225,35.0
LQ heat distribution main_DN35,57.57435111433668,1.001588257035878,0.000549635810160732,32.0802772628841,35.0
LQ heat distribution main_DN35,57.54721009602582,0.1971079797409213,0.0005493767073606284,32.07271491947334,35.0
LQ heat distribution main_DN35,57.53696048107929,2.718857860318711,0.0005492788590079168,32.06985858971853,35.0
LQ heat distribution main_DN35,57.52226852497081,4.194807714071303,0.0005491386016703658,32.065763838859816,35.0
LQ heat distribution main_DN35,57.44884899675144,2.284450323601502,0.000548437699252997,32.045293462638114,35.0
LQ heat distribution main_DN35,57.30413852383911,3.13073580635928,0.000547056215024717,32.00490785347965,35.0
LQ heat distribution main_DN35,57.141340261908425,3.849434279060558,0.0005455020550062857,31.95941332764884,35.0
LQ heat distribution main_DN35,57.059664658657795,3.377844526966287,0.0005447223356435111,31.93656439038955,35.0
LQ heat distribution main_DN35,56.94116967939728,3.849434558316042,0.0005435911186577305,31.90338605581302,35.0
LQ heat distribution main_DN35,56.88401674325555,1.6315216628106657,0.0005430455059022009,31.88737101814932,35.0
LQ heat distribution main_DN35,56.840755399695354,1.2892825869071527,0.0005426325097822945,31.875243245062816,35.0
LQ heat distribution main_DN35,56.77371270517618,1.5010036210052444,0.0005419924840589611,31.856439547858148,35.0
LQ heat distribution main_DN35,56.740999082364844,2.92217560994665,0.0005416801821705474,31.84726021411297,35.0
LQ heat distribution main_DN35,56.72666694320988,0.8021954567915998,0.0005415433598397124,31.84323782995531,35.0
LQ heat distribution main_DN35,56.695660516883905,2.6971498685892374,0.0005412473557697748,31.83453398732768,35.0
LQ heat distribution main_DN35,56.684952779456715,0.9336057393329984,0.000541145133932761,31.831527655588964,35.0
LQ heat distribution main_DN35,56.6364052810114,2.9414628277921784,0.0005406816733270778,31.817893772345403,35.0
LQ heat distribution main_DN35,56.51514625496758,3.1945963162601636,0.0005395240692598338,31.783814330707724,35.0
LQ heat distribution main_DN35,56.4834492139662,2.9386465822820025,0.0005392214722097012,31.774899957904807,35.0
LQ heat distribution main_DN35,56.349027246522056,2.1919526525560227,0.0005379382076040292,31.737067735522178,35.0
LQ heat distribution main_DN35,56.330639591687536,0.3997279614044571,0.0005377626691330553,31.73188913803332,35.0
LQ heat distribution main_DN35,56.3098537376945,1.5812573785668225,0.0005375642361593747,31.726034107131394,35.0
LQ heat distribution main_DN35,56.23504570858914,0.2012394933291118,0.0005368500783636195,31.704952975621488,35.0
LQ heat distribution main_DN35,56.15697961174809,4.925782695040574,0.0005361048172959245,31.682938754073902,35.0
LQ heat distribution main_DN35,56.07339302222415,0.6817881221157948,0.0005353068546274382,31.65935081362803,35.0
LQ heat distribution main_DN35,56.03794003987413,1.2007773831333213,0.0005349684013353139,31.64934075523516,35.0
LQ heat distribution main_DN35,55.9754996159512,0.5230873248235963,0.0005343723113694625,31.631703159570666,35.0
LQ heat distribution main_DN35,55.948299075060376,4.876591526065704,0.0005341126403347053,31.624016725403678,35.0
LQ heat distribution main_DN35,55.90083891160598,4.936190228531524,0.0005336595600153315,31.610600773025492,35.0
LQ heat distribution main_DN35,55.69471631570496,3.1061797086190044,0.0005316918025365629,31.55226822743007,35.0
LQ heat distribution main_DN35,55.64415701972234,4.9257837746946285,0.0005312091362264662,31.537943505266625,35.0
LQ heat distribution main_DN35,55.53319497085677,3.1105005837925472,0.0005301498326573438,31.506482329599745,35.0
LQ heat distribution main_DN35,55.42020267227031,0.6945041011281293,0.0005290711472293108,31.474413199005042,35.0
LQ heat distribution main_DN35,55.388016263438224,1.7559433413311365,0.0005287638784099115,31.46527216909224,35.0
LQ heat distribution main_DN35,55.38408845901164,0.9084964623545735,0.0005287263814702782,31.46415647986206,35.0
LQ heat distribution main_DN35,55.371448940499555,2.975175303935431,0.0005286057178090649,31.460565967750842,35.0
LQ heat distribution main_DN35,55.336846642969206,0.5886388054733493,0.0005282753856130711,31.45073438478539,35.0
LQ heat distribution main_DN35,55.30623742508459,1.7149138842786165,0.0005279831735091608,31.44203479669866,35.0
LQ heat distribution main_DN35,55.09114144788938,2.0440791410548504,0.0005259297512925001,31.380833348004096,35.0
LQ heat distribution main_DN35,54.984849332554525,1.5045781832683072,0.0005249150294277282,31.350545850703565,35.0
LQ heat distribution main_DN35,54.90661126702457,2.4195384626507703,0.0005241681266541725,31.32823352978629,35.0
LQ heat distribution main_DN35,54.752188672981895,1.4465066339156056,0.0005226939252790634,31.284147824185883,35.0
LQ heat distribution main_DN35,54.676970328018285,2.406353953532425,0.0005219758503868094,31.262651418107108,35.0
LQ heat distribution main_DN35,53.205750521349245,1.4907034857505495,0.0005079307925665799,30.839183705065356,35.0
LQ heat distribution main_DN35,53.12823394009022,0.6801549039051558,0.0005071907774710283,30.816710387697825,35.0
LQ heat distribution main_DN35,53.09286588508715,1.7173966424245604,0.0005068531349411661,30.80645116692473,35.0
LQ heat distribution main_DN35,53.00356125968107,1.538170996833234,0.0005060005848179577,30.78053133378645,35.0
LQ heat distribution main_DN35,52.92357636784574,0.7189966865481766,0.0005052370058982887,30.757297923402852,35.0
LQ heat distribution main_DN35,52.886188540145234,4.994875287362591,0.0005048800815288328,30.746431766945662,35.0
LQ heat distribution main_DN35,52.77809066344344,2.800096083764338,0.0005038481208920615,30.714993274512473,35.0
LQ heat distribution main_DN35,52.68143598102335,3.9212444385891465,0.0005029254031601274,30.68685557261181,35.0
LQ heat distribution main_DN35,52.6324856670877,1.3021268909598878,0.0005024580970605031,30.672595517962705,35.0
LQ heat distribution main_DN35,52.62645502520238,3.4320134574419194,0.0005024005253002614,30.670838231223794,35.0
LQ heat distribution main_DN35,52.56477506875778,4.019607537769345,0.0005018116951671387,30.652859340222285,35.0
LQ heat distribution main_DN35,52.477531270216716,0.10829020991786935,0.0005009788188087515,30.62741090587123,35.0
LQ heat distribution main_DN35,52.47190017930099,3.0766193462308355,0.000500925061377575,30.625767627710097,35.0
LQ heat distribution main_DN35,52.447990325415404,3.4218342923146676,0.0005006968050158988,30.618789215812296,35.0
LQ heat distribution main_DN35,52.27005494221504,3.432014850181883,0.0004989981378731746,30.56680634016673,35.0
LQ heat distribution main_DN35,52.09159017000558,4.827396817743707,0.0004972944168974279,30.51457985585163,35.0
LQ heat distribution main_DN35,51.818098022110625,1.4018670495578918,0.0004946835133375716,30.434370356312236,35.0
LQ heat distribution main_DN35,51.74520093553362,2.7053279461572943,0.0004939875984299152,30.41295546622799,35.0
LQ heat distribution main_DN35,51.60452388233344,0.03610190798198711,0.0004926446194017512,30.371586250273687,35.0
LQ heat distribution main_DN35,51.60264658311838,3.6161347917915774,0.0004926266976908676,30.371033807684423,35.0
LQ heat distribution main_DN35,51.41460757394522,1.711069311479915,0.0004908315758849186,30.315647586037446,35.0
LQ heat distribution main_DN35,51.325631969748265,1.4907903334118884,0.0004899821667756398,30.28940483932032,35.0
LQ heat distribution main_DN35,51.24811087241085,4.409166750292203,0.000489242108567168,30.266521972628535,35.0
LQ heat distribution main_DN35,51.24616396649454,3.567988191847106,0.0004892235223531698,30.265947057481913,35.0
LQ heat distribution main_DN35,51.06062858051849,2.2974846157857347,0.0004874523014846634,30.211108845589546,35.0
LQ heat distribution main_DN35,51.023308578119135,3.3957597553901557,0.00048709602461211585,30.200066240174678,35.0
LQ heat distribution main_DN35,51.018834201395656,4.254757211282731,0.00048705330979852655,30.198742046980108,35.0
LQ heat distribution main_DN35,50.84672907083885,1.7842028025502146,0.0004854103013922563,30.14776333412877,35.0
LQ heat distribution main_DN40,86.58976397365281,0.08892890486161212,0.000826632591633917,39.34203904512651,40.0
LQ heat distribution main_DN40,86.5851396706,1.7023901285378622,0.0008265884455427207,39.340988505594176,40.0
LQ heat distribution main_DN40,86.46362087446168,4.525804691306021,0.00082542836157004,39.313372057042926,40.0
LQ heat distribution main_DN40,86.29833054007725,4.853414119985138,0.0008238504108837923,39.27577688757891,40.0
LQ heat distribution main_DN40,86.22827903051378,0.3944993252469931,0.000823181661389153,39.259832859415056,40.0
LQ heat distribution main_DN40,86.20776506560094,2.0859586111276873,0.0008229858240152835,39.255162565929055,40.0
LQ heat distribution main_DN40,86.0992952178223,0.2138840641608776,0.000821950312341979,39.23045863269017,40.0
LQ heat distribution main_DN40,86.04595300583802,0.1444007210521497,0.0008214410788146828,39.218304272681884,40.0
LQ heat distribution main_DN40,86.01602445789263,3.387553764080362,0.0008211553647531516,39.211483214050865,40.0
LQ heat distribution main_DN40,85.83987166216045,3.3875539108342734,0.0008194737151518897,39.171311906472496,40.0
LQ heat distribution main_DN40,85.66371885879707,3.37872565702033,0.0008177920654777763,39.1310993580056,40.0
LQ heat distribution main_DN40,85.48802512463202,1.298177669585557,0.0008161147983258427,39.09095040212265,40.0
LQ heat distribution main_DN40,84.943883844902,3.603917915322998,0.0008109201321709022,38.966342563767114,40.0
LQ heat distribution main_DN40,84.79275507670727,4.311178112730941,0.0008094773754339596,38.931663451166905,40.0
LQ heat distribution main_DN40,84.7564801133052,1.8485105701363098,0.0008091310750673528,38.92333493453791,40.0
LQ heat distribution main_DN40,84.66035756365811,0.5616917807116726,0.0008082134373618913,38.90125714427672,40.0
LQ heat distribution main_DN40,84.56857381484525,4.897665353206627,0.0008073372201894535,38.88016420553885,40.0
LQ heat distribution main_DN40,84.31389521647851,4.89766482544307,0.0008049059209210359,38.82157617773563,40.0
LQ heat distribution main_DN40,84.05921664555548,0.3070929766643346,0.0008024746219146108,38.76289960372359,40.0
LQ heat distribution main_DN40,84.04324781076893,1.2726317605367266,0.0008023221748044767,38.759217510521395,40.0
LQ heat distribution main_DN40,83.97707095922102,0.6246789436618709,0.0008016904148851649,38.743954725163086,40.0
LQ heat distribution main_DN40,82.82093084655652,4.909628538380686,0.0007906532777714226,38.47632999331518,40.0
LQ heat distribution main_DN40,82.56563016256072,2.794287862752141,0.0007882160397380499,38.41698137828059,40.0
LQ heat distribution main_DN40,82.42032719369762,2.3812715474403925,0.0007868288992238435,38.38316246650031,40.0
LQ heat distribution main_DN40,82.29650107323071,3.330999410606031,0.0007856467882885988,38.354318704662845,40.0
LQ heat distribution main_DN40,82.1232891038792,1.761693472021246,0.000783993213402188,38.31393468876295,40.0
LQ heat distribution main_DN40,82.0316810433341,0.35070376609916787,0.000783118673444717,38.29255923825449,40.0
LQ heat distribution main_DN40,82.01344444749695,3.556722949637563,0.0007829445770644101,38.28830256124067,40.0
LQ heat distribution main_DN40,81.8284948541158,1.6404831486378022,0.000781178948487979,38.24510596775226,40.0
LQ heat distribution main_DN40,81.74318973038663,1.5628247140286364,0.0007803645797650275,38.22516576095076,40.0
LQ heat distribution main_DN40,81.66192284525714,3.1338587147499593,0.0007795887622458915,38.20615981908522,40.0
LQ heat distribution main_DN40,79.73599679903639,0.7060337690252814,0.0007612028334036886,37.75294201730252,40.0
LQ heat distribution main_DN40,79.69928304304707,3.4896681181675078,0.0007608523440863682,37.74424950737936,40.0
LQ heat distribution main_DN40,79.51782030090236,0.7356432458505623,0.0007591200028725762,37.70125615899201,40.0
LQ heat distribution main_DN40,79.08662931368686,2.706125022657165,0.0007550036211330487,37.598898349882106,40.0
LQ heat distribution main_DN40,78.94591081250869,1.6982849291540723,0.0007536602464201307,37.565433677881195,40.0
LQ heat distribution main_DN40,78.6459592032713,1.5444266811386542,0.0007507967465706091,37.494001633833996,40.0
LQ heat distribution main_DN40,78.56564901585209,3.2673473482500923,0.0007500300622038386,37.474853037778416,40.0
LQ heat distribution main_DN40,78.51123644251442,0.8727455456114281,0.0007495106104297319,37.46187372433248,40.0
LQ heat distribution main_DN40,78.46585367414262,2.9145721469934576,0.000749077362044321,37.45104489669162,40.0
