name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN40,78.39574695374309,3.6973809588883575,0.000748408085477261,37.43431050499117,40.0
LQ heat distribution main_DN40,78.31429592249896,3.255064710979957,0.00074763050999999,37.414858840213405,40.0
LQ heat distribution main_DN40,78.20348314388089,3.6948601699908585,0.0007465726314451637,37.38837892299779,40.0
LQ heat distribution main_DN40,78.145032557528,2.1716123454211504,0.0007460146306207924,37.37440396253808,40.0
LQ heat distribution main_DN40,78.0321087155661,0.719864824456328,0.0007449365987166214,37.34739017196027,40.0
LQ heat distribution main_DN40,78.01135041504136,4.597322701591999,0.0007447384287832111,37.34242221756085,40.0
LQ heat distribution main_DN40,77.99467574469436,2.143825428370562,0.0007445792433861037,37.33843109412666,40.0
LQ heat distribution main_DN40,77.77228963455858,4.607788145699852,0.0007424562256282441,37.28516158696009,40.0
LQ heat distribution main_DN40,77.69036404450684,0.7876819022499453,0.0007416741197566286,37.26551825554143,40.0
LQ heat distribution main_DN40,77.64940458558983,0.8042214966742394,0.0007412830986691153,37.255693506246466,40.0
LQ heat distribution main_DN40,77.60758506776277,2.7180186845878667,0.0007408838669953487,37.24565978494488,40.0
LQ heat distribution main_DN40,77.53268465098218,1.1943771026968397,0.0007401688272170137,37.227682232465085,40.0
LQ heat distribution main_DN40,77.47057704164195,0.9740971643295618,0.000739575914478682,37.21276861524361,40.0
LQ heat distribution main_DN40,77.4199239890968,2.564284776544218,0.0007390923531178693,37.20060110205835,40.0
LQ heat distribution main_DN40,77.2865811807165,0.013737751664471437,0.0007378193907466968,37.168551404203406,40.0
LQ heat distribution main_DN40,77.28586681762994,4.929766810251077,0.0007378125710513598,37.168379628572666,40.0
LQ heat distribution main_DN40,76.67559464863307,3.639948835424186,0.0007319865837578335,37.021342506246455,40.0
LQ heat distribution main_DN40,76.48631730919101,3.242028522030386,0.0007301796401832077,36.97561980234114,40.0
LQ heat distribution main_DN40,75.60385544182733,1.820923378562285,0.0007217551832155354,36.761697635854475,40.0
LQ heat distribution main_DN40,75.5091674261421,3.386478397456635,0.000720851240345032,36.738669823631774,40.0
LQ heat distribution main_DN40,73.39028437058168,2.604580094042166,0.0007006232398146223,36.21953516795883,40.0
LQ heat distribution main_DN40,73.25484620569149,4.495142882939261,0.0006993302740400143,36.186099048127836,40.0
LQ heat distribution main_DN40,73.02109877577865,4.4929125401193515,0.0006970987949955003,36.12832016852246,40.0
LQ heat distribution main_DN40,72.78746732369245,0.6014062174425285,0.0006948684231378755,36.070477473782226,40.0
LQ heat distribution main_DN40,72.75619420038544,0.7876169646383054,0.0006945698730347059,36.062727803938834,40.0
LQ heat distribution main_DN40,72.71523811822425,3.7623817512332005,0.0006941788841835251,36.052576118745435,40.0
LQ heat distribution main_DN40,72.56925690767346,2.7230093722389137,0.0006927852688083386,36.016368832893114,40.0
LQ heat distribution main_DN40,72.46252224995378,4.671424872218229,0.0006917663221952628,35.9898727000146,40.0
LQ heat distribution main_DN40,72.42766042031704,2.2022011253458813,0.0006914335123657952,35.98121426725299,40.0
LQ heat distribution main_DN40,72.31179692527036,3.7019557753589156,0.0006903274169476884,35.952422933826846,40.0
LQ heat distribution main_DN40,72.21960815659843,0.20357671213870981,0.0006894473332372165,35.92949813605203,40.0
LQ heat distribution main_DN40,72.1192952249517,3.443800029139577,0.0006884896918849804,35.90453645454038,40.0
LQ heat distribution main_DN40,70.8489639856771,2.383077566723008,0.0006763624246842682,35.586914847375645,40.0
LQ heat distribution main_DN40,70.7250439522075,2.819803354125623,0.0006751794172048448,35.55577916491481,40.0
LQ heat distribution main_DN40,70.71678834299273,1.7277971462789026,0.0006751006047063745,35.5537039227647,40.0
LQ heat distribution main_DN40,70.62694289138622,0.9444707804291295,0.0006742428915645463,35.53111131141773,40.0
LQ heat distribution main_DN40,70.57841417779296,1.7629020140108558,0.000673779610289193,35.518902263783254,40.0
LQ heat distribution main_DN40,70.57783041080391,4.4507074657431165,0.0006737740373346435,35.51875537180682,40.0
LQ heat distribution main_DN40,70.39078001391125,1.2577492201977152,0.0006719883533547613,35.47165697660325,40.0
LQ heat distribution main_DN40,70.34639362258527,4.444346176619131,0.000671564616922055,35.460471512203085,40.0
LQ heat distribution main_DN40,70.32537705446097,2.9455386145560274,0.0006713639814268351,35.45517406162923,40.0
LQ heat distribution main_DN40,70.11528762140107,2.4781149136069733,0.0006693583543809171,35.402175207278134,40.0
LQ heat distribution main_DN40,69.9864256458935,2.1839925184588806,0.0006681281684572172,35.36962815233043,40.0
LQ heat distribution main_DN40,69.87285803493364,2.9167962262593896,0.000667043990786956,35.34091919199558,40.0
LQ heat distribution main_DN40,69.73919689622251,3.2037249205487517,0.0006657679894627448,35.307100848104476,40.0
LQ heat distribution main_DN40,69.72118463116816,2.9095943536747497,0.0006655960346650898,35.30254098825208,40.0
LQ heat distribution main_DN40,69.57260320035397,4.902071459806128,0.0006641775961847634,35.26490465432734,40.0
LQ heat distribution main_DN40,69.56988572477707,2.7408332714286754,0.0006641516536971557,35.26421593169434,40.0
LQ heat distribution main_DN40,68.89956785666331,2.731385501537254,0.000657752437772442,35.093916315782685,40.0
LQ heat distribution main_DN40,68.75753581058338,1.8672183405061338,0.0006563965232513926,35.057725724664515,40.0
LQ heat distribution main_DN40,68.66044045687705,1.4212010145187484,0.0006554695986336712,35.03296374912019,40.0
LQ heat distribution main_DN45,109.05290791025352,0.7915357645249156,0.0010410778798114896,44.151169555573986,45.0
LQ heat distribution main_DN45,109.01174805049823,3.322376165427373,0.001040684945589482,44.142836777081655,45.0
LQ heat distribution main_DN45,108.838984489896,3.31186961683394,0.0010390356514548545,44.10784377059426,45.0
LQ heat distribution main_DN45,108.66676726982064,0.7400442364991833,0.0010373915729815814,44.072933772514126,45.0
LQ heat distribution main_DN45,108.62828496952268,4.194627177543099,0.001037024200186374,44.06512927949487,45.0
LQ heat distribution main_DN45,108.4968256296437,1.0422077382335244,0.0010357692184214196,44.03845792756171,45.0
LQ heat distribution main_DN45,108.44263082725556,2.9270668867251826,0.0010352518456062582,44.027457819389944,45.0
LQ heat distribution main_DN45,108.41667966148978,2.7197108867977517,0.001035004101780332,44.02218944747897,45.0
LQ heat distribution main_DN45,108.41016435629044,1.198464701321277,0.0010349419031626772,44.02086666988653,45.0
LQ heat distribution main_DN45,108.34784419182174,3.6802030946638347,0.0010343469612584413,44.008212035317186,45.0
LQ heat distribution main_DN45,108.2752546953763,1.2983482938092892,0.0010336539827720888,43.993467537111194,45.0
LQ heat distribution main_DN45,108.15647363089921,0.302807606041767,0.0010325200346625223,43.96932986659137,45.0
LQ heat distribution main_DN45,108.14072763538505,1.389082732742864,0.0010323697148962774,43.966129105471396,45.0
LQ heat distribution main_DN45,107.15294247782428,1.2640470528514374,0.0010229397849911626,43.76486950897598,45.0
LQ heat distribution main_DN45,107.087212031076,3.65789853714567,0.0010223122866928496,43.75144418601192,45.0
LQ heat distribution main_DN45,106.59656602115521,1.38997671437617,0.0010176283152377587,43.65110019506507,45.0
LQ heat distribution main_DN45,106.52428723200765,3.7199880055343697,0.0010169383029308607,43.636298669116634,45.0
LQ heat distribution main_DN45,106.33084785571987,1.0280654535851599,0.0010150916263075881,43.596660694847834,45.0
LQ heat distribution main_DN45,101.57719947922796,4.800234583459969,0.000969710734885231,42.61099786595543,45.0
LQ heat distribution main_DN45,101.56101613423229,1.8087925482815883,0.0009695562399449384,42.60760332490085,45.0
LQ heat distribution main_DN45,101.46695892172164,3.200220239104061,0.0009686583190617818,42.58786897777193,45.0
LQ heat distribution main_DN45,101.32758728088804,2.475357012835924,0.0009673278022041818,42.558610286772165,45.0
LQ heat distribution main_DN45,101.30054746928823,0.12496558016584446,0.0009670696655779306,42.55293141087086,45.0
LQ heat distribution main_DN45,100.70755182759108,2.719710148607098,0.0009614086093326117,42.42819990447392,45.0
LQ heat distribution main_DN45,100.5661268998635,2.515217614176139,0.000960058490690821,42.39839820098487,45.0
LQ heat distribution main_DN45,100.45716103968421,1.07709658919976,0.000959018243815601,42.37542212436791,45.0
LQ heat distribution main_DN45,100.43533558392635,2.5106107114585265,0.0009588098862427336,42.37081860416628,45.0
LQ heat distribution main_DN45,100.40115201704582,3.799445547431107,0.0009584835514753777,42.36360745201024,45.0
LQ heat distribution main_DN45,100.3047838269305,1.9291924886274476,0.0009575635687535132,42.3432716082757,45.0
LQ heat distribution main_DN45,100.25685592988391,3.8809793635501326,0.0009571060231969824,42.33315411253454,45.0
LQ heat distribution main_DN45,100.20446581752188,4.475466752526986,0.0009566058789262232,42.322091883953824,45.0
LQ heat distribution main_DN45,100.2035808485794,0.7320166189034397,0.0009565974305353643,42.32190499697585,45.0
LQ heat distribution main_DN45,100.0550450029793,0.5089471954713549,0.0009551794272360792,42.29052562291511,45.0
LQ heat distribution main_DN45,100.02857974881479,0.8273053106818289,0.00095492677564501,42.28493218417291,45.0
LQ heat distribution main_DN45,99.97174154639048,4.488419297763879,0.0009543841675073077,42.2729169128737,45.0
LQ heat distribution main_DN45,99.73834374290675,4.475465602280923,0.0009521560261852673,42.22354210377978,45.0
LQ heat distribution main_DN45,99.50561953158814,4.488418141207964,0.000949934315337357,42.17425223697171,45.0
LQ heat distribution main_DN45,99.27222178824532,4.475464453448897,0.0009477061745894541,42.12476179504966,45.0
LQ heat distribution main_DN45,99.03949763666597,3.306867507809652,0.000945484464311847,42.07535622327595,45.0
LQ heat distribution main_DN45,98.86754052625987,4.096155875986975,0.0009438428689857745,42.038813732230864,45.0
LQ heat distribution main_DN45,98.65454042070856,4.100640611927294,0.0009418094550902964,41.993505132034144,45.0
LQ heat distribution main_DN45,98.44130710888834,4.100639475025166,0.0009397738148819889,41.948097906368886,45.0
LQ heat distribution main_DN45,95.87242411056668,2.4986234316272338,0.0009152498721772476,41.39714984807448,45.0
LQ heat distribution main_DN45,95.74249569212206,2.1853319745083137,0.0009140095054140531,41.369089173613816,45.0
LQ heat distribution main_DN45,95.62885842944763,2.7613063043851924,0.0009129246628109559,41.34453129166938,45.0
LQ heat distribution main_DN45,95.4852705016196,1.4547575701815163,0.0009115538950035284,41.31347996569957,45.0
LQ heat distribution main_DN45,95.40962310797016,1.9947020726036793,0.0009108317241810994,41.29711159652349,45.0
LQ heat distribution main_DN45,95.30589860019477,4.29809723523726,0.0009098415140830049,41.27465742851738,45.0
LQ heat distribution main_DN45,95.08239754396243,4.515411030008228,0.0009077078524483287,41.22623259677383,45.0
LQ heat distribution main_DN45,94.92391402425173,2.811925625215171,0.0009061948832864127,41.191860286685674,45.0
LQ heat distribution main_DN45,94.77769389174054,2.742136536737845,0.0009047989870333225,41.16012223312511,45.0
LQ heat distribution main_DN45,94.63510279183018,2.7485206736715697,0.0009034377354828657,41.12914829824911,45.0
LQ heat distribution main_DN45,93.76038359685481,1.9996959411283877,0.0008950871942420506,40.93862715906764,45.0
LQ heat distribution main_DN45,93.65639940791613,2.281950597977811,0.0008940945050875048,40.91591953606928,45.0
LQ heat distribution main_DN45,93.53773797682128,1.622143222757388,0.000892961699062733,40.889991353784914,45.0
LQ heat distribution main_DN45,93.45338652923789,2.7057336807760577,0.0008921564346466624,40.87155009154149,45.0
LQ heat distribution main_DN45,93.39838035585754,0.8410202344489464,0.0008916313160463727,40.85951993100149,45.0
LQ heat distribution main_DN45,93.3546473036662,0.796906238078287,0.0008912138167414434,40.84995273756287,45.0
LQ heat distribution main_DN45,93.35286872171991,4.548050996540532,0.0008911968374388536,40.84956360142129,45.0
LQ heat distribution main_DN45,93.31320817928612,2.092641629146779,0.000890818216508698,40.84088530377451,45.0
LQ heat distribution main_DN45,93.31268837783753,2.6955991041625618,0.0008908132542036996,40.840771551491635,45.0
LQ heat distribution main_DN45,93.20439081457049,0.9364150589092007,0.0008897793872512696,40.81706502148873,45.0
LQ heat distribution main_DN45,93.17251722442109,3.201485859441831,0.000889475104767743,40.810085212729085,45.0
LQ heat distribution main_DN45,93.1556972315072,1.6075776341001728,0.0008893145320430282,40.80640142084164,45.0
LQ heat distribution main_DN45,93.1163700698998,0.12144269691010556,0.0008889390937460601,40.797786975350284,45.0
LQ heat distribution main_DN45,93.072103194534,3.4008099311058877,0.0008885164982771742,40.78808833031206,45.0
LQ heat distribution main_DN45,93.00603995973012,1.2959089917987001,0.0008878858230045835,40.77360992435514,45.0
LQ heat distribution main_DN45,92.93865269215658,3.6039176673578677,0.0008872425078010175,40.758836044943735,45.0
LQ heat distribution main_DN45,91.30785147385629,4.909630164591905,0.000871673999750418,40.3996543119984,45.0
LQ heat distribution main_DN50,139.72849815632276,4.244068095430535,0.0013339236100842267,49.97652816742377,50.0
LQ heat distribution main_DN50,139.50780661536038,4.256937211393331,0.0013318167695977124,49.937045328759076,50.0
LQ heat distribution main_DN50,139.28644588036792,4.256937639472257,0.0013297035406240375,49.897411383653306,50.0
LQ heat distribution main_DN50,138.05199183508185,4.200028420579821,0.0013179187764685617,49.67580638128102,50.0
LQ heat distribution main_DN50,137.8335903572117,0.0825911680425415,0.0013158337981595389,49.63649668451086,50.0
LQ heat distribution main_DN50,137.8292956164735,2.68143909389533,0.001315792798247957,49.635723369586444,50.0
LQ heat distribution main_DN50,137.25651501253236,0.7921562900233193,0.0013103247256566336,49.532479794905925,50.0
LQ heat distribution main_DN50,137.21532288545114,3.885469396391285,0.0013099314833933283,49.525046627497986,50.0
LQ heat distribution main_DN50,136.380868719939,4.361972819377458,0.0013019653338418999,49.3742274537004,50.0
LQ heat distribution main_DN50,136.15404613333138,2.264445273618143,0.0012997999630866958,49.33315185980396,50.0
LQ heat distribution main_DN50,135.94774371411347,4.393160082194949,0.001297830488917551,49.2957625677549,50.0
LQ heat distribution main_DN50,135.71929938983934,3.6773071848900725,0.0012956496361798504,49.254327264448555,50.0
LQ heat distribution main_DN50,135.33636786415897,1.3154151063357116,0.0012919939652903006,49.18479272640489,50.0
LQ heat distribution main_DN50,135.26796627862953,3.399415717993988,0.001291340966860425,49.172361688596624,50.0
LQ heat distribution main_DN50,130.41015907257218,2.7614852388256486,0.0012449657190699015,48.281338274001854,50.0
LQ heat distribution main_DN50,130.14158674676767,0.882959215391688,0.0012424017827853716,48.231596311775334,50.0
LQ heat distribution main_DN50,130.09567286756732,4.040135944869374,0.0012419634641295208,48.223087521099394,50.0
LQ heat distribution main_DN50,129.92441617404083,2.6840509671307435,0.0012403285553607717,48.19133686410213,50.0
LQ heat distribution main_DN50,129.78484552375002,4.174416238186868,0.0012389961386515514,48.16544525818895,50.0
LQ heat distribution main_DN50,129.5677758793643,0.9485798835799943,0.0012369238747433344,48.125149215204225,50.0
LQ heat distribution main_DN50,129.51844972541812,0.4702265484601626,0.0012364529806722494,48.11598777643777,50.0
LQ heat distribution main_DN50,129.2139601772609,3.547573890727927,0.001233546159210128,48.0593956989148,50.0
LQ heat distribution main_DN50,129.02948633494304,2.075940918232739,0.0012317850724099574,48.02507716267223,50.0
LQ heat distribution main_DN50,128.6814632856549,3.7011613848239144,0.0012284626566649633,47.960265933132945,50.0
LQ heat distribution main_DN50,128.48900289364406,2.883102694777763,0.0012266253259536426,47.924387006694275,50.0
LQ heat distribution main_DN50,128.3390815535156,2.7324782681750874,0.0012251940959762825,47.89641968955526,50.0
LQ heat distribution main_DN50,128.25462076635515,3.6752348599743607,0.0012243877877456339,47.880656622490044,50.0
LQ heat distribution main_DN50,128.1969926835705,2.6768822344693253,0.0012238376389839666,47.86989841179365,50.0
LQ heat distribution main_DN50,128.06350855363647,1.3657355386026984,0.0012225633274810163,47.844969839666334,50.0
LQ heat distribution main_DN50,128.0577948073781,4.283313333912811,0.0012225087809773565,47.84390249007624,50.0
LQ heat distribution main_DN50,127.99249030562913,0.5886404208545961,0.0012218853489797531,47.83170166835494,50.0
LQ heat distribution main_DN50,127.9618810037447,0.9031396926923939,0.001221593136073935,47.825981869727414,50.0
LQ heat distribution main_DN50,127.83506251401462,4.286017301746882,0.0012203824583676814,47.8022766762588,50.0
LQ heat distribution main_DN50,127.61218961432378,1.944883686928505,0.001218254793454165,47.76058827153056,50.0
LQ heat distribution main_DN50,127.5110556626035,0.8641868988951811,0.0012172893142014653,47.74165914563216,50.0
LQ heat distribution main_DN50,127.46611794386095,0.4358203395834435,0.001216860314499866,47.73324579553136,50.0
LQ heat distribution main_DN50,123.73118130474091,0.26056474662269513,0.0011812045947946627,47.02872089471807,50.0
LQ heat distribution main_DN50,123.71763193791654,1.120222402517954,0.0011810752452307068,47.02614584924627,50.0
LQ heat distribution main_DN50,123.65938037298561,3.602528605351894,0.0011805191443721777,47.01507358302252,50.0
LQ heat distribution main_DN50,122.14459428841919,3.291674311107847,0.0011660581793643836,46.72622681844906,50.0
LQ heat distribution main_DN50,122.0270109220108,1.9354213183995461,0.0011649356651265948,46.70373073509003,50.0
LQ heat distribution main_DN50,121.97342722424158,1.5228238033135943,0.0011644241262457429,46.693475491760736,50.0
LQ heat distribution main_DN50,121.92636901345402,2.7781762644812424,0.001163974883183332,46.68446728629514,50.0
LQ heat distribution main_DN50,120.27887123695348,1.2279655046277662,0.001148246980782372,46.367988816050676,50.0
LQ heat distribution main_DN50,120.21501703071283,0.7190191555052742,0.0011476373940879506,46.3556791553665,50.0
LQ heat distribution main_DN50,120.17762803462655,1.336249222138269,0.0011472804585644539,46.348469876801914,50.0
LQ heat distribution main_DN50,120.10814307507536,0.9365267224426561,0.0011466171176618173,46.33506893331247,50.0
LQ heat distribution main_DN50,116.97006674645598,1.6346464124217737,0.0011166593484148544,45.7257624707276,50.0
LQ heat distribution main_DN50,116.88506513301006,0.30440946573288175,0.0011158478771647739,45.709145099830025,50.0
LQ heat distribution main_DN50,116.86923584079194,1.9217533710248758,0.0011156967622032645,45.706049888682514,50.0
LQ heat distribution main_DN50,116.76930466549865,0.6449024860587239,0.0011147427653030897,45.686504813194695,50.0
LQ heat distribution main_DN50,116.48789129146623,0.35363494594557476,0.0011120562414459784,45.631419493244906,50.0
LQ heat distribution main_DN50,116.46950227427706,1.8297754249577765,0.0011118806899692321,45.62781761640208,50.0
LQ heat distribution main_DN50,116.37435395217926,4.865382800057419,0.0011109723527654345,45.609176267249985,50.0
LQ heat distribution main_DN50,116.12135404657627,3.432039655269049,0.001108557079203592,45.55957171398724,50.0
LQ heat distribution main_DN50,115.94288798450228,3.4298329272097563,0.0011068533459141028,45.52454816522012,50.0
LQ heat distribution main_DN50,115.76453667228738,3.4320400872830397,0.0011051507080886624,45.48952019632639,50.0
LQ heat distribution main_DN50,115.58607058774867,0.8934831762264624,0.0011034469745847127,45.45444266709173,50.0
LQ heat distribution main_DN50,115.55296586068624,2.9145529183594383,0.0011031309390041647,45.44793295242848,50.0
LQ heat distribution main_DN50,115.53960946258489,0.4959859108100136,0.0011030034316237222,45.44530628584842,50.0
LQ heat distribution main_DN50,115.51381819522277,0.6754301141680342,0.001102757214274203,45.440233750691725,50.0
LQ heat distribution main_DN50,115.47869582928602,2.399620893510659,0.0011024219172246876,45.43332509735341,50.0
LQ heat distribution main_DN50,115.44761218499836,1.5605608235928121,0.0011021251759904377,45.427209993817485,50.0
LQ heat distribution main_DN50,115.40140910893155,2.205252886137864,0.001101684096505313,45.41811891415781,50.0
LQ heat distribution main_DN50,115.36646302217153,3.551167928641555,0.0011013504823119001,45.41124159041808,50.0
LQ heat distribution main_DN50,115.35391554282347,0.9947775744433198,0.0011012306973061906,45.40877201609385,50.0
LQ heat distribution main_DN50,115.30218710895242,1.2113530900537408,0.0011007368697752021,45.398589491981475,50.0
LQ heat distribution main_DN50,115.28673595885238,2.2007286088455476,0.0011005893647623138,45.39554755522529,50.0
LQ heat distribution main_DN50,115.23919674826963,0.8078227186851173,0.0011001355298164166,45.386187020399,50.0
LQ heat distribution main_DN50,115.18180228988217,1.1391827844971778,0.001099587611359257,45.37488340097619,50.0
LQ heat distribution main_DN50,113.37336202164195,1.6592302784698394,0.0010823232651230735,45.01726435722412,50.0
LQ heat distribution main_DN50,113.28708204716152,3.452535842125468,0.001081499589949036,45.00013146284679,50.0
LQ heat distribution main_DN55,167.05834349177206,0.7601987786400305,0.0015948290548140531,54.64591125765219,55.0
LQ heat distribution main_DN55,167.01881315528277,3.165750822255185,0.0015944516769000742,54.6394455552578,55.0
LQ heat distribution main_DN55,166.8541941125255,2.8461018109518865,0.0015928801347257805,54.612511731124954,55.0
LQ heat distribution main_DN55,165.41344660436062,4.092773016423787,0.001579125981903204,54.37621731264697,55.0
LQ heat distribution main_DN55,165.2006224075066,4.092773387473297,0.001577094247327032,54.341225297827854,55.0
LQ heat distribution main_DN55,165.12854382735375,0.6578618062693712,0.0015764061463231862,54.32936921145935,55.0
LQ heat distribution main_DN55,164.98779819135797,0.5991663092079481,0.0015750625125666633,54.306210732856975,55.0
LQ heat distribution main_DN55,164.95664154327915,0.9527904632686183,0.0015747650743988463,54.30108284036253,55.0
LQ heat distribution main_DN55,164.9070964391892,1.6578199281757455,0.0015742920901115913,54.29292750081362,55.0
LQ heat distribution main_DN55,164.82088980292406,2.693196982061763,0.001573469115063714,54.27873459282084,55.0
LQ heat distribution main_DN55,164.77975803131017,2.347647373385372,0.0015730764489862545,54.27196142279863,55.0
LQ heat distribution main_DN55,164.65768036789413,2.4595803479426968,0.001571911029765099,54.25185391115674,55.0
LQ heat distribution main_DN55,164.5297821898011,0.4071577355375937,0.0015706900447713709,54.2307797007213,55.0
LQ heat distribution main_DN55,163.9485718594207,0.8021956435938702,0.0015651414974646367,54.13490838090336,55.0
LQ heat distribution main_DN55,163.9068576859538,3.7167617494663236,0.001564743271464953,54.128021048516054,55.0
LQ heat distribution main_DN55,163.71358607498155,2.543663907106019,0.0015628981964198715,54.09609896880469,55.0
LQ heat distribution main_DN55,163.58131555181203,2.5436634703206287,0.00156163547066169,54.074241390174855,55.0
LQ heat distribution main_DN55,163.44904505135534,1.7643116258033074,0.0015603727451203374,54.05237497658248,55.0
LQ heat distribution main_DN55,163.35730084681356,2.24917053906516,0.0015594969054588406,54.037203005978,55.0
LQ heat distribution main_DN55,163.24034397878216,1.9950676493581316,0.001558380372112479,54.01785537471282,55.0
LQ heat distribution main_DN55,163.13660046101555,0.37712541311134024,0.0015573899805347547,54.00068776510785,55.0
LQ heat distribution main_DN55,163.11698993953377,1.4259018828774923,0.0015572027679191768,53.997441977616866,55.0
LQ heat distribution main_DN55,162.2183261526357,0.8524681772040813,0.0015486236386886465,53.84849193215824,55.0
LQ heat distribution main_DN55,162.1739978074211,4.166147277862172,0.0015482004563954282,53.8411340161646,55.0
LQ heat distribution main_DN55,161.95735814897228,4.170645743881647,0.0015461322973648905,53.80516023794728,55.0
LQ heat distribution main_DN55,160.52210771870105,2.5409759395111102,0.0015324306226128979,53.56622163642632,55.0
LQ heat distribution main_DN55,160.3899769698465,4.038118759929667,0.0015311692312157182,53.54417108477149,55.0
LQ heat distribution main_DN55,157.8387356996475,2.6909803357210813,0.0015068137059632218,53.116614175256984,55.0
LQ heat distribution main_DN55,157.69880472218998,0.13973589980061255,0.0015054778493765154,53.09306384781884,55.0
LQ heat distribution main_DN55,157.69153845540035,2.5640532199564148,0.0015054084816744663,53.09184065271803,55.0
LQ heat distribution main_DN55,157.28673950554276,3.77918884426743,0.0015015440525588807,53.023652683882226,55.0
LQ heat distribution main_DN55,157.09022168564084,1.2742028339026645,0.0014996679874524185,52.99051781989223,55.0
LQ heat distribution main_DN55,157.0239631382779,0.25270375084527025,0.0014990354476207915,52.97934129659808,55.0
LQ heat distribution main_DN55,156.7882478865072,4.126701104620564,0.0014967851826874197,52.939561607488216,55.0
LQ heat distribution main_DN55,156.72824106171404,1.2390907000049356,0.0014962123251714944,52.92942998393478,55.0
LQ heat distribution main_DN55,156.66380834531378,0.8027161349546219,0.001495597215707053,52.918548927935205,55.0
LQ heat distribution main_DN55,156.62206710629613,1.0972264304166601,0.0014951987313250228,52.9114986941411,55.0
LQ heat distribution main_DN55,156.57365942906694,0.5189722800168721,0.0014947366055280853,52.90332130018428,55.0
LQ heat distribution main_DN55,156.54667287050606,3.253964238044377,0.0014944789772840673,52.89876197613699,55.0
LQ heat distribution main_DN55,153.60390388216965,2.1916719652289123,0.0014663857172522161,52.39920692934249,55.0
LQ heat distribution main_DN55,153.48993693997775,0.8764287523661407,0.001465297727350623,52.37976443685908,55.0
LQ heat distribution main_DN55,153.44436264485472,1.2474764981199704,0.0014648626505475392,52.3719875489511,55.0
LQ heat distribution main_DN55,151.0442569862005,2.574581889596706,0.0014419499473622961,51.960784060312676,55.0
LQ heat distribution main_DN55,150.9103787279415,1.1878003143281202,0.0014406718732977708,51.93775120375872,55.0
LQ heat distribution main_DN55,150.84861311159642,2.538555488230947,0.001440082225409035,51.92712139965407,55.0
LQ heat distribution main_DN55,150.4697449034843,2.7057337777407677,0.0014364653451406615,51.86187086974305,55.0
LQ heat distribution main_DN55,150.3290467470418,2.7085892190011074,0.0014351221646495636,51.83761823285786,55.0
LQ heat distribution main_DN55,150.18820010765373,0.5024631089539184,0.0014337775666601789,51.81332863136291,55.0
LQ heat distribution main_DN55,150.16207202598812,3.2081934476435654,0.001433528133899648,51.80882148045144,55.0
LQ heat distribution main_DN55,149.99524596671066,2.5050109666218012,0.001431935522355233,51.78003437298186,55.0
LQ heat distribution main_DN55,149.86498539644631,0.9392266182852124,0.0014306919846916117,51.75754578753247,55.0
LQ heat distribution main_DN55,149.21963208589048,0.8135124289092317,0.0014245310938987158,51.64598557169371,55.0
LQ heat distribution main_DN55,149.20822189080772,2.929820068434611,0.0014244221660220308,51.64401095874247,55.0
LQ heat distribution main_DN55,149.1773294395872,2.7880484511812833,0.0014241272500199254,51.6386644280448,55.0
LQ heat distribution main_DN55,149.05587124724912,3.0357792666708594,0.0014229677446038103,51.61763839140785,55.0
LQ heat distribution main_DN55,149.03235092012577,1.2157451408095625,0.001422743206874709,51.613565718431836,55.0
LQ heat distribution main_DN55,148.96913217280365,0.8556903334268208,0.0014221396866138773,51.60261745433388,55.0
LQ heat distribution main_DN55,147.17202382493866,2.5144763758462254,0.001404983521001801,51.290415608524796,55.0
LQ heat distribution main_DN55,147.04127105339467,1.3492644509149994,0.0014037352845192809,51.26762644648084,55.0
LQ heat distribution main_DN55,146.97110930194708,0.5655417178046358,0.0014030654825961536,51.25539363719152,55.0
LQ heat distribution main_DN55,146.94170113262123,1.8824780490028892,0.001402784736349606,51.250265409229655,55.0
LQ heat distribution main_DN55,143.6600324795647,0.40018508121482865,0.0013714561573228135,50.67474445470745,55.0
LQ heat distribution main_DN55,143.63922285534153,0.5526068059633322,0.001371257497425695,50.67107412078777,55.0
LQ heat distribution main_DN55,143.61048730143145,1.1329987984092527,0.001370983172328701,50.666005400061536,55.0
LQ heat distribution main_DN55,143.55157136391418,4.143752139871994,0.0013704207290111139,50.65561151630483,55.0
LQ heat distribution main_DN55,142.53878077868083,3.042043502677079,0.0013607520838060222,50.47660150538307,55.0
LQ heat distribution main_DN55,142.47476829269075,4.166214295684639,0.0013601409860877398,50.46526600925906,55.0
LQ heat distribution main_DN55,142.38059451654163,2.0103688465188156,0.0013592419524252185,50.44858484418186,55.0
LQ heat distribution main_DN55,140.49303547191326,1.4333971180627143,0.0013412222956745896,50.11306723349774,55.0
LQ heat distribution main_DN55,140.418498821774,2.970603002325261,0.001340510728608821,50.09977207014162,55.0
LQ heat distribution main_DN55,140.26402746565307,2.1935338632702663,0.0013390360617246116,50.072207648998514,55.0
LQ heat distribution main_DN55,140.14996370476302,3.307213698095951,0.0013379471475395038,50.05184396046274,55.0
LQ heat distribution main_DN55,139.97798859246203,4.797893002678361,0.0013363053803576326,50.02112574458358,55.0
LQ heat distribution main_DN60,200.06257791843402,0.5829154852309402,0.001909905278457604,59.80073439484428,60.0
LQ heat distribution main_DN60,200.032266313202,1.281605035721795,0.0019096159075246014,59.79620400006283,60.0
LQ heat distribution main_DN60,199.96562285134448,1.0936557832969993,0.001908979693091594,59.78624221218323,60.0
LQ heat distribution main_DN60,199.90875275061305,0.4617044471392573,0.0019084367804354469,59.777740022292136,60.0
LQ heat distribution main_DN60,199.8847441193618,3.9070009901106824,0.0019082075810917597,59.774150322514956,60.0
LQ heat distribution main_DN60,199.68158006787607,3.8999989342330723,0.0019062680674737573,59.743765197390914,60.0
LQ heat distribution main_DN60,199.47878012329596,5.009938092830571,0.001904332029816668,59.71341910802899,60.0
LQ heat distribution main_DN60,199.21826334246876,1.2881861654510132,0.001901844996109487,59.674413881190844,60.0
LQ heat distribution main_DN60,199.15778402773444,4.1146096420290235,0.001901267627949732,59.66535511932635,60.0
LQ heat distribution main_DN60,199.1512776618653,1.302764219629452,0.001901205514671745,59.664380495606096,60.0
LQ heat distribution main_DN60,199.08353392244456,0.2553708989562153,0.001900558796395652,59.65423184861939,60.0
LQ heat distribution main_DN60,198.94382432634893,0.268328465143099,0.0018992250532348348,59.633296588033566,60.0
LQ heat distribution main_DN60,198.9298712461615,3.0542640093173805,0.0018990918496053603,59.631205337496134,60.0
LQ heat distribution main_DN60,192.31244986007593,3.0542642779370013,0.0018359183757525148,58.630998086663254,60.0
LQ heat distribution main_DN60,192.1536281176232,1.0316712681267608,0.0018344021777338731,58.606782804089214,60.0
LQ heat distribution main_DN60,192.0999812116806,2.6675196732653226,0.0018338900354337051,58.59860109013297,60.0
LQ heat distribution main_DN60,191.7583635376973,3.7324880742107043,0.0018306287688562989,58.546474001399915,60.0
LQ heat distribution main_DN60,191.56427415783835,1.5424129259880286,0.0018287758869483376,58.51683741756757,60.0
LQ heat distribution main_DN60,191.48406868568696,1.9448923290476903,0.0018280102022499949,58.504586015366655,60.0
LQ heat distribution main_DN60,185.62091537305594,3.3068706048604826,0.0017720373782630638,57.60193094130351,60.0
LQ heat distribution main_DN60,184.34954304971626,2.674911069910923,0.0017599001723123272,57.40432570007094,60.0
LQ heat distribution main_DN60,184.21044767408088,0.03609669721637011,0.0017585722928313212,57.382665264054296,60.0
LQ heat distribution main_DN60,184.20857064582563,1.898623011051998,0.001758554373707166,57.382372910499434,60.0
LQ heat distribution main_DN60,179.68745432789913,0.6708234983975107,0.0017153933587388938,56.673817213356884,60.0
LQ heat distribution main_DN60,179.65257150598245,2.891439785708388,0.0017150603485057991,56.6683158870786,60.0
LQ heat distribution main_DN60,179.50221663712563,1.7746455533850827,0.0017136249798293617,56.64459749386752,60.0
LQ heat distribution main_DN60,179.4099350683496,2.0818323973909383,0.0017127440101990415,56.63003521040684,60.0
LQ heat distribution main_DN60,177.90237725781475,1.5593282320232913,0.0016983520501939356,56.391605956354006,60.0
LQ heat distribution main_DN60,177.82129218974953,1.9005699829386158,0.0016975779683985634,56.378753294077505,60.0
LQ heat distribution main_DN60,177.72246255063672,1.5990292317204438,0.0016966344873569138,56.36308400561453,60.0
LQ heat distribution main_DN60,177.63931303058726,1.2996208635315232,0.001695840697189377,56.34989740103352,60.0
LQ heat distribution main_DN60,177.57173274568362,0.27896952390896446,0.0016951955393382685,56.33917763322815,60.0
LQ heat distribution main_DN60,177.55722633044036,3.875832173903879,0.0016950570532738936,56.336876320443686,60.0
LQ heat distribution main_DN60,177.35568305739736,0.5645565274862235,0.0016931330124811204,56.3048935547965,60.0
LQ heat distribution main_DN60,176.90758017338297,4.016532389976744,0.0016888551806528208,56.23371922999813,60.0
LQ heat distribution main_DN60,176.69872048910418,0.6832525486267313,0.0016868612934520684,56.2005142496134,60.0
LQ heat distribution main_DN60,176.6631913565756,2.0961845902389267,0.0016865221131892659,56.19486379584574,60.0
LQ heat distribution main_DN60,176.30511678866867,0.16759208864032865,0.001683103740225954,56.137884869040285,60.0
LQ heat distribution main_DN60,176.29640200005937,1.9170042287204287,0.0016830205441533115,56.136497399821174,60.0
LQ heat distribution main_DN60,176.1967177801659,1.097566310688193,0.001682068904822586,56.120624375345756,60.0
LQ heat distribution main_DN60,176.1396443320101,4.304026815172743,0.0016815240509022444,56.111534373539826,60.0
LQ heat distribution main_DN60,175.91583493762113,0.7898398486574637,0.0016793874457052137,56.07587437103377,60.0
LQ heat distribution main_DN60,175.87476326549094,2.077198240507982,0.0016789953533698418,56.06932787573674,60.0
LQ heat distribution main_DN60,172.15922458953827,2.8553529568316725,0.0016435248170838977,55.473904700700636,60.0
LQ heat distribution main_DN60,172.01074623578302,0.35345171724565455,0.0016421073626327735,55.449977865651064,60.0
LQ heat distribution main_DN60,171.99236674648625,1.2019207844136846,0.0016419319021144273,55.447015348708106,60.0
LQ heat distribution main_DN60,171.26436528600388,3.39345314373,0.001634982007503617,55.32954410891282,60.0
LQ heat distribution main_DN60,171.0879057225299,1.4741322736858695,0.0016332974293320277,55.30103279723549,60.0
LQ heat distribution main_DN60,171.01125084429825,0.34146197011872037,0.0016325656405183602,55.28864276636624,60.0
LQ heat distribution main_DN65,235.67152325169164,0.6550914765558794,0.0022498474773431183,64.9048486561845,65.0
LQ heat distribution main_DN65,235.63745849491073,3.2084905827437424,0.0022495222768010572,64.90015770380758,65.0
LQ heat distribution main_DN65,235.47061698460806,0.5080071653461125,0.0022479295177528216,64.87717757628796,65.0
LQ heat distribution main_DN65,235.44420061201006,1.5424066867252957,0.0022476773328115518,64.87353833716121,65.0
LQ heat distribution main_DN65,230.3456185849694,1.163095178948082,0.002199003518710925,64.16727037061393,65.0
LQ heat distribution main_DN65,230.2851376356641,1.6315078698256673,0.002198426134946674,64.1588457428054,65.0
LQ heat distribution main_DN65,230.20029922643317,2.031108979800652,0.002197616221732059,64.1470264046581,65.0
LQ heat distribution main_DN65,230.09468155948355,0.8006461790892397,0.002196607938515356,64.1323091419438,65.0
LQ heat distribution main_DN65,230.0530479581709,1.8738579701239815,0.002196210481700916,64.12650679187684,65.0
LQ heat distribution main_DN65,229.95560734372447,3.2875819807049127,0.0021952802610379425,64.11292473314793,65.0
LQ heat distribution main_DN65,229.78465308072782,0.8761515484613961,0.002193648239434156,64.08908879426949,65.0
LQ heat distribution main_DN65,228.06382729561335,4.410695317427585,0.0021772203083113444,63.84866061221836,65.0
LQ heat distribution main_DN65,227.8344711391071,3.182884639879973,0.0021750307507313327,63.81654730606988,65.0
LQ heat distribution main_DN65,223.69308621409263,1.6582053094471085,0.0021354948564591184,63.23388540153099,65.0
LQ heat distribution main_DN65,222.7801912949753,4.332899617555485,0.002126779869164442,63.10472426109543,65.0
LQ heat distribution main_DN65,222.55488051486242,0.5122612416130806,0.002124628930929474,63.072805419234726,65.0
LQ heat distribution main_DN65,221.70804983803464,2.3316546672763083,0.0021165446285253903,62.95269371467989,65.0
LQ heat distribution main_DN65,221.58680379533627,0.5931250702453869,0.0021153871484041646,62.93547781111097,65.0
LQ heat distribution main_DN65,221.5559612916835,1.4082498337271276,0.002115092709228482,62.93109768733923,65.0
LQ heat distribution main_DN65,216.27183589690685,3.78925631702165,0.0020646475980611633,62.1761133417425,65.0
LQ heat distribution main_DN65,216.07479456842174,1.815559526607037,0.002062766535259396,62.14778312558232,65.0
LQ heat distribution main_DN65,215.88068259076294,4.500357061923952,0.0020609134376206486,62.11986145223714,65.0
LQ heat distribution main_DN65,215.6466640235429,2.5629719174102026,0.002058679370153154,62.08618279562352,65.0
LQ heat distribution main_DN65,215.51338948383759,0.07819824053003736,0.002057407059511576,62.06699449441505,65.0
LQ heat distribution main_DN65,215.50932317533002,2.2119414667343293,0.0020573682403372795,62.066408951357005,65.0
LQ heat distribution main_DN65,215.39430221905985,1.5684605239833527,0.0020562701882487814,62.04984379676937,65.0
LQ heat distribution main_DN65,215.3127422718127,1.808444449922776,0.002055491573000599,62.0380949689293,65.0
LQ heat distribution main_DN65,215.21870316041674,3.1256712489029255,0.002054593824920446,62.024545737215355,65.0
LQ heat distribution main_DN65,214.95259224897137,4.905014266701238,0.002052053386625025,61.98618821202756,65.0
LQ heat distribution main_DN65,214.6975315071029,2.676885227938882,0.0020496184392086196,61.9494011794965,65.0
LQ heat distribution main_DN65,209.41521796673274,4.613706469098743,0.001999190624980742,61.182568658330304,65.0
LQ heat distribution main_DN65,209.1753052303396,2.8796538065564348,0.0019969002885951276,61.147512266413095,65.0
LQ heat distribution main_DN65,209.04967249756797,3.1212907650522608,0.001995700930764372,61.12914661159372,65.0
LQ heat distribution main_DN65,208.25595618756194,2.834189629883057,0.0019881236867547677,61.012989188426985,65.0
LQ heat distribution main_DN65,208.10857832680801,0.5005794024029405,0.001986716738203418,60.99139663615834,65.0
LQ heat distribution main_DN65,208.08254819788306,1.7789185849493474,0.001986468240552583,60.987582128418836,65.0
LQ heat distribution main_DN65,207.9900444314657,0.3044092419696356,0.0019855851497037297,60.97402450853291,65.0
LQ heat distribution main_DN65,207.97421515088328,1.8107257330367637,0.001985434034853301,60.97170422125808,65.0
LQ heat distribution main_DN65,202.81468311721164,3.743023873830763,0.0019361783591141924,60.210645586051974,65.0
LQ heat distribution main_DN65,202.62004587577243,0.6764206559882177,0.0019343202470240805,60.18174716802023,65.0
LQ heat distribution main_DN70,273.8362366910008,3.4029613918673247,0.0026141884170978597,69.96310025373474,70.0
LQ heat distribution main_DN70,273.7330931943435,0.4589875143674671,0.002613203753645284,69.94992281868866,70.0
LQ heat distribution main_DN70,273.7092258435964,1.5812604564030022,0.002612975903041493,69.94687321347476,70.0
LQ heat distribution main_DN70,273.6592826986237,1.806392926904803,0.0026124991188412766,69.94049139315088,70.0
LQ heat distribution main_DN70,273.5653502664247,0.14821557974359012,0.0026116023891782783,69.92848696879564,70.0
LQ heat distribution main_DN70,273.557643056278,0.3156259228048568,0.0026115288119931074,69.92750190738371,70.0
LQ heat distribution main_DN70,273.54123050829213,2.5201269835926796,0.0026113721289574426,69.9254041672463,70.0
LQ heat distribution main_DN70,273.4101839051453,2.5241762296815202,0.002610121087399955,69.90865242486048,70.0
LQ heat distribution main_DN70,273.2789267412019,0.1971104225662025,0.002608868035715531,69.89186974164575,70.0
LQ heat distribution main_DN70,267.40207121144743,3.0024557137704995,0.0025527644029732454,69.13627406474524,70.0
LQ heat distribution main_DN70,267.2459435143314,1.184368322452494,0.0025512739237645,69.11608786489543,70.0
LQ heat distribution main_DN70,267.18435636156386,0.9780565019762305,0.002550685979585335,69.10812346275597,70.0
LQ heat distribution main_DN70,267.1334974234611,2.5519449292775875,0.002550200452729939,69.10154573287387,70.0
LQ heat distribution main_DN70,266.9434465033835,4.521202961119774,0.0025483861241373125,69.07696036802206,70.0
LQ heat distribution main_DN70,266.7083439494053,0.23319645359580263,0.0025461417083475443,69.04653492144475,70.0
LQ heat distribution main_DN70,260.9957041723142,4.646162653832184,0.00249160576775479,68.30307668330406,70.0
LQ heat distribution main_DN70,260.75410371431497,0.22673354059885203,0.0024892993194684005,68.27145571205712,70.0
LQ heat distribution main_DN70,260.54802725982984,2.5418099245753147,0.002487332002480476,68.2444725885358,70.0
LQ heat distribution main_DN70,260.4158531437519,2.4769676323602203,0.0024860701970763907,68.22716043079048,70.0
LQ heat distribution main_DN70,260.2870508268692,1.0705202466858077,0.002484840580686102,68.21028568388208,70.0
LQ heat distribution main_DN70,260.2313837740415,1.0473928671987771,0.002484309152974143,68.20299129754237,70.0
LQ heat distribution main_DN70,260.1769193449472,0.2785167158293221,0.0024837892061570135,68.19585374304903,70.0
LQ heat distribution main_DN70,260.16243647572406,0.802197570231951,0.0024836509448756473,68.19395563967578,70.0
LQ heat distribution main_DN70,260.120722202072,2.102185918382474,0.0024832527179195416,68.18848833355267,70.0
LQ heat distribution main_DN70,260.0114085343161,4.803665032513981,0.002482209150685595,68.174158992595,70.0
LQ heat distribution main_DN70,259.7616179526254,2.2770322030980186,0.0024798245150608627,68.14140397838796,70.0
LQ heat distribution main_DN70,254.37335075829742,2.1388379111457887,0.002428385210103078,67.4309677434159,70.0
LQ heat distribution main_DN70,254.26213118691783,2.3062411366905207,0.0024273234480851344,67.4162247224712,70.0
LQ heat distribution main_DN70,254.14220664780993,2.170312835563055,0.0024261785837499756,67.40032417686942,70.0
LQ heat distribution main_DN70,252.5930556152814,2.15122241406294,0.0024113895524131876,67.19458722832401,70.0
LQ heat distribution main_DN70,252.48119204975012,2.0476729364829755,0.002410321642479715,67.1797066559295,70.0
LQ heat distribution main_DN70,252.37471305705301,2.0606108963862204,0.002409305136582845,67.1655392999796,70.0
LQ heat distribution main_DN70,249.05068986876725,0.671280788870593,0.002377572218317587,66.72175508193858,70.0
LQ heat distribution main_DN70,249.01578326774597,1.3474838631255623,0.0023772389810763337,66.71707910352748,70.0
LQ heat distribution main_DN70,248.94571410686345,4.032157650426625,0.0023765700630726822,66.7076918699375,70.0
LQ heat distribution main_DN70,248.73604190904126,4.03215666143091,0.0023745684191793914,66.67959398781679,70.0
LQ heat distribution main_DN70,248.52636976264685,4.623464225308736,0.002372566775777058,66.65148426753099,70.0
LQ heat distribution main_DN70,248.2859496229308,3.468357134960898,0.00237027159544564,66.61923771664536,70.0
LQ heat distribution main_DN70,248.10559505191281,1.4030061719227742,0.0023685498334311485,66.59503725990157,70.0
LQ heat distribution main_DN70,248.03263873097282,1.3762989285863603,0.002367853353040313,66.58524528779849,70.0
LQ heat distribution main_DN70,247.96107118668633,2.524126096372575,0.00236717013066049,66.5756383136641,70.0
LQ heat distribution main_DN70,247.82981662967495,2.51773445434875,0.002365917103863245,66.55801556232035,70.0
LQ heat distribution main_DN70,247.69889443804882,2.8966867273508097,0.0023646672500052396,66.54043278611111,70.0
LQ heat distribution main_DN70,247.60785891623232,0.22029518008329857,0.002363798175811287,66.52820402806364,70.0
LQ heat distribution main_DN70,247.596403566868,2.8817458096513406,0.0023636888168674748,66.52666507724484,70.0
LQ heat distribution main_DN70,247.5482667282266,1.3897093137813015,0.002363229276641781,66.52019782053141,70.0
LQ heat distribution main_DN70,247.47600184390996,3.6237536781824367,0.0023625393970778995,66.5104877439105,70.0
LQ heat distribution main_DN70,247.4465527847661,0.8172889014321522,0.002362258260475094,66.50653033077661,70.0
LQ heat distribution main_DN70,247.40405376189165,3.5995477879262765,0.002361852541879634,66.5008188268298,70.0
LQ heat distribution main_DN70,247.28756665264447,3.6237539629094564,0.0023607404931040043,66.48516144353528,70.0
LQ heat distribution main_DN70,247.2168772769195,2.15341406892527,0.0023600656541949354,66.47565807355454,70.0
LQ heat distribution main_DN70,247.09913144657318,0.20368629361078058,0.0023589415889887656,66.45982548990314,70.0
LQ heat distribution main_DN70,247.08853975930543,2.102098151394358,0.002358840475029169,66.4584011036118,70.0
LQ heat distribution main_DN70,246.97923065543293,1.2344688094499272,0.0023577969513645146,66.44369926457097,70.0
LQ heat distribution main_DN70,246.91503827734152,2.35907796493251,0.0023571841362992033,66.43506401165844,70.0
LQ heat distribution main_DN70,246.79236622316503,4.091034926231439,0.002356013042703246,66.41855886415007,70.0
LQ heat distribution main_DN70,246.579632407001,0.3388402753314534,0.0023539821709498902,66.38992645565033,70.0
LQ heat distribution main_DN70,246.56201271268375,0.4277597548332501,0.0023538139638442364,66.38755442050673,70.0
LQ heat distribution main_DN70,246.53976920543244,0.30280295220576103,0.002353601615326324,66.38455978776054,70.0
LQ heat distribution main_DN70,246.52402345191774,2.3387143681494855,0.0023534512978703364,66.38243986283089,70.0
LQ heat distribution main_DN70,246.40241030477398,3.001262636285793,0.0023522903131720668,66.36606423099056,70.0
LQ heat distribution main_DN70,246.24634464768712,1.8232083329346174,0.0023508004262309035,66.34504352755177,70.0
LQ heat distribution main_DN70,246.15153781437454,0.07636896106065748,0.0023498953490632413,66.3322706089728,70.0
LQ heat distribution main_DN70,246.14756662839937,3.0873131164368783,0.0023498574379799465,66.33173553442579,70.0
LQ heat distribution main_DN70,245.98702634634466,3.0873125103801247,0.002348324833855319,66.31010084475444,70.0
LQ heat distribution main_DN70,245.8264860958049,4.496240210545538,0.0023467922300315506,66.28845909837803,70.0
LQ heat distribution main_DN70,245.59268160485655,4.489828304459995,0.0023445602062516138,66.2569282682727,70.0
LQ heat distribution main_DN70,245.35921053302462,4.485840786747258,0.0023423313654704022,66.22542742284766,70.0
LQ heat distribution main_DN70,245.12594681211377,4.496236427457782,0.002340104504172924,66.19393958315214,70.0
LQ heat distribution main_DN70,244.89214251788596,0.14186950521269398,0.002337872482270988,66.16236373471011,70.0
