name,capacity_kw,distance_m,flow_rate_m^3/s,diameter_mm,final_diameter_mm
LQ heat distribution main_DN70,244.8847653036149,0.9572417642670731,0.0023378020554044384,66.16136717842035,70.0
LQ heat distribution main_DN70,244.834988731873,4.939633507545801,0.002337326861402129,66.15464268209345,70.0
LQ heat distribution main_DN70,244.57812778948062,4.93963191788678,0.002334874728300531,66.1199315423808,70.0
LQ heat distribution main_DN70,244.3212669297505,4.2671467868035196,0.0023324225959880716,66.0852021818832,70.0
LQ heat distribution main_DN70,244.0993752968367,4.263125407055614,0.002330304298776484,66.05518620228449,70.0
LQ heat distribution main_DN70,243.87769277566983,4.552515956173565,0.0023281879978584233,66.02518488348758,70.0
LQ heat distribution main_DN70,243.77057227610115,1.2611546921453407,0.0023271653677909418,66.01068288553061,70.0
LQ heat distribution main_DN70,243.7049922321096,2.6898268893472776,0.0023265393053184687,66.00180307153992,70.0
LQ heat distribution main_DN70,243.64096194594882,4.554810295289809,0.0023259280376701557,65.9931319484649,70.0
LQ heat distribution main_DN70,243.40411181059375,4.552513321828256,0.0023236669385259547,65.96104727217839,70.0
LQ heat distribution main_DN70,243.16738111785867,1.1054352087950357,0.002321406979645429,65.9289631737066,70.0
LQ heat distribution main_DN70,243.10989848700132,0.3028019181363402,0.0023208582194463134,65.92117019952343,70.0
LQ heat distribution main_DN70,243.09415278725822,2.700728063118586,0.0023207079025036586,65.9190353794965,70.0
LQ heat distribution main_DN70,242.95371492797605,2.696208453487853,0.002319367206949652,65.89999159432956,70.0
LQ heat distribution main_DN70,242.81351208839467,0.34749738327012947,0.0023180287550204743,65.88097418747027,70.0
LQ heat distribution main_DN70,242.79544222446464,0.4597105549466975,0.0023178562503528843,65.8785227539033,70.0
LQ heat distribution main_DN70,242.77153727560741,0.5315302757551135,0.0023176280408172545,65.87527956805961,70.0
LQ heat distribution main_DN70,242.74389770126814,2.2239479661290424,0.0023173641785323926,65.87152950630669,70.0
LQ heat distribution main_DN70,242.62825240702944,0.30280172140433675,0.002316260166176892,65.85583675359804,70.0
LQ heat distribution main_DN70,237.20987871379566,2.689827089625789,0.002264533448341725,65.11633861116404,70.0
LQ heat distribution main_DN70,237.0700077051351,0.894806280286194,0.0022631981642495,65.09713782782042,70.0
LQ heat distribution main_DN70,237.02347777856022,2.860068860252054,0.0022627539644731287,65.09074917977583,70.0
LQ heat distribution main_DN75,312.97661671572746,4.31483555323776,0.002987843596331527,74.79619977304824,75.0
LQ heat distribution main_DN75,312.7522452669591,2.6233675920930715,0.00298570162546023,74.7693844462072,75.0
LQ heat distribution main_DN75,310.1644622199762,3.5764885118015752,0.0029609972526966704,74.45941249299727,75.0
LQ heat distribution main_DN75,309.9784848173625,1.0020678602994828,0.0029592218120989265,74.43708587880262,75.0
LQ heat distribution main_DN75,309.92637728862695,1.4430390175318353,0.002958724365523885,74.43082916132171,75.0
LQ heat distribution main_DN75,305.4610427005701,2.6270220842468643,0.0029160958730364687,73.89269427579985,75.0
LQ heat distribution main_DN75,305.32443755218924,1.3954245084230623,0.002914791766608012,73.87616966242133,75.0
LQ heat distribution main_DN75,305.25187547775124,0.20357529873754604,0.002914099049906933,73.86739059662207,75.0
LQ heat distribution main_DN75,305.2412895622169,4.286143383458657,0.0029139979910474166,73.86610975152342,75.0
LQ heat distribution main_DN75,305.01841010627703,0.6995505715181062,0.0029118702635444107,73.83913724604261,75.0
LQ heat distribution main_DN75,304.9820334765581,1.0965553853048775,0.0029115229926163066,73.83473407076845,75.0
LQ heat distribution main_DN75,304.92501259652227,0.37754998436976334,0.002910978640539592,73.82783150298374,75.0
LQ heat distribution main_DN75,303.1585410044198,1.8999165044140398,0.0028941149499228623,73.61367361445967,75.0
LQ heat distribution main_DN75,303.0597453461903,1.4698354461171779,0.002893171793281053,73.6016777394073,75.0
LQ heat distribution main_DN75,302.9833139029922,0.35377119055041273,0.0028924421374987323,73.59239600986686,75.0
LQ heat distribution main_DN75,302.9649178010836,3.358985824160204,0.0028922665183874325,73.5901618377113,75.0
LQ heat distribution main_DN75,297.344797520827,4.9486787842613476,0.0028386138188145776,72.90440322321392,75.0
LQ heat distribution main_DN75,297.0874662240454,0.07876229559739864,0.0028361571954562807,72.87284954288643,75.0
LQ heat distribution main_DN75,295.9239654495641,3.3571765887272216,0.0028250497894946455,72.73001148314717,75.0
LQ heat distribution main_DN75,295.7493922669503,0.042690214404257916,0.002823383219732222,72.70855566317238,75.0
LQ heat distribution main_DN75,295.74717237580126,2.693718090412924,0.00282336202745395,72.70828278791672,75.0
LQ heat distribution main_DN75,289.487314859101,2.693717605676445,0.0027636020511608685,71.93468664912419,75.0
LQ heat distribution main_DN75,289.34724154360583,4.696982954034847,0.0027622648357384805,71.9172811382225,75.0
LQ heat distribution main_DN75,287.38970476498275,0.9084017320146077,0.002743577133794585,71.67359531829429,75.0
LQ heat distribution main_DN75,287.342467874918,2.2195918163561563,0.0027431261849634177,71.66770475085535,75.0
LQ heat distribution main_DN75,287.22704910046747,3.2916272601361247,0.002742024335087995,71.65330968157568,75.0
LQ heat distribution main_DN75,287.05588448294037,3.776013370471268,0.0027403903053263997,71.6319566455384,75.0
LQ heat distribution main_DN75,286.85953178767585,2.6401048445103505,0.002738515816588791,71.60745351817901,75.0
LQ heat distribution main_DN75,286.7222463357613,1.9670650996454344,0.0027372052156158597,71.59031649291036,75.0
LQ heat distribution main_DN75,286.61995895057976,2.505768438370921,0.0027362287250652004,71.57754552800525,75.0
LQ heat distribution main_DN75,286.4896589917845,0.8747547434044314,0.0027349848113774177,71.56127378703643,75.0
LQ heat distribution main_DN75,286.44417174512745,0.6831856699239104,0.0027345505655859423,71.55559250949703,75.0
LQ heat distribution main_DN75,286.4086460902914,3.252108336356253,0.0027342114185230685,71.5511551036163,75.0
LQ heat distribution main_DN75,286.2395364568009,3.2512518366740273,0.002732597006747503,71.53002833874015,75.0
LQ heat distribution main_DN75,286.07047136129387,1.6187768616230385,0.00273098302015555,71.50890089869019,75.0
LQ heat distribution main_DN75,285.98629496448945,1.1788079777612905,0.0027301794268686343,71.49837935752282,75.0
LQ heat distribution main_DN75,285.92499694964584,4.299044311874794,0.0027295942429560465,71.49071650152617,75.0
LQ heat distribution main_DN75,285.70144664542835,4.64371157523097,0.00272746011117354,71.46276354769246,75.0
LQ heat distribution main_DN75,285.4599736435163,4.646039450882445,0.002725154879651707,71.43255723264372,75.0
LQ heat distribution main_DN75,285.21837959207045,4.646038086446367,0.0027228484925257324,71.4023229870739,75.0
LQ heat distribution main_DN75,284.9767856115752,0.9275965652784567,0.0027205421060770905,71.37207594272544,75.0
LQ heat distribution main_DN75,284.92855059018075,1.6991386294883508,0.002720081628545878,71.36603548702729,75.0
LQ heat distribution main_DN75,284.84019538144736,0.02328937165694025,0.0027192381420663232,71.35496946739357,75.0
LQ heat distribution main_DN75,284.8389843341212,1.1370504693790218,0.002719226580755334,71.35481777823904,75.0
LQ heat distribution main_DN75,284.7798577097135,4.27740708964784,0.00271866212610705,71.34741150889437,75.0
LQ heat distribution main_DN75,284.5574325410518,4.287742423330319,0.002716538735475435,71.31954338637787,75.0
LQ heat distribution main_DN75,284.3344699350386,4.287742867915316,0.0027144102141769795,71.29159699393641,75.0
LQ heat distribution main_DN75,284.111507305907,4.277408428795446,0.0027122816926578234,71.26363963927892,75.0
LQ heat distribution main_DN75,283.88908206760965,4.287743759586905,0.0027101583013614287,71.23573873565282,75.0
LQ heat distribution main_DN75,281.9101613601283,1.8721101801075999,0.0026912664568985996,70.98702116607808,75.0
LQ heat distribution main_DN75,281.8128116307627,3.5645832008968092,0.00269033710387363,70.9747634241771,75.0
LQ heat distribution main_DN75,281.6274533043161,3.564582344251175,0.0026885675733108933,70.9514182695381,75.0
LQ heat distribution main_DN75,281.442095022415,2.3829820071254795,0.002686798043173413,70.92806543672425,75.0
LQ heat distribution main_DN75,281.3181799580445,3.4056603040627578,0.0026856150831316896,70.91244939422795,75.0
LQ heat distribution main_DN75,281.1410856222332,3.4101460856992794,0.0026839244450809854,70.890125614537,75.0
LQ heat distribution main_DN75,280.9637580257769,0.5782339799603604,0.0026822315801983475,70.86776538494713,75.0
LQ heat distribution main_DN75,280.9336898588189,0.5252593005806983,0.0026819445332584143,70.8639732218053,75.0
LQ heat distribution main_DN80,356.3112799774032,3.800955452012733,0.0034015396656554005,79.80651985102396,80.0
LQ heat distribution main_DN80,356.11363029389855,2.1514281016199095,0.0033996527951684827,79.78438201488417,80.0
LQ heat distribution main_DN80,355.27206343988945,4.156679523599699,0.003391618744056224,79.69005312493515,80.0
LQ heat distribution main_DN80,355.0559161046623,2.9454754166812624,0.003389555285008709,79.66580774359808,80.0
LQ heat distribution main_DN80,353.40284019623476,2.8349791047655737,0.0033737741307516447,79.48013660729302,80.0
LQ heat distribution main_DN80,353.2554212827869,0.5727369702590381,0.0033723667902891353,79.46355765517445,80.0
LQ heat distribution main_DN80,353.22563896033347,4.741007551903793,0.003372082472175021,79.4602078705172,80.0
LQ heat distribution main_DN80,350.2509104985234,1.7554446043930039,0.0033436841097711067,79.12490901084966,80.0
LQ heat distribution main_DN80,350.15962737909496,2.1369311726859874,0.0033428126718768013,79.114597489927,80.0
LQ heat distribution main_DN80,350.0485069581153,0.06429578891961905,0.003341751856402055,79.10204329426826,80.0
LQ heat distribution main_DN80,350.0451635770915,1.9969289538929489,0.0033417199386834512,79.10166553390543,80.0
LQ heat distribution main_DN80,348.15577352617515,3.188993589485549,0.00332368280215919,78.88789866439718,80.0
LQ heat distribution main_DN80,347.9899458595219,3.284307334554535,0.0033220997218092784,78.86910915226845,80.0
LQ heat distribution main_DN80,346.07871805401294,1.1066044073517194,0.0033038541103008394,78.65222878625468,80.0
LQ heat distribution main_DN80,346.0211746248306,3.1468013350878503,0.0033033047696881205,78.64568965675774,80.0
LQ heat distribution main_DN80,344.30432158591157,4.672098887615958,0.0032869147645433086,78.45033890368823,80.0
LQ heat distribution main_DN80,344.13087782607784,4.089077187835145,0.0032852589768599316,78.43057668329291,80.0
LQ heat distribution main_DN80,344.06137244375554,4.678854741024797,0.0032845954409905062,78.42265582693508,80.0
LQ heat distribution main_DN80,343.91824581231043,2.8059122122201146,0.003283229076967164,78.40634254824369,80.0
LQ heat distribution main_DN80,343.81807199722226,4.678855506856379,0.0032822727636966325,78.39492292370917,80.0
LQ heat distribution main_DN80,343.57477151086573,1.8146929963161804,0.0032799500860225847,78.36718020170716,80.0
LQ heat distribution main_DN80,343.4804074750573,3.451958030344927,0.0032790492360387333,78.35641754994909,80.0
LQ heat distribution main_DN80,343.30090565747935,3.451958534646476,0.0032773356148685377,78.33594046138674,80.0
LQ heat distribution main_DN80,343.1214038136777,4.6130783594453035,0.0032756219934479973,78.31545801570172,80.0
LQ heat distribution main_DN80,342.8815237389866,4.613079301910926,0.003273331968868607,78.28807761580563,80.0
LQ heat distribution main_DN80,342.6416436152872,4.1437337287346425,0.0032710419438213576,78.26068763096615,80.0
LQ heat distribution main_DN80,342.426169461393,4.146318075423671,0.0032689849113259474,78.23607619253451,80.0
LQ heat distribution main_DN80,342.210560921471,4.146318834684512,0.0032669265959090307,78.21144165261252,80.0
LQ heat distribution main_DN80,341.9949523420674,0.7962824782376378,0.0032648682801152016,78.18679934650238,80.0
LQ heat distribution main_DN80,341.95354565319906,4.419780487214309,0.0032644729895293465,78.18206600986854,80.0
LQ heat distribution main_DN80,341.7237170678639,1.4971923619638783,0.0032622789218889154,78.15578832676363,80.0
LQ heat distribution main_DN80,341.6458630650418,0.9760674775108819,0.0032615356855851246,78.14688480724173,80.0
LQ heat distribution main_DN80,341.59510755621125,4.602780636253373,0.0032610511461213486,78.14107977247482,80.0
LQ heat distribution main_DN80,341.3557629631261,4.808972040915014,0.0032587662335381968,78.11369951766477,80.0
LQ heat distribution main_DN80,341.1056964169985,4.806710809469044,0.0032563789634081006,78.08508245021703,80.0
LQ heat distribution main_DN80,340.8945266397191,1.359409926322183,0.0032543630228135476,78.06090847358037,80.0
LQ heat distribution main_DN80,340.8557474549061,1.0015863951623079,0.0032539928157986264,78.05646835463689,80.0
LQ heat distribution main_DN80,340.8238373235504,1.3890513053175222,0.0032536881844730347,78.05281453557232,80.0
LQ heat distribution main_DN80,340.8036649623577,4.49737785716036,0.0032534956082325315,78.05050464305185,80.0
LQ heat distribution main_DN80,340.75160665567387,0.15459958947178118,0.0032529986315577458,78.04454324547703,80.0
LQ heat distribution main_DN80,340.7435674770213,2.9582593226135567,0.0032529218852221605,78.04362260751911,80.0
LQ heat distribution main_DN80,340.5898656796952,2.8090731352041702,0.003251454564961291,78.02601875636232,80.0
LQ heat distribution main_DN80,340.58973799224543,3.021619215416054,0.003251453345988023,78.02600413034833,80.0
LQ heat distribution main_DN80,340.5698013137853,4.4891186886895875,0.0032512630197020077,78.02372044128306,80.0
LQ heat distribution main_DN80,340.4437938766646,3.7352530655795593,0.003250060084741428,78.00928510589301,80.0
LQ heat distribution main_DN80,340.4326137930438,3.8962976940863636,0.0032499533536328763,78.00800419329188,80.0
LQ heat distribution main_DN80,340.3363671419735,4.489119073932232,0.003249034531188291,77.9969762547298,80.0
LQ heat distribution main_DN80,340.26370403575606,0.7883999384996104,0.0032483408499833512,77.98864948501306,80.0
LQ heat distribution main_DN80,340.23000631295133,1.1963631639446028,0.0032480191533455975,77.98478762003784,80.0
LQ heat distribution main_DN80,340.22270723895406,0.5977669516152787,0.003247949472448249,77.98395109801174,80.0
LQ heat distribution main_DN80,340.19162335747006,2.035081728154884,0.003247652728949595,77.98038857967931,80.0
LQ heat distribution main_DN80,340.102932950129,3.523574414884711,0.0032468060424833316,77.97022289248757,80.0
LQ heat distribution main_DN80,340.085799107606,3.8975432804262247,0.0032466424735809645,77.96825886010649,80.0
LQ heat distribution main_DN80,339.919707080555,3.53408219692927,0.003245056869504105,77.94921735983286,80.0
LQ heat distribution main_DN80,339.88312685702385,0.7587819326631098,0.003244707654959655,77.9450230215043,80.0
LQ heat distribution main_DN80,339.84367019652535,0.6468197839471712,0.0032443309803964235,77.9404986139514,80.0
LQ heat distribution main_DN80,339.8100355677601,3.4080726040421787,0.003244009886088402,77.93664159845751,80.0
LQ heat distribution main_DN80,339.7359348063147,3.534082437002504,0.0032433024802512142,77.92814349840536,80.0
LQ heat distribution main_DN80,339.6328157923499,1.0409999950407083,0.0032423180505236266,77.91631595477087,80.0
LQ heat distribution main_DN80,339.57868379260776,1.9996645447813628,0.0032418012772563987,77.91010640452508,80.0
LQ heat distribution main_DN80,339.5521625195905,3.7608425099586653,0.0032415480908791457,77.90706393506625,80.0
LQ heat distribution main_DN80,337.27919222665895,3.343764845926651,0.0032198490904692977,77.64587021767723,80.0
LQ heat distribution main_DN80,337.10531645467074,3.250460579616217,0.0032181891785648758,77.62585345355943,80.0
LQ heat distribution main_DN80,334.2718574403188,2.710998450547705,0.0031911394505042367,77.29893216242145,80.0
LQ heat distribution main_DN80,334.13088552089033,2.3964096415815774,0.003189793656524013,77.28263086793962,80.0
LQ heat distribution main_DN80,333.33188517636825,2.567812956449821,0.0031821659682708184,77.19017337559369,80.0
LQ heat distribution main_DN80,333.19835890263283,1.484239270060377,0.0031808912544404088,77.17471138549823,80.0
LQ heat distribution main_DN80,333.1211784605897,4.849721523220138,0.003180154448311119,77.16577268104983,80.0
LQ heat distribution main_DN80,330.08932156619056,1.9969268929638309,0.003151210707075805,76.81381315387158,80.0
LQ heat distribution main_DN80,329.98548136775645,2.5297674829516468,0.003150219392532281,76.8017300774388,80.0
LQ heat distribution main_DN80,329.853933458643,2.522903850781615,0.0031489635652376417,76.78642014007185,80.0
LQ heat distribution main_DN80,329.72274245840237,0.7082919350188478,0.003147711145187612,76.77114870008204,80.0
LQ heat distribution main_DN80,329.6859112777814,4.278890264979734,0.003147359534871421,76.76686077776584,80.0
LQ heat distribution main_DN80,329.4634089840024,3.974260056472367,0.0031452354079618368,76.74095174598611,80.0
LQ heat distribution main_DN80,329.25674746106586,3.9747741678380426,0.003143262505594901,76.71687943730619,80.0
LQ heat distribution main_DN80,329.05005920433825,3.9747743180897235,0.0031412893480127755,76.69279645735203,80.0
LQ heat distribution main_DN80,328.8433709397976,0.5985328828498057,0.003139316190356063,76.66870591160269,80.0
LQ heat distribution main_DN80,328.8122472298894,1.4994621109542827,0.003139019066633789,76.66507763255437,80.0
LQ heat distribution main_DN80,328.7342752001198,4.546227517365486,0.0031382747035810957,76.65598720756826,80.0
LQ heat distribution main_DN80,328.4978713692168,4.551874071095415,0.003136017865099922,76.62841930612069,80.0
LQ heat distribution main_DN80,328.26117391751984,3.5327100668350373,0.0031337582235562754,76.60080722457926,80.0
LQ heat distribution main_DN80,328.0774729940444,3.5389476275594043,0.0031320045154562713,76.5793706225963,80.0
LQ heat distribution main_DN80,327.89344771741133,2.4388030550575235,0.003130247710906075,76.55789015262296,80.0
LQ heat distribution main_DN80,327.7666299585483,0.19618392504673363,0.0031290370401770725,76.54308375885745,80.0
LQ heat distribution main_DN80,327.7564283944459,0.2063338596910483,0.003128939650543636,76.54189256796086,80.0
LQ heat distribution main_DN80,327.74569903374197,4.325568445457989,0.0031288372222791597,76.54063972861995,80.0
LQ heat distribution main_DN80,327.5766924640987,0.4793377013774624,0.00312722379440667,76.52090256796924,80.0
LQ heat distribution main_DN80,327.5517669036271,0.617219347415023,0.0031269858415620723,76.51799124565596,80.0
LQ heat distribution main_DN80,327.5207694745782,4.328333254301249,0.0031266899233849945,76.5143705704507,80.0
LQ heat distribution main_DN80,327.5196714975615,4.423109265535747,0.003126679441504167,76.51424231737704,80.0
LQ heat distribution main_DN80,327.2956961453545,4.328333787960866,0.0031245412519842913,76.48807559104647,80.0
LQ heat distribution main_DN80,327.07062278838055,4.3181539391188535,0.003122392580318669,76.46177156563263,80.0
LQ heat distribution main_DN80,326.8460787835464,4.328334858490469,0.003120248962134094,76.4355203847159,80.0
LQ heat distribution main_DN80,326.62100537090487,3.611263364793943,0.003118100289937039,76.40919826055374,80.0
LQ heat distribution main_DN80,326.09643345259434,1.3101855280212167,0.003113092443461521,76.34781484441318,80.0
LQ heat distribution main_DN80,326.0283038051372,2.347371485708634,0.0031124420410991623,76.33983895003429,80.0
LQ heat distribution main_DN80,325.9062404878804,0.5107407767254679,0.0031112767588341804,76.32554699099892,80.0
LQ heat distribution main_DN80,325.8796819674907,0.6837881368224406,0.0031110232168734195,76.32243699394533,80.0
LQ heat distribution main_DN80,325.8441249843759,3.9101567438842126,0.003110683770733899,76.31827308041564,80.0
LQ heat distribution main_DN80,325.64079683369397,3.899964517319145,0.003108742690536458,76.29445789753366,80.0
LQ heat distribution main_DN80,325.43799867879335,3.8999649486645453,0.0031068066699646143,76.27069738424636,80.0
LQ heat distribution main_DN80,319.8579564639936,0.7190063142395953,0.003053536577221896,75.61399187177959,80.0
LQ heat distribution main_DN80,319.82056813565316,1.1066968879674048,0.0030531796480730614,75.6095724672946,80.0
LQ heat distribution main_DN80,319.76301989747884,1.6415870001759354,0.003052630261551111,75.60276960051013,80.0
LQ heat distribution main_DN80,317.70691559507753,3.9101580367820343,0.0030330015808599287,75.3593113805954,80.0
LQ heat distribution main_DN80,317.5035873771649,2.141519967465493,0.003031060500020667,75.33519304055326,80.0
LQ heat distribution main_DN80,317.3922283388567,2.7498594779558356,0.0030299974065761976,75.32198060657171,80.0
LQ heat distribution main_DN80,317.249235646003,2.7498596954203083,0.0030286323212028927,75.30501152976406,80.0
LQ heat distribution main_DN80,317.1062429418411,0.5236965930053309,0.0030272672357216338,75.28803862697508,80.0
LQ heat distribution main_DN80,317.0790107190048,0.7699074258307009,0.0030270072622339364,75.2848057914349,80.0
LQ heat distribution main_DN80,317.0389755328616,1.658406767167476,0.0030266250647528557,75.28005281779456,80.0
LQ heat distribution main_DN80,316.9527383809689,2.9767955766922825,0.003025801798386338,75.26981373147517,80.0
LQ heat distribution main_DN80,316.7979450109809,0.01767890248346712,0.003024324057384066,75.2514313519848,80.0
LQ heat distribution main_DN80,316.79702570805176,2.0780262193832324,0.0030243152812224512,75.25132216738854,80.0
LQ heat distribution main_DN80,316.68896834464385,2.6175648386630255,0.0030232837073474353,75.23848720947947,80.0
LQ heat distribution main_DN80,316.5528549730334,1.412445081453798,0.003021984295685283,75.22231666704741,80.0
LQ heat distribution main_DN80,316.4794078287978,0.1465970059386307,0.0030212831296305277,75.21358955439541,80.0
LQ heat distribution main_DN80,316.471784784489,2.3983689469337897,0.0030212103559378424,75.21268371350298,80.0
LQ heat distribution main_DN85,390.64332168181033,3.4116755881856053,0.0037292918537642993,83.56295497541156,85.0
LQ heat distribution main_DN85,382.8114990907668,0.26558870511567756,0.0036545250509858406,82.72105689090132,85.0
LQ heat distribution main_DN85,382.7976884781008,4.038201767261126,0.00365439320742817,82.7195647220627,85.0
LQ heat distribution main_DN85,382.58770198620323,0.4617029443122666,0.003652388563114112,82.69687339647099,85.0
LQ heat distribution main_DN85,382.563693433099,0.19339856126722563,0.003652159364516458,82.69427861439206,85.0
LQ heat distribution main_DN85,382.5536367079131,1.8512241227469501,0.0036520633575934424,82.69319168545152,85.0
LQ heat distribution main_DN85,382.45737305353026,3.4549933116085825,0.0036511443728260646,82.68278680506647,85.0
LQ heat distribution main_DN85,382.2777134013266,2.347367975064359,0.0036494292448813995,82.66336437176264,85.0
LQ heat distribution main_DN85,382.15565026662324,3.2346868871803593,0.0036482639643591716,82.650165910783,85.0
LQ heat distribution main_DN85,381.98744654848986,2.5046627060074336,0.003646658200940237,82.63197489978126,85.0
LQ heat distribution main_DN85,376.11774710024935,0.798695674927689,0.003590622884011927,81.99464693928826,85.0
LQ heat distribution main_DN85,376.0762149251531,2.355048044010115,0.0035902263954668556,81.99011975322162,85.0
LQ heat distribution main_DN85,375.9537524268646,3.120874156051996,0.0035890573024044354,81.97676935770417,85.0
LQ heat distribution main_DN85,375.79146697074987,3.1208735211074146,0.00358750803790692,81.95907426448692,85.0
LQ heat distribution main_DN85,375.6291815476523,2.7588271432693547,0.0035859587737246046,81.94137535364732,85.0
LQ heat distribution main_DN85,375.4857225362023,2.75248336242193,0.003584589236622456,81.92572647454504,85.0
LQ heat distribution main_DN85,375.34259340135634,0.25635516910541456,0.0035832228487002993,81.91011059982876,85.0
LQ heat distribution main_DN85,375.32926293256287,0.7241685451785306,0.0035830955888550156,81.90865604885663,85.0
LQ heat distribution main_DN85,375.2916061682136,0.9211940159052013,0.0035827360970712516,81.90454700030605,85.0
LQ heat distribution main_DN85,373.4359192656953,2.50466288588515,0.0035650207089803847,81.70180126599567,85.0
LQ heat distribution main_DN85,373.30567679562927,0.5005794260672498,0.0035637773441110194,81.68755253973198,85.0
LQ heat distribution main_DN85,373.27964666547376,1.1889721280581456,0.003563528846448437,81.68470450550043,85.0
LQ heat distribution main_DN85,371.4737585522936,2.10063554932522,0.0035462888644610365,81.48687389142307,85.0
LQ heat distribution main_DN85,371.36452550372866,3.978827314837216,0.0035452460668613716,81.47489227241131,85.0
LQ heat distribution main_DN85,371.15762648335715,3.9788262005985904,0.00354327089721582,81.45219297994251,85.0
LQ heat distribution main_DN85,370.950727520926,4.00089969779363,0.0035412957281233987,81.42948736617622,85.0
LQ heat distribution main_DN85,370.74268073664075,0.5019140014446274,0.0035393096013044464,81.40664940179012,85.0
LQ heat distribution main_DN85,370.71658120856563,1.0990388944514893,0.0035390604411318916,81.40378392037069,85.0
LQ heat distribution main_DN85,368.2500574964206,3.985228574652727,0.00351551367538349,81.13252622167664,85.0
LQ heat distribution main_DN85,368.04282561053867,3.1826065624229956,0.0035135353280242357,81.10969443639536,85.0
LQ heat distribution main_DN85,366.7639309749126,4.514314216218606,0.0035013263100230323,80.9686496787398,85.0
LQ heat distribution main_DN85,366.52918663566925,0.8484854915579261,0.0034990853139443365,80.94273386089972,85.0
LQ heat distribution main_DN85,366.4850653901082,3.0154038187247534,0.0034986641087361168,80.9378619409434,85.0
LQ heat distribution main_DN85,363.66137388926995,2.553730671203315,0.0034717076266278755,80.62545428947497,85.0
LQ heat distribution main_DN85,363.5285798943674,2.553730239343693,0.0034704399035261806,80.61073241562171,85.0
LQ heat distribution main_DN85,363.3957859219215,2.3462630417285344,0.003469172180638869,80.59600785512347,85.0
LQ heat distribution main_DN85,361.88898346857235,1.0757928580865428,0.0034547874316808815,80.42874062567772,85.0
LQ heat distribution main_DN85,361.83304223995185,1.797658022008837,0.00345425338653892,80.42252400032837,85.0
LQ heat distribution main_DN85,361.7395640228074,0.07876476953277496,0.003453360993057827,80.4121348997035,85.0
LQ heat distribution main_DN85,361.73546825479167,2.274202350419698,0.003453321892647176,80.4116796683503,85.0
LQ heat distribution main_DN85,359.90856833705186,3.2245108728618277,0.0034358813206401134,80.2083680581568,85.0
LQ heat distribution main_DN85,359.740893771663,2.8423949985817107,0.0034342806087986925,80.18968210400047,85.0
LQ heat distribution main_DN90,441.3938624277036,0.8785670987925092,0.004213783889524617,88.8253100614668,90.0
LQ heat distribution main_DN90,434.4968053602356,1.1623123754644427,0.004147940862627548,88.1286020166675,90.0
LQ heat distribution main_DN90,434.43636511671144,2.3922926629314696,0.004147363867462639,88.122472282974,90.0
LQ heat distribution main_DN90,434.3933759049337,1.329176613583544,0.00414695346925951,88.11811213998251,90.0
LQ heat distribution main_DN90,434.3242587210273,4.805572087025305,0.00414629363934155,88.1111015380877,90.0
LQ heat distribution main_DN90,434.311965898239,4.022434599536551,0.004146176285424716,88.1098546104762,90.0
LQ heat distribution main_DN90,434.1027992990631,4.024773384323049,0.0041441794682488126,88.0886350038642,90.0
LQ heat distribution main_DN90,434.074368972502,4.810324552392696,0.0041439080570167255,88.08575039949247,90.0
LQ heat distribution main_DN90,433.89351108307835,4.024773050885204,0.004142181490053254,88.0673979421595,90.0
LQ heat distribution main_DN90,433.8242320957776,4.80557531525837,0.004141520115472817,88.0603668809084,90.0
LQ heat distribution main_DN90,433.6842228844323,0.4257402465139699,0.00414018351202322,88.04615575975639,90.0
LQ heat distribution main_DN90,433.57434217938413,4.805576924437577,0.004139134531545434,88.03500111538608,90.0
LQ heat distribution main_DN90,433.32445217931337,4.3758422115553595,0.004136748946819221,88.00962803055204,90.0
LQ heat distribution main_DN90,433.0969083843125,4.36313841728629,0.0041345766910196894,87.98651754794867,90.0
LQ heat distribution main_DN90,432.8700251866136,4.3737239604069345,0.004132410741638316,87.96346811354219,90.0
LQ heat distribution main_DN90,432.6425915406724,4.363139057854766,0.0041302395373811205,87.9403566948704,90.0
LQ heat distribution main_DN90,432.41570830966396,4.478266833507398,0.004128073587681756,87.91729515500523,90.0
LQ heat distribution main_DN90,432.1828384343216,4.478267625590712,0.004125850486246507,87.89361881035047,90.0
LQ heat distribution main_DN90,431.94996851779086,4.4782684192661355,0.004123627384418052,87.86993608197196,90.0
LQ heat distribution main_DN90,431.71709855998904,4.478269211350184,0.0041214042821956,87.84624696469825,90.0
LQ heat distribution main_DN90,431.4842285609988,4.471549507023782,0.004119181179579941,87.82255145336778,90.0
LQ heat distribution main_DN90,431.25170798663356,4.478270797108845,0.004116961412760225,87.79888511682505,90.0
LQ heat distribution main_DN90,431.0188379051839,4.4782715895466865,0.004114738309357364,87.77517681144342,90.0
LQ heat distribution main_DN90,430.78596778252745,4.475991041669979,0.004112515205561121,87.75146209645904,90.0
LQ heat distribution main_DN90,430.5532162483606,4.478273164546508,0.004110293233874565,87.72775305242442,90.0
LQ heat distribution secondary_DN10,5.571399897148735,10.487252607999011,5.318758851693303e-05,9.979430387851405,10.0
LQ heat distribution secondary_DN10,5.421625148552926,8.270376235810568,5.175775798141218e-05,9.844379122474347,10.0
LQ heat distribution secondary_DN10,5.368788250979085,9.825004947626791,5.125334845803422e-05,9.796292069906448,10.0
LQ heat distribution secondary_DN10,5.3582535501633535,8.399736924532496,5.1152778521845854e-05,9.786676149467164,10.0
LQ heat distribution secondary_DN10,5.292300477283574,10.68775970027857,5.052315491440166e-05,9.72625908693429,10.0
LQ heat distribution secondary_DN10,5.267675275710865,8.222022182503771,5.028806945786029e-05,9.703604444175573,10.0
LQ heat distribution secondary_DN10,5.135590083706115,8.676975736617534,4.902711297094143e-05,9.581174786650863,10.0
LQ heat distribution secondary_DN100,520.6211118451714,16.121913187908337,0.004970129946015956,96.46826657248451,100.0
LQ heat distribution secondary_DN125,832.9306249005606,15.798397111223384,0.007951605010983872,122.01915196887876,125.0
LQ heat distribution secondary_DN15,9.167312972112102,9.600121876493475,8.751611429223963e-05,12.801021186197335,15.0
LQ heat distribution secondary_DN15,8.951823993519193,8.647828154274631,8.54589402722596e-05,12.64967461833338,15.0
LQ heat distribution secondary_DN15,8.722273385030952,10.248736231058333,8.326752634874417e-05,12.48643424701962,15.0
LQ heat distribution secondary_DN15,8.708405465212447,7.837494136777735,8.313513570608542e-05,12.47650393727865,15.0
LQ heat distribution secondary_DN15,8.699340324338628,9.983892472340267,8.304859498175302e-05,12.470008447651633,15.0
LQ heat distribution secondary_DN15,8.68472395390735,7.31576428273551,8.290905922584581e-05,12.459528176739498,15.0
LQ heat distribution secondary_DN15,8.654926050543166,8.649633451045483,8.262459236795386e-05,12.438135048552589,15.0
LQ heat distribution secondary_DN15,8.588447574347136,8.22328015596784,8.198995297706096e-05,12.390274316942067,15.0
LQ heat distribution secondary_DN15,8.496989014339775,12.447688999233518,8.111684023236062e-05,12.324125594075138,15.0
LQ heat distribution secondary_DN15,8.43513331714573,10.630504757191785,8.052633238325279e-05,12.279185567865095,15.0
LQ heat distribution secondary_DN15,8.421284822082157,8.211825210076222,8.039412717978193e-05,12.269101667206307,15.0
LQ heat distribution secondary_DN15,8.383975295940312,5.054041356667176,8.003795031923926e-05,12.24189308132984,15.0
LQ heat distribution secondary_DN15,8.37602214872143,8.77480764979906,7.996202528612345e-05,12.236085294746111,15.0
LQ heat distribution secondary_DN15,8.366569513471196,11.42843174678825,7.987178533146726e-05,12.229178919615723,15.0
LQ heat distribution secondary_DN15,8.366093951713712,11.462411736754884,7.986724536242207e-05,12.228831357066033,15.0
LQ heat distribution secondary_DN15,8.35977767374634,9.313432603876016,7.980694676607484e-05,12.2242141914618,15.0
LQ heat distribution secondary_DN15,8.284678691828207,9.260721288204575,7.90900113778349e-05,12.16918299736079,15.0
LQ heat distribution secondary_DN15,8.23161985874098,5.480837908466649,7.858348313833872e-05,12.130151925165274,15.0
LQ heat distribution secondary_DN15,8.198397457928058,11.1484210575051,7.826632418069745e-05,12.105648837479203,15.0
LQ heat distribution secondary_DN15,8.148311509494222,7.040555776931884,7.778817670161549e-05,12.06861405180343,15.0
LQ heat distribution secondary_DN15,8.146929365211118,13.663249134331414,7.777498200678872e-05,12.067590448734816,15.0
LQ heat distribution secondary_DN15,8.143950689789303,12.26775709598293,7.774654596457568e-05,12.065384174465915,15.0
LQ heat distribution secondary_DN15,8.102506001409221,6.820404072687475,7.735089261488516e-05,12.03464455460316,15.0
LQ heat distribution secondary_DN15,8.09551227137589,17.654347149534033,7.728412669571256e-05,12.029449543009004,15.0
LQ heat distribution secondary_DN15,8.060743650590128,6.400119174356895,7.695220668821124e-05,12.003589696546431,15.0
LQ heat distribution secondary_DN15,8.04424748907373,9.288282252514646,7.679472543268477e-05,11.991300844900106,15.0
LQ heat distribution secondary_DN15,8.0441350504454,9.20947904863242,7.679365203289165e-05,11.991217040284935,15.0
LQ heat distribution secondary_DN15,8.030965767018573,9.501944218043201,7.666793095005799e-05,11.981397437562181,15.0
LQ heat distribution secondary_DN15,8.015506343654664,10.36965966315151,7.652034695613044e-05,11.969859926044162,15.0
LQ heat distribution secondary_DN15,7.970383818163179,5.752650877267145,7.608958298962462e-05,11.93612078603516,15.0
LQ heat distribution secondary_DN15,7.967184535362653,9.797322205557464,7.605904091038333e-05,11.933724988065496,15.0
LQ heat distribution secondary_DN15,7.926011171216301,11.32214755278645,7.566597776817471e-05,11.902849083399893,15.0
LQ heat distribution secondary_DN15,7.925392225378576,8.706777320234366,7.56600689773611e-05,11.902384324861766,15.0
LQ heat distribution secondary_DN15,7.909838766933783,9.915659665541533,7.551158727383086e-05,11.890699467549881,15.0
LQ heat distribution secondary_DN15,7.902415743146451,13.858376339339605,7.544072308493032e-05,11.885118717709192,15.0
LQ heat distribution secondary_DN15,7.899136111941601,7.669998080600513,7.540941395648306e-05,11.882652202877765,15.0
LQ heat distribution secondary_DN15,7.876599100917605,7.02809115467615,7.519426349324682e-05,11.865688907941884,15.0
LQ heat distribution secondary_DN15,7.856116017968022,8.372822313706646,7.499872093525557e-05,11.850250512326255,15.0
LQ heat distribution secondary_DN15,7.85065618064474,11.843751494842492,7.494659838324334e-05,11.846131957740084,15.0
LQ heat distribution secondary_DN15,7.848497827283347,8.3088802054318,7.492599357788398e-05,11.844503438051833,15.0
LQ heat distribution secondary_DN15,7.83553263657462,12.535945600707105,7.480222087422072e-05,11.834716232778876,15.0
LQ heat distribution secondary_DN15,7.819646897161016,8.367704052278825,7.465056703733667e-05,11.822713308863943,15.0
LQ heat distribution secondary_DN15,7.807365128551958,5.604560231990247,7.45333186496607e-05,11.81342510881624,15.0
LQ heat distribution secondary_DN15,7.803583303794684,13.51653985150411,7.44972153106891e-05,11.810563598285471,15.0
LQ heat distribution secondary_DN15,7.800976874969769,6.35967109840852,7.447233293527226e-05,11.808591045223832,15.0
LQ heat distribution secondary_DN15,7.791920123106746,10.166610297737185,7.438587229696178e-05,11.801734305383675,15.0
LQ heat distribution secondary_DN15,7.771754015898594,9.60364764581424,7.419335576036844e-05,11.786452499193443,15.0
LQ heat distribution secondary_DN15,7.765444609550116,5.435039036370312,7.413312276420159e-05,11.781667181915445,15.0
LQ heat distribution secondary_DN15,7.7511710604799955,9.457705886890519,7.39968597659188e-05,11.770834347469755,15.0
LQ heat distribution secondary_DN15,7.703260539198373,13.117141058128603,7.353948008781263e-05,11.73439979085293,15.0
LQ heat distribution secondary_DN15,7.701578294786597,9.720698480343616,7.352342047528971e-05,11.733118436924462,15.0
LQ heat distribution secondary_DN15,7.68292373248733,8.32821651153198,7.334533396169289e-05,11.718899994919864,15.0
LQ heat distribution secondary_DN15,7.663439706586493,5.3668192273901605,7.315932894115984e-05,11.704030896521251,15.0
LQ heat distribution secondary_DN15,7.6608059308437575,5.936364523468137,7.313418549731511e-05,11.702019499364102,15.0
LQ heat distribution secondary_DN15,7.654415460457854,7.612261189113409,7.307317862012272e-05,11.697137701581495,15.0
LQ heat distribution secondary_DN15,7.650317880286574,8.225988147159375,7.303406090965703e-05,11.69400641246038,15.0
LQ heat distribution secondary_DN15,7.64702278159944,11.29959133074625,7.300260412028105e-05,11.691487755337967,15.0
LQ heat distribution secondary_DN15,7.643032791980856,8.44961169654478,7.296451352726353e-05,11.688437221640406,15.0
LQ heat distribution secondary_DN15,7.636046502771212,8.394130182164895,7.289781864220728e-05,11.683093958427987,15.0
LQ heat distribution secondary_DN15,7.611727138954571,8.516213364047704,7.266565287784793e-05,11.664474899812026,15.0
LQ heat distribution secondary_DN15,7.611488397451854,5.08987636253897,7.266337372269073e-05,11.664291970494427,15.0
LQ heat distribution secondary_DN15,7.598266805519735,7.927465648785477,7.253715327465141e-05,11.654156795134988,15.0
LQ heat distribution secondary_DN15,7.597162745824288,8.832562661259097,7.252661332529153e-05,11.653310065705224,15.0
LQ heat distribution secondary_DN15,7.579065097963039,9.302623308648926,7.235384341730825e-05,11.63942177235804,15.0
LQ heat distribution secondary_DN15,7.560582476508034,13.556327606913568,7.217739834375212e-05,11.625220921832955,15.0
LQ heat distribution secondary_DN15,7.549753691812367,7.951447318667506,7.207402092422308e-05,11.616892719402358,15.0
LQ heat distribution secondary_DN15,7.528284906385245,7.852477386522099,7.186906831871356e-05,11.600363827120148,15.0
LQ heat distribution secondary_DN15,7.519380992282139,8.705950150881192,7.17840667520968e-05,11.593501759395869,15.0
LQ heat distribution secondary_DN15,7.500188756507146,10.145189807231267,7.160084731749066e-05,11.578696858580523,15.0
LQ heat distribution secondary_DN15,7.48481028878078,10.46641348597167,7.145403616974492e-05,11.566820225151098,15.0
LQ heat distribution secondary_DN15,7.472274655011834,5.442906277044609,7.1334364248323e-05,11.557130054105576,15.0
LQ heat distribution secondary_DN15,7.466987022887394,8.345334958244548,7.128388566002285e-05,11.553040224058218,15.0
LQ heat distribution secondary_DN15,7.431713351760042,12.276164413608216,7.094714416954694e-05,11.52571993047403,15.0
LQ heat distribution secondary_DN15,7.431494259953123,12.650131986223984,7.094505260098446e-05,11.525550036312522,15.0
LQ heat distribution secondary_DN15,7.425442192331722,19.359779029140476,7.088727629910953e-05,11.520855986031307,15.0
LQ heat distribution secondary_DN15,7.424813411828898,12.546988659380332,7.088127362127826e-05,11.520368187271671,15.0
LQ heat distribution secondary_DN15,7.396722852643548,6.1185457324524535,7.061310599182385e-05,11.498554827696289,15.0
LQ heat distribution secondary_DN15,7.393781487970914,11.767368127423085,7.058502613814715e-05,11.49626835525171,15.0
LQ heat distribution secondary_DN15,7.384636512456089,7.434898045026016,7.049772326927054e-05,11.489156593746756,15.0
LQ heat distribution secondary_DN15,7.36725201601053,10.2431820871778,7.033176148936068e-05,11.475625061736393,15.0
LQ heat distribution secondary_DN15,7.358883363090727,11.114644870063987,7.025186981470861e-05,11.469105479483563,15.0
LQ heat distribution secondary_DN15,7.356629571044975,12.58764519554696,7.023035390019068e-05,11.467349033776427,15.0
LQ heat distribution secondary_DN15,7.354831693448344,7.988985962188144,7.021319039091497e-05,11.46594770253435,15.0
LQ heat distribution secondary_DN15,7.3475311909160865,10.84789243069419,7.014349585600083e-05,11.460255664548013,15.0
LQ heat distribution secondary_DN15,7.345379246023972,10.140506802779512,7.012295222934579e-05,11.458577301843379,15.0
LQ heat distribution secondary_DN15,7.33502364109452,13.52413140806005,7.00240920390885e-05,11.450497232225729,15.0
LQ heat distribution secondary_DN15,7.333138439547889,9.513989617854172,7.000609488828533e-05,11.44902567035131,15.0
LQ heat distribution secondary_DN15,7.332221854086343,19.351768368765768,6.999734466908203e-05,11.44831012826092,15.0
LQ heat distribution secondary_DN15,7.311891098001514,11.10860212649978,6.980325630550371e-05,11.432427195807046,15.0
LQ heat distribution secondary_DN15,7.311184020719986,13.546155357501508,6.979650616439126e-05,11.431874410975457,15.0
LQ heat distribution secondary_DN15,7.304554820475094,11.6365149907419,6.973322024319898e-05,11.426690478318957,15.0
LQ heat distribution secondary_DN15,7.300168168687,8.777845604374708,6.96913428991599e-05,11.423258890688285,15.0
LQ heat distribution secondary_DN15,7.293352927385216,8.069822518274007,6.96262809296918e-05,11.417925421466954,15.0
LQ heat distribution secondary_DN15,7.287359032122446,6.875793992191342,6.956905997252933e-05,11.413232661043605,15.0
LQ heat distribution secondary_DN15,7.282353038649084,7.885029714668842,6.952127005870247e-05,11.409311872774119,15.0
LQ heat distribution secondary_DN15,7.282344069145505,7.229397115066324,6.952118443098333e-05,11.409304846480923,15.0
LQ heat distribution secondary_DN15,7.273458649869907,4.85763881192945,6.943635942596569e-05,11.40234229443178,15.0
LQ heat distribution secondary_DN15,7.268993005517543,8.137110005869683,6.939372797630113e-05,11.398841441130385,15.0
LQ heat distribution secondary_DN15,7.265000597912701,11.709869257600698,6.935561429988258e-05,11.395710672416465,15.0
LQ heat distribution secondary_DN15,7.253103555542113,7.045692702758958,6.924203871639249e-05,11.386376137593382,15.0
LQ heat distribution secondary_DN15,7.252120414210154,11.224867996850914,6.923265311895135e-05,11.385604413028418,15.0
LQ heat distribution secondary_DN15,7.2518181081666535,9.419697742937712,6.922976714240242e-05,11.38536710499321,15.0
LQ heat distribution secondary_DN15,7.248575812017358,9.444264651761882,6.919881443453325e-05,11.382821615127805,15.0
LQ heat distribution secondary_DN15,7.246758115319587,8.737719217527383,6.918146172142803e-05,11.38139431305632,15.0
LQ heat distribution secondary_DN15,7.236822146155337,7.836412640308032,6.908660760052828e-05,11.373589169689255,15.0
LQ heat distribution secondary_DN15,7.235473853281451,9.678380526032882,6.907373606951265e-05,11.372529613212132,15.0
LQ heat distribution secondary_DN15,7.228346448890796,9.40683807212314,6.900569402282382e-05,11.366926898692835,15.0
LQ heat distribution secondary_DN15,7.221870482010397,8.433353145207533,6.894387094997992e-05,11.361833871021634,15.0
LQ heat distribution secondary_DN15,7.202262075867969,10.12099856976051,6.87566785285725e-05,11.346398888894843,15.0
LQ heat distribution secondary_DN15,7.197670206532063,10.519107038153587,6.871284206713187e-05,11.342781310998568,15.0
LQ heat distribution secondary_DN15,7.192837069867746,10.766330111084388,6.866670233763958e-05,11.33897241057176,15.0
LQ heat distribution secondary_DN15,7.176240984468454,10.200616036503273,6.850826715483011e-05,11.325883609394248,15.0
LQ heat distribution secondary_DN15,7.169244839320006,7.914481658172267,6.844147817966593e-05,11.320361439256738,15.0
LQ heat distribution secondary_DN15,7.16216195471659,10.145854425529922,6.837386114287914e-05,11.314768058847113,15.0
LQ heat distribution secondary_DN15,7.157756271602361,7.3123798773533215,6.833180211553566e-05,11.311287479153542,15.0
LQ heat distribution secondary_DN15,7.156961796561612,10.866594154614015,6.832421762827314e-05,11.310659713648622,15.0
LQ heat distribution secondary_DN15,7.15478745160015,10.514860660698735,6.830346015847399e-05,11.308941446536618,15.0
LQ heat distribution secondary_DN15,7.153268688899251,10.089032655614986,6.828896123054177e-05,11.307741095712485,15.0
LQ heat distribution secondary_DN15,7.142455194146995,11.076534498987566,6.818572977705962e-05,11.299190987357967,15.0
LQ heat distribution secondary_DN15,7.142305056272165,9.965304704806577,6.81842964799252e-05,11.29907222949452,15.0
LQ heat distribution secondary_DN15,7.138696832080114,9.928584069269554,6.814985042558582e-05,11.296217777336066,15.0
LQ heat distribution secondary_DN15,7.097887974528687,8.45865133932459,6.776026705993973e-05,11.263883693321004,15.0
LQ heat distribution secondary_DN15,7.093285525887221,8.782381654850738,6.771632960274196e-05,11.26023120874127,15.0
LQ heat distribution secondary_DN15,7.077387448111896,8.686764489025702,6.756455797720187e-05,11.247605433989639,15.0
LQ heat distribution secondary_DN15,7.059959691949562,5.826444690990458,6.739818321670226e-05,11.233748530708382,15.0
LQ heat distribution secondary_DN15,7.056575746643706,14.386717810737961,6.736587824958191e-05,11.231055955355515,15.0
LQ heat distribution secondary_DN15,7.050156662782882,5.907252895431754,6.730459821272441e-05,11.225946572623638,15.0
LQ heat distribution secondary_DN15,7.047110913167702,9.292992586876984,6.727552184408308e-05,11.223521440980468,15.0
LQ heat distribution secondary_DN15,7.042178783686213,9.506976704853802,6.722843707576337e-05,11.21959319643683,15.0
LQ heat distribution secondary_DN15,7.037136278565607,9.624002537079686,6.71802986020583e-05,11.215575619702285,15.0
LQ heat distribution secondary_DN15,7.017044602164346,9.282569698554596,6.6988492622094e-05,11.199553421286478,15.0
LQ heat distribution secondary_DN15,7.012441643695616,8.724138062921195,6.694455029781017e-05,11.195879542970788,15.0
LQ heat distribution secondary_DN15,7.00797038977755,8.418225877783497,6.690186529620573e-05,11.192309630728998,15.0
LQ heat distribution secondary_DN15,7.001543932799084,8.33084860777034,6.68405148715903e-05,11.187176661444298,15.0
LQ heat distribution secondary_DN15,7.001388331624507,13.515775435355556,6.683902941884971e-05,11.187052349755547,15.0
LQ heat distribution secondary_DN15,7.000050910045422,8.298447636784262,6.682626167107801e-05,11.185983810268217,15.0
LQ heat distribution secondary_DN15,6.998057296784244,10.656787642876198,6.680722956357273e-05,11.184390813733431,15.0
LQ heat distribution secondary_DN15,6.993646582965955,8.724449097833537,6.676512251041485e-05,11.180865626632215,15.0
LQ heat distribution secondary_DN15,6.9872130029614095,12.555721502021662,6.670370408555044e-05,11.175721704688252,15.0
LQ heat distribution secondary_DN15,6.984157594041085,14.36546440857354,6.667453550397217e-05,11.17327794538656,15.0
LQ heat distribution secondary_DN15,6.983486402505113,11.780688513198484,6.666812794754284e-05,11.17274104529011,15.0
LQ heat distribution secondary_DN15,6.972990821479327,9.82925731733627,6.656793146996971e-05,11.16434205266045,15.0
LQ heat distribution secondary_DN15,6.962500266348394,9.708234008802387,6.64677829722997e-05,11.155940763135924,15.0
LQ heat distribution secondary_DN15,6.958946644977022,8.377401009589763,6.643385818593816e-05,11.153093434747696,15.0
LQ heat distribution secondary_DN15,6.958901905232517,11.587907799990006,6.643343107620542e-05,11.153057582529094,15.0
LQ heat distribution secondary_DN15,6.955570549523598,5.668286331587338,6.640162815774318e-05,11.150387674956475,15.0
